
OS:Version,
  {75b58f0d-05b5-4186-9726-5c779e48ad89}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {4500390f-b713-4d2c-9358-0d738b704a42}; !- Handle

OS:Site,
  {0a886980-64ed-42e8-b7e3-bd78dc7c21ee}, !- Handle
  Washington National_DC_USA,             !- Name
  38.87,                                  !- Latitude {deg}
  -77.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {c353bb80-f5de-4349-8f9d-d398f8e8ec71}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {f44834cc-9eee-4d24-b79d-09f3bfb238b2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5c446a20-67e8-48dc-8d24-177ec3f1541e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {76e5a08b-fb66-47b4-b0fd-8adc62f3cf82}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {15abdf62-9a44-40f2-8b16-177a375845ce}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {bb42972c-0741-453c-bac9-b30f1e44562e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2e045853-2b50-4026-88a8-fa2727841788}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {e049da5d-8ee1-40df-a1f5-edf11e2e9a55}, !- Handle
  Washington National,                    !- City
  DC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724050,                                 !- WMO Number
  38.87,                                  !- Latitude {deg}
  -77.03,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  20,                                     !- Elevation {m}
  file:////var/simdata/openstudio/weather/USA_DC_Washington.National.724050_2016.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {243146c6-aaa0-4f85-b40c-f7c5f9e27fd9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {79e6d8ee-9362-499c-b857-7b174081a958}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site:WaterMainsTemperature,
  {24d6e91a-a2fc-4d78-ba92-a90b781c8d8d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  15.4991666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.19;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {19fd289e-c379-43b3-bc21-7e46d52f0bd4}, !- Handle
  Washington National Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4449fb8-e030-4175-9fd5-b63881e6f6a7}, !- Handle
  Washington National Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d180cc13-f063-47f5-93da-dd7082152206}, !- Handle
  Washington National Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2fbbbfe6-d915-463c-970e-a267667001b8}, !- Handle
  Washington National Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c2c1b07a-3f92-4b60-b12b-7a2319cbf564}, !- Handle
  Washington National Ann Htg 99% Condns DB 1, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3779728b-3b9f-4ef0-bcd5-5b335e348e92}, !- Handle
  Washington National Ann Htg 99.6% Condns DB 1, !- Name
  -8.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -8.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {24b6253a-5159-4c76-9408-ce09cef61091}, !- Handle
  Washington National Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  11,                                     !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fb5004ba-ebe5-4923-9ea9-e6473fafb08d}, !- Handle
  Washington National April .4% Condns DB=>MCWB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.289;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bfc36e87-3ba7-4349-9d24-c5d5b74809b4}, !- Handle
  Washington National April .4% Condns WB=>MCDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.289;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fd3dffe7-bd29-4a99-a5fb-e8e45743069e}, !- Handle
  Washington National August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a60bc48-7e42-4126-8e5d-9c8f57bffe50}, !- Handle
  Washington National August .4% Condns WB=>MCDB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.442,                                  !- ASHRAE Taub {dimensionless}
  2.192;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {744c51e2-a7ac-4695-adef-0bca4ccf6f87}, !- Handle
  Washington National December .4% Condns DB=>MCWB 1, !- Name
  19.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.626;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e92c361-a79c-4f0b-8f43-4435b7f20035}, !- Handle
  Washington National December .4% Condns WB=>MCDB 1, !- Name
  18.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Taub {dimensionless}
  2.626;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9e63cda7-25a7-4190-8942-4aa8c31ef05d}, !- Handle
  Washington National February .4% Condns DB=>MCWB 1, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.454;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2bf1b939-9263-47e2-8e11-cb70928941be}, !- Handle
  Washington National February .4% Condns WB=>MCDB 1, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Taub {dimensionless}
  2.454;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7110fc37-964c-4c86-a18c-8c8d444fb461}, !- Handle
  Washington National January .4% Condns DB=>MCWB 1, !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  14.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {af300e7a-01d0-45a8-ae04-6ba7028d7c97}, !- Handle
  Washington National January .4% Condns WB=>MCDB 1, !- Name
  17.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.324,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d45c687-ed35-4fef-9753-fff751d081dd}, !- Handle
  Washington National July .4% Condns DB=>MCWB 1, !- Name
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  24.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {25f773cf-e625-485d-a7fb-86b1d92581cc}, !- Handle
  Washington National July .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  26.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.456,                                  !- ASHRAE Taub {dimensionless}
  2.13;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f09c351d-44fa-402c-823e-e84a1cb214f5}, !- Handle
  Washington National June .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.071;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b7a0961-5e2d-42c6-a955-d7ed9631283b}, !- Handle
  Washington National June .4% Condns WB=>MCDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  26.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Taub {dimensionless}
  2.071;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6935adff-07ef-4a8e-a38b-fee7bf1b16fe}, !- Handle
  Washington National March .4% Condns DB=>MCWB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4afd6455-7af8-42ed-87e1-fd40dd9b72fb}, !- Handle
  Washington National March .4% Condns WB=>MCDB 1, !- Name
  24.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Taub {dimensionless}
  2.382;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {64b2461f-8272-474b-9bff-dc2d829b2f02}, !- Handle
  Washington National May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.203;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {615fe7a5-a348-4662-a6a1-1296b0e4c234}, !- Handle
  Washington National May .4% Condns WB=>MCDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Taub {dimensionless}
  2.203;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {382c1bdf-69f0-4243-a176-f5bab5f32440}, !- Handle
  Washington National November .4% Condns DB=>MCWB 1, !- Name
  23.5,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {530133ca-f507-4145-8be0-31193806056a}, !- Handle
  Washington National November .4% Condns WB=>MCDB 1, !- Name
  21,                                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  19.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Taub {dimensionless}
  2.554;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d1fe0150-0f9f-4be5-ae90-9fe3e2211466}, !- Handle
  Washington National October .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b66f2abe-534e-4d02-9b0b-3bfd8ab3e1a4}, !- Handle
  Washington National October .4% Condns WB=>MCDB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f209d5fc-f73b-4332-a1bb-dbd5f9b81b40}, !- Handle
  Washington National September .4% Condns DB=>MCWB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.322;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {44fbc7ea-a27b-4d93-b1f6-62d7f181de88}, !- Handle
  Washington National September .4% Condns WB=>MCDB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101085,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.406,                                  !- ASHRAE Taub {dimensionless}
  2.322;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {4ac0cb01-137f-4bc7-95dd-95eee4ffef41}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:Building,
  {a0356c57-fa62-45e8-8848-1c45b285e980}, !- Handle
  ComStock DOE Ref 1980-2004|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {44ca7705-38ec-40de-ae76-de54a1771a6c}, !- Default Construction Set Name
  {fbb46b86-9c07-4cda-bc4e-f02efef83f13}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:SpaceType,
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {bf3311bb-ead9-42d1-8234-a5b814509f39}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e76e8a38-7a31-4de5-8c81-669b098c82f3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {2e04dce2-3d83-41d3-ab5d-8a33afa5ea34}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {505f2daf-427f-4b42-9b06-4c4b5e13c249}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {22781321-6177-411a-810b-1a62cf23ea88}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e2548955-075b-41ac-93c3-ff1b3c0f1a4c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {44619c44-2536-41f7-8d2e-afaa3b976a53}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {99176f6f-a860-44f8-898c-da48b7e76792}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {70ed0340-0e6d-4757-9243-520935feba7e}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1b6f6f57-c425-4cc0-afb2-6ef91c068b05}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5517daae-8d46-4338-ace8-06d50f688e83}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1428483b-5dc8-4253-8f88-b873501d3f9b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SpaceType,
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6a46e9c8-f799-4e7d-a750-9394ae75fc10}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {6df83eee-9a52-4245-a102-73bfa3c00d71}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:SpaceType,
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6ae3aed4-29dd-42e2-a1bb-f587239a9163}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {cee69278-0ac4-4822-8e88-d47878a2f4b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9b2b376b-eb4b-484a-81ba-8dcba195b798}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {09a4ed80-95c9-4ca0-89d4-b918d387e4e6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:SpaceType,
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f11a35a1-3d5e-4225-9b70-7d168ce1acaf}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {eac9c107-2b0b-4433-9fa5-489d72cde9e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f31a1fe4-2587-4a50-9fad-32578dd711a6}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3745df7d-5b1b-48a8-90cd-c8c4adf55896}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a8eeb630-75cc-46ad-97b7-aeda3518ed2b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {2fb556de-c0e6-4a85-82fa-173e3954d2ed}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:BuildingStory,
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.6811372770115,                      !- X Origin {m}
  -10.3013024778909,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}; !- Thermal Zone Name

OS:Surface,
  {55b47b9e-e769-4c10-9e43-949ca0f54a19}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 6.4074391999293, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5ac3b0-9e51-4424-b9cd-f8798f78f33e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0bb99cc-1581-4b56-b7d0-026afebc91a1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc36a0fa-9d0e-4228-85e8-0c144ad8dc93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 6.4074391999293, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b8516a-acef-4bb5-941f-fbe46a297925}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ecb97f-a4b7-4795-a4ef-737ea78954c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 6.4074391999293, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9278b546-58d9-42db-9bd2-bb4e7352d665}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf6a43c-3718-47b5-9561-d0b838b75336}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd2b0d62-8bd7-4b60-8704-e2eed8756ea4}, !- Zone Air Inlet Port List
  {c280b086-ef7b-4732-9996-51fb0532f2f0}, !- Zone Air Exhaust Port List
  {a9bd92dd-e72c-46c8-9efb-a0a0e6ad006e}, !- Zone Air Node Name
  {bfc3c6fa-2ba4-41fb-bfe4-eba67283ba10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9e32ce7-60ed-4178-afc3-77815b0cd377}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be02a952-c71a-4e86-a41c-348a1e82d32e}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {a9bd92dd-e72c-46c8-9efb-a0a0e6ad006e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9bd92dd-e72c-46c8-9efb-a0a0e6ad006e}, !- Handle
  {67aa3480-1890-4556-831f-26a5909de2ee}, !- Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- Source Object
  11,                                     !- Outlet Port
  {be02a952-c71a-4e86-a41c-348a1e82d32e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd2b0d62-8bd7-4b60-8704-e2eed8756ea4}, !- Handle
  {05edcf77-740b-4d8e-a05b-789edbf7d46c}, !- Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- HVAC Component
  {2f71fb1c-3238-4955-b4ac-076cf37d4a85}; !- Port 1

OS:PortList,
  {c280b086-ef7b-4732-9996-51fb0532f2f0}, !- Handle
  {c23c6636-387f-4141-986a-b4b27d7fe6e2}, !- Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}; !- HVAC Component

OS:PortList,
  {bfc3c6fa-2ba4-41fb-bfe4-eba67283ba10}, !- Handle
  {c64ed2e4-a77e-4ff0-9264-7650eeaf0aa3}, !- Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- HVAC Component
  {c0b92e97-8c8c-4055-9555-26964a43917f}; !- Port 1

OS:Sizing:Zone,
  {cb5056e6-bb19-40d5-b0e1-adef1511f3eb}, !- Handle
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53528bff-dd4e-40e6-8be3-e5d140ac6ea9}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {254dcfd3-25a6-4893-8819-827c8e36ee65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc7cf48f-ebf2-4dab-a40e-0db44458aded}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.6811372770115,                      !- X Origin {m}
  -3.89386327796158,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}; !- Thermal Zone Name

OS:Surface,
  {5d3659c7-d349-465d-a45e-4dd1379b2151}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.78772655592316, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ef1ae0-27ac-4fa4-96f8-0ab2e9c9dcf5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c1dcc7-95b7-4415-8389-667e5150f441}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47fe6208-fb4b-4415-b712-a00705f779ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 7.78772655592316, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38384faf-aacf-4bc2-921c-7e21cffeee23}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5567329f-704f-4738-bb2a-b572402c6395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 7.78772655592316, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc36a0fa-9d0e-4228-85e8-0c144ad8dc93}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0bb99cc-1581-4b56-b7d0-026afebc91a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cffcc3f-90b5-450b-9412-7d576f0d3b23}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9adc0c70-a4e3-480c-96b3-e0ebb890ac08}, !- Zone Air Inlet Port List
  {dd33cf73-c4cf-4872-b063-278455253337}, !- Zone Air Exhaust Port List
  {fa6ef82d-bf3d-4fa2-af5d-a289e19d200f}, !- Zone Air Node Name
  {e3014d2d-b841-4e88-9e78-d85a1d9dfa95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81865ac0-1141-4157-bac0-4e3c62c8b1e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a5d7751-439a-4d5b-954d-78275724de84}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {fa6ef82d-bf3d-4fa2-af5d-a289e19d200f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa6ef82d-bf3d-4fa2-af5d-a289e19d200f}, !- Handle
  {158a9a0b-4bd7-40f0-9251-669128d3e4f9}, !- Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- Source Object
  11,                                     !- Outlet Port
  {7a5d7751-439a-4d5b-954d-78275724de84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9adc0c70-a4e3-480c-96b3-e0ebb890ac08}, !- Handle
  {4bea0b85-45db-4343-b938-c2d60b6b8af9}, !- Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- HVAC Component
  {da087bff-7ac5-40fa-b3f8-124b634df462}; !- Port 1

OS:PortList,
  {dd33cf73-c4cf-4872-b063-278455253337}, !- Handle
  {1a230f91-8524-43cb-9903-9fad801cee80}, !- Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}; !- HVAC Component

OS:PortList,
  {e3014d2d-b841-4e88-9e78-d85a1d9dfa95}, !- Handle
  {56bb4563-cd89-4615-9a97-386272420d01}, !- Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- HVAC Component
  {82cff761-53c5-4705-a25b-ef8d203444c3}; !- Port 1

OS:Sizing:Zone,
  {82c7ee4f-e3ea-440e-a764-6a583d60e9d7}, !- Handle
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c57ec292-2a2e-43fe-82a6-98a942c1cb90}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2c8d60a2-9d9f-44f2-8989-b547b8be9f38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bac7469d-ca9d-4331-b6c3-3f438d6b8efe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.6811372770115,                      !- X Origin {m}
  3.89386327796158,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}; !- Thermal Zone Name

OS:Surface,
  {4cb7f376-5a45-4aeb-9f85-3541794945d8}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 6.40743919992932, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3ba9de-c079-4300-9f58-1f8f7afeaa79}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2b3f77-9b66-4bd5-853c-2f99bbc04319}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 6.40743919992932, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7792fd9e-7ba6-4646-8d2a-535451b85bf0}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {754e8869-5325-4cc7-83c5-0ebaff15270f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 6.40743919992932, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47fe6208-fb4b-4415-b712-a00705f779ce}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81c1dcc7-95b7-4415-8389-667e5150f441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a394da-2e74-4d31-8a3a-0044b0df85f5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe52a25-589e-4e04-b436-62dedd0cd320}, !- Zone Air Inlet Port List
  {aa74bb8f-6da2-435b-b370-9be7132119ec}, !- Zone Air Exhaust Port List
  {10cf26c1-3a95-4852-b3dc-aac6754b8496}, !- Zone Air Node Name
  {322e4bf4-0273-4b17-8154-bfdaa09965cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {396ae059-94cb-4679-b24f-c376ff156467}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfbe2054-bee1-46b5-baa0-6d640aaff0fc}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {10cf26c1-3a95-4852-b3dc-aac6754b8496}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10cf26c1-3a95-4852-b3dc-aac6754b8496}, !- Handle
  {94ebd51b-677f-4fde-aecc-3b3d4fef7eae}, !- Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- Source Object
  11,                                     !- Outlet Port
  {dfbe2054-bee1-46b5-baa0-6d640aaff0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe52a25-589e-4e04-b436-62dedd0cd320}, !- Handle
  {4f319bf1-4d2f-4307-a7d7-138dc9e6ffd4}, !- Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- HVAC Component
  {7bde07f4-b2ca-4776-89a5-c112c6f43fe0}; !- Port 1

OS:PortList,
  {aa74bb8f-6da2-435b-b370-9be7132119ec}, !- Handle
  {79520a27-ad35-4d6d-86f3-e71ff05568cb}, !- Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}; !- HVAC Component

OS:PortList,
  {322e4bf4-0273-4b17-8154-bfdaa09965cf}, !- Handle
  {1b80ea04-63b5-48f2-93d5-2aa373bf02f4}, !- Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- HVAC Component
  {8f532380-9c4d-4dda-b668-d5697be1bd17}; !- Port 1

OS:Sizing:Zone,
  {0f95d406-631a-45ee-b783-f4e4bbaea5ee}, !- Handle
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d4e68a2-d88f-4b90-8f17-d047623f2463}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {195bf5cf-e78b-46af-94c9-fbfc813dd972}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00420c06-64d3-46cd-bf9a-295b1db37f19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3144938d-d4a1-474a-982b-194260978203}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.1091372770115,                      !- X Origin {m}
  -10.3013024778909,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {88c705e2-b24c-4399-8442-e049acabff57}; !- Thermal Zone Name

OS:Surface,
  {5f2f4358-ef33-4342-b8b3-042f876bd996}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 6.4074391999293, 0,    !- X,Y,Z Vertex 3 {m}
  86.218274554023, -1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ecb97f-a4b7-4795-a4ef-737ea78954c9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73b8516a-acef-4bb5-941f-fbe46a297925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3137344a-88ee-4317-9c62-064acbfa49af}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8689c69-23d6-4f85-bf30-a3e164626af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 6.4074391999293, 0,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f93c9ee-f7ec-422c-8566-faae86403053}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23ee803e-abfd-4890-9bbc-3341cc563d3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 6.4074391999293, 0,    !- X,Y,Z Vertex 3 {m}
  86.218274554023, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c7b17b-88c9-482a-82f4-67847c89890a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  86.218274554023, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f16fda-f66c-4532-848c-c90fb0328a48}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88c705e2-b24c-4399-8442-e049acabff57}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14f72696-52ba-4342-bb59-94fc17a7ae43}, !- Zone Air Inlet Port List
  {9e782fd7-c0cc-4f9e-9b71-9e0ec8daf321}, !- Zone Air Exhaust Port List
  {abeb9407-2208-49c3-a397-98901c00515f}, !- Zone Air Node Name
  {9a6a4c41-c278-4750-95d4-bff8dae4b12f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {315b3843-ce8e-4489-9dfd-c90c78cf3dbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7b6fa87-a76e-465b-83e9-535bc3897dff}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {abeb9407-2208-49c3-a397-98901c00515f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abeb9407-2208-49c3-a397-98901c00515f}, !- Handle
  {bb11c890-e40d-4f6f-88c1-59f932e5fb85}, !- Name
  {88c705e2-b24c-4399-8442-e049acabff57}, !- Source Object
  11,                                     !- Outlet Port
  {a7b6fa87-a76e-465b-83e9-535bc3897dff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14f72696-52ba-4342-bb59-94fc17a7ae43}, !- Handle
  {28867b1f-f068-44a7-aa32-65193d73d80e}, !- Name
  {88c705e2-b24c-4399-8442-e049acabff57}, !- HVAC Component
  {bdeef902-1767-49b0-bf8f-51ca9166075f}; !- Port 1

OS:PortList,
  {9e782fd7-c0cc-4f9e-9b71-9e0ec8daf321}, !- Handle
  {6f7bdda0-f1aa-4e7e-9b15-93eeaff5acbd}, !- Name
  {88c705e2-b24c-4399-8442-e049acabff57}; !- HVAC Component

OS:PortList,
  {9a6a4c41-c278-4750-95d4-bff8dae4b12f}, !- Handle
  {49feda9b-9b38-4e2f-8284-0fa1e0c24ea9}, !- Name
  {88c705e2-b24c-4399-8442-e049acabff57}, !- HVAC Component
  {c0b9652e-718c-48ac-b682-93c9517c8ff8}; !- Port 1

OS:Sizing:Zone,
  {51fac9af-4ce3-40a7-b5d7-9b9a640b4520}, !- Handle
  {88c705e2-b24c-4399-8442-e049acabff57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c394220e-7e78-4b92-9aed-d9149c35fd85}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {88c705e2-b24c-4399-8442-e049acabff57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6794dd34-3ade-494f-8fbb-f31600768646}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.1091372770115,                      !- X Origin {m}
  -3.89386327796158,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}; !- Thermal Zone Name

OS:Surface,
  {2b7b9a07-400e-4d17-8529-d89f9f3d14b5}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 7.78772655592316, 0,   !- X,Y,Z Vertex 3 {m}
  86.218274554023, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5567329f-704f-4738-bb2a-b572402c6395}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38384faf-aacf-4bc2-921c-7e21cffeee23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063461da-42ba-4331-875a-5f235bb811c1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8869fa5-09f4-456f-a932-02422ff717b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 7.78772655592316, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730e2e4e-cc1d-41cb-b4f9-36753b55d021}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88936bad-2f1f-4b70-9fcf-9d8112c043b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 7.78772655592316, 0,   !- X,Y,Z Vertex 3 {m}
  86.218274554023, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8689c69-23d6-4f85-bf30-a3e164626af1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3137344a-88ee-4317-9c62-064acbfa49af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  86.218274554023, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1880c04c-8402-4124-a682-6f8155843970}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45dd9879-af81-4270-8df9-b07ca601d9e1}, !- Zone Air Inlet Port List
  {33e6bdcf-4a7b-449a-8ac4-fc816b40b0ad}, !- Zone Air Exhaust Port List
  {6041da36-8b31-451c-b69b-86a3d98a4850}, !- Zone Air Node Name
  {8a4dbb2f-9b40-4c2a-99d2-3964b320860c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad663e2f-6ef3-429e-b81b-334c90fa8965}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b0ee817-c09a-455d-a7c8-da7556241644}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {6041da36-8b31-451c-b69b-86a3d98a4850}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6041da36-8b31-451c-b69b-86a3d98a4850}, !- Handle
  {9ee810e3-661b-4fef-be04-101b1ba765b5}, !- Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- Source Object
  11,                                     !- Outlet Port
  {3b0ee817-c09a-455d-a7c8-da7556241644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45dd9879-af81-4270-8df9-b07ca601d9e1}, !- Handle
  {38785a57-89c3-45d6-a78b-c33902194ae5}, !- Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- HVAC Component
  {ec356a03-ca65-440e-b0a8-cb0ed98f51e1}; !- Port 1

OS:PortList,
  {33e6bdcf-4a7b-449a-8ac4-fc816b40b0ad}, !- Handle
  {33b3e3dc-7c3d-45fd-bbf8-9b7f7971a508}, !- Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}; !- HVAC Component

OS:PortList,
  {8a4dbb2f-9b40-4c2a-99d2-3964b320860c}, !- Handle
  {1d5a3686-449a-458f-8ebd-9c33ce066e3a}, !- Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- HVAC Component
  {dee32b2d-9458-4e2d-ae75-e7bf7bbed6f8}; !- Port 1

OS:Sizing:Zone,
  {228c3759-2632-4ece-9076-1cd537b70e7b}, !- Handle
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dbfeb56-43e3-4cc3-87b4-e10f6bd043f6}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {aebfbb53-c6fa-4643-a7ef-3e0eaa7b9015}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ede00d4-8d4f-433e-83b5-99ae3b62ac16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -43.1091372770115,                      !- X Origin {m}
  3.89386327796158,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}; !- Thermal Zone Name

OS:Surface,
  {f8370c0e-c96b-4dd7-84b9-309b1e2f0d92}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 6.40743919992932, 0,   !- X,Y,Z Vertex 3 {m}
  86.218274554023, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754e8869-5325-4cc7-83c5-0ebaff15270f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7792fd9e-7ba6-4646-8d2a-535451b85bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51646483-dec6-404a-af38-d2c5c8feea3a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 6.40743919992932, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0082fb41-3b0d-4167-8c3c-9455e2a684e0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505fe97e-c06b-429e-ae0c-b61ecd091f86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 6.40743919992932, 0,   !- X,Y,Z Vertex 3 {m}
  86.218274554023, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8869fa5-09f4-456f-a932-02422ff717b2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063461da-42ba-4331-875a-5f235bb811c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  86.218274554023, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  86.218274554023, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49c6169-cef9-496b-af35-509a353c50a0}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.218274554023, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  86.218274554023, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e0c5c1f-0035-4931-8dd9-e23026a9f00d}, !- Zone Air Inlet Port List
  {bfaf88d8-bba7-4e2f-9ea3-36dfc89b3516}, !- Zone Air Exhaust Port List
  {e1d45049-3bdc-4f81-b5fb-2c94d230b48c}, !- Zone Air Node Name
  {efa2007b-3826-4d8c-b5ab-3a27764f3b6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb0eade2-1110-468f-af50-2300d8c0f3c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1cf7ea8-a165-4701-821a-15fee9bcc440}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {e1d45049-3bdc-4f81-b5fb-2c94d230b48c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d45049-3bdc-4f81-b5fb-2c94d230b48c}, !- Handle
  {a3527ea1-8963-4420-b93d-61de95af9b37}, !- Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- Source Object
  11,                                     !- Outlet Port
  {b1cf7ea8-a165-4701-821a-15fee9bcc440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e0c5c1f-0035-4931-8dd9-e23026a9f00d}, !- Handle
  {2e58c054-95a8-4aaa-9593-9cf88c45103b}, !- Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- HVAC Component
  {faebb6c3-bc67-40a6-842d-31eeb6eac70c}; !- Port 1

OS:PortList,
  {bfaf88d8-bba7-4e2f-9ea3-36dfc89b3516}, !- Handle
  {158df291-28f2-4860-9980-5a20254ccdd3}, !- Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}; !- HVAC Component

OS:PortList,
  {efa2007b-3826-4d8c-b5ab-3a27764f3b6f}, !- Handle
  {fff6e068-cd7a-44df-9697-f5be8ec95483}, !- Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- HVAC Component
  {278b6a9d-d200-4888-ab74-eb7243bf42fa}; !- Port 1

OS:Sizing:Zone,
  {f33fc991-e6dc-4e49-a31c-040be6d08576}, !- Handle
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {805bcdd2-47bb-4d9c-b406-04dc22fc15f4}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {6bd342c3-40dc-4866-9ae5-0384bb8e33fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6ab9d7b-ae01-4319-a9c1-5afa8114d1e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.1091372770115,                       !- X Origin {m}
  -10.3013024778909,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}; !- Thermal Zone Name

OS:Surface,
  {168f05bb-69ca-4338-aabe-fc7ae2bd14ca}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.4074391999293, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23ee803e-abfd-4890-9bbc-3341cc563d3b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f93c9ee-f7ec-422c-8566-faae86403053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e708fc6-b174-4772-ad38-75fa51503f17}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f0faf8d-0d88-455f-8cd7-63c9edf81824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 6.4074391999293, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 6.4074391999293, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca621502-a785-4dac-94d2-5a07138bd03f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.4074391999293, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 6.4074391999293, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81995a02-9633-4b7c-bb19-dbac5b13bc39}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82fd8f1-7f34-446a-a58c-4176e4ce973e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -1.59872115546023e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 6.4074391999293, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -1.59872115546023e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd578f7f-1d79-43d7-8860-5618e470f53e}, !- Zone Air Inlet Port List
  {844f70cf-bc83-4cf0-943b-8cc2152a5d60}, !- Zone Air Exhaust Port List
  {3c761dad-8ec4-4b5a-803e-4228c4f631f2}, !- Zone Air Node Name
  {7a007313-852d-4b0a-bd39-e3540b7d5408}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02fcc673-cdd2-4ae0-8956-124f05d0ebb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a93392a-fca0-4c16-a232-7453462df83f}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone Air Node, !- Name
  {3c761dad-8ec4-4b5a-803e-4228c4f631f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c761dad-8ec4-4b5a-803e-4228c4f631f2}, !- Handle
  {1f5888d5-b70a-4b9a-9fe2-53d2bc14faf6}, !- Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- Source Object
  11,                                     !- Outlet Port
  {2a93392a-fca0-4c16-a232-7453462df83f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd578f7f-1d79-43d7-8860-5618e470f53e}, !- Handle
  {bce03962-b96e-41f0-ac76-66bfe90d9d16}, !- Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- HVAC Component
  {450f7214-f064-41f5-b48e-61c47ae1620e}; !- Port 1

OS:PortList,
  {844f70cf-bc83-4cf0-943b-8cc2152a5d60}, !- Handle
  {6b040e56-412e-4692-9d98-82e9629060cb}, !- Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}; !- HVAC Component

OS:PortList,
  {7a007313-852d-4b0a-bd39-e3540b7d5408}, !- Handle
  {ae7a1252-2a75-49c5-a4cb-2a52382de360}, !- Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- HVAC Component
  {9f9462f3-e550-4ae1-8f7a-a37800fc418f}; !- Port 1

OS:Sizing:Zone,
  {09f9c6b8-e31a-4860-9f38-28d64c3c60a8}, !- Handle
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b593b131-a8c6-4837-a31a-42498a267cce}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {44df5c9b-e32d-4d0e-b7f9-208e302fa609}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc531e89-15dd-4564-9b11-456734bbadb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground, !- Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.1091372770115,                       !- X Origin {m}
  -3.89386327796158,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}; !- Thermal Zone Name

OS:Surface,
  {06465c8c-0dae-4b7f-8dc6-35931e9ec9d0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.78772655592316, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88936bad-2f1f-4b70-9fcf-9d8112c043b9}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730e2e4e-cc1d-41cb-b4f9-36753b55d021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c02e563-32d9-4e3f-8ec4-defb62ba29b9}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b419c6-96c2-4084-bc65-40c4e1919728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.78772655592316, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 7.78772655592316, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae4beaf-a1a3-4410-ba46-e2690b419711}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.78772655592316, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.78772655592316, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0faf8d-0d88-455f-8cd7-63c9edf81824}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e708fc6-b174-4772-ad38-75fa51503f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d8ac05-380e-4020-85c6-174574983767}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 7.78772655592316, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f175e03-c923-4853-8e04-8789833dad7a}, !- Zone Air Inlet Port List
  {8ebff3fb-45cf-4e7e-88c2-11a0d1e63a36}, !- Zone Air Exhaust Port List
  {35dd6e57-7725-42b9-b086-4aefa83ab02f}, !- Zone Air Node Name
  {0cb80435-9501-4fe6-b6c3-7f35df7f712a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4442dfbb-de1f-4f8c-a735-f2f8b87cdb48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a18bbb8f-b5c3-4ddb-8a52-62d58b309a10}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone Air Node, !- Name
  {35dd6e57-7725-42b9-b086-4aefa83ab02f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35dd6e57-7725-42b9-b086-4aefa83ab02f}, !- Handle
  {7edfde89-ddd1-4fc6-b59b-91b6a3eed56d}, !- Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- Source Object
  11,                                     !- Outlet Port
  {a18bbb8f-b5c3-4ddb-8a52-62d58b309a10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f175e03-c923-4853-8e04-8789833dad7a}, !- Handle
  {a2570cfc-bb08-4eb2-85cf-835ea4c49039}, !- Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- HVAC Component
  {a175ed48-9590-4c21-a9c2-7e7480e5cdf2}; !- Port 1

OS:PortList,
  {8ebff3fb-45cf-4e7e-88c2-11a0d1e63a36}, !- Handle
  {bab8a93c-4222-46bb-b224-3be42affa877}, !- Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}; !- HVAC Component

OS:PortList,
  {0cb80435-9501-4fe6-b6c3-7f35df7f712a}, !- Handle
  {f049f112-c7ab-42f8-a2e7-09313ca6a455}, !- Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- HVAC Component
  {161e234f-3f40-476e-b550-c5fbfb38c905}; !- Port 1

OS:Sizing:Zone,
  {726ab77f-088a-4866-8185-d377c2c323be}, !- Handle
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {787e2554-66f5-492f-b59d-f8cfb9a9c4c5}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1117c7f0-ca34-4822-b9b5-265ed1a52a93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {595bdb76-2d3b-4146-bb92-95b45afe7981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.1091372770115,                       !- X Origin {m}
  3.89386327796158,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}; !- Thermal Zone Name

OS:Surface,
  {97e8ac12-19af-4eb9-a5bc-be7abceb8253}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.40743919992932, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.88498130835069e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505fe97e-c06b-429e-ae0c-b61ecd091f86}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0082fb41-3b0d-4167-8c3c-9455e2a684e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4756aaf-1fa5-43e6-a694-ecb13edde034}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 6.40743919992932, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 6.40743919992932, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd2efc0-2a03-4544-862e-e45d8feda56a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.40743919992932, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 6.40743919992932, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b419c6-96c2-4084-bc65-40c4e1919728}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c02e563-32d9-4e3f-8ec4-defb62ba29b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.88498130835069e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16859f9c-7c99-4527-9cab-70b0b8523c8b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.88498130835069e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 6.40743919992932, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.88498130835069e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb223dd9-11bf-4e9d-a824-043414aba578}, !- Zone Air Inlet Port List
  {6054e2eb-005d-4b77-9b93-29d21e8f5a6b}, !- Zone Air Exhaust Port List
  {77afa962-b7cd-4623-90c6-041f02193cfb}, !- Zone Air Node Name
  {b7e95077-47ee-46fb-a301-480394775aff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1bdae5d8-3778-49c2-b4a1-1e7932d28ec2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23c77179-8b6f-4331-8ffa-d4cd553e7c67}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone Air Node, !- Name
  {77afa962-b7cd-4623-90c6-041f02193cfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77afa962-b7cd-4623-90c6-041f02193cfb}, !- Handle
  {64486a50-d9c2-4c3c-8a5b-92654736f43b}, !- Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- Source Object
  11,                                     !- Outlet Port
  {23c77179-8b6f-4331-8ffa-d4cd553e7c67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb223dd9-11bf-4e9d-a824-043414aba578}, !- Handle
  {8b95c72e-8c34-47fe-b58b-0016f5354166}, !- Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- HVAC Component
  {5c393da8-c6c4-42d7-8352-b9b87789c4be}; !- Port 1

OS:PortList,
  {6054e2eb-005d-4b77-9b93-29d21e8f5a6b}, !- Handle
  {e5ea2522-ef15-4b2e-9a16-73c85c5779b4}, !- Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}; !- HVAC Component

OS:PortList,
  {b7e95077-47ee-46fb-a301-480394775aff}, !- Handle
  {ac7a7ed8-c8a3-4810-b50b-a67b2e3b2a13}, !- Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- HVAC Component
  {e554b3c5-caaf-4c76-bc05-3ffecbaf9917}; !- Port 1

OS:Sizing:Zone,
  {2e4c5bad-2890-4f5f-bb59-a2181b23309b}, !- Handle
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96ab87fa-ef0d-4706-b62b-46ab5f7ea66a}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e23fd18b-4d10-4adf-8b40-6d74030a90f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72c7e2a3-a21c-49c2-a35a-bee90cb98aef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {c346d58d-798f-4198-b765-d0c270c9f0e9}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {8b5ac3b0-9e51-4424-b9cd-f8798f78f33e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.3820391999293, 2.08004181027093, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.3820391999293, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999834, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999834, 2.08004181027093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18ff636d-55ff-4e87-9a23-fa57acb747c1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {9278b546-58d9-42db-9bd2-bb4e7352d665}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -1.59872115546023e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -1.59872115546023e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8f0719d-ebc3-427d-ba45-066b0472a673}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {c0ef1ae0-27ac-4fa4-96f8-0ab2e9c9dcf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 7.76232655592316, 2.07817753756713, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 7.76232655592316, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0253999999999941, 2.07817753756713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {174ebac6-2fd3-47dd-8c82-c985367c076c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {5c3ba9de-c079-4300-9f58-1f8f7afeaa79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 6.38203919992932, 2.08004181027093, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 6.38203919992932, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 0.0254000000000048, 2.08004181027093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ce227cd-d21e-45b5-983c-f5c2a9d4df18}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {9a2b3f77-9b66-4bd5-853c-2f99bbc04319}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 6.40743919992932, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 6.40743919992932, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 6.40743919992932, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 6.40743919992932, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a31c98-1db1-4cea-9d25-d6084b511230}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {41c7b17b-88c9-482a-82f4-67847c89890a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -1.59872115546023e-14, 2.07036289033819, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  86.192874554023, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  86.192874554023, -1.59872115546023e-14, 2.07036289033819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91038ac3-3586-4c92-8c0e-230e9ffb1c57}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {51646483-dec6-404a-af38-d2c5c8feea3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.192874554023, 6.40743919992932, 2.07036289033819, !- X,Y,Z Vertex 1 {m}
  86.192874554023, 6.40743919992932, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 6.40743919992932, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 6.40743919992932, 2.07036289033819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cd6aaaf-fdac-4dcd-9947-1a31d69b0f47}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {ca621502-a785-4dac-94d2-5a07138bd03f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.025399999999984, 2.08004181027093, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.025399999999984, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.3820391999293, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 6.3820391999293, 2.08004181027093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13157644-37b3-42b2-82ac-b4da1bc6d3f8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {81995a02-9633-4b7c-bb19-dbac5b13bc39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -1.59872115546023e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -1.59872115546023e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8de8859f-4160-4757-ab6e-a3d546ea98e0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {eae4beaf-a1a3-4410-ba46-e2690b419711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0253999999999951, 2.07817753756713, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0253999999999951, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 7.76232655592316, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 7.76232655592316, 2.07817753756713; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a263ddff-327e-4599-a494-64e6a25ee8f2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {e4756aaf-1fa5-43e6-a694-ecb13edde034}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 6.40743919992932, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 6.40743919992932, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 6.40743919992932, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 6.40743919992932, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0505bedb-1b9f-42bb-b521-703c91972f72}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {bfd2efc0-2a03-4544-862e-e45d8feda56a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000002, 0.0254000000000049, 2.08004181027093, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 0.0254000000000049, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 6.38203919992932, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 6.38203919992932, 2.08004181027093; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1300a748-c34a-44b2-a109-21309279718d}, !- Handle
  SecondarySchool Office A end_a - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  49.9253024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}; !- Thermal Zone Name

OS:Surface,
  {a552c5bf-7698-4ed9-a8c8-4d8218a98d75}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17918d84-06b9-4832-8cb1-3619c99b9956}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3926cab2-6c3a-4f0a-b4a2-525af40ead36}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df2fdf72-06d8-4e6a-bf57-11cc7f58bf46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4743ee5a-b8c6-4e0c-befb-e426b0d5d703}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1d5e76-c383-4b6a-876a-d42bf5d4ba26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3144f545-d157-4c29-8566-cacce30c790b}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867852e9-5ee6-4d69-98ce-07a3f4450a89}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ced9d79-eac3-480e-822a-5c150e850603}, !- Zone Air Inlet Port List
  {e3fa32ab-d93f-4ac6-9c39-fa395fbcb0f5}, !- Zone Air Exhaust Port List
  {ce5e7692-345f-4dd1-9611-6a86036c132e}, !- Zone Air Node Name
  {69de8890-8c6f-41eb-a29a-5c6a74a2ec17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b54b4ddb-229c-427d-b692-d848efe993cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32b4246f-bf51-43bb-aecd-a11c66395d18}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Zone Air Node, !- Name
  {ce5e7692-345f-4dd1-9611-6a86036c132e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce5e7692-345f-4dd1-9611-6a86036c132e}, !- Handle
  {cbdc0e27-3d23-4f03-8a5d-aaefdc8b38fe}, !- Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- Source Object
  11,                                     !- Outlet Port
  {32b4246f-bf51-43bb-aecd-a11c66395d18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ced9d79-eac3-480e-822a-5c150e850603}, !- Handle
  {4b3250f5-1456-4386-bc75-8cf98863bbe7}, !- Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- HVAC Component
  {9aab39dd-6915-4649-9c00-3b9a354f8b86}; !- Port 1

OS:PortList,
  {e3fa32ab-d93f-4ac6-9c39-fa395fbcb0f5}, !- Handle
  {25687e6f-7002-4734-a0cf-f4277d4e6c9a}, !- Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}; !- HVAC Component

OS:PortList,
  {69de8890-8c6f-41eb-a29a-5c6a74a2ec17}, !- Handle
  {1805b640-2615-4e25-9aaf-b5164582b5d3}, !- Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- HVAC Component
  {358a429c-6121-4034-bab9-0577fd3393df}; !- Port 1

OS:Sizing:Zone,
  {8c5e8dfb-869d-4a8a-8a2a-5dd1b8ee5b22}, !- Handle
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {125ec3c7-fed8-46ca-8741-9a5611cd2bb4}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {47a95610-9812-44e9-a519-9feaf84e53b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c8e5b5a-a9a1-490e-81cd-4525d158c4d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Handle
  SecondarySchool Office B end_a - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  49.9253024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}; !- Thermal Zone Name

OS:Surface,
  {ec258ec7-ca3c-44e1-8eb6-e360e934527b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a978b7-2d9e-4665-a1be-3ad6665e24c3}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {104cdd98-d65f-4898-a39b-1b67c29d88d9}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9f9bea-a923-4b97-b3a6-453558bbf7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95df667e-900d-4b59-b1d9-f15bde3073ed}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15ba5d92-cf67-4b63-b6cb-12df66bcb524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2fdf72-06d8-4e6a-bf57-11cc7f58bf46}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3926cab2-6c3a-4f0a-b4a2-525af40ead36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3da6ff-6017-40bd-831e-7f60399be63b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47953e3d-febe-44b9-881d-14189ef8e301}, !- Zone Air Inlet Port List
  {232928b4-01e6-42c7-b06c-017e79002676}, !- Zone Air Exhaust Port List
  {cebbca1e-cb7f-4898-9c3f-6500127de545}, !- Zone Air Node Name
  {6d9e3c8b-5010-4cbe-8889-524096026288}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28bef502-4f85-4bf2-91ed-27b54124ff40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {922422a5-8fa8-48a7-be8d-bb23e2c87889}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Zone Air Node, !- Name
  {cebbca1e-cb7f-4898-9c3f-6500127de545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cebbca1e-cb7f-4898-9c3f-6500127de545}, !- Handle
  {6c5765c9-5324-490e-b6fd-a7b213b5ed3e}, !- Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- Source Object
  11,                                     !- Outlet Port
  {922422a5-8fa8-48a7-be8d-bb23e2c87889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47953e3d-febe-44b9-881d-14189ef8e301}, !- Handle
  {ba4775c0-085b-4937-a7ef-d6a172be98e3}, !- Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- HVAC Component
  {6362a972-c5ca-4f96-9c33-474d984a181b}; !- Port 1

OS:PortList,
  {232928b4-01e6-42c7-b06c-017e79002676}, !- Handle
  {53087e98-ed09-470b-945c-b626fefcf3f0}, !- Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}; !- HVAC Component

OS:PortList,
  {6d9e3c8b-5010-4cbe-8889-524096026288}, !- Handle
  {905a0e03-e42d-44f0-baea-10272f14e75a}, !- Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- HVAC Component
  {ba6d6018-c26f-4ce8-84e6-43f9bf5a640a}; !- Port 1

OS:Sizing:Zone,
  {0be64fb3-1d62-4b7d-b0b6-dfad124d672c}, !- Handle
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c95b1d4-8113-4587-8318-f9d44b4d34d0}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3eaf9c41-0344-4f08-b1e1-2e339efcb6ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4ab16ed-48c5-4053-be1a-c705cd35fcee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Handle
  SecondarySchool Office C end_a - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  49.9253024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {67148b9b-472b-4198-9d32-17f2358c0840}; !- Thermal Zone Name

OS:Surface,
  {0daddea4-47ca-4ed6-a4cb-c1fda995c8d7}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e92ff6a-8ea8-4f02-bbdd-cb6a8c5bb03c}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7705acd8-8cfe-4210-b221-de59815b51fd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a64b6b-1872-4631-9af0-046d895b36f5}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92cfc1f3-51ec-4892-b82b-69bf0e314ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9f9bea-a923-4b97-b3a6-453558bbf7a4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {104cdd98-d65f-4898-a39b-1b67c29d88d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000001, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b965b21-b21a-401e-a639-fdcd3995b094}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000001, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99ff5383-83b6-47cb-be02-3074da505de6}, !- Zone Air Inlet Port List
  {205b7c38-9b4e-4c17-8f2f-35028380f0b3}, !- Zone Air Exhaust Port List
  {61d55eaf-bd0d-4bed-af8c-39ccaadf0def}, !- Zone Air Node Name
  {3e4c763b-be85-439c-9da7-24c235598a91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b8b2c10-6b8a-44ae-821b-ac006e215a2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea46e141-ce1f-43a2-ab9f-628c18052b58}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Zone Air Node, !- Name
  {61d55eaf-bd0d-4bed-af8c-39ccaadf0def}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61d55eaf-bd0d-4bed-af8c-39ccaadf0def}, !- Handle
  {93088dd5-614c-4f5e-81e5-6994cb7759f8}, !- Name
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- Source Object
  11,                                     !- Outlet Port
  {ea46e141-ce1f-43a2-ab9f-628c18052b58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99ff5383-83b6-47cb-be02-3074da505de6}, !- Handle
  {ada50468-61b1-4986-80e6-d11b44f37ada}, !- Name
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- HVAC Component
  {9875e87c-2dee-42c3-b9cf-13b0cb7cae56}; !- Port 1

OS:PortList,
  {205b7c38-9b4e-4c17-8f2f-35028380f0b3}, !- Handle
  {c7a9b43f-2ca6-4cd7-80a4-bdfd07b3f06d}, !- Name
  {67148b9b-472b-4198-9d32-17f2358c0840}; !- HVAC Component

OS:PortList,
  {3e4c763b-be85-439c-9da7-24c235598a91}, !- Handle
  {82a79194-2e5e-4790-a311-a4781a37f01b}, !- Name
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- HVAC Component
  {9d70e677-52a3-4cd3-9616-1513955905a3}; !- Port 1

OS:Sizing:Zone,
  {366aa1ac-25d4-4ec7-a2ce-839cfa664e44}, !- Handle
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14968067-5e25-4b31-9997-1577fdfab10e}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {67148b9b-472b-4198-9d32-17f2358c0840}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff71c3c1-c675-48f4-932f-0d05638ab04b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  54.4973024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}; !- Thermal Zone Name

OS:Surface,
  {fd3bd16a-657a-4c1e-b0dd-7ac268a3f58b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.61003380621111, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1d5e76-c383-4b6a-876a-d42bf5d4ba26}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4743ee5a-b8c6-4e0c-befb-e426b0d5d703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebfe38e3-3845-4487-a594-43ad400d28e5}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e5b33b-ffaf-437f-802a-423d8fba19e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.61003380621111, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96025b1-56ee-4a5e-b397-a9afda8ca146}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c72387-9ce7-43d3-9fd1-1cf5a89ef1dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.61003380621113, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.61003380621113, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4245ca4-0520-4e75-8933-1e4b98912e5f}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af8df0d-3aaf-44dc-bfd6-8727e9bae7f5}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {306a9ece-c366-4072-ae4d-f3b8a94ed570}, !- Zone Air Inlet Port List
  {df85c42c-9a0d-4940-91cd-77abdd182054}, !- Zone Air Exhaust Port List
  {254f6ac3-a610-4b70-86cb-f136f4bfed9e}, !- Zone Air Node Name
  {824bc8ff-ba77-47b7-b5c5-5861f7cd45a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec7acf35-aa2f-444c-8268-41d1255b0c90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76c02c17-8de2-4dd4-a87b-8cbed17db90b}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {254f6ac3-a610-4b70-86cb-f136f4bfed9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {254f6ac3-a610-4b70-86cb-f136f4bfed9e}, !- Handle
  {a9664627-0451-416b-983d-ef9354c64f2b}, !- Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- Source Object
  11,                                     !- Outlet Port
  {76c02c17-8de2-4dd4-a87b-8cbed17db90b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {306a9ece-c366-4072-ae4d-f3b8a94ed570}, !- Handle
  {78b78d63-6f88-4989-a241-010878edd371}, !- Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- HVAC Component
  {68395b54-6def-4d09-922a-6d1d8da88dfe}; !- Port 1

OS:PortList,
  {df85c42c-9a0d-4940-91cd-77abdd182054}, !- Handle
  {dd8e0c1f-52cb-48d4-8557-5d3d36c741cd}, !- Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}; !- HVAC Component

OS:PortList,
  {824bc8ff-ba77-47b7-b5c5-5861f7cd45a1}, !- Handle
  {0f14acb7-9a2e-4396-ac9b-c17be5782b40}, !- Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- HVAC Component
  {657dfb14-7d5e-456e-9867-c699853ad561}; !- Port 1

OS:Sizing:Zone,
  {4d610c9f-6dd0-45bf-aa7f-3b2588939e53}, !- Handle
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c2cdafb-78f2-4fbe-b888-0045e69531fd}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {513af19a-a191-4ebd-abff-3d1ec617f254}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c13ba9f-584f-46fc-aab0-73d2572b7112}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  54.4973024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}; !- Thermal Zone Name

OS:Surface,
  {f9bd7b67-7245-42ce-9c02-b149cd9473fb}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.61003380621111, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15ba5d92-cf67-4b63-b6cb-12df66bcb524}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95df667e-900d-4b59-b1d9-f15bde3073ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8a4dfd-844e-4a8a-a9c9-e60e1188c62a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddbd8ed1-19fe-417b-b21d-11d215e171b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.61003380621111, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9fcf00-c566-4bfa-8449-226f796c32d8}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d6077f-2483-4b9f-84fa-cb200a7360e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.61003380621111, 0, !- X,Y,Z Vertex 2 {m}
  -1.83543919992924, 4.61003380621113, 0, !- X,Y,Z Vertex 3 {m}
  -1.83543919992924, 4.61003380621113, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e5b33b-ffaf-437f-802a-423d8fba19e4}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebfe38e3-3845-4487-a594-43ad400d28e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e5636f9-e9a0-45c7-9325-d551f65ed2fa}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30626477-ef8f-4bde-9491-6b7e88c425ac}, !- Zone Air Inlet Port List
  {e838ea6f-a1da-4ca7-9f73-84f3eaa5ee35}, !- Zone Air Exhaust Port List
  {bc40b0ac-96f4-473c-a5b0-a3f43fb2fcd4}, !- Zone Air Node Name
  {c9afe889-4ddc-44cf-a721-a2b5264c9fb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3f4e2e9-a02e-4997-8528-6c1db1a2cb23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64db3bc6-502e-41aa-a0c4-0f55f32dc8ac}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {bc40b0ac-96f4-473c-a5b0-a3f43fb2fcd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc40b0ac-96f4-473c-a5b0-a3f43fb2fcd4}, !- Handle
  {4bb4057c-ced0-4681-be68-5d6cba12df4f}, !- Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- Source Object
  11,                                     !- Outlet Port
  {64db3bc6-502e-41aa-a0c4-0f55f32dc8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30626477-ef8f-4bde-9491-6b7e88c425ac}, !- Handle
  {478f96ae-0f41-4031-ac26-9b16e0172289}, !- Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- HVAC Component
  {c3b0a4c5-c9e1-4bbf-84c8-065c6d6f247d}; !- Port 1

OS:PortList,
  {e838ea6f-a1da-4ca7-9f73-84f3eaa5ee35}, !- Handle
  {65fb2b8d-3852-43ea-b8a3-455f20364036}, !- Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}; !- HVAC Component

OS:PortList,
  {c9afe889-4ddc-44cf-a721-a2b5264c9fb9}, !- Handle
  {cfb178be-360e-44b3-a827-1074b1585ed5}, !- Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- HVAC Component
  {6c9fba60-b582-4782-bfdf-68f3c47fa294}; !- Port 1

OS:Sizing:Zone,
  {e4f1d31c-c93b-40d6-9cf9-9a4880d5e7fb}, !- Handle
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a253ace-02a9-4808-b73f-25206b212657}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {90b44384-4a18-417d-aeeb-84d9f133c74a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f7fcc8e-22d5-49cc-82fa-3c5df767bdcc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  54.4973024778909,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}; !- Thermal Zone Name

OS:Surface,
  {dd0d3fbc-15da-4276-bc04-6d1678d803e9}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61003380621111, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cfc1f3-51ec-4892-b82b-69bf0e314ea0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a64b6b-1872-4631-9af0-046d895b36f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {105d2ff7-5c15-4fcc-9ae5-594537fd2695}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.61003380621111, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd5617a9-6e90-4810-83b2-afe77dc3b236}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfabef32-388b-419a-b0a8-0d9b18746cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.61003380621111, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbd8ed1-19fe-417b-b21d-11d215e171b0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c8a4dfd-844e-4a8a-a9c9-e60e1188c62a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b0f519-1627-45d0-b045-458218225566}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.61003380621111, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f131785-3739-469f-bc27-a25a34d17977}, !- Zone Air Inlet Port List
  {5bedd315-d24e-4875-b1c1-d7356caaa18a}, !- Zone Air Exhaust Port List
  {d8bc488a-027d-4f7a-8d41-404263550828}, !- Zone Air Node Name
  {5df72be2-61aa-4a1a-8b96-229d845dbdfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9e799a4-47aa-4615-8b2a-5cd5aa6f01d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df82bc6-801b-4850-a96e-60a604d32435}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {d8bc488a-027d-4f7a-8d41-404263550828}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8bc488a-027d-4f7a-8d41-404263550828}, !- Handle
  {8535b0f6-ac0e-4473-bd45-6c146f60397c}, !- Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- Source Object
  11,                                     !- Outlet Port
  {5df82bc6-801b-4850-a96e-60a604d32435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f131785-3739-469f-bc27-a25a34d17977}, !- Handle
  {6e0ece2a-e1eb-4515-a340-3a8cd1b35edd}, !- Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- HVAC Component
  {81cd38e1-ec7e-4350-b665-98f2872e3321}; !- Port 1

OS:PortList,
  {5bedd315-d24e-4875-b1c1-d7356caaa18a}, !- Handle
  {8755aac7-d7dc-4d5c-8324-469514eef2ce}, !- Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}; !- HVAC Component

OS:PortList,
  {5df72be2-61aa-4a1a-8b96-229d845dbdfb}, !- Handle
  {bb893087-d73e-43df-bcf6-669e95e21443}, !- Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- HVAC Component
  {482dc7ff-36d6-46e2-a0ad-2f4bb23d218f}; !- Port 1

OS:Sizing:Zone,
  {06fdd84b-5df7-4adb-a499-291fe7c83793}, !- Handle
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3291e6fb-3475-4260-a1b9-79eec5da3195}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {5aec290d-8db8-4cc9-99d8-084b721c36e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78cfdd99-6a81-4590-960d-bb9508808570}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  59.107336284102,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}; !- Thermal Zone Name

OS:Surface,
  {9d2c2a4a-acf7-4aff-9aa6-36564a2585d0}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.40743919992924, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.40743919992924, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0.550240637191031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c72387-9ce7-43d3-9fd1-1cf5a89ef1dd}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96025b1-56ee-4a5e-b397-a9afda8ca146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d2b986-4b22-4bd2-903d-9fb3e4bbd1df}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fe3200-5d0f-48b7-a129-4f411e4a6cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40743919992924, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992924, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -6.40743919992924, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.40743919992924, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aaa2174-c5e5-4a53-ae88-517fb9a6b1a4}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f73d8fd-2fc3-41dc-8c83-4bff8c98d459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 0.550240637190953, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 0.550240637190953, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b75e8f28-abb3-430d-afef-9b294995f756}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e9bf08-afa6-4e37-bc99-f64c5ee56292}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992924, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.40743919992924, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6312a86c-28fa-4561-b5c9-00f913d00b02}, !- Zone Air Inlet Port List
  {bce66a49-91a2-46c2-b925-a7c0b7412062}, !- Zone Air Exhaust Port List
  {185a7bdb-148d-423b-96f3-7e70feb4fc3f}, !- Zone Air Node Name
  {6fa9e71e-1a93-4d3d-9822-1bfa201dd11b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7aac9ca0-4cbc-46b1-ae37-d528a7d42d22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {262da453-2059-4b24-88de-adc32e998743}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone Air Node, !- Name
  {185a7bdb-148d-423b-96f3-7e70feb4fc3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {185a7bdb-148d-423b-96f3-7e70feb4fc3f}, !- Handle
  {0ac2ca28-fdc9-4059-a149-96904854ebd8}, !- Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- Source Object
  11,                                     !- Outlet Port
  {262da453-2059-4b24-88de-adc32e998743}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6312a86c-28fa-4561-b5c9-00f913d00b02}, !- Handle
  {9e682ab5-d624-45e6-a7f8-d6cc1dcbe603}, !- Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- HVAC Component
  {1551ac03-c7ef-42a3-acf4-47da2257ad0e}; !- Port 1

OS:PortList,
  {bce66a49-91a2-46c2-b925-a7c0b7412062}, !- Handle
  {0ac04348-089a-4d37-8365-70dba7fc0a6c}, !- Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}; !- HVAC Component

OS:PortList,
  {6fa9e71e-1a93-4d3d-9822-1bfa201dd11b}, !- Handle
  {3dfae806-4b8a-4733-a763-992b0cc45e23}, !- Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- HVAC Component
  {3a491bab-569d-4c6e-9473-dbea2f4573a6}; !- Port 1

OS:Sizing:Zone,
  {991cbdeb-0934-4651-97c4-997c03b2eb83}, !- Handle
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad399a75-b1ef-4941-ac44-241837a69676}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {7e707375-327e-4ae3-9d96-2e3c8d49de39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72157d2d-caeb-430d-ad24-db40a812c10d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1, !- Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.500303032864,                       !- X Origin {m}
  59.107336284102,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {165cd398-f6ff-40f5-87de-a3750f587681}; !- Thermal Zone Name

OS:Surface,
  {e27aa001-3881-4b47-8e31-33fe3a23f9b5}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.78772655592313, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.78772655592313, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 0.550240637191031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf1b09f-ee50-441c-9dac-a7e0b252dc73}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5b42085-096c-42c1-b33f-8333dbd76e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.78772655592313, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.78772655592313, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900b571d-a413-4851-8cac-b71f1501a9ff}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f168bb4a-f055-4e98-b4da-a89f34800e8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.78772655592313, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.78772655592313, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -7.78772655592313, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.78772655592313, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9d9c91-0ddc-412d-a07e-bac652530864}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c0322eb-5725-4981-96af-32be86ab2d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -7.78772655592313, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  -7.78772655592313, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fe3200-5d0f-48b7-a129-4f411e4a6cfd}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8d2b986-4b22-4bd2-903d-9fb3e4bbd1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-14, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d591c48-391d-437e-9038-39b5bc712ca1}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-14, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.78772655592313, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.78772655592313, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bddde954-4cf5-4060-a17f-3eec1a5e34a7}, !- Zone Air Inlet Port List
  {f762721a-755c-4039-8f22-4804434c0eca}, !- Zone Air Exhaust Port List
  {59fc02a8-ff41-4935-8b27-55f1d53585f6}, !- Zone Air Node Name
  {2117d8f6-3251-4a4c-917a-3a408f3f25be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8f0ee4d-cc12-47fa-a251-ed3fde6e7cc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19c6a264-dd86-429b-a87f-14ed1aaf28c6}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone Air Node, !- Name
  {59fc02a8-ff41-4935-8b27-55f1d53585f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59fc02a8-ff41-4935-8b27-55f1d53585f6}, !- Handle
  {e645e4a5-090f-49ae-9a79-6bea613441d0}, !- Name
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- Source Object
  11,                                     !- Outlet Port
  {19c6a264-dd86-429b-a87f-14ed1aaf28c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bddde954-4cf5-4060-a17f-3eec1a5e34a7}, !- Handle
  {60c53339-4dab-4449-922a-740394a61ac6}, !- Name
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- HVAC Component
  {0f0559c4-b3e0-48a0-9478-b7b4b9865018}; !- Port 1

OS:PortList,
  {f762721a-755c-4039-8f22-4804434c0eca}, !- Handle
  {c336cd7d-6872-48ea-a18c-5f2c2dc4fdd9}, !- Name
  {165cd398-f6ff-40f5-87de-a3750f587681}; !- HVAC Component

OS:PortList,
  {2117d8f6-3251-4a4c-917a-3a408f3f25be}, !- Handle
  {98455c54-93fc-4ece-ab30-00fdf0348d6a}, !- Name
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- HVAC Component
  {fb985879-300c-43a5-92af-8d443547072e}; !- Port 1

OS:Sizing:Zone,
  {ad344348-1e0b-4875-8465-e6d127c31097}, !- Handle
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a25e642-6b33-469f-9f1e-4d6c63899c25}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {165cd398-f6ff-40f5-87de-a3750f587681}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27f2a356-cc61-403c-addd-637bc4e7815e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1, !- Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  93.7125764769408,                       !- X Origin {m}
  59.107336284102,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}; !- Thermal Zone Name

OS:Surface,
  {6ddb3481-0294-4087-b1b5-b5c9eecd8392}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.40743919992929, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.40743919992929, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.550240637191031, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61a4cb87-f6f6-4560-997c-ba07494be642}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6314efb5-a884-4d13-aecf-3b63cbfe5b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8354391999295, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.8354391999295, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d6151b-7972-423a-9c09-34e8c9b9d5de}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40743919992929, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992929, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -6.40743919992929, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.40743919992929, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a501b3d-58c0-443c-a103-bbd354f81b78}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9b571c-ff6c-4ef6-9ceb-e61cccb5eb1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 0.550240637191031, 0, !- X,Y,Z Vertex 2 {m}
  -1.8354391999295, 0.55024063719096, 0,  !- X,Y,Z Vertex 3 {m}
  -1.8354391999295, 0.55024063719096, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f168bb4a-f055-4e98-b4da-a89f34800e8b}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900b571d-a413-4851-8cac-b71f1501a9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663aaf6e-4e83-4c82-8620-0b1881afa661}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992929, 0.550240637191031, 3.9624, !- X,Y,Z Vertex 2 {m}
  -6.40743919992929, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3b0def5-e722-4fbb-a4c8-27d61b8dffec}, !- Zone Air Inlet Port List
  {03c3d5a6-f850-4efb-bde7-d5f33694b6ce}, !- Zone Air Exhaust Port List
  {7e9cdfd7-7aae-44aa-9a78-8892bd0d2de2}, !- Zone Air Node Name
  {c0b866a7-73eb-4508-9cff-9f83578e1364}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57aa7c81-6549-4395-817b-a9b2065dfe49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f01f741-763f-4205-9a04-ff9cdda3159a}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone Air Node, !- Name
  {7e9cdfd7-7aae-44aa-9a78-8892bd0d2de2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e9cdfd7-7aae-44aa-9a78-8892bd0d2de2}, !- Handle
  {235948eb-ebe2-4e5f-9cff-c370e39a4406}, !- Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- Source Object
  11,                                     !- Outlet Port
  {3f01f741-763f-4205-9a04-ff9cdda3159a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3b0def5-e722-4fbb-a4c8-27d61b8dffec}, !- Handle
  {afdcbd72-a3a1-404b-b607-ae74c89ffd2a}, !- Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- HVAC Component
  {3da251aa-fcfd-4c7c-94dd-6e97d6647420}; !- Port 1

OS:PortList,
  {03c3d5a6-f850-4efb-bde7-d5f33694b6ce}, !- Handle
  {5ad68bc0-33be-409d-8a1c-85b55032726d}, !- Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}; !- HVAC Component

OS:PortList,
  {c0b866a7-73eb-4508-9cff-9f83578e1364}, !- Handle
  {74d953b0-4d47-48ed-9fb0-40b60af76a72}, !- Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- HVAC Component
  {360417b6-be5a-4844-9732-cf1da6d9fe49}; !- Port 1

OS:Sizing:Zone,
  {304a846f-f328-4ddc-9542-d15acacdd96c}, !- Handle
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb24630c-4253-474c-b485-52bc9f949b15}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {d0e069ed-3531-414b-9cd0-c3490dcd818e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0829b5fa-8005-4ede-bb9d-2f3f651d98d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  59.657576921293,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}; !- Thermal Zone Name

OS:Surface,
  {c7db2bc9-4117-4c2e-89f0-dccb74119cbb}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.86008051322875, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f73d8fd-2fc3-41dc-8c83-4bff8c98d459}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aaa2174-c5e5-4a53-ae88-517fb9a6b1a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e291d9be-2eeb-4f41-8a5a-39dfddf4e89f}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c2fbe6-c85a-41d1-8c46-990398964b4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4be6659-9bf9-4bd0-b956-12f2e5fe4953}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd567899-580c-40f3-ad9d-1228523540f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {381d2af5-40d6-4e78-a511-9b88967147e5}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7457a037-7387-4267-b84a-6b8b47b758c3}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b37ce82-6d3c-44ae-951c-ff934e3a7992}, !- Zone Air Inlet Port List
  {d41e5467-6c34-4ae1-a932-50d9dcd5d915}, !- Zone Air Exhaust Port List
  {4434c292-2b47-488e-b120-5ffbd73c941f}, !- Zone Air Node Name
  {68891eef-61fb-474b-ba70-56c87feb6393}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98baf753-ae62-45b1-99c7-485b86abe8f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c31f742-d6d7-4491-b540-4fc842f5d2f0}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {4434c292-2b47-488e-b120-5ffbd73c941f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4434c292-2b47-488e-b120-5ffbd73c941f}, !- Handle
  {5cc1c195-4b14-4865-84c3-5e7441d5b50a}, !- Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- Source Object
  11,                                     !- Outlet Port
  {9c31f742-d6d7-4491-b540-4fc842f5d2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b37ce82-6d3c-44ae-951c-ff934e3a7992}, !- Handle
  {67664fb2-e376-445e-a888-19bbb7b4d954}, !- Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- HVAC Component
  {09390b97-96f1-4ebf-b1cf-b3f57b3b0607}; !- Port 1

OS:PortList,
  {d41e5467-6c34-4ae1-a932-50d9dcd5d915}, !- Handle
  {ce7b5ea3-69e8-4c1a-9d77-0637c85c25b4}, !- Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- HVAC Component
  {34ff50be-eeaa-4b81-8808-810dc57c679b}; !- Port 1

OS:PortList,
  {68891eef-61fb-474b-ba70-56c87feb6393}, !- Handle
  {d965362e-5c96-4154-ba89-ad5e359aaabd}, !- Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- HVAC Component
  {748ab7f7-f928-4dba-9218-8bb29c7aeaea}; !- Port 1

OS:Sizing:Zone,
  {627257df-b0ef-4b61-bfba-d9e65cae1fe1}, !- Handle
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5099b00f-1001-47d5-8352-5d7d9c5d101b}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {3c833a5a-68ed-4d70-9c15-d6ffe746b8e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69ece664-d74a-4985-9def-49e5b7f4da3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a430feb-7621-427f-9965-f8bf56a197f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  59.657576921293,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}; !- Thermal Zone Name

OS:Surface,
  {834f4836-d0e1-4fc5-9c6a-b4cd7c9b6993}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.86008051322875, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8edf72b-538c-4862-98d5-86f8cb59b15c}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b05459f-bf92-4fac-8f9d-e6e1ef33ef54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.83543919992924, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.83543919992924, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8156e8db-76e7-4b5e-8701-9e2d91a31d08}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e5527d-9a0a-4b15-80a9-4dca3748b270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1621317-6515-4c53-9b20-447bf9d08df1}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7a2c4ca-6dfd-4869-aee9-e161e5181e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c2fbe6-c85a-41d1-8c46-990398964b4f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e291d9be-2eeb-4f41-8a5a-39dfddf4e89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74da10a7-fd5e-46d2-adde-f41918ae6c86}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88af8fe9-4d75-4d8d-8ffc-cf65ccc02332}, !- Zone Air Inlet Port List
  {80155da4-45dd-4365-a42c-a564c5c79cdc}, !- Zone Air Exhaust Port List
  {ae6aef0c-3921-4682-9112-c8481579c0ff}, !- Zone Air Node Name
  {22cdf339-41d0-45fd-9ea6-0a451cf82219}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45c8dfbe-f739-4762-8986-6feebaae8356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9827a0f-7bad-48cd-abd6-9c5a0d8aa220}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {ae6aef0c-3921-4682-9112-c8481579c0ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae6aef0c-3921-4682-9112-c8481579c0ff}, !- Handle
  {d58a7bb3-2948-4d1b-9efd-e0b13e00505e}, !- Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- Source Object
  11,                                     !- Outlet Port
  {b9827a0f-7bad-48cd-abd6-9c5a0d8aa220}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88af8fe9-4d75-4d8d-8ffc-cf65ccc02332}, !- Handle
  {03299cb8-7151-4681-bd73-8034db7357af}, !- Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- HVAC Component
  {ada9ba4f-1a1c-43a7-89ff-e92a769ec3dc}; !- Port 1

OS:PortList,
  {80155da4-45dd-4365-a42c-a564c5c79cdc}, !- Handle
  {992a0120-48f6-446b-a222-707212154939}, !- Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- HVAC Component
  {144de7c0-0191-4af8-8f84-0e306cd5650d}; !- Port 1

OS:PortList,
  {22cdf339-41d0-45fd-9ea6-0a451cf82219}, !- Handle
  {a8e6cc03-2178-4230-a7a5-c01c49732d84}, !- Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- HVAC Component
  {e4a2ed43-d429-46b8-b7b9-e246d6820795}; !- Port 1

OS:Sizing:Zone,
  {54845d7b-c0c2-45ca-8c5d-6c4470f3111e}, !- Handle
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c5a6a8c-7e99-4523-b529-b5d8452c5427}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {54eb175e-e8d3-4443-8894-bfbd7abd6725}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {124defb8-a9fc-4b75-8587-bc037e3faf46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b654038e-d905-4ff0-9a0c-de923b0d6a66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  59.657576921293,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}; !- Thermal Zone Name

OS:Surface,
  {7ff65766-9f97-4a80-8909-579fdb9045eb}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.86008051322875, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d163ee86-118b-4691-b6f0-875e04423ec6}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a37122-047e-481f-a365-d452ca70a2be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b759edf7-2b0b-472f-96dc-fd6dd65066d9}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69f8ef8-0edf-4d4b-bbc0-055c4834070d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf141de9-8025-4346-b5fa-1b43cda59dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.86008051322875, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e5527d-9a0a-4b15-80a9-4dca3748b270}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8156e8db-76e7-4b5e-8701-9e2d91a31d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.86008051322875, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.86008051322875, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a56576-496b-49e9-a404-fde1445879dd}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.86008051322875, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97a07097-cffd-4732-9426-de1c77694148}, !- Zone Air Inlet Port List
  {d4388f4a-e8d5-46c2-b627-437e288901ec}, !- Zone Air Exhaust Port List
  {2da4e7c0-6416-426b-bd0b-c363298e4108}, !- Zone Air Node Name
  {fd2aa40d-e49a-4d78-9eab-7dee224bce1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f7619fa-b25f-4558-855f-923ad899e89b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a8d733c-dac5-48bf-bbb7-440b47e97306}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {2da4e7c0-6416-426b-bd0b-c363298e4108}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2da4e7c0-6416-426b-bd0b-c363298e4108}, !- Handle
  {80a80e01-041e-41c7-9cf2-2162cdf7a0b0}, !- Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- Source Object
  11,                                     !- Outlet Port
  {7a8d733c-dac5-48bf-bbb7-440b47e97306}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97a07097-cffd-4732-9426-de1c77694148}, !- Handle
  {b156aa4c-9aa7-48b1-abbd-6415eed537fa}, !- Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- HVAC Component
  {7fda5c9a-4bf4-446f-b895-023ad424cbe2}; !- Port 1

OS:PortList,
  {d4388f4a-e8d5-46c2-b627-437e288901ec}, !- Handle
  {74c54929-48d6-4996-b5c8-c0f12dadaf0b}, !- Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- HVAC Component
  {abcd183d-8e85-40f7-9d39-1aee2526aa75}; !- Port 1

OS:PortList,
  {fd2aa40d-e49a-4d78-9eab-7dee224bce1a}, !- Handle
  {fdbc0885-418f-4944-a93d-d5540118a34d}, !- Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- HVAC Component
  {948bd3e3-67a8-4703-ae9c-0bb76cdb4b80}; !- Port 1

OS:Sizing:Zone,
  {f4ab9fd4-7c25-4337-ad6e-2f4688c8742b}, !- Handle
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce72b59b-a320-4339-8f85-08fc4f90a395}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {acf25a33-f890-4abe-adde-918fda7d98a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfa21e3c-dcc6-4525-b17a-b1662ddb9230}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be15b9ea-1986-42cc-82a6-8b1bf8f452c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  61.5176574345218,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}; !- Thermal Zone Name

OS:Surface,
  {9c610fc3-6d44-4fad-bcfa-8270ce5d343b}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937229, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd567899-580c-40f3-ad9d-1228523540f8}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4be6659-9bf9-4bd0-b956-12f2e5fe4953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40af8421-f3c6-4cc2-86e8-35da25c6c667}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3753d7c-7667-467f-a493-05b46b90ca62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe4727e-9513-46a2-852a-2f0999600478}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23afbc71-3b0a-4a20-a997-ae55e265f386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6b283b-7a3e-456f-be6f-423ec3867667}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2a1427-9ce6-42d5-af8e-418e65d7c924}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86ca38e1-df56-485e-ae5f-795083f78160}, !- Zone Air Inlet Port List
  {f1acb88d-7a7e-4eb7-8237-186c03ca9843}, !- Zone Air Exhaust Port List
  {66ffdd5f-aa93-4ab6-81ef-b953ba15e58f}, !- Zone Air Node Name
  {f079da2c-1708-4a5b-8679-3ae5f6fef16b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb17256e-5964-4e96-bab3-51e0b5581452}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42a1496c-04f1-461a-8e1a-f58d94efce74}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {66ffdd5f-aa93-4ab6-81ef-b953ba15e58f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66ffdd5f-aa93-4ab6-81ef-b953ba15e58f}, !- Handle
  {a12a48cf-334c-43f3-bb64-383214f738e0}, !- Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- Source Object
  11,                                     !- Outlet Port
  {42a1496c-04f1-461a-8e1a-f58d94efce74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86ca38e1-df56-485e-ae5f-795083f78160}, !- Handle
  {06acd06a-78bf-46e3-bbcd-187d7ad39de2}, !- Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- HVAC Component
  {6e9be90e-b1eb-427b-8b91-18ac33afbea6}; !- Port 1

OS:PortList,
  {f1acb88d-7a7e-4eb7-8237-186c03ca9843}, !- Handle
  {777f5211-1268-4d27-83aa-998b1013ce3e}, !- Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}; !- HVAC Component

OS:PortList,
  {f079da2c-1708-4a5b-8679-3ae5f6fef16b}, !- Handle
  {3b628702-2a1a-4989-8f3a-190175fecd7b}, !- Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- HVAC Component
  {ce579eb2-3c91-42c3-ae10-17e82c6f6106}; !- Port 1

OS:Sizing:Zone,
  {cd9e2850-08f1-4604-983f-ce5c3b7d1f45}, !- Handle
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fe797c8-e65d-4ca0-b990-d153e5328041}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {bbc4fa96-9def-48be-9249-cfc020760d2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81eb767c-854c-4a52-a12a-390c14f78e1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  61.5176574345218,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {20bb6c88-838a-4286-92da-6b088346de43}; !- Thermal Zone Name

OS:Surface,
  {8a63082f-d024-4de9-9d9b-49f7c9caf78f}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937229, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7a2c4ca-6dfd-4869-aee9-e161e5181e38}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1621317-6515-4c53-9b20-447bf9d08df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8adb89d3-f567-44cf-900a-03711b6260ab}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31103104-3c3c-4b4d-9025-b79be8a982e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4d684a-e547-4cdb-a08d-081b19f9ecff}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b07f54f-05ce-4af5-9582-9aed51b18444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3753d7c-7667-467f-a493-05b46b90ca62}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40af8421-f3c6-4cc2-86e8-35da25c6c667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e75dc64-610d-4ee4-987f-cb7e0c824feb}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20bb6c88-838a-4286-92da-6b088346de43}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0394869a-5d7b-4e95-9987-6d87ba11bd82}, !- Zone Air Inlet Port List
  {181008e7-8397-4bd0-a339-bcfd345622a6}, !- Zone Air Exhaust Port List
  {41c40e3f-cb32-4a70-809f-5576563abbec}, !- Zone Air Node Name
  {5b7f3523-971a-49e6-9a29-d67760a08f18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c83a6359-0e14-434b-9af8-455e5b454c78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da9b3bb8-01b6-4531-a5c4-ca66e9b8732e}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {41c40e3f-cb32-4a70-809f-5576563abbec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41c40e3f-cb32-4a70-809f-5576563abbec}, !- Handle
  {494a2465-cc63-4d57-93e9-e1b52a2b6c57}, !- Name
  {20bb6c88-838a-4286-92da-6b088346de43}, !- Source Object
  11,                                     !- Outlet Port
  {da9b3bb8-01b6-4531-a5c4-ca66e9b8732e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0394869a-5d7b-4e95-9987-6d87ba11bd82}, !- Handle
  {60595b67-ffd5-41b6-8062-8389f0ad513f}, !- Name
  {20bb6c88-838a-4286-92da-6b088346de43}, !- HVAC Component
  {8e45cb83-304f-4cde-bef4-c617141df3ac}; !- Port 1

OS:PortList,
  {181008e7-8397-4bd0-a339-bcfd345622a6}, !- Handle
  {cb6295f5-34b8-42db-8f0d-1db421ce4f24}, !- Name
  {20bb6c88-838a-4286-92da-6b088346de43}; !- HVAC Component

OS:PortList,
  {5b7f3523-971a-49e6-9a29-d67760a08f18}, !- Handle
  {1a53426f-8025-4c63-9605-883c395bc3ac}, !- Name
  {20bb6c88-838a-4286-92da-6b088346de43}, !- HVAC Component
  {10cd0dd0-e8ec-4994-9c16-26053d7f47ee}; !- Port 1

OS:Sizing:Zone,
  {78bb901a-67c8-4427-930e-98df0b931bb9}, !- Handle
  {20bb6c88-838a-4286-92da-6b088346de43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d3a9c3b-379e-4d73-8dc3-e4ed2b42a9d0}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {20bb6c88-838a-4286-92da-6b088346de43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7d9fa6e-81e2-4232-82a2-e302d13c431c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  61.5176574345218,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}; !- Thermal Zone Name

OS:Surface,
  {7fb3caec-bd27-4f7f-9524-c8c7c7b6905a}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.61870208937229, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf141de9-8025-4346-b5fa-1b43cda59dab}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69f8ef8-0edf-4d4b-bbc0-055c4834070d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e123f4-084d-4bfc-86cd-d71ed56857f2}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c312ea3-fbb1-43af-be55-703732599aba}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04fccb5-33f1-4f95-9949-5be870e639d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.61870208937229, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31103104-3c3c-4b4d-9025-b79be8a982e3}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8adb89d3-f567-44cf-900a-03711b6260ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.61870208937229, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.61870208937229, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00a5b4f-50b4-4506-9f26-c422d2b749ee}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.61870208937229, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40effd9e-0b03-4ad3-b398-418001c9d853}, !- Zone Air Inlet Port List
  {40c92d75-259e-4fb0-8fcb-2f80751a5df1}, !- Zone Air Exhaust Port List
  {60fdb539-ca78-44e1-bc0d-243fe6dc8aad}, !- Zone Air Node Name
  {b2265322-d7d0-4f16-8371-ce3826a02933}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67ca23ac-d49d-4209-9ee8-a1f5088d22a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0b9cd0f-5cbb-4581-8af7-21b77784ac1f}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {60fdb539-ca78-44e1-bc0d-243fe6dc8aad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60fdb539-ca78-44e1-bc0d-243fe6dc8aad}, !- Handle
  {8a8a6e51-c484-41b6-b410-6c6931bbb0d9}, !- Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- Source Object
  11,                                     !- Outlet Port
  {c0b9cd0f-5cbb-4581-8af7-21b77784ac1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40effd9e-0b03-4ad3-b398-418001c9d853}, !- Handle
  {25e4189e-2bbb-4018-b493-bf5a453312cb}, !- Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- HVAC Component
  {06c2aa97-c5c1-43fb-b316-e91ef5d3f0cb}; !- Port 1

OS:PortList,
  {40c92d75-259e-4fb0-8fcb-2f80751a5df1}, !- Handle
  {8896dcd7-10b6-4d4e-ad51-9afe57ee2331}, !- Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}; !- HVAC Component

OS:PortList,
  {b2265322-d7d0-4f16-8371-ce3826a02933}, !- Handle
  {d5780d3b-5874-4d83-9513-d77a0e614f59}, !- Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- HVAC Component
  {cca85f91-70f1-4118-ba98-764115681ae4}; !- Port 1

OS:Sizing:Zone,
  {63740e72-8419-48ee-ad06-dace7ec4da46}, !- Handle
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebd9cb2e-b266-4b24-afab-271a6faf3297}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {c72395d3-6feb-45a8-887b-fa3dabf3f64f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {277b10f7-4fb6-4142-a17f-7d447a1c1260}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  65.1363595238941,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}; !- Thermal Zone Name

OS:Surface,
  {3aa001a3-de3a-4c82-9d8a-f7c58568b924}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937228, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23afbc71-3b0a-4a20-a997-ae55e265f386}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe4727e-9513-46a2-852a-2f0999600478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5087feeb-2a28-493a-ae3c-5d9c8a0f6358}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c202167-660b-4982-a598-1efc5f6e6d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8c0522-4622-47fe-b236-8656bf289bb6}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c479c0cf-e736-4b60-ac5d-8b9ab43dbc15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea4d59a-4048-4c6a-bb68-ff5e9809c782}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7757214f-5101-4cc7-9c0a-caf144251ff4}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09931974-100d-44ae-a89d-88f636152ffc}, !- Zone Air Inlet Port List
  {7fd6413b-81d1-4526-a3dc-66c8c15680ac}, !- Zone Air Exhaust Port List
  {9a668f00-86d7-466e-9cc5-fac3d17e7732}, !- Zone Air Node Name
  {26113037-02fc-43b7-a14d-38a3d9b62a42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd4f8669-861e-4cd6-8cb0-d2875b6c6092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {842bc92f-cf2b-410a-ac55-59df4ff156ec}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {9a668f00-86d7-466e-9cc5-fac3d17e7732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a668f00-86d7-466e-9cc5-fac3d17e7732}, !- Handle
  {32e5c231-7fbf-4a43-abff-0528e301d1b7}, !- Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- Source Object
  11,                                     !- Outlet Port
  {842bc92f-cf2b-410a-ac55-59df4ff156ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09931974-100d-44ae-a89d-88f636152ffc}, !- Handle
  {d1508894-3ce7-44f1-bad2-47dc55f74a4e}, !- Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- HVAC Component
  {124b3d0a-ff79-478b-ae28-b3032e7e4cb3}; !- Port 1

OS:PortList,
  {7fd6413b-81d1-4526-a3dc-66c8c15680ac}, !- Handle
  {9bff5524-b2fd-448e-948e-e657c472d1c8}, !- Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- HVAC Component
  {8b79778e-81e6-44b2-9120-cb77b99d7159}; !- Port 1

OS:PortList,
  {26113037-02fc-43b7-a14d-38a3d9b62a42}, !- Handle
  {3b563ff0-6c2d-46a1-9095-cbb32a25f3f1}, !- Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- HVAC Component
  {c4b67803-e72b-4dd6-83a4-0b8e54c9c08e}; !- Port 1

OS:Sizing:Zone,
  {7a40f296-12fa-4433-a149-002783eb9caf}, !- Handle
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {672b3491-bc62-4dde-b73e-11dbcb19eaa2}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {41cacd28-e5c8-4bd6-b9f1-9bc5631af09e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da694772-ffa9-425c-b893-c6c9c85693ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbec9db6-0621-430b-b2a9-a3253c2b3c77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  65.1363595238941,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}; !- Thermal Zone Name

OS:Surface,
  {b2d7d890-521f-4cfa-a332-193562e85692}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937228, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b07f54f-05ce-4af5-9582-9aed51b18444}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4d684a-e547-4cdb-a08d-081b19f9ecff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d109e7a-cf3d-49e3-ae78-c3ba6decc752}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782ed646-d7f3-4f7a-a7d6-c7d34e671df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe29c460-8258-4b88-a3d2-76d2474e3f15}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8622cc-957c-468d-b4e6-10fb55080d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c202167-660b-4982-a598-1efc5f6e6d39}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5087feeb-2a28-493a-ae3c-5d9c8a0f6358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356721e2-fbe3-43f6-8bc2-8fd1cb62885f}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
