  -2.41584530158434e-13, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66b5043b-043d-4214-b85d-d05565e31210}, !- Zone Air Inlet Port List
  {e94881cc-87e6-40be-ad2d-e3b7eaea5767}, !- Zone Air Exhaust Port List
  {6ab889e3-d1b4-4840-87cd-39322ce17586}, !- Zone Air Node Name
  {dea34abb-7ff0-4926-b6a2-b696bb71be5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a0b6ab0-6788-49a5-ae27-fae80e410290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a636f12c-5bd5-437b-8133-d84394e5678e}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {6ab889e3-d1b4-4840-87cd-39322ce17586}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab889e3-d1b4-4840-87cd-39322ce17586}, !- Handle
  {df2a7382-7afb-44a1-bfc7-3c9f97d92d76}, !- Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- Source Object
  11,                                     !- Outlet Port
  {a636f12c-5bd5-437b-8133-d84394e5678e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66b5043b-043d-4214-b85d-d05565e31210}, !- Handle
  {e11da47d-9d83-46db-8fa3-7ef0c02093c5}, !- Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- HVAC Component
  {d3c40ab6-faf9-4997-ae89-3eb865b02181}; !- Port 1

OS:PortList,
  {e94881cc-87e6-40be-ad2d-e3b7eaea5767}, !- Handle
  {2064fa39-9314-44ec-8853-e22c07adbe07}, !- Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- HVAC Component
  {9edba684-1a4e-4de4-bd47-e899ce2305e9}; !- Port 1

OS:PortList,
  {dea34abb-7ff0-4926-b6a2-b696bb71be5c}, !- Handle
  {dd18416b-79ce-4f77-8834-74cdf7fd909c}, !- Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- HVAC Component
  {fff4ab7f-00f3-477f-a13a-fe987988ee38}; !- Port 1

OS:Sizing:Zone,
  {47201574-7688-4c4b-af5f-5d334627e842}, !- Handle
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c560a0d8-75d7-47ac-a0e8-e3cb1dab2ae1}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {0754c8d6-2cd4-4688-8b56-8448b57eee84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4e4b707-c176-4918-bfe8-8a5cef07868a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {104ccf11-e6b5-4a60-a166-49f499655da1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  65.1363595238941,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}; !- Thermal Zone Name

OS:Surface,
  {c544cbcd-4db9-4d1f-88c0-bab52b3b0f98}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.61870208937228, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04fccb5-33f1-4f95-9949-5be870e639d8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c312ea3-fbb1-43af-be55-703732599aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12bae365-0359-4829-b988-558d268cf64a}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbe52a9-ce3f-408c-aa1c-fa13bf853710}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613b3f0b-1480-446d-ae74-3eec56bc2137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.61870208937228, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {782ed646-d7f3-4f7a-a7d6-c7d34e671df8}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d109e7a-cf3d-49e3-ae78-c3ba6decc752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.61870208937228, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.61870208937228, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5473ecd0-564c-41cc-b237-990651826dd1}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.61870208937228, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cd6711f-1031-4f5c-9570-6fe15ffcdecf}, !- Zone Air Inlet Port List
  {0153baed-0852-4709-96c3-7e13659f8b88}, !- Zone Air Exhaust Port List
  {9ea37c5d-747f-439f-b0aa-057961c99d50}, !- Zone Air Node Name
  {5954d3ab-267f-4c2f-9e93-b6e76863751c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d160a013-1cae-4c3f-ae14-42d821bdf773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c152612e-a6b1-4650-be48-7cbe99f7705b}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {9ea37c5d-747f-439f-b0aa-057961c99d50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea37c5d-747f-439f-b0aa-057961c99d50}, !- Handle
  {88ff9dcf-7acc-47ed-a394-e514314e4fe7}, !- Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- Source Object
  11,                                     !- Outlet Port
  {c152612e-a6b1-4650-be48-7cbe99f7705b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cd6711f-1031-4f5c-9570-6fe15ffcdecf}, !- Handle
  {a945373a-353e-4268-9e82-7a618f5afe8e}, !- Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- HVAC Component
  {ccd4cac0-3aa5-4fbf-b60d-38ef413a1c10}; !- Port 1

OS:PortList,
  {0153baed-0852-4709-96c3-7e13659f8b88}, !- Handle
  {e1b7f4d4-22d9-4bc6-91ed-8d8ce93c4e57}, !- Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- HVAC Component
  {b4d87a2a-b169-48c0-8eb3-66ac6eaf9d46}; !- Port 1

OS:PortList,
  {5954d3ab-267f-4c2f-9e93-b6e76863751c}, !- Handle
  {036df210-b721-4c2d-94b3-fd9ee3dc2878}, !- Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- HVAC Component
  {49a3529c-62f1-40a7-803b-4af67168b30e}; !- Port 1

OS:Sizing:Zone,
  {bd8e0772-e01b-4f22-a19c-963637778fbc}, !- Handle
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {feef5bc9-682e-4dcd-b6b2-a7594bdf9cc7}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {cf1dd92e-e4c4-4b29-8a40-9f6a79ee6b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c7a992c-7141-4684-b610-292c403bdbb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f53d439-f8b1-4910-9ec5-5c71f8515a58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  68.7550616132664,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {08240c73-36db-4636-88e0-7f9651013052}; !- Thermal Zone Name

OS:Surface,
  {def49168-34c4-4517-aa0b-44281307fa46}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.39423348836345, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c479c0cf-e736-4b60-ac5d-8b9ab43dbc15}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8c0522-4622-47fe-b236-8656bf289bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b17cb3-a900-4e6a-bc41-e7b1548f3323}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {015d23d9-9a62-4a6a-b364-15730add184f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664b6f61-bfe1-48d8-98ed-a9165ccd3ecb}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c9beb59-976d-4e48-9ea3-7c86fa346bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c5312f-8afb-4f46-8379-df4af7e4f6fc}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a14e319-7023-40b8-b67d-b2b2fb8026ac}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08240c73-36db-4636-88e0-7f9651013052}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7d34f96-0158-4605-9fcb-5bb83cb80eb0}, !- Zone Air Inlet Port List
  {19d968d5-79ad-46cf-94a5-1040859a40df}, !- Zone Air Exhaust Port List
  {9599762c-59d3-4f18-9954-89e07f6d003b}, !- Zone Air Node Name
  {36ff2e76-8f4e-466e-816c-bb811ec9755f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94025409-b616-48e6-8411-0053aea90d81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f611d27d-469b-4061-9c7d-a62008fd977b}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {9599762c-59d3-4f18-9954-89e07f6d003b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9599762c-59d3-4f18-9954-89e07f6d003b}, !- Handle
  {8aececb6-2aea-402a-aa1d-e1dfc2bad245}, !- Name
  {08240c73-36db-4636-88e0-7f9651013052}, !- Source Object
  11,                                     !- Outlet Port
  {f611d27d-469b-4061-9c7d-a62008fd977b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7d34f96-0158-4605-9fcb-5bb83cb80eb0}, !- Handle
  {38915b12-9eb4-4570-a680-b17e042fd75d}, !- Name
  {08240c73-36db-4636-88e0-7f9651013052}, !- HVAC Component
  {132ce7d8-7305-44d0-904c-88e9417320fd}; !- Port 1

OS:PortList,
  {19d968d5-79ad-46cf-94a5-1040859a40df}, !- Handle
  {dafd80fb-d08f-47b3-bf12-9e6733e6e88b}, !- Name
  {08240c73-36db-4636-88e0-7f9651013052}; !- HVAC Component

OS:PortList,
  {36ff2e76-8f4e-466e-816c-bb811ec9755f}, !- Handle
  {b9a8529e-1a88-40aa-adce-87ab75395638}, !- Name
  {08240c73-36db-4636-88e0-7f9651013052}, !- HVAC Component
  {aa4c267c-63f6-45d0-8f3f-1c100f484fdd}; !- Port 1

OS:Sizing:Zone,
  {7253af85-f660-4642-abc5-eddd7c26799b}, !- Handle
  {08240c73-36db-4636-88e0-7f9651013052}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4167f8b8-5359-4a68-951b-7ae3b45387cb}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {08240c73-36db-4636-88e0-7f9651013052}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe0308b2-c7cb-4f12-9651-dc9576509385}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  68.7550616132664,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}; !- Thermal Zone Name

OS:Surface,
  {7b87d1f4-fb8e-439c-ad0f-99b8988ac09c}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.39423348836345, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8622cc-957c-468d-b4e6-10fb55080d72}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe29c460-8258-4b88-a3d2-76d2474e3f15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe87f9d7-b564-40b8-86d7-1a444efcc164}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3328ab4c-eeb6-49b4-afad-9b250e25b4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190a2644-3b6d-4f34-b4df-26c47c6d5d6d}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0b5adf-e648-471d-9c17-8d61a76b07e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {015d23d9-9a62-4a6a-b364-15730add184f}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b17cb3-a900-4e6a-bc41-e7b1548f3323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5543c7-973d-41c3-923d-b137dc382f12}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03b6efd6-8d24-47ae-86ff-2d48009c1d89}, !- Zone Air Inlet Port List
  {ad92ab5e-b344-4afd-9778-c414297051ea}, !- Zone Air Exhaust Port List
  {48820073-d425-4417-8b4c-d3690270a7d3}, !- Zone Air Node Name
  {7bc8a911-de91-4ead-8b84-05d53bfa84c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dda913f-2de5-41a4-a765-81e26a558ffb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e50720d2-b536-4be4-bee1-cde65e5bc479}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {48820073-d425-4417-8b4c-d3690270a7d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48820073-d425-4417-8b4c-d3690270a7d3}, !- Handle
  {a105dba0-c4be-4197-b870-e4a0a52c451e}, !- Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- Source Object
  11,                                     !- Outlet Port
  {e50720d2-b536-4be4-bee1-cde65e5bc479}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03b6efd6-8d24-47ae-86ff-2d48009c1d89}, !- Handle
  {239da7d5-9526-4664-b491-4274596e9480}, !- Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- HVAC Component
  {54a28193-1767-4142-b294-00ed166a6b83}; !- Port 1

OS:PortList,
  {ad92ab5e-b344-4afd-9778-c414297051ea}, !- Handle
  {dcc31053-6927-495a-8f90-5d28aaec957f}, !- Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}; !- HVAC Component

OS:PortList,
  {7bc8a911-de91-4ead-8b84-05d53bfa84c4}, !- Handle
  {ac217b1a-ed42-40b4-bc08-d41031398798}, !- Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- HVAC Component
  {dbb4464a-09a4-4c59-bdc3-dc94545ea786}; !- Port 1

OS:Sizing:Zone,
  {8a9df192-d2da-4860-b72e-eb8d68163134}, !- Handle
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54224a61-dccd-41f5-8a4c-d0d0c42df91a}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {a11a2e90-32ad-4f67-b242-0c41afe6f1cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {076c3a44-3aa8-43c7-a506-6d745620dc89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  68.7550616132664,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {66db3803-58e2-4df0-b82e-36c45c112114}; !- Thermal Zone Name

OS:Surface,
  {f0453166-766c-48c0-a90c-3c370b83754e}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.39423348836345, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613b3f0b-1480-446d-ae74-3eec56bc2137}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abbe52a9-ce3f-408c-aa1c-fa13bf853710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8174b285-144c-4aa9-aa8c-64803db1d458}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5352abb-b5e7-4aba-83d9-880ac5dc92f3}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15595742-34d8-4536-8bf2-0d8dfa7b2fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.39423348836345, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3328ab4c-eeb6-49b4-afad-9b250e25b4db}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe87f9d7-b564-40b8-86d7-1a444efcc164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 5.39423348836345, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.39423348836345, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b851cd-6618-4e6f-b23f-69998ca69723}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.39423348836345, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01b1c3c2-2d70-4c14-9a02-0ba5b1ce43fd}, !- Zone Air Inlet Port List
  {fa4bfa17-6012-4ae3-a668-9b627f528493}, !- Zone Air Exhaust Port List
  {62ab93f3-b883-40bf-9ead-d940d9a46b69}, !- Zone Air Node Name
  {80c325b3-847a-452a-8317-0367c3407e90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac956433-cb2f-4764-a3db-239e4abe3bbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86f026f6-33d0-4f32-b852-a9721de8d984}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {62ab93f3-b883-40bf-9ead-d940d9a46b69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ab93f3-b883-40bf-9ead-d940d9a46b69}, !- Handle
  {b0250d5c-d7be-4ae2-91f2-573ea051781e}, !- Name
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- Source Object
  11,                                     !- Outlet Port
  {86f026f6-33d0-4f32-b852-a9721de8d984}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01b1c3c2-2d70-4c14-9a02-0ba5b1ce43fd}, !- Handle
  {5bb9fd87-7682-4f6f-9e0b-9c6ca394cc0d}, !- Name
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- HVAC Component
  {15f2735f-5609-4f19-960b-602b75fa9f13}; !- Port 1

OS:PortList,
  {fa4bfa17-6012-4ae3-a668-9b627f528493}, !- Handle
  {2acf6e07-ef69-449a-b9e2-5c3776a474c3}, !- Name
  {66db3803-58e2-4df0-b82e-36c45c112114}; !- HVAC Component

OS:PortList,
  {80c325b3-847a-452a-8317-0367c3407e90}, !- Handle
  {76112107-859b-4a7f-ac71-1c21b9f8d3e2}, !- Name
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- HVAC Component
  {ec9ec0b4-ef9c-4d1a-94e2-01bbfc2d471a}; !- Port 1

OS:Sizing:Zone,
  {1a17b3d3-91d9-4e43-ae20-6d24679663e4}, !- Handle
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {881037c0-9158-4d28-bbd3-f7cd4ebd26c9}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {66db3803-58e2-4df0-b82e-36c45c112114}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a25cc140-592c-479c-94e2-550fc65dfdbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  74.1492951016299,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}; !- Thermal Zone Name

OS:Surface,
  {cd801b45-3aba-4586-8a0c-c2e0aed9500f}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.90152817378944, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c9beb59-976d-4e48-9ea3-7c86fa346bca}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664b6f61-bfe1-48d8-98ed-a9165ccd3ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54253986-906d-45f6-bb49-b0f2b1c5ae70}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a96522e-852d-434e-a6d8-ad5d73b4d5e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b720c246-739f-4f25-b69e-911313588e6f}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27fbf459-5061-4d46-903e-aacbe2298afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e95c903-1794-4de1-be34-d95257a10a68}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3650beb8-bde2-4d52-b86f-9941b67aa137}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9d62290-46b6-417a-805c-33598c944e95}, !- Zone Air Inlet Port List
  {e0558e11-d882-49ab-a786-1e3284d95995}, !- Zone Air Exhaust Port List
  {2a919ddd-b06c-4e02-a135-f57a3533de03}, !- Zone Air Node Name
  {166ebd2f-bca7-40c0-98fc-0f28ab26d097}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ad76e87-feca-48c9-8aad-956be5f3d35b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94378455-00f7-46f9-9f6f-c6585c9e7e0c}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {2a919ddd-b06c-4e02-a135-f57a3533de03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a919ddd-b06c-4e02-a135-f57a3533de03}, !- Handle
  {5e323489-69e0-4322-b224-b69a411c46a6}, !- Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- Source Object
  11,                                     !- Outlet Port
  {94378455-00f7-46f9-9f6f-c6585c9e7e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9d62290-46b6-417a-805c-33598c944e95}, !- Handle
  {7bf9fcf2-b2d4-4ae8-942a-95775719833e}, !- Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- HVAC Component
  {93c60896-e922-490f-8928-4a490be7dd74}; !- Port 1

OS:PortList,
  {e0558e11-d882-49ab-a786-1e3284d95995}, !- Handle
  {c3068254-a5a7-42cc-b21a-cd9a84ff85fb}, !- Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}; !- HVAC Component

OS:PortList,
  {166ebd2f-bca7-40c0-98fc-0f28ab26d097}, !- Handle
  {c2d7435a-1e95-4f2a-adfe-e45eb75f0366}, !- Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- HVAC Component
  {7d6457f0-46b7-4887-8559-a348b52dee9d}; !- Port 1

OS:Sizing:Zone,
  {a7ed04a8-301b-48de-a8ad-0d15f55beb02}, !- Handle
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ce4e6d0-e59a-4225-bb55-79506fae541d}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {48d8241c-bd9d-4c0b-b3b5-34f3acaca65b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfff5766-6134-49b6-acf1-6f9665ee18e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  74.1492951016299,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}; !- Thermal Zone Name

OS:Surface,
  {214be87a-0879-48fc-90fc-139fb366bbd5}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.90152817378944, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0b5adf-e648-471d-9c17-8d61a76b07e7}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {190a2644-3b6d-4f34-b4df-26c47c6d5d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279a3e75-ab0f-4914-9092-4d002c191249}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba713a0-6458-4479-a497-f89a93506bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be645a6-e2db-42d9-b874-9941c98aebb1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e57941-e5bb-4bc1-9f79-790c3cf73279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a96522e-852d-434e-a6d8-ad5d73b4d5e0}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54253986-906d-45f6-bb49-b0f2b1c5ae70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aba042d-a992-47ba-a403-e8d9b6644799}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4068faa8-3e61-4951-ba44-8654ccb2ea5e}, !- Zone Air Inlet Port List
  {97339bdb-a0f0-4c41-9ff8-afde3fc979c9}, !- Zone Air Exhaust Port List
  {bc9c9891-f4de-4711-a94d-ebf0b0c66d03}, !- Zone Air Node Name
  {ce5cddde-5e5f-403b-b6cf-ceb62d20c412}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e64ad48-f15d-4965-aad0-be626f4cdead}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {405d1095-f444-4691-aba8-945074492f7b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {bc9c9891-f4de-4711-a94d-ebf0b0c66d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc9c9891-f4de-4711-a94d-ebf0b0c66d03}, !- Handle
  {56ada0a2-83c3-4a2f-b7b1-09cffea40525}, !- Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- Source Object
  11,                                     !- Outlet Port
  {405d1095-f444-4691-aba8-945074492f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4068faa8-3e61-4951-ba44-8654ccb2ea5e}, !- Handle
  {702ab138-0ee1-44a5-833a-49c73c2c3c85}, !- Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- HVAC Component
  {d00d9e30-3e31-4266-a339-d0c9b5f4145e}; !- Port 1

OS:PortList,
  {97339bdb-a0f0-4c41-9ff8-afde3fc979c9}, !- Handle
  {b197f108-7351-4382-b367-150fcdef650a}, !- Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}; !- HVAC Component

OS:PortList,
  {ce5cddde-5e5f-403b-b6cf-ceb62d20c412}, !- Handle
  {bd1ce1a8-6020-4add-8280-a943717e72ab}, !- Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- HVAC Component
  {07f33cb1-7098-451e-a298-4fa46688bf62}; !- Port 1

OS:Sizing:Zone,
  {d67122bc-e334-4ddb-a0b3-7893fc142c17}, !- Handle
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eac76f44-5406-47c4-8cba-406fb2488686}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {12df971b-340f-4619-88cf-b3d8ad9cae66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9695b948-6eeb-4585-b4ce-a7dd655a1298}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  74.1492951016299,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}; !- Thermal Zone Name

OS:Surface,
  {551bb40b-ebf9-4d93-8a01-f7aea46d7d0d}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.90152817378944, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15595742-34d8-4536-8bf2-0d8dfa7b2fc1}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5352abb-b5e7-4aba-83d9-880ac5dc92f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e6e553-61be-4f4a-a5cd-77eeb48bc0e3}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1506e26e-e4b8-4045-ba89-bb21aac6ecc5}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da204510-8f9e-435a-acc2-692c7e5957a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.90152817378944, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba713a0-6458-4479-a497-f89a93506bc7}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279a3e75-ab0f-4914-9092-4d002c191249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 5.90152817378944, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.90152817378944, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa6c631-6a5f-4940-a596-b4c79ddd87d7}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.90152817378944, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6c50863-1cc0-44fe-88dd-47c3f88308a7}, !- Zone Air Inlet Port List
  {8066d8b2-be44-45e4-991c-2b1397835298}, !- Zone Air Exhaust Port List
  {4aa4e93c-d451-4118-a9ff-5cd3131679da}, !- Zone Air Node Name
  {14db1fb8-4cce-4f9d-b333-67f9bc860d3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ae5284d-7354-473c-b923-dd6cb772d6dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55a5bdcc-fbf0-49c5-97c4-c7ab0e8ee8a0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {4aa4e93c-d451-4118-a9ff-5cd3131679da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aa4e93c-d451-4118-a9ff-5cd3131679da}, !- Handle
  {83c888ee-c1da-477b-9354-76a8adaa2ded}, !- Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- Source Object
  11,                                     !- Outlet Port
  {55a5bdcc-fbf0-49c5-97c4-c7ab0e8ee8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6c50863-1cc0-44fe-88dd-47c3f88308a7}, !- Handle
  {835e5544-1a5b-4666-9876-03b95b322607}, !- Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- HVAC Component
  {4c2da60b-6e18-41cc-84dc-257c164b791c}; !- Port 1

OS:PortList,
  {8066d8b2-be44-45e4-991c-2b1397835298}, !- Handle
  {4cf18890-9a66-41a2-9790-35c946049649}, !- Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}; !- HVAC Component

OS:PortList,
  {14db1fb8-4cce-4f9d-b333-67f9bc860d3e}, !- Handle
  {5418d1a6-be8d-4553-a792-faeccc2ba1ea}, !- Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- HVAC Component
  {77e6abf6-ef31-48c8-b67e-c0f500ccc074}; !- Port 1

OS:Sizing:Zone,
  {7d495984-e2b7-4c02-89ad-030576a6b8f9}, !- Handle
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3afe0b55-aca8-47eb-b75c-5a6cac67e692}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {abd9726e-173e-40ae-9f2b-b1a07a6cfb94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01f1b894-3359-4075-943a-dc4d6473ca6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  80.0508232754193,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {c069ea35-2271-4d9a-9117-d262524e224b}; !- Thermal Zone Name

OS:Surface,
  {0f396b5c-3afb-4a3a-87a2-0b44419edf28}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.68231400159219, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fbf459-5061-4d46-903e-aacbe2298afa}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b720c246-739f-4f25-b69e-911313588e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffb5b8d-bbc7-49e9-991d-2f2ad3a806f3}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3819e386-7aa9-41a9-9e82-4398ffe1666b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ece3918-c0df-46a7-ac38-9043dd84d7d2}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f62d44-b306-4695-8842-30102c2e89eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {621fd07c-afe1-49cc-9f5d-08368433c11f}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb410f7-8817-488b-8428-5f25ba9f9f01}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f78d231-1b93-4632-b622-51754f1e8f25}, !- Zone Air Inlet Port List
  {4a5a6589-6858-4876-badf-10d921507afa}, !- Zone Air Exhaust Port List
  {0f4a271e-ec48-4618-b2d8-3604d844c9b2}, !- Zone Air Node Name
  {c33389b2-b70a-4a2c-b65d-4f389d39cd4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a8ad7fa-bfe3-4ff9-88df-632fa77cd28e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb4b3f32-137f-47a3-a96d-fee2ffd69a40}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {0f4a271e-ec48-4618-b2d8-3604d844c9b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f4a271e-ec48-4618-b2d8-3604d844c9b2}, !- Handle
  {694757fa-5814-4a2f-8071-515fcd0f050a}, !- Name
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- Source Object
  11,                                     !- Outlet Port
  {cb4b3f32-137f-47a3-a96d-fee2ffd69a40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f78d231-1b93-4632-b622-51754f1e8f25}, !- Handle
  {faa450d2-7989-48ec-8891-b450c757a5f5}, !- Name
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- HVAC Component
  {fe5b7fb2-35e4-42ac-8778-a9a7b5b93178}; !- Port 1

OS:PortList,
  {4a5a6589-6858-4876-badf-10d921507afa}, !- Handle
  {c3181d6f-468f-42fa-b1ca-e3e46295cfae}, !- Name
  {c069ea35-2271-4d9a-9117-d262524e224b}; !- HVAC Component

OS:PortList,
  {c33389b2-b70a-4a2c-b65d-4f389d39cd4c}, !- Handle
  {e261a623-1cf1-4dba-a115-f90031f80cd9}, !- Name
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- HVAC Component
  {17ab3162-3ca3-485c-86db-b54102a329cd}; !- Port 1

OS:Sizing:Zone,
  {293bf77b-3d66-4607-85fb-2afd54f730ec}, !- Handle
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdc5286d-d0cc-43a3-a33c-39ec137ead4f}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {c069ea35-2271-4d9a-9117-d262524e224b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e179ae71-bd25-4550-9379-846d956d3ff1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  80.0508232754193,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}; !- Thermal Zone Name

OS:Surface,
  {f2e08865-f51d-44b2-a47a-9538f50d1525}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.68231400159219, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e57941-e5bb-4bc1-9f79-790c3cf73279}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be645a6-e2db-42d9-b874-9941c98aebb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {537ceef0-95e7-4c2e-8564-e32146d6f255}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66244235-3b0c-481d-a134-d149133ae598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79dcfd87-0b36-4771-837f-dfaa98015518}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe2df9c-94a1-4734-a3f4-22997764fc26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3819e386-7aa9-41a9-9e82-4398ffe1666b}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ffb5b8d-bbc7-49e9-991d-2f2ad3a806f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00926363-07b6-4b37-80f8-721344aaf23e}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad543746-1ee2-4d7b-8374-5a2f10d48a38}, !- Zone Air Inlet Port List
  {6f11985d-8313-460d-a589-44e822eeacf1}, !- Zone Air Exhaust Port List
  {a35f7dff-fca0-48f1-88bb-6cd39a97c824}, !- Zone Air Node Name
  {2dc8d3f6-67d9-45e2-b199-77a0bb0d5d89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f687d4-60a8-440a-b945-d47e993936d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {675113b5-5bba-44fe-ae5b-f0d663dd254a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {a35f7dff-fca0-48f1-88bb-6cd39a97c824}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a35f7dff-fca0-48f1-88bb-6cd39a97c824}, !- Handle
  {95e1546a-e669-45c5-bda8-12be02d69ea7}, !- Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- Source Object
  11,                                     !- Outlet Port
  {675113b5-5bba-44fe-ae5b-f0d663dd254a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad543746-1ee2-4d7b-8374-5a2f10d48a38}, !- Handle
  {015d9431-2136-4c4e-96b9-8e9dd4d1d042}, !- Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- HVAC Component
  {f6fad4fd-21ba-422a-a21b-8d7324cf7b29}; !- Port 1

OS:PortList,
  {6f11985d-8313-460d-a589-44e822eeacf1}, !- Handle
  {b08cd864-a9d4-4791-92a7-51ee8265bbfd}, !- Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}; !- HVAC Component

OS:PortList,
  {2dc8d3f6-67d9-45e2-b199-77a0bb0d5d89}, !- Handle
  {5a593015-4480-437c-979a-dc0c1ad55eb3}, !- Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- HVAC Component
  {0c9918cb-497e-4f47-8f70-3e38d28cf058}; !- Port 1

OS:Sizing:Zone,
  {4beaeda7-0a35-4cca-9e0e-c9cfdff71378}, !- Handle
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9ac8700-7140-409c-9fd7-80ca9427a25e}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {fdee1b3c-0e4a-4743-9fa3-c8049e84b44f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c32b51ab-acba-464d-830f-355076ff9857}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83392b43-f938-4873-a824-292005074f9b}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  80.0508232754193,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {725300f5-8336-4383-a339-cf8e120e2551}; !- Thermal Zone Name

OS:Surface,
  {a0bdc66e-617c-487f-9f1d-3bc660812c8d}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.68231400159219, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da204510-8f9e-435a-acc2-692c7e5957a4}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1506e26e-e4b8-4045-ba89-bb21aac6ecc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc491dc-8933-49e7-b9a2-9dc214742878}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbae4537-9854-4464-83b8-3c20d6e38c0f}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71191486-7335-40d8-8260-5091672d1f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.68231400159219, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66244235-3b0c-481d-a134-d149133ae598}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {537ceef0-95e7-4c2e-8564-e32146d6f255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.68231400159219, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.68231400159219, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d619313-2d18-4d2a-ace7-1cc6f3575fd6}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.68231400159219, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {725300f5-8336-4383-a339-cf8e120e2551}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1d34def-205c-4441-9a10-13af69f14b4b}, !- Zone Air Inlet Port List
  {601bc28f-26c3-4c59-8433-09c10afd5703}, !- Zone Air Exhaust Port List
  {99f35154-dc7e-4245-80d7-6864c1a6eec1}, !- Zone Air Node Name
  {914ac3b6-3bf7-46e4-9d9b-82f6920e0033}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf62c34b-534b-4885-8ae8-c491fff4165d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99f7a64f-ab36-42a9-97f4-2dce4300bca1}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {99f35154-dc7e-4245-80d7-6864c1a6eec1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99f35154-dc7e-4245-80d7-6864c1a6eec1}, !- Handle
  {832eb95c-78ed-4cf4-a6d7-f52dcdc33aed}, !- Name
  {725300f5-8336-4383-a339-cf8e120e2551}, !- Source Object
  11,                                     !- Outlet Port
  {99f7a64f-ab36-42a9-97f4-2dce4300bca1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1d34def-205c-4441-9a10-13af69f14b4b}, !- Handle
  {c354cf6a-1922-4ea7-988f-7369fe8c2aed}, !- Name
  {725300f5-8336-4383-a339-cf8e120e2551}, !- HVAC Component
  {f2fe8e12-ad9a-4956-8cd8-83c334cde589}; !- Port 1

OS:PortList,
  {601bc28f-26c3-4c59-8433-09c10afd5703}, !- Handle
  {eeaf7480-076a-4c7e-a257-7133b992c9c7}, !- Name
  {725300f5-8336-4383-a339-cf8e120e2551}; !- HVAC Component

OS:PortList,
  {914ac3b6-3bf7-46e4-9d9b-82f6920e0033}, !- Handle
  {8d4df157-0c30-4f94-829a-17dec82c73f0}, !- Name
  {725300f5-8336-4383-a339-cf8e120e2551}, !- HVAC Component
  {b0f8b0c7-5166-43d9-b9c4-17041e1523e3}; !- Port 1

OS:Sizing:Zone,
  {91de9f2f-00e2-45bf-a61e-92ef62efcdd9}, !- Handle
  {725300f5-8336-4383-a339-cf8e120e2551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9af3416b-dd10-482a-b854-b134ec18961a}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {725300f5-8336-4383-a339-cf8e120e2551}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3416a8fb-b9db-4f3c-b353-e027efbcc5bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Handle
  SecondarySchool Library A end_b - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  107.907742232793,                       !- X Origin {m}
  82.7331372770115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}; !- Thermal Zone Name

OS:Surface,
  {cb312588-b357-4068-8d1b-02c3ce11ee16}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f62d44-b306-4695-8842-30102c2e89eb}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ece3918-c0df-46a7-ac38-9043dd84d7d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29ba36b-2ece-4245-a9d9-5cb16e710135}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5a869a-289d-42e1-874c-ae36b4ec76b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2471282c-aa28-44bb-a965-cf87e149a639}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48296ac6-98ee-4ee9-bf5a-d5e16f70f97b}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf4c8772-4b23-49cf-af5c-ea5bc8eb16c4}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81617384-ad99-4c05-8550-4c914344380f}, !- Zone Air Inlet Port List
  {6c1f4eb8-4fb3-43eb-889a-507f4debf900}, !- Zone Air Exhaust Port List
  {1a72e5f3-57c9-4d6e-8a94-147307a771fd}, !- Zone Air Node Name
  {436fba5c-2d3d-4d1c-88a8-be8e743ccdee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {849bea5c-d8b9-4197-98c7-85e9d0ab0fcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daf0e7fb-1094-4dec-9d51-0a63231f1d07}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Zone Air Node, !- Name
  {1a72e5f3-57c9-4d6e-8a94-147307a771fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a72e5f3-57c9-4d6e-8a94-147307a771fd}, !- Handle
  {0e886a21-5c93-4deb-9198-d81605884233}, !- Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- Source Object
  11,                                     !- Outlet Port
  {daf0e7fb-1094-4dec-9d51-0a63231f1d07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81617384-ad99-4c05-8550-4c914344380f}, !- Handle
  {9f72c3f0-e90c-445e-b8b6-8dea644e61f0}, !- Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- HVAC Component
  {239bdab4-b31f-4a38-88dc-79a00ecb9323}; !- Port 1

OS:PortList,
  {6c1f4eb8-4fb3-43eb-889a-507f4debf900}, !- Handle
  {b70280af-b6f6-4e38-b520-bd2e7c12c97d}, !- Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}; !- HVAC Component

OS:PortList,
  {436fba5c-2d3d-4d1c-88a8-be8e743ccdee}, !- Handle
  {a6363099-85ed-4f73-8843-f2d1d838aded}, !- Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- HVAC Component
  {521fa8e9-5de7-4400-a731-c535f854db8c}; !- Port 1

OS:Sizing:Zone,
  {70bd4869-d89d-49e9-b6c8-9392755ab6c4}, !- Handle
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {665d963e-9b38-49f6-aefc-1a0404e95d9a}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f6496f61-74ef-4a70-b9f8-fb762e749c12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa2b4893-e420-4a1e-82a5-c9417580ccdb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Handle
  SecondarySchool Library B end_b - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  103.335742232793,                       !- X Origin {m}
  82.7331372770115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {d7b88386-cffe-40ce-894a-267b037a2258}; !- Thermal Zone Name

OS:Surface,
  {12b2c8c1-73cd-4bce-ac1e-410c30d77c4c}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe2df9c-94a1-4734-a3f4-22997764fc26}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79dcfd87-0b36-4771-837f-dfaa98015518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11efae67-3b2d-4530-be3c-539a370263b2}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff07e0c7-681a-4c7f-b6b0-882599011032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4490247-4353-45be-8833-9ba63f699a50}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5a869a-289d-42e1-874c-ae36b4ec76b1}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a29ba36b-2ece-4245-a9d9-5cb16e710135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb28875c-853f-47ce-a1f9-f7fbca722477}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59496656-3215-4cf9-b7b2-747e3198cb72}, !- Zone Air Inlet Port List
  {e8878918-baf2-4de8-97d0-30b58e2289a8}, !- Zone Air Exhaust Port List
  {a9ce6d38-7b7f-44cd-88c2-b5913accf025}, !- Zone Air Node Name
  {c02fa0ba-db0f-41be-87b8-c6cd48b676a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ece7400b-3766-43de-942f-4e51b8d17900}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b23b5c21-ca7f-4490-9490-1674fb0050b0}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Zone Air Node, !- Name
  {a9ce6d38-7b7f-44cd-88c2-b5913accf025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9ce6d38-7b7f-44cd-88c2-b5913accf025}, !- Handle
  {0fa68028-1ae2-44b0-8e0a-7ea6513e56db}, !- Name
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- Source Object
  11,                                     !- Outlet Port
  {b23b5c21-ca7f-4490-9490-1674fb0050b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59496656-3215-4cf9-b7b2-747e3198cb72}, !- Handle
  {29541ed1-f40b-469c-840e-6d873d36448a}, !- Name
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- HVAC Component
  {4d0307d6-448a-4059-81eb-4b6faf8e5971}; !- Port 1

OS:PortList,
  {e8878918-baf2-4de8-97d0-30b58e2289a8}, !- Handle
  {8ea23c1c-3f45-4aa0-9366-63d4676c8b79}, !- Name
  {d7b88386-cffe-40ce-894a-267b037a2258}; !- HVAC Component

OS:PortList,
  {c02fa0ba-db0f-41be-87b8-c6cd48b676a1}, !- Handle
  {59542777-9edc-4b2d-bd30-e6eb74856b66}, !- Name
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- HVAC Component
  {07bd6e8b-cac9-40b1-8277-081740a6aeff}; !- Port 1

OS:Sizing:Zone,
  {6b6b3671-c971-48f1-b7c4-387da20f2654}, !- Handle
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a253c3a-0f7e-4a52-a57b-a5ede4a01d72}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d7b88386-cffe-40ce-894a-267b037a2258}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a091343-7add-470e-9e11-bca9b84b5005}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Handle
  SecondarySchool Library C end_b - Story Ground, !- Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  91.8771372770115,                       !- X Origin {m}
  82.7331372770115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {920dd863-9356-460c-b386-7b1140de6aa6}; !- Thermal Zone Name

OS:Surface,
  {ea85bf6d-153e-41e3-bd6d-b6022ec751b9}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71191486-7335-40d8-8260-5091672d1f90}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbae4537-9854-4464-83b8-3c20d6e38c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976e5cc3-8254-41e9-948a-13ae473eb4eb}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4222fb2a-c161-4eb8-8048-3749a7b35708}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff07e0c7-681a-4c7f-b6b0-882599011032}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11efae67-3b2d-4530-be3c-539a370263b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37082535-932d-4bac-b828-03a9f45c9987}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e64e28db-e716-49d8-b593-96d8509ed6b6}, !- Zone Air Inlet Port List
  {428d2e19-841c-4e96-8d56-f660d83de251}, !- Zone Air Exhaust Port List
  {8a98847b-dd2f-49df-8339-a8e3c7fe2a2d}, !- Zone Air Node Name
  {eabb2680-4660-4bbb-b6e1-6a0b627f07dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e21dae04-aaa4-4df6-8612-6db4c19feaa9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31aa0546-7ec1-4182-918a-1cbb96c9767d}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Zone Air Node, !- Name
  {8a98847b-dd2f-49df-8339-a8e3c7fe2a2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a98847b-dd2f-49df-8339-a8e3c7fe2a2d}, !- Handle
  {3900d002-2ee5-4b96-922c-1625333ba499}, !- Name
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- Source Object
  11,                                     !- Outlet Port
  {31aa0546-7ec1-4182-918a-1cbb96c9767d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e64e28db-e716-49d8-b593-96d8509ed6b6}, !- Handle
  {8d0b3f76-0da6-4555-8e79-6f88da15c1aa}, !- Name
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- HVAC Component
  {e5716e85-5e60-4c79-aa2f-1ee7325a0dce}; !- Port 1

OS:PortList,
  {428d2e19-841c-4e96-8d56-f660d83de251}, !- Handle
  {1ae98203-f750-41fb-a8cb-de3b3883a258}, !- Name
  {920dd863-9356-460c-b386-7b1140de6aa6}; !- HVAC Component

OS:PortList,
  {eabb2680-4660-4bbb-b6e1-6a0b627f07dd}, !- Handle
  {345de475-051c-4662-b187-a56f8baa819a}, !- Name
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- HVAC Component
  {669edc7a-5e9f-4630-a053-6273c3a2849e}; !- Port 1

OS:Sizing:Zone,
  {48fd3307-ca54-4d4a-891c-31f1c05585c3}, !- Handle
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bfa26e9-9d0c-4145-bc7a-1fa767fec83d}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {920dd863-9356-460c-b386-7b1140de6aa6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {533e3ab2-458f-42e6-b539-b534f000975c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {7b05459f-bf92-4fac-8f9d-e6e1ef33ef54}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8edf72b-538c-4862-98d5-86f8cb59b15c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000024, 0.550240637190953, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000024, 0.550240637190953, 0, !- X,Y,Z Vertex 2 {m}
  -6.40743919992924, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  -6.40743919992924, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9b571c-ff6c-4ef6-9ceb-e61cccb5eb1d}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a501b3d-58c0-443c-a103-bbd354f81b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4586049557817, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -11.4586049557817, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.62316575585218, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -9.62316575585218, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d6077f-2483-4b9f-84fa-cb200a7360e2}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9fcf00-c566-4bfa-8449-226f796c32d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40743919992924, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992924, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000024, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000024, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6314efb5-a884-4d13-aecf-3b63cbfe5b8d}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a4cb87-f6f6-4560-997c-ba07494be642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62316575585218, 4.61003380621113, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.62316575585218, 4.61003380621113, 0, !- X,Y,Z Vertex 2 {m}
  -11.4586049557817, 4.61003380621111, 0, !- X,Y,Z Vertex 3 {m}
  -11.4586049557817, 4.61003380621111, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a37122-047e-481f-a365-d452ca70a2be}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d163ee86-118b-4691-b6f0-875e04423ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8354391999295, 0.55024063719096, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.8354391999295, 0.55024063719096, 0,  !- X,Y,Z Vertex 2 {m}
  -6.40743919992929, 0.550240637191031, 0, !- X,Y,Z Vertex 3 {m}
  -6.40743919992929, 0.550240637191031, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0322eb-5725-4981-96af-32be86ab2d05}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b9d9c91-0ddc-412d-a07e-bac652530864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.62316575585218, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.62316575585218, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.83543919992924, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.83543919992924, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfabef32-388b-419a-b0a8-0d9b18746cbd}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd5617a9-6e90-4810-83b2-afe77dc3b236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.40743919992929, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.40743919992929, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.8354391999295, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.8354391999295, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b42085-096c-42c1-b33f-8333dbd76e3f}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf1b09f-ee50-441c-9dac-a7e0b252dc73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.83543919992924, 4.61003380621113, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.83543919992924, 4.61003380621113, 0, !- X,Y,Z Vertex 2 {m}
  -9.62316575585218, 4.61003380621113, 0, !- X,Y,Z Vertex 3 {m}
  -9.62316575585218, 4.61003380621113, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91baccbf-121c-4690-80f8-2b46b1753ab9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {381d2af5-40d6-4e78-a511-9b88967147e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0253999999999503, 2.10630586118091, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 1.83468051322875, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 1.83468051322875, 2.10630586118091; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7708e59-b084-4499-b116-415f4a15d759}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {17918d84-06b9-4832-8cb1-3619c99b9956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000024, 1.4210854715202e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -4.54660000000024, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025400000000241, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025400000000241, 1.4210854715202e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6553658e-ea6b-4c0b-8a71-6ec8640663d8}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {3144f545-d157-4c29-8566-cacce30c790b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254000000000142, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.54660000000001, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fab2bf56-df7e-4ab7-831c-4beadbf7217e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {d7a978b7-2d9e-4665-a1be-3ad6665e24c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4332049557817, 1.4210854715202e-14, 2.07541482690294, !- X,Y,Z Vertex 1 {m}
  -11.4332049557817, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000002428, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000002428, 1.4210854715202e-14, 2.07541482690294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f10bb835-8742-4b5c-a7cb-072915010953}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {3e92ff6a-8ea8-4f02-bbdd-cb6a8c5bb03c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 1.4210854715202e-14, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 1.4210854715202e-14, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32c2e88-c9b6-46c2-90cc-4e9daa6eb326}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {7705acd8-8cfe-4210-b221-de59815b51fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000001, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000136, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {902df2df-d0fa-4c46-a99c-75c84ece2498}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {d4245ca4-0520-4e75-8933-1e4b98912e5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254000000000071, 2.0841614817207, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.58463380621111, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.58463380621111, 2.0841614817207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62ea54e0-4981-46bc-9cc4-fc7b3400b180}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {105d2ff7-5c15-4fcc-9ae5-594537fd2695}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.58463380621111, 2.0841614817207, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.58463380621111, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000065, 2.0841614817207; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {113d305e-15ff-4efd-8dce-6df409e93b64}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {b75e8f28-abb3-430d-afef-9b294995f756}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254000000000284, 2.20259213786142, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 0.524840637191031, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 0.524840637191031, 2.20259213786142; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fffbbec6-dc36-4c9f-bfb3-ea856ac88813}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {32d6151b-7972-423a-9c09-34e8c9b9d5de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.40743919992929, 0.524840637191031, 2.20259213786142, !- X,Y,Z Vertex 1 {m}
  -6.40743919992929, 0.524840637191031, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.40743919992929, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.40743919992929, 0.0254000000000284, 2.20259213786142; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {332538a8-f33e-4dae-8434-52e947ac96e6}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {b759edf7-2b0b-472f-96dc-fd6dd65066d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.83468051322875, 2.10630586118091, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.83468051322875, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999501, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999501, 2.10630586118091; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78e98385-0f90-481b-a37e-ae8217bea38b}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {1f6b283b-7a3e-456f-be6f-423ec3867667}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0253999999999929, 2.08820957187728, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.59330208937229, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.59330208937229, 2.08820957187728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc64f0a2-5d45-4ec3-b350-1dbdff8429fd}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {b3e123f4-084d-4bfc-86cd-d71ed56857f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.59330208937229, 2.08820957187728, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.59330208937229, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999932, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999932, 2.08820957187728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60e42acd-f3f9-4640-a8bf-c4893973d194}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {dea4d59a-4048-4c6a-bb68-ff5e9809c782}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0253999999999716, 2.08820957187728, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 3.59330208937228, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 3.59330208937228, 2.08820957187728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa33b539-0859-4f5d-9880-5d7ad79ee82f}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {12bae365-0359-4829-b988-558d268cf64a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.59330208937228, 2.08820957187728, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.59330208937228, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999719, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999719, 2.08820957187728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bc38d7b-f6a5-482d-9610-a351b3bbe35d}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {e0c5312f-8afb-4f46-8379-df4af7e4f6fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0253999999999574, 2.08202327171783, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.36883348836345, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.36883348836345, 2.08202327171783; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a95c44b-62cc-45e4-800c-26c2d1e5bd01}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {8174b285-144c-4aa9-aa8c-64803db1d458}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.36883348836345, 2.08202327171783, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.36883348836345, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999568, 2.08202327171783; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f55e9e9-f0e2-44b0-9fcb-d66a71a566f6}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {6e95c903-1794-4de1-be34-d95257a10a68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254000000000426, 2.08094540279481, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 5.87612817378944, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 5.87612817378944, 2.08094540279481; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f8cbc5e-4402-4ccf-84b6-777300f96983}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {b9e6e553-61be-4f4a-a5cd-77eeb48bc0e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.87612817378944, 2.08094540279481, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.87612817378944, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000421, 2.08094540279481; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0fa6ae-f0c8-4607-918e-92f482b24bf0}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {621fd07c-afe1-49cc-9f5d-08368433c11f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254, 2.09483437893464, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254, 0.762,   !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 2.65691400159219, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 2.65691400159219, 2.09483437893464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b22da661-ae8a-4272-85c2-8cc8a4900df4}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {dbc491dc-8933-49e7-b9a2-9dc214742878}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.65691400159219, 2.09483437893464, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.65691400159219, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000003, 2.09483437893464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fccbd2ef-3d69-46d2-8fd4-7bc6c04fe26f}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {2471282c-aa28-44bb-a965-cf87e149a639}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000002416, 4.57200000000002, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -0.0254000000002416, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000024, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000024, 4.57200000000002, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09ff1d17-79bd-4663-9709-444af7d3a203}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {48296ac6-98ee-4ee9-bf5a-d5e16f70f97b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.41584530158434e-13, 0.0254000000000142, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -2.41584530158434e-13, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.41584530158434e-13, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.41584530158434e-13, 4.54660000000002, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a352a61f-7318-4241-9348-7e1b3d0c7ecd}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {d4490247-4353-45be-8833-9ba63f699a50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000002416, 4.57200000000002, 2.07541482690294, !- X,Y,Z Vertex 1 {m}
  -0.0254000000002416, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -11.4332049557817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -11.4332049557817, 4.57200000000002, 2.07541482690294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcfbb731-1c47-438e-a1ba-2c8c54544085}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {976e5cc3-8254-41e9-948a-13ae473eb4eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000002, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000136, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3da8fdff-44cd-469d-89f7-2c54f7c688bf}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {4222fb2a-c161-4eb8-8048-3749a7b35708}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57200000000002, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57200000000002, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Handle
  SecondarySchool Gym A end_a - Story Ground, !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.009936979374,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}; !- Thermal Zone Name

OS:Surface,
  {65c846f7-51d7-42b2-a872-56b9df6c924d}, !- Handle
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5aa6caf-d36e-4561-b058-6e7ac20d449c}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080212d4-506b-4a91-830c-df1096e414b3}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2568d285-e9d7-47d9-a1c9-b288fe7a25a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00b4308-052f-41b4-a132-01c74fb6891f}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef91d61-9e7e-4edf-b3ee-407adcfa360a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853f6d2a-1f4a-47a4-81c4-c0f5bbcd453e}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb13552-5032-4121-8dac-b11390c4cf9e}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a36aa9ca-39ea-420c-805d-6bff4795e6a0}, !- Zone Air Inlet Port List
  {2da86283-6329-4ba5-9123-2e0531276413}, !- Zone Air Exhaust Port List
  {b871e796-2032-46f2-8a01-6f6ed5589d14}, !- Zone Air Node Name
  {fa858c30-79ef-447e-8f49-46641b100bd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93a7365a-b4f2-4f2d-8a1a-5ef805a84183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66635b20-bf2d-43a3-a176-a64f136aab0f}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone Air Node, !- Name
  {b871e796-2032-46f2-8a01-6f6ed5589d14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b871e796-2032-46f2-8a01-6f6ed5589d14}, !- Handle
  {c4c35b29-384b-41e4-86ed-0c3981d2babb}, !- Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- Source Object
  11,                                     !- Outlet Port
  {66635b20-bf2d-43a3-a176-a64f136aab0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a36aa9ca-39ea-420c-805d-6bff4795e6a0}, !- Handle
  {6a1c11b1-2e4a-4fc4-832d-68f7a3b26415}, !- Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- HVAC Component
  {aed21a20-cbce-4663-bdc2-050496107a7b}; !- Port 1

OS:PortList,
  {2da86283-6329-4ba5-9123-2e0531276413}, !- Handle
  {5e0e9449-3a8c-426b-909d-3ffad03bd2ab}, !- Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}; !- HVAC Component

OS:PortList,
  {fa858c30-79ef-447e-8f49-46641b100bd6}, !- Handle
  {18367b16-898c-44be-8ed0-4d1bf7841c6f}, !- Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- HVAC Component
  {0ad41ce5-aa75-4b50-a7c4-2fd6cfa8a854}; !- Port 1

OS:Sizing:Zone,
  {44bf07ad-e097-4d02-95ee-e8b6673377e6}, !- Handle
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8b7f41c-5d60-48a1-9c6c-9bd92353cf26}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b070d6fd-741b-495c-81fc-8e8d8b16de1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7003f3fd-0fcb-426a-85fd-c488e1c9be1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Handle
  SecondarySchool Gym B end_a - Story Ground, !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.009936979374,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}; !- Thermal Zone Name

OS:Surface,
  {e23c7e4e-34c9-4cda-8d72-8cb633ef45cb}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a864828-98a3-4ae1-a914-514c288a93a6}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37520bf6-500e-4735-8fa3-83349daaea62}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690adbcb-6e27-4282-96af-9159ae748c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca044d1f-ea23-4cb9-90c4-e0ba4a30e588}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdff06df-dabf-4d9d-a1b6-045fb099b643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2568d285-e9d7-47d9-a1c9-b288fe7a25a8}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080212d4-506b-4a91-830c-df1096e414b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5cebae4-8b8f-4e39-9aff-5747790de7f6}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9594dd32-02b4-43e4-bfae-b4b50fc29a07}, !- Zone Air Inlet Port List
  {4c7c7464-c76e-4c2a-94cd-f3a233505dbe}, !- Zone Air Exhaust Port List
  {5aa288e7-b309-4d45-98c5-4d84b4c66ac9}, !- Zone Air Node Name
  {0ec67281-0333-4cb0-aa6d-4f8f548de1a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eece7e00-a139-4b7b-8a87-23126a8a41ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc8d67c9-2d79-499d-8e12-184806149099}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone Air Node, !- Name
  {5aa288e7-b309-4d45-98c5-4d84b4c66ac9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa288e7-b309-4d45-98c5-4d84b4c66ac9}, !- Handle
  {886346c6-7f27-4713-8e8f-3fd42f4ea317}, !- Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- Source Object
  11,                                     !- Outlet Port
  {bc8d67c9-2d79-499d-8e12-184806149099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9594dd32-02b4-43e4-bfae-b4b50fc29a07}, !- Handle
  {e191df1e-ed87-4acd-b2b7-3a2bda917655}, !- Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- HVAC Component
  {034550b6-72a2-466a-b729-5463fe1c9673}; !- Port 1

OS:PortList,
  {4c7c7464-c76e-4c2a-94cd-f3a233505dbe}, !- Handle
  {2e56a30f-4748-4e2e-9d08-cbd662af3db5}, !- Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}; !- HVAC Component

OS:PortList,
  {0ec67281-0333-4cb0-aa6d-4f8f548de1a0}, !- Handle
  {3ddc31cc-9cc1-492c-971a-7d4d746b26bd}, !- Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- HVAC Component
  {4458320a-ac71-4ee8-bf50-991b5312807a}; !- Port 1

OS:Sizing:Zone,
  {51782d44-6fab-4117-a458-5d5f4b42f3e0}, !- Handle
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6d5791b-eb0a-4d46-b9a5-013e299bca87}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {8e21014c-dfe4-4c86-b701-ea6ab62f4d84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbb3dfd7-d194-4e96-b9e9-185094946991}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Handle
  SecondarySchool Gym C end_a - Story Ground, !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -126.009936979374,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}; !- Thermal Zone Name

OS:Surface,
  {aa3a2f47-5362-4f20-a2fa-71d091fb76e2}, !- Handle
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1497fc-a6f3-4f66-b0dc-965e93fe7eed}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8bc2b8a-7ba1-4f84-9b61-85f3f0778cd7}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5995eb4b-19c9-47c3-b39d-e8541bb61d2e}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ba2dcf-bcc7-4678-ade3-407cc0c21c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690adbcb-6e27-4282-96af-9159ae748c25}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37520bf6-500e-4735-8fa3-83349daaea62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b52efc-7340-41c2-b80a-c663843367fb}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3fbe2f0-4660-404b-95b5-865fbf42419f}, !- Zone Air Inlet Port List
  {8a0ca62a-b594-4ae0-8952-89d87f640fdc}, !- Zone Air Exhaust Port List
  {cf0fd946-ab20-43c2-a4f4-6637ad7cd503}, !- Zone Air Node Name
  {a7bb55e1-563b-4f62-8790-ae76e080b756}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7909df1-2434-4e5d-bbc2-7c205fec9a71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42c3f4bd-62b4-4359-bba2-49cbb7e21741}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone Air Node, !- Name
  {cf0fd946-ab20-43c2-a4f4-6637ad7cd503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf0fd946-ab20-43c2-a4f4-6637ad7cd503}, !- Handle
  {8ec0d258-7efa-43fb-9684-6f4cb4d49ab1}, !- Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- Source Object
  11,                                     !- Outlet Port
  {42c3f4bd-62b4-4359-bba2-49cbb7e21741}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3fbe2f0-4660-404b-95b5-865fbf42419f}, !- Handle
  {ef836dde-4025-4dca-a425-0b48b35e0bc2}, !- Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- HVAC Component
  {efa4066d-6c18-4dd2-8029-be949d7f1a51}; !- Port 1

OS:PortList,
  {8a0ca62a-b594-4ae0-8952-89d87f640fdc}, !- Handle
  {17dadef1-efe9-41d5-89bd-c3f2a069617b}, !- Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}; !- HVAC Component

OS:PortList,
  {a7bb55e1-563b-4f62-8790-ae76e080b756}, !- Handle
  {302a7ad3-e251-4330-97ad-2a4ea6a1bd14}, !- Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- HVAC Component
  {73d871cc-9094-458a-8727-4fadd7c8b407}; !- Port 1

OS:Sizing:Zone,
  {7f52e841-2274-48bc-ab5e-a6b3ac1a91bc}, !- Handle
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c6968bc-91d0-4619-b7eb-e285790419fa}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c56397d7-2aca-4d17-b095-25eb65f71012}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91e3fc85-bab7-46b9-a4fb-842f3824acd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Handle
  SecondarySchool Gym A  - Story Ground,  !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.437936979374,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {767b057d-2bc7-4134-8e32-242259e18e45}; !- Thermal Zone Name

OS:Surface,
  {8d27290e-90db-4ce5-8a36-23a02c459fa1}, !- Handle
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef91d61-9e7e-4edf-b3ee-407adcfa360a}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00b4308-052f-41b4-a132-01c74fb6891f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2592f4c-bb1b-43ba-b3a3-d99a8f91ff94}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58bfbbec-0a5c-4561-98af-f1c85fe61141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6ec1fa-7c58-4c2d-803c-1c21268b7895}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9913a710-c6aa-4e41-acae-80ba410f4bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8cec2c-ddc8-4fa6-8b7b-9f82a692fed1}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.592252511481, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e46313-e0c3-4dcc-af24-089f0107ce3f}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abd9131d-6a59-487f-95a3-3263c75705a2}, !- Zone Air Inlet Port List
  {3c66b46c-75a0-459b-b7b7-ed811c911ae5}, !- Zone Air Exhaust Port List
  {0dcc4777-8364-46b2-8c14-762fdea75f89}, !- Zone Air Node Name
  {6de56d61-814e-4b19-bb7d-36de1688df21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {520358c3-3f7d-45ba-b023-70fbb27be96d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be7be78d-6f44-49a2-aded-72f6a704b359}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone Air Node, !- Name
  {0dcc4777-8364-46b2-8c14-762fdea75f89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dcc4777-8364-46b2-8c14-762fdea75f89}, !- Handle
  {61985ac5-7f18-4649-9106-784ce14bcfab}, !- Name
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- Source Object
  11,                                     !- Outlet Port
  {be7be78d-6f44-49a2-aded-72f6a704b359}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abd9131d-6a59-487f-95a3-3263c75705a2}, !- Handle
  {8954ea2a-44ba-4316-b2b9-c0dc1c53abb7}, !- Name
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- HVAC Component
  {50929a31-1380-4827-93e9-ef626ee65779}; !- Port 1

OS:PortList,
  {3c66b46c-75a0-459b-b7b7-ed811c911ae5}, !- Handle
  {d530efe5-a70b-4664-b260-18ac9e343e1f}, !- Name
  {767b057d-2bc7-4134-8e32-242259e18e45}; !- HVAC Component

OS:PortList,
  {6de56d61-814e-4b19-bb7d-36de1688df21}, !- Handle
  {1641d0f1-38d4-4296-840b-a1624a98245b}, !- Name
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- HVAC Component
  {7d6edf24-0045-4226-afad-8cbedd2e21e0}; !- Port 1

OS:Sizing:Zone,
  {185e7e9d-c023-428c-84a8-32ffdeb15e43}, !- Handle
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee619407-bd45-4491-bfd0-25ba1248b280}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone HVAC Equipment List, !- Name
  {767b057d-2bc7-4134-8e32-242259e18e45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74bf02b5-4f7d-41ef-b5cf-8949c33a58b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Handle
  SecondarySchool Gym B  - Story Ground,  !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.437936979374,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}; !- Thermal Zone Name

OS:Surface,
  {5ed020bd-f4c6-43e5-b4fb-1249d6e295b6}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 10.2083998511812, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdff06df-dabf-4d9d-a1b6-045fb099b643}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca044d1f-ea23-4cb9-90c4-e0ba4a30e588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed4db7c-f8bb-4634-9300-ceb8f3abcfe7}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fde636d-ebd3-4df3-bac1-5cac9ca32591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 10.2083998511812, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466c7bfb-9aa8-41c0-8319-07bf64184d98}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e83bcb0-32a0-4ac3-9d1b-7641d913ece8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 10.2083998511812, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bfbbec-0a5c-4561-98af-f1c85fe61141}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2592f4c-bb1b-43ba-b3a3-d99a8f91ff94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.592252511481, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e467e3-6ef2-4634-a16c-415bf43ba899}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbd0b296-a89e-4b27-b2f7-7b93c7994643}, !- Zone Air Inlet Port List
  {aa1c6d4f-7bbc-42b5-8a04-c5b0f9a9cef6}, !- Zone Air Exhaust Port List
  {1a8dde44-8076-4f7d-ad80-6c327d0ee6f4}, !- Zone Air Node Name
  {7bf51ba9-6650-489e-ab09-89519c7eabb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c92739e-d1dc-4604-a86c-250f93ca0e65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {691f9906-335b-49d1-a62a-93827a95a39e}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone Air Node, !- Name
  {1a8dde44-8076-4f7d-ad80-6c327d0ee6f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8dde44-8076-4f7d-ad80-6c327d0ee6f4}, !- Handle
  {1d70f96d-7735-4ea8-b380-de4e69ea295a}, !- Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- Source Object
  11,                                     !- Outlet Port
  {691f9906-335b-49d1-a62a-93827a95a39e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbd0b296-a89e-4b27-b2f7-7b93c7994643}, !- Handle
  {4be6199e-21e7-45e3-b575-a3563f3952c1}, !- Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- HVAC Component
  {2933698f-5021-424e-a8f7-a83012812c0e}; !- Port 1

OS:PortList,
  {aa1c6d4f-7bbc-42b5-8a04-c5b0f9a9cef6}, !- Handle
  {caad63f9-6e38-4990-9412-7668b78ed6d8}, !- Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}; !- HVAC Component

OS:PortList,
  {7bf51ba9-6650-489e-ab09-89519c7eabb0}, !- Handle
  {5432085b-f0b6-49e8-a2cf-b4b0bd5a98de}, !- Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- HVAC Component
  {5b7a1edf-c4de-4407-a12a-87580ce74d99}; !- Port 1

OS:Sizing:Zone,
  {087c996a-6d13-423e-89c9-38742522996e}, !- Handle
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e394117a-f353-4b3e-b204-e9376366e0ef}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone HVAC Equipment List, !- Name
  {fbbc8cc6-0666-4d92-9327-7accc8992873}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72525795-2b0c-4a8c-97d3-e7f22db24218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Handle
  SecondarySchool Gym C  - Story Ground,  !- Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -121.437936979374,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}; !- Thermal Zone Name

OS:Surface,
  {8ab870ce-7412-4a18-ac4f-fa0cf9c37fe2}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ba2dcf-bcc7-4678-ade3-407cc0c21c41}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5995eb4b-19c9-47c3-b39d-e8541bb61d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a654cbb5-ffff-4672-ad31-7c9c842d9354}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4737088-1599-474d-869d-c36e9c8afa5f}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a2c398-c1e9-4dad-ac3d-7b34de2b8ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  13.592252511481, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fde636d-ebd3-4df3-bac1-5cac9ca32591}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed4db7c-f8bb-4634-9300-ceb8f3abcfe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.592252511481, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.592252511481, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48aa331-ca2f-44e2-8715-207665e12342}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.592252511481, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  13.592252511481, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50a0088a-07bd-462b-923a-d0bc1aef8c10}, !- Zone Air Inlet Port List
  {817f93d9-cf07-4f93-844d-d014fc4eb82d}, !- Zone Air Exhaust Port List
  {c08e34fd-6ff8-4520-a36e-d361339ee864}, !- Zone Air Node Name
  {d4358d57-f56d-49c6-9446-efd2e477c7f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7d5d226-a2ff-4131-ad83-b95963331c16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9544092d-b6d2-43f2-aac5-769f0e56fb22}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone Air Node, !- Name
  {c08e34fd-6ff8-4520-a36e-d361339ee864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c08e34fd-6ff8-4520-a36e-d361339ee864}, !- Handle
  {b401e7ba-6b26-40fe-81ad-52473e02dd45}, !- Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- Source Object
  11,                                     !- Outlet Port
  {9544092d-b6d2-43f2-aac5-769f0e56fb22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50a0088a-07bd-462b-923a-d0bc1aef8c10}, !- Handle
  {92d8b1b4-6533-427c-a533-1f742fcdb71b}, !- Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- HVAC Component
  {9192346d-612b-4157-a1ba-31de420f230b}; !- Port 1

OS:PortList,
  {817f93d9-cf07-4f93-844d-d014fc4eb82d}, !- Handle
  {0c0ea00f-e514-4350-9c08-a44913dc286b}, !- Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}; !- HVAC Component

OS:PortList,
  {d4358d57-f56d-49c6-9446-efd2e477c7f9}, !- Handle
  {9dbe3dff-e52f-491c-9dcb-d9a9c452b0d2}, !- Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- HVAC Component
  {690b0880-0c64-44cf-9e6b-96082e333a63}; !- Port 1

OS:Sizing:Zone,
  {7fc0275f-f5c2-4ea4-8fd2-81ddc6af1262}, !- Handle
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d08d3ec4-c6ce-402e-81a8-6064f38e83b3}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone HVAC Equipment List, !- Name
  {cbca0f30-e9a0-4bab-b872-bb3390c3a259}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a611b20e-e0e1-4d58-9a72-b2e9d57b8570}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Handle
  SecondarySchool Auditorium A  - Story Ground, !- Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -107.845684467893,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}; !- Thermal Zone Name

OS:Surface,
  {754fd887-c32a-4703-be48-25d72a440b57}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9913a710-c6aa-4e41-acae-80ba410f4bc1}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be6ec1fa-7c58-4c2d-803c-1c21268b7895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c47a12-f1a0-4087-aa10-26a57a40ec83}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cf4500-ee43-45d2-94c6-8cffcf5414a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f4787c-6b89-4243-9e2c-bb9a9206ac85}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {633f90d1-cb59-46c9-ac80-11c9510af381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9901f4f-c3a2-4557-ac0d-62e57ca38c43}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.07312513953055, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17047c1-fd1e-4f3d-8f48-f08adf105562}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c537e176-2524-4ce7-a4ba-d36d8c7a1b49}, !- Zone Air Inlet Port List
  {324ea827-1921-47b0-a909-5cfa3c63f612}, !- Zone Air Exhaust Port List
  {b39177f2-dd81-4130-b2df-23179bdfeb36}, !- Zone Air Node Name
  {ec3c5120-ed7f-4a39-b3d2-bfa387ea776c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc434937-0307-475e-9795-61594573691d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f986ac03-8dfe-4b4f-873d-b91729fba466}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone Air Node, !- Name
  {b39177f2-dd81-4130-b2df-23179bdfeb36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b39177f2-dd81-4130-b2df-23179bdfeb36}, !- Handle
  {ed9a8b18-01bc-4069-8153-a32ee95f4ded}, !- Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- Source Object
  11,                                     !- Outlet Port
  {f986ac03-8dfe-4b4f-873d-b91729fba466}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c537e176-2524-4ce7-a4ba-d36d8c7a1b49}, !- Handle
  {e3d48c05-dc16-41d1-8b5c-e18afa121948}, !- Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- HVAC Component
  {509f1a66-1e34-4c0e-942d-b4ea9cbf760d}; !- Port 1

OS:PortList,
  {324ea827-1921-47b0-a909-5cfa3c63f612}, !- Handle
  {f13113da-d67b-4fe3-8c33-771ab2d298fe}, !- Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}; !- HVAC Component

OS:PortList,
  {ec3c5120-ed7f-4a39-b3d2-bfa387ea776c}, !- Handle
  {3b3ee4e5-ad6b-412f-87f0-99e02408bfe2}, !- Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- HVAC Component
  {05ea4db0-05f4-4742-a56c-a2e5dd30562d}; !- Port 1

OS:Sizing:Zone,
  {9daab363-9b3f-40b2-a9f4-7b4f46c14a4d}, !- Handle
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ac23b89-3111-4e24-b856-c53110920989}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone HVAC Equipment List, !- Name
  {f9f4339d-128b-4420-b5c1-002ffc5f5ac0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {350c9022-43b1-41da-bd7d-c490dd41ec00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Handle
  SecondarySchool Auditorium B  - Story Ground, !- Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -107.845684467893,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}; !- Thermal Zone Name

OS:Surface,
  {7aa748ad-51db-42ae-aa93-bbeed580de87}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e83bcb0-32a0-4ac3-9d1b-7641d913ece8}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466c7bfb-9aa8-41c0-8319-07bf64184d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024e1380-4e10-4d3b-9ef6-356fe4026bfe}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfcc944f-db28-4a7b-be8e-8dda9a5fbdbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fb185c-e0d7-4261-be6f-018cc497e619}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c19a129-4a2f-4db6-b26d-f92f4074d6e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cf4500-ee43-45d2-94c6-8cffcf5414a2}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c47a12-f1a0-4087-aa10-26a57a40ec83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.07312513953055, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221eea27-c91e-46be-88cc-52b3c6da71d2}, !- Handle
  Surface 290,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d6baf35-8fb6-496b-805d-a5e388580d58}, !- Zone Air Inlet Port List
  {af4f2997-82ab-443f-9f12-e200c430aa92}, !- Zone Air Exhaust Port List
  {762c2ead-185b-4afd-896b-5f29f43422bc}, !- Zone Air Node Name
  {be9c6375-082d-4fca-924e-1dc8aa00193d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9563521c-905a-4db0-b9a0-abf7b3285a12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ebbb08e-3e3c-4545-b07b-57c9a90754ca}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone Air Node, !- Name
  {762c2ead-185b-4afd-896b-5f29f43422bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {762c2ead-185b-4afd-896b-5f29f43422bc}, !- Handle
  {1415206b-405a-4011-91cd-2015c2e3b3dd}, !- Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- Source Object
  11,                                     !- Outlet Port
  {9ebbb08e-3e3c-4545-b07b-57c9a90754ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d6baf35-8fb6-496b-805d-a5e388580d58}, !- Handle
  {8ece64da-4ac2-46c6-aa0c-83de5cd4d674}, !- Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- HVAC Component
  {2d08e48d-e823-4821-9444-141b479772fd}; !- Port 1

OS:PortList,
  {af4f2997-82ab-443f-9f12-e200c430aa92}, !- Handle
  {796df763-6446-4460-9792-3a5934bcef3c}, !- Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}; !- HVAC Component

OS:PortList,
  {be9c6375-082d-4fca-924e-1dc8aa00193d}, !- Handle
  {9239c16f-0606-42fe-861c-449baf7b3d00}, !- Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- HVAC Component
  {36193cfd-7094-4e39-adee-deccb19efa5f}; !- Port 1

OS:Sizing:Zone,
  {110b62c9-b785-40ad-96dc-3e59df3b39a4}, !- Handle
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3ac52fb-eaf0-4fc8-991a-38e2c5509603}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone HVAC Equipment List, !- Name
  {6039d73a-61ac-4bb8-8e0e-cd96913d16c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e06a1a88-4ab0-4a3e-bb1f-923009d6c884}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Handle
  SecondarySchool Auditorium C  - Story Ground, !- Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -107.845684467893,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}; !- Thermal Zone Name

OS:Surface,
  {25729030-bf02-4a91-9535-864404e2fe0d}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a2c398-c1e9-4dad-ac3d-7b34de2b8ac0}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4737088-1599-474d-869d-c36e9c8afa5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971efd9c-4ead-4e62-9c7d-d8bef646a732}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c564b32-372c-43a8-80f2-2d6f12dc7077}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5086645f-9661-424f-8fd3-b981177c7743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.07312513953055, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcc944f-db28-4a7b-be8e-8dda9a5fbdbc}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024e1380-4e10-4d3b-9ef6-356fe4026bfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.07312513953055, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.07312513953055, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf03995-1a42-49d5-ac14-65dcac70a147}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.07312513953055, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  9.07312513953055, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.56319401867222e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.56319401867222e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af9d875e-847f-4843-a521-658aa148fb01}, !- Zone Air Inlet Port List
  {d59e7a1f-5555-4275-b7d7-dc55ae1da59f}, !- Zone Air Exhaust Port List
  {388c9233-c8e9-4db3-8860-4c70cf463cf9}, !- Zone Air Node Name
  {6a2c11c9-8e43-4cb2-9ca3-eba592bab7ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e12540e-eb7b-438a-a216-a92396fe5df6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e25c4527-6f03-4fd6-a53e-a8f98e23fe3d}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone Air Node, !- Name
  {388c9233-c8e9-4db3-8860-4c70cf463cf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {388c9233-c8e9-4db3-8860-4c70cf463cf9}, !- Handle
  {e99a4250-76ca-4363-ba6f-3372395cedf1}, !- Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- Source Object
  11,                                     !- Outlet Port
  {e25c4527-6f03-4fd6-a53e-a8f98e23fe3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af9d875e-847f-4843-a521-658aa148fb01}, !- Handle
  {ad52a113-85e8-4ac5-a66b-26e18c19e973}, !- Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- HVAC Component
  {505c15cc-f7df-4298-934a-ab8a9c2d865d}; !- Port 1

OS:PortList,
  {d59e7a1f-5555-4275-b7d7-dc55ae1da59f}, !- Handle
  {09bf0379-dc16-4e22-8880-faf14274c717}, !- Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}; !- HVAC Component

OS:PortList,
  {6a2c11c9-8e43-4cb2-9ca3-eba592bab7ff}, !- Handle
  {bfbd0f22-c043-46f1-a5f7-91d8f11e0c00}, !- Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- HVAC Component
  {7833de08-b39b-45af-ba16-68aeff23b27a}; !- Port 1

OS:Sizing:Zone,
  {78f075b4-2037-4da2-925b-7d4b4179e25d}, !- Handle
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {995520b6-895d-4508-bc22-d209837cd09a}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone HVAC Equipment List, !- Name
  {e4b4a425-af28-481d-99a9-a1db2b38d45e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdebf27b-45dc-4a4c-8735-925db36bee3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.7725593283626,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {970897e9-aece-44c8-9d48-85348fcd708d}; !- Thermal Zone Name

OS:Surface,
  {4f767711-6d47-424d-a3d4-7f61045e1ea7}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {633f90d1-cb59-46c9-ac80-11c9510af381}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f4787c-6b89-4243-9e2c-bb9a9206ac85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9407e118-ea65-4b4a-97bb-06deb7bc350b}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2ae10d9-4fbe-4ca1-8270-610b2d9b62e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4cf26c7-b2d7-4b9b-ac10-6e2bb5af2924}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ecc7ad-9f37-4d1d-a2c1-49c579e60388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e743456-0a24-426f-9f7a-f868136d9096}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.89542205135109, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1ba9a4-8d64-436b-9cd0-f737209d9928}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbf30241-33da-49a8-a69a-bb46ed32a62f}, !- Zone Air Inlet Port List
  {17734a3f-601c-4087-ad91-fd136c46dcdd}, !- Zone Air Exhaust Port List
  {c08b4d0e-ad31-47cc-b8e8-3c411ee84cce}, !- Zone Air Node Name
  {877a0733-fc78-488d-91f6-012f5af7ef6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f8b23c4-d521-4285-8b69-7bfdf49e3c1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6e3af41-746a-41ad-8b6e-8c70b64ab3e4}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone Air Node, !- Name
  {c08b4d0e-ad31-47cc-b8e8-3c411ee84cce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c08b4d0e-ad31-47cc-b8e8-3c411ee84cce}, !- Handle
  {f4188910-6cff-459c-9efd-8144d7f94489}, !- Name
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- Source Object
  11,                                     !- Outlet Port
  {b6e3af41-746a-41ad-8b6e-8c70b64ab3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbf30241-33da-49a8-a69a-bb46ed32a62f}, !- Handle
  {17e705b0-50b5-4da6-a11d-4c18e1f8e55d}, !- Name
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- HVAC Component
  {ff6d719b-1e95-4a78-bb5e-959000257ac9}; !- Port 1

OS:PortList,
  {17734a3f-601c-4087-ad91-fd136c46dcdd}, !- Handle
  {bb403421-fc7d-472e-89f4-3795de11ff64}, !- Name
  {970897e9-aece-44c8-9d48-85348fcd708d}; !- HVAC Component

OS:PortList,
  {877a0733-fc78-488d-91f6-012f5af7ef6f}, !- Handle
  {f52f982f-837a-4d16-99f9-a4a1cbae6feb}, !- Name
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- HVAC Component
  {aea2d81e-5e39-4131-a0f6-68b8b20c36c8}; !- Port 1

OS:Sizing:Zone,
  {d556dba8-e74a-4596-b326-25f920d1f618}, !- Handle
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c9feef5-cc21-4c02-8f47-9f2c1b9e9b04}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone HVAC Equipment List, !- Name
  {970897e9-aece-44c8-9d48-85348fcd708d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1261c5e6-7662-4700-83d8-3eff02189e32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.7725593283626,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}; !- Thermal Zone Name

OS:Surface,
  {24dd4e58-e51c-49ff-9ba3-250597348aa0}, !- Handle
  Surface 303,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c19a129-4a2f-4db6-b26d-f92f4074d6e3}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fb185c-e0d7-4261-be6f-018cc497e619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8116d8f5-743d-4fc0-b03e-b11f1feac09b}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b70d2b5-22dd-43a0-9b00-012547406585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccad387-fdc3-42a4-8b53-5cca9cc236c4}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b88b7a67-c37d-41c2-9e79-5363205c34e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ae10d9-4fbe-4ca1-8270-610b2d9b62e7}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9407e118-ea65-4b4a-97bb-06deb7bc350b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.89542205135109, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8079ec0-0caf-4eae-bc36-20b59e0ef9ef}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c30bef-4f14-4492-89fe-1636390c074d}, !- Zone Air Inlet Port List
  {b2ae535c-e05b-4918-a845-5a1151e38b71}, !- Zone Air Exhaust Port List
  {be4dab0b-3416-44da-bb50-93f8e156cfcf}, !- Zone Air Node Name
  {1bf48f29-5b0a-426f-8e9f-4bc61448cc7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6f7d65c-b879-4393-a062-36697e8cac50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b5e9686-f44e-4891-a831-ed9335d55084}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone Air Node, !- Name
  {be4dab0b-3416-44da-bb50-93f8e156cfcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be4dab0b-3416-44da-bb50-93f8e156cfcf}, !- Handle
  {bc0da301-a5ed-4c73-ae18-4cb455092239}, !- Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- Source Object
  11,                                     !- Outlet Port
  {4b5e9686-f44e-4891-a831-ed9335d55084}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c30bef-4f14-4492-89fe-1636390c074d}, !- Handle
  {4dfea1f8-d469-46a6-a276-920cc09e10a9}, !- Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- HVAC Component
  {7ad1673f-d57d-4a0e-95c7-671097f27067}; !- Port 1

OS:PortList,
  {b2ae535c-e05b-4918-a845-5a1151e38b71}, !- Handle
  {9f90a92e-f409-4fbe-9793-34a21a87ffbc}, !- Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}; !- HVAC Component

OS:PortList,
  {1bf48f29-5b0a-426f-8e9f-4bc61448cc7e}, !- Handle
  {0e97e7cb-2e5d-4e9f-b0cd-2acc6ee92695}, !- Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- HVAC Component
  {879e5981-e389-43e5-8b34-c8f6c05b450b}; !- Port 1

OS:Sizing:Zone,
  {bf05915a-1e97-4ce3-a3c5-8e31a9f82625}, !- Handle
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d8a128f-d133-4429-a1fa-69ee1d51712e}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone HVAC Equipment List, !- Name
  {fee081cc-afa0-451c-b1ff-f19102baf985}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e37f1d55-d6c1-4a64-87f2-d7dc52ffe689}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.7725593283626,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}; !- Thermal Zone Name

OS:Surface,
  {813303f0-3cb0-4c40-8170-ce73297d0526}, !- Handle
  Surface 309,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5086645f-9661-424f-8fd3-b981177c7743}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c564b32-372c-43a8-80f2-2d6f12dc7077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669d0354-75c0-4951-8143-e94d2bd1d049}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a375a201-0db5-4e33-a245-2b68da0e1fc9}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f86bf6-e2d3-4de8-99fe-25ef1bc0e102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.89542205135109, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b70d2b5-22dd-43a0-9b00-012547406585}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8116d8f5-743d-4fc0-b03e-b11f1feac09b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.89542205135109, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.89542205135109, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e20cc0-aa9d-46ab-8160-f28c98da1950}, !- Handle
  Surface 314,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.89542205135109, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  6.89542205135109, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fba96a3-7461-45d6-a3d6-9cecfc0ebfc2}, !- Zone Air Inlet Port List
  {4687477c-d881-44a4-bf51-a4cff594e371}, !- Zone Air Exhaust Port List
  {01a570fa-6831-498c-8a21-55ef78a86d48}, !- Zone Air Node Name
  {557a297c-df76-425c-ae69-5ae48c649422}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ea6d890-8106-42e4-b6a1-7c87b7c1efd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35f3ffd4-7677-44a0-ab30-e075ea14a993}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone Air Node, !- Name
  {01a570fa-6831-498c-8a21-55ef78a86d48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01a570fa-6831-498c-8a21-55ef78a86d48}, !- Handle
  {6191e61a-cbe5-4fd4-b590-f5293c47335a}, !- Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- Source Object
  11,                                     !- Outlet Port
  {35f3ffd4-7677-44a0-ab30-e075ea14a993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fba96a3-7461-45d6-a3d6-9cecfc0ebfc2}, !- Handle
  {adac261e-2235-40b0-8097-c6aa7931c289}, !- Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- HVAC Component
  {b8756516-a8e0-4343-8d63-004bac8b858f}; !- Port 1

OS:PortList,
  {4687477c-d881-44a4-bf51-a4cff594e371}, !- Handle
  {a95efd67-b936-41fa-a208-9252c19382a7}, !- Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}; !- HVAC Component

OS:PortList,
  {557a297c-df76-425c-ae69-5ae48c649422}, !- Handle
  {f5520965-13e5-4bda-8b3f-690b09900ae5}, !- Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- HVAC Component
  {5773d680-ea12-4e7d-bf74-49b41a0bcbc3}; !- Port 1

OS:Sizing:Zone,
  {f03db1de-afd1-4dd7-b4e0-92ecf3fce07d}, !- Handle
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a280c4b1-5b83-4d11-99fb-0cc4ca3ebcc5}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone HVAC Equipment List, !- Name
  {c59bdf18-756e-458d-9ce9-2b134663952c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {107c93f0-5cb4-4d23-a06f-fddca29de820}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -91.8771372770115,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}; !- Thermal Zone Name

OS:Surface,
  {19fbae04-d2ab-4f33-bf5b-c6a0ecf1d947}, !- Handle
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ecc7ad-9f37-4d1d-a2c1-49c579e60388}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4cf26c7-b2d7-4b9b-ac10-6e2bb5af2924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ffeb99-510c-4fcc-8abd-dbe1ccb769da}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91010ec-bdee-4c43-8933-420767624626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff50aef-7772-464d-9731-249aa6ff2686}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9beb5e2-2a2e-4375-a43f-9ecf20599cb5}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fee758-4ec4-49e9-8307-f42da8db9671}, !- Handle
  Surface 320,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45fd22ae-4a11-4824-ac17-d6c8bfd637b2}, !- Zone Air Inlet Port List
  {560841b3-879e-4a32-b8b0-a7f30dda2222}, !- Zone Air Exhaust Port List
  {643110c7-fef7-46c4-a233-7f66429aa754}, !- Zone Air Node Name
  {a1c7c85c-c939-4a3d-856c-9f00c77abd36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d592c4a-9c90-4f0e-8469-28ec5f405071}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ec2e27-b07e-4c93-8876-1e9d78622d24}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone Air Node, !- Name
  {643110c7-fef7-46c4-a233-7f66429aa754}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {643110c7-fef7-46c4-a233-7f66429aa754}, !- Handle
  {d2343fe5-be81-4094-b785-1ff119de09ad}, !- Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- Source Object
  11,                                     !- Outlet Port
  {c8ec2e27-b07e-4c93-8876-1e9d78622d24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45fd22ae-4a11-4824-ac17-d6c8bfd637b2}, !- Handle
  {99133a75-3b1b-4fed-93b5-e15f3191818e}, !- Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- HVAC Component
  {84998561-324b-41b3-86db-ede51f5d34e6}; !- Port 1

OS:PortList,
  {560841b3-879e-4a32-b8b0-a7f30dda2222}, !- Handle
  {bde499a0-14fc-4bae-8364-acbc5cf5bd86}, !- Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}; !- HVAC Component

OS:PortList,
  {a1c7c85c-c939-4a3d-856c-9f00c77abd36}, !- Handle
  {d8662f19-2927-425d-8c30-b8bd0478ddcd}, !- Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- HVAC Component
  {c502211b-602f-46c2-a471-c149a741dbf6}; !- Port 1

OS:Sizing:Zone,
  {6d40faf0-7963-4be6-8942-de0850468cf2}, !- Handle
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae915c10-df0c-4773-b407-cf18beb27d2f}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b2620ab0-c2c3-4b27-8a14-3c57a330ce6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed7ce79a-edbe-49a2-a765-672db2ae02f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -91.8771372770115,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}; !- Thermal Zone Name

OS:Surface,
  {5565787f-de74-4200-80ed-07f4a028fee4}, !- Handle
  Surface 321,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88b7a67-c37d-41c2-9e79-5363205c34e8}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bccad387-fdc3-42a4-8b53-5cca9cc236c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27e91c69-c151-4193-a2f6-b0a21bd5a037}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8847c7d7-1bce-4c80-b423-5434e2d034a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10b81860-75c7-4286-950f-67107d620cdf}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91010ec-bdee-4c43-8933-420767624626}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ffeb99-510c-4fcc-8abd-dbe1ccb769da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5e932a-74c0-4f16-aa06-50af5dc6575a}, !- Handle
  Surface 326,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1b7d822-b09c-4528-a528-c2feb5e736af}, !- Zone Air Inlet Port List
  {c9ce39eb-cf4a-4eb5-857a-bdc821339f3e}, !- Zone Air Exhaust Port List
  {eaab120c-5639-4e73-99bb-aafc6214a2bc}, !- Zone Air Node Name
  {acaf356b-0d9b-463d-a1b8-fe07f8075435}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bea8316-340f-4060-97e7-8649d014a528}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37c18803-6e03-43fb-a679-e2795ff98365}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone Air Node, !- Name
  {eaab120c-5639-4e73-99bb-aafc6214a2bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaab120c-5639-4e73-99bb-aafc6214a2bc}, !- Handle
  {03753a7f-9c0c-4210-807d-9a6d83e95059}, !- Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- Source Object
  11,                                     !- Outlet Port
  {37c18803-6e03-43fb-a679-e2795ff98365}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1b7d822-b09c-4528-a528-c2feb5e736af}, !- Handle
  {b1187b1a-636b-40ff-a8d4-a743d1da4362}, !- Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- HVAC Component
  {4415881c-20a1-4300-b518-fae303558386}; !- Port 1

OS:PortList,
  {c9ce39eb-cf4a-4eb5-857a-bdc821339f3e}, !- Handle
  {c2e13a2e-b4f9-41a4-828d-32dce8b55080}, !- Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}; !- HVAC Component

OS:PortList,
  {acaf356b-0d9b-463d-a1b8-fe07f8075435}, !- Handle
  {44c93fe0-57e0-4f7f-8bbe-f391fc3d65ce}, !- Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- HVAC Component
  {58b684bc-5d40-4aac-8f6a-6730a3f085cd}; !- Port 1

OS:Sizing:Zone,
  {de8d85ec-f011-4788-861f-0d7aa0630999}, !- Handle
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8212768-d82e-4e47-91a1-d6c2a78cb085}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f0058aaa-6b41-4d2a-afd4-52d8210e5f36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {443c67d9-1da5-4b79-94a2-2d69810036fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -91.8771372770115,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fa3d413d-8f38-4fce-85eb-53778215b1f3}, !- Building Story Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}; !- Thermal Zone Name

OS:Surface,
  {124e6401-46ac-4a16-9712-1969654a3584}, !- Handle
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f86bf6-e2d3-4de8-99fe-25ef1bc0e102}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a375a201-0db5-4e33-a245-2b68da0e1fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b936ea-0927-49a8-a021-80d7a844ddf1}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d00935e-d592-4077-ba12-68576eec354f}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8847c7d7-1bce-4c80-b423-5434e2d034a4}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27e91c69-c151-4193-a2f6-b0a21bd5a037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b3a6f0-6f1d-4492-8909-76787c2f9e01}, !- Handle
  Surface 332,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {820dd0f9-8541-4fbf-8d09-9aaa319f9f01}, !- Zone Air Inlet Port List
  {fe5def23-28a1-4d6d-9227-cd6b55fbc248}, !- Zone Air Exhaust Port List
  {5347995d-bfa8-4ef9-9fa9-2c8e0c184b0d}, !- Zone Air Node Name
  {aa665351-8b9a-4118-a663-5154c648b650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6457790-f62b-4cac-8036-4f400f8752b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fee87f1-6a57-4334-bd4d-0321787ee0d3}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone Air Node, !- Name
  {5347995d-bfa8-4ef9-9fa9-2c8e0c184b0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5347995d-bfa8-4ef9-9fa9-2c8e0c184b0d}, !- Handle
  {d93756f9-9838-464f-9fd2-bede66c8c8aa}, !- Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- Source Object
  11,                                     !- Outlet Port
  {0fee87f1-6a57-4334-bd4d-0321787ee0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {820dd0f9-8541-4fbf-8d09-9aaa319f9f01}, !- Handle
  {aab29997-dac9-46e2-bbf5-b3d825077a10}, !- Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- HVAC Component
  {49d5f725-67c8-464a-b87e-67c9c7d22047}; !- Port 1

OS:PortList,
  {fe5def23-28a1-4d6d-9227-cd6b55fbc248}, !- Handle
  {c8e6a474-7b1b-4a15-8624-61ef5d1f6adc}, !- Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}; !- HVAC Component

OS:PortList,
  {aa665351-8b9a-4118-a663-5154c648b650}, !- Handle
  {dcf36690-884b-4de0-b915-8cae94a08e15}, !- Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- HVAC Component
  {cda879ec-7502-4b1c-98de-b20510c1eb07}; !- Port 1

OS:Sizing:Zone,
  {b89d2467-7f24-461d-993a-e4a7f51b8462}, !- Handle
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0f4d1e4-8c1c-4b97-8ae9-eb82b6e408e4}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a2eed1d3-fb23-4995-841f-47cdc7f62f1c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {300a59af-840f-454f-814d-be05ab0d2096}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {5aebe253-6320-4539-8164-3f873220ac5f}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {c5aa6caf-d36e-4561-b058-6e7ac20d449c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.54660000000001, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999941, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5822199-45ab-47a7-9f82-1b6c35947004}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {853f6d2a-1f4a-47a4-81c4-c0f5bbcd453e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -5.32907051820075e-15, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -5.32907051820075e-15, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e866ad38-1f54-408f-8e81-14ec63c75585}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {5a864828-98a3-4ae1-a914-514c288a93a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 10.1829998511812, 3.39026300972143, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 10.1829998511812, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0254000000000065, 3.39026300972143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2776ee1-b17f-4e8c-af2f-144b037fd467}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {ad1497fc-a6f3-4f66-b0dc-965e93fe7eed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.54660000000001, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999941, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae2778bb-53a9-4815-b12e-384fd5a7f00d}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {b8bc2b8a-7ba1-4f84-9b61-85f3f0778cd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000001, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fc3fef4-f60a-4c49-9edd-10de90f9b59b}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {6d8cec2c-ddc8-4fa6-8b7b-9f82a692fed1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -5.32907051820075e-15, 3.38699471617593, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  13.566852511481, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  13.566852511481, -5.32907051820075e-15, 3.38699471617593; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18149e05-6fe4-4cbd-9b6d-ae0618959b94}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {a654cbb5-ffff-4672-ad31-7c9c842d9354}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.566852511481, 4.57200000000001, 3.38699471617593, !- X,Y,Z Vertex 1 {m}
  13.566852511481, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999728, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999728, 4.57200000000001, 3.38699471617593; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4c419dd-e97a-4015-9988-170c139d9351}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {e9901f4f-c3a2-4557-ac0d-62e57ca38c43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000001563, -5.32907051820075e-15, 3.39190873504839, !- X,Y,Z Vertex 1 {m}
  0.0254000000001563, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  9.04772513953055, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  9.04772513953055, -5.32907051820075e-15, 3.39190873504839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98eb636e-f84b-4981-a6fa-e987209a43de}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {971efd9c-4ead-4e62-9c7d-d8bef646a732}, !- Surface Name
