  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.04772513953055, 4.57200000000001, 3.39190873504839, !- X,Y,Z Vertex 1 {m}
  9.04772513953055, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000001575, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000001575, 4.57200000000001, 3.39190873504839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {523bedce-be12-4f16-9436-12b82f1fe2ad}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {7e743456-0a24-426f-9f7a-f868136d9096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -5.32907051820075e-15, 3.39659359576779, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.87002205135109, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.87002205135109, -5.32907051820075e-15, 3.39659359576779; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e23f5609-7baf-49c5-957b-5920d7a6e4cd}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {669d0354-75c0-4951-8143-e94d2bd1d049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.87002205135109, 4.57200000000001, 3.39659359576779, !- X,Y,Z Vertex 1 {m}
  6.87002205135109, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000001, 3.39659359576779; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67e52bf1-7097-4e05-96a2-1d4fee3532f5}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {3ff50aef-7772-464d-9731-249aa6ff2686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999947, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2664b9f-3dbf-488b-876a-eb5821480141}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {c9beb5e2-2a2e-4375-a43f-9ecf20599cb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -5.32907051820075e-15, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -5.32907051820075e-15, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f014dec2-5880-47aa-b1bb-4133c7912717}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {10b81860-75c7-4286-950f-67107d620cdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000053, 3.39026300972143, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.1829998511812, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.1829998511812, 3.39026300972143; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70ed5866-8855-40c2-ba3c-951b3a03fffb}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {2d00935e-d592-4077-ba12-68576eec354f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999947, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f45cc2a8-1c7d-4cfa-b61a-351cd70e3378}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  {e5b936ea-0927-49a8-a021-80d7a844ddf1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 3.40656808988764, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000001, 3.40656808988764; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2ea9016a-3eb3-4c0e-864b-2c4201067349}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bf80ae7-1ebe-4960-8805-81d8fef1a202}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {2ea9016a-3eb3-4c0e-864b-2c4201067349}, !- People Definition Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Handle
  Clothing Schedule,                      !- Name
  {dea71e8e-90c7-4768-9a00-586105f31e0c}, !- Schedule Type Limits Name
  {e2f15f39-ce94-4622-9a26-dc91e5eed2c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2f15f39-ce94-4622-9a26-dc91e5eed2c9}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {dea71e8e-90c7-4768-9a00-586105f31e0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ff30abb-a5fd-4a58-8b3b-ca0a59b2b17c}, !- Handle
  Schedule Rule 1,                        !- Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cf5bf72-64f1-47a8-bbbf-e7107b85d1dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cf5bf72-64f1-47a8-bbbf-e7107b85d1dd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {dea71e8e-90c7-4768-9a00-586105f31e0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dea71e8e-90c7-4768-9a00-586105f31e0c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d77dc603-9e87-4b92-b55b-068b35310610}, !- Schedule Type Limits Name
  {eb100f63-2482-4eb5-ae39-cf395984a505}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb100f63-2482-4eb5-ae39-cf395984a505}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d77dc603-9e87-4b92-b55b-068b35310610}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d77dc603-9e87-4b92-b55b-068b35310610}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Handle
  Work Efficiency Schedule,               !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {b2161d29-69a1-4aa2-b037-90fef6aa19f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2161d29-69a1-4aa2-b037-90fef6aa19f7}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {260e2162-ce16-4034-8b10-222daee66352}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b92f7b1c-2fe5-4dce-8ad5-e3fec081c129}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {064cc453-d15b-42f6-9be5-d35a255ee814}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {b92f7b1c-2fe5-4dce-8ad5-e3fec081c129}, !- Lights Definition Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {72fd6faf-cffe-4dc6-80f5-0365ead3c03a}, !- Handle
  {b92f7b1c-2fe5-4dce-8ad5-e3fec081c129}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7e3cac2d-2d99-4400-801f-54754be366ed}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3f7cfe2c-c272-4edc-bb1a-6044a04e8a15}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {7e3cac2d-2d99-4400-801f-54754be366ed}, !- Electric Equipment Definition Name
  {8f68873e-9f5d-4669-adf8-d241d7890198}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2fb556de-c0e6-4a85-82fa-173e3954d2ed}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00199938132,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a8eeb630-75cc-46ad-97b7-aeda3518ed2b}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {30716fca-def4-417f-87a2-134dc3e37524}, !- Default Day Schedule Name
  {6ef551ac-3ec2-40d4-a77d-2587109cb789}, !- Summer Design Day Schedule Name
  {f9bb6e1f-2182-4f34-a25f-66f5076e6fd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30716fca-def4-417f-87a2-134dc3e37524}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.63125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.49375,                                !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.35625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.2875,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.21875,                                !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {6932630f-3180-4936-acb3-f945badfb725}, !- Handle
  Schedule Rule 2,                        !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4415dc4c-956c-4899-b3b1-2fcf5aa6d639}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4415dc4c-956c-4899-b3b1-2fcf5aa6d639}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.13125,                                !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.30625,                                !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.48125,                                !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.65625,                                !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.63125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.49375,                                !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.35625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.2875,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.21875,                                !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {6ef551ac-3ec2-40d4-a77d-2587109cb789}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20d9dd08-1509-45be-b315-30167ec228ce}, !- Handle
  Schedule Rule 3,                        !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {83b30c2b-060c-483e-abae-02eec64da1e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {83b30c2b-060c-483e-abae-02eec64da1e0}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe482447-2994-4b59-9901-e5b3082479f7}, !- Handle
  Schedule Rule 4,                        !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d88eb1a-dc68-403f-95ab-be4f28588769}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d88eb1a-dc68-403f-95ab-be4f28588769}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8958dac5-6430-4d82-aa1c-bf8c3e583ede}, !- Handle
  Schedule Rule 5,                        !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ab68e8d-e63a-40c0-9867-71fd3995a49c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2ab68e8d-e63a-40c0-9867-71fd3995a49c}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31b7f154-5394-4829-9d75-a794ff79887b}, !- Handle
  Schedule Rule 6,                        !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c84b49f4-408f-4d1f-8752-a2fc44b97eba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c84b49f4-408f-4d1f-8752-a2fc44b97eba}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9bb6e1f-2182-4f34-a25f-66f5076e6fd3}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- Handle
  SecondarySchool Activity,               !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  {8cc84173-e100-4c83-894f-9eca6297fc50}, !- Default Day Schedule Name
  {9b2fcdc3-b32e-419d-91b5-050ae4ba842c}, !- Summer Design Day Schedule Name
  {5367cc69-e35c-486d-8ce7-9ea35b025ba3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cc84173-e100-4c83-894f-9eca6297fc50}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5367cc69-e35c-486d-8ce7-9ea35b025ba3}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9b2fcdc3-b32e-419d-91b5-050ae4ba842c}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Handle
  SecondarySchool Bldg Light,             !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {87484644-d053-42fb-ad3d-212d4d19b442}, !- Default Day Schedule Name
  {157c7e0f-4c1b-44b0-a6e1-ffd0ff99ebc3}, !- Summer Design Day Schedule Name
  {605d939b-dc49-43ff-b3b7-8b36a6d6c43d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87484644-d053-42fb-ad3d-212d4d19b442}, !- Handle
  SecondarySchool Bldg Light Default,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {b27664bc-5d41-49e0-a500-e19a5feaf07c}, !- Handle
  Schedule Rule 7,                        !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6c0b0c1b-f32c-4ca6-bf50-14afd142c9a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c0b0c1b-f32c-4ca6-bf50-14afd142c9a6}, !- Handle
  SecondarySchool Bldg Light Wkdy Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {157c7e0f-4c1b-44b0-a6e1-ffd0ff99ebc3}, !- Handle
  SecondarySchool Bldg Light Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {18ec6bcb-0f2f-44e2-ad3a-4e54e8c97842}, !- Handle
  Schedule Rule 8,                        !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {92a0f9cb-f340-4c7f-b451-74cde5ee693b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {92a0f9cb-f340-4c7f-b451-74cde5ee693b}, !- Handle
  SecondarySchool Bldg Light Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1773,                                 !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0d991703-d722-4b6d-a526-1f4ecf612906}, !- Handle
  Schedule Rule 9,                        !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e183c6bd-dd9f-49a4-8c0e-3dc5f2d88e65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e183c6bd-dd9f-49a4-8c0e-3dc5f2d88e65}, !- Handle
  SecondarySchool Bldg Light Wknd Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d8108616-92f7-4b95-9af5-f410b06b4780}, !- Handle
  Schedule Rule 10,                       !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41028a53-fb79-45f3-bee9-ab713d6475be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {41028a53-fb79-45f3-bee9-ab713d6475be}, !- Handle
  SecondarySchool Bldg Light Wknd Day 1,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {845c436b-a7c4-4df8-b8e8-7f8b3fbb15c4}, !- Handle
  Schedule Rule 11,                       !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c57850f-e85b-431d-9149-e80990e29b90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c57850f-e85b-431d-9149-e80990e29b90}, !- Handle
  SecondarySchool Bldg Light Wknd Day 2,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {605d939b-dc49-43ff-b3b7-8b36a6d6c43d}, !- Handle
  SecondarySchool Bldg Light Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Handle
  SecondarySchool Bldg Equip,             !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {f19d40a3-8852-4d22-b80f-348dccf4dd78}, !- Default Day Schedule Name
  {b4bf9a7d-cd7b-44ca-ac6c-67dfe84ed085}, !- Summer Design Day Schedule Name
  {a1434a3c-3c08-4355-b669-2ecd5bb99978}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f19d40a3-8852-4d22-b80f-348dccf4dd78}, !- Handle
  SecondarySchool Bldg Equip Default,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a20664e5-c063-48dd-b4ab-3dd2f404a78c}, !- Handle
  Schedule Rule 12,                       !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d1affdb2-9cd1-4912-b2b2-2dbfaee80375}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1affdb2-9cd1-4912-b2b2-2dbfaee80375}, !- Handle
  SecondarySchool Bldg Equip Wkdy Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b4bf9a7d-cd7b-44ca-ac6c-67dfe84ed085}, !- Handle
  SecondarySchool Bldg Equip Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b47d563e-4074-46e7-926d-d670f4f4d526}, !- Handle
  Schedule Rule 13,                       !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {521f93d6-c886-410b-9b2a-5569141f6462}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {521f93d6-c886-410b-9b2a-5569141f6462}, !- Handle
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b9776971-44c0-4a48-88be-25c48136e1b3}, !- Handle
  Schedule Rule 14,                       !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9867f99-f8ea-4c64-b738-0dd913ad2177}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9867f99-f8ea-4c64-b738-0dd913ad2177}, !- Handle
  SecondarySchool Bldg Equip Wknd Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ea9ed13d-f8f0-48ff-b2b0-0441c9661997}, !- Handle
  Schedule Rule 15,                       !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e54f455b-bf25-4bca-b784-4669e9bb227f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e54f455b-bf25-4bca-b784-4669e9bb227f}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 1,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b4a1b8a7-b149-4ef1-9944-685e52d522e4}, !- Handle
  Schedule Rule 16,                       !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {512f12a2-11d8-49d1-84db-fbc1417671fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {512f12a2-11d8-49d1-84db-fbc1417671fd}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 2,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a1434a3c-3c08-4355-b669-2ecd5bb99978}, !- Handle
  SecondarySchool Bldg Equip Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Handle
  SecondarySchool Infil,                  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {4384c363-f6bb-4319-8957-7a5bc9ca88bb}, !- Default Day Schedule Name
  {10dd4bcf-67b1-42ae-a5b3-838a2f1dc6e4}, !- Summer Design Day Schedule Name
  {f0f5f037-ef30-4bf9-914e-2ce21d2f1720}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4384c363-f6bb-4319-8957-7a5bc9ca88bb}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f0f5f037-ef30-4bf9-914e-2ce21d2f1720}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {10dd4bcf-67b1-42ae-a5b3-838a2f1dc6e4}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {3b213bb1-7784-493f-9fe6-1de4ee9d9c99}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f3354dc0-9b80-448a-9318-02418b233c52}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {3b213bb1-7784-493f-9fe6-1de4ee9d9c99}, !- People Definition Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8bbfe4c5-2560-455e-8141-10f706e8a0e6}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ef72abed-76ad-4116-bf45-c2c3b5ce1cad}, !- Handle
  SecondarySchool Corridor Lights,        !- Name
  {8bbfe4c5-2560-455e-8141-10f706e8a0e6}, !- Lights Definition Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5310ddf5-1d1d-41ad-b644-32fa53c4884c}, !- Handle
  {8bbfe4c5-2560-455e-8141-10f706e8a0e6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {31650d33-0922-49ea-ab98-e3df434e4d51}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {251ea01f-f6ea-4376-81b5-2a752c673f3f}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {31650d33-0922-49ea-ab98-e3df434e4d51}, !- Electric Equipment Definition Name
  {8457523b-9f26-4f0f-a7e4-a9872c321013}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3745df7d-5b1b-48a8-90cd-c8c4adf55896}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f31a1fe4-2587-4a50-9fad-32578dd711a6}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4905e534-4016-4a6d-b8c3-d719d45f008a}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6eda8c87-02f8-4ed5-ae90-f07394e69aef}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {4905e534-4016-4a6d-b8c3-d719d45f008a}, !- People Definition Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1b17620e-d6fe-4d86-9d67-52069016cef1}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d1e5f737-8155-411d-b694-4ebc745dd5b2}, !- Handle
  SecondarySchool Cafeteria Lights,       !- Name
  {1b17620e-d6fe-4d86-9d67-52069016cef1}, !- Lights Definition Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1eeb0616-c7c8-4557-aa99-51490abfd5b2}, !- Handle
  {1b17620e-d6fe-4d86-9d67-52069016cef1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c122709c-c467-430c-8d6f-60408777d206}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {49ceba5f-c880-43d9-b833-c0d4dc8366c7}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {c122709c-c467-430c-8d6f-60408777d206}, !- Electric Equipment Definition Name
  {6b605a85-41a2-4706-8f0e-3d603849b32a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {99176f6f-a860-44f8-898c-da48b7e76792}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006790944,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {44619c44-2536-41f7-8d2e-afaa3b976a53}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Handle
  SecondarySchool Kitchen Equip,          !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {3b42c407-4b49-4367-ad1c-58106a07eeb8}, !- Default Day Schedule Name
  {b5d1749e-adb7-4571-8445-35238c79da60}, !- Summer Design Day Schedule Name
  {05288ac3-3491-4bb2-b7e8-5f8637d1e9de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b42c407-4b49-4367-ad1c-58106a07eeb8}, !- Handle
  SecondarySchool Kitchen Equip Default,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.1125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.11875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.13125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.14375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.166666666666667,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.183333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.216666666666667,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.233333333333333,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.233333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.183333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.14375,                                !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.13125,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.11875,                                !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1125,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.10625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1;                                    !- Value Until Time 30

OS:Schedule:Rule,
  {dbc2e0b5-1588-42d6-a75e-96f34af4849d}, !- Handle
  Schedule Rule 17,                       !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {503d3b5b-1a8b-4f63-8362-869b074b9981}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {503d3b5b-1a8b-4f63-8362-869b074b9981}, !- Handle
  SecondarySchool Kitchen Equip Wkdy Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.1125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.11875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.13125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.14375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.166666666666667,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.183333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.216666666666667,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.233333333333333,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.233333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.183333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.166666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.14375,                                !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.13125,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.11875,                                !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1125,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.10625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1;                                    !- Value Until Time 30

OS:Schedule:Day,
  {b5d1749e-adb7-4571-8445-35238c79da60}, !- Handle
  SecondarySchool Kitchen Equip Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {c8485555-59e4-4e43-9d6d-76b186710de2}, !- Handle
  Schedule Rule 18,                       !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {318694ab-9274-457a-af59-68f264b445c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {318694ab-9274-457a-af59-68f264b445c7}, !- Handle
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10375,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.1075,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.11125,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.115,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.11875,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1225,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.12625,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.13,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.141666666666667,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.153333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.165,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.176666666666667,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.188333333333333,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.188333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.176666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.165,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.153333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.141666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.12625,                                !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.1225,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.11875,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.115,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.11125,                                !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1075,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.10375,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1;                                    !- Value Until Time 30

OS:Schedule:Rule,
  {0472981c-03a6-4099-902f-b668a21e33b7}, !- Handle
  Schedule Rule 19,                       !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bff87374-5a9a-4dae-ae22-1c1ba664997d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bff87374-5a9a-4dae-ae22-1c1ba664997d}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fc137249-82a7-477c-b541-d59d4e00cb5b}, !- Handle
  Schedule Rule 20,                       !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {454b00a8-7136-4a3b-bfd0-596dffd1019c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {454b00a8-7136-4a3b-bfd0-596dffd1019c}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day 1, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e8b59f0a-7f72-4e0e-9260-0a8ad131dea9}, !- Handle
  Schedule Rule 21,                       !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a4ffae7-047c-497d-83a0-9e37a9c06312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a4ffae7-047c-497d-83a0-9e37a9c06312}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day 2, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {05288ac3-3491-4bb2-b7e8-5f8637d1e9de}, !- Handle
  SecondarySchool Kitchen Equip Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:People:Definition,
  {3e708a07-2736-4c97-b3f1-2044beee094b}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15ccb2af-5e27-41af-aa66-bacb349a4a4e}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {3e708a07-2736-4c97-b3f1-2044beee094b}, !- People Definition Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ed92dc1d-3640-48aa-9e12-466cd4112c39}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {74dea8de-3d3f-4f76-bfd4-d240f6bf5792}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {ed92dc1d-3640-48aa-9e12-466cd4112c39}, !- Lights Definition Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5c6f0d1b-ab00-4be0-85a3-b942cbe879cc}, !- Handle
  {ed92dc1d-3640-48aa-9e12-466cd4112c39}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cfb81088-276a-4bb8-be92-863b4f2a0f52}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b9b58cf8-92f1-4ce8-892c-f5b8c05f2862}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {cfb81088-276a-4bb8-be92-863b4f2a0f52}, !- Electric Equipment Definition Name
  {bb249ac6-e9e7-47b3-bd11-3a6126878593}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e2548955-075b-41ac-93c3-ff1b3c0f1a4c}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22781321-6177-411a-810b-1a62cf23ea88}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e325bbd6-0363-4eaa-a50b-9436b6763eb2}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {53aa0aee-9ae0-4fce-a551-4675ec213d41}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {e325bbd6-0363-4eaa-a50b-9436b6763eb2}, !- People Definition Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e69326c8-e776-468d-bc8f-7110fcb1ed7e}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {09608a98-01ae-4485-ac3c-0afb2f20b58a}, !- Handle
  SecondarySchool Gym - audience Lights,  !- Name
  {e69326c8-e776-468d-bc8f-7110fcb1ed7e}, !- Lights Definition Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ee2a5c50-0716-4128-9444-e0f0b8d99bc6}, !- Handle
  {e69326c8-e776-468d-bc8f-7110fcb1ed7e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4d434658-4979-42bb-99ac-5f2c24b1c0c7}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {06551a4d-6723-42d5-8507-fcc53bbdbc96}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {4d434658-4979-42bb-99ac-5f2c24b1c0c7}, !- Electric Equipment Definition Name
  {57cc3da1-508a-4fce-97c9-8d7e49822952}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {09a4ed80-95c9-4ca0-89d4-b918d387e4e6}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283464,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b2b376b-eb4b-484a-81ba-8dcba195b798}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {52915c13-5532-4e41-854b-6d4d49873015}, !- Default Day Schedule Name
  {14409c4d-cc4b-4f81-86a2-1b605894f6b1}, !- Summer Design Day Schedule Name
  {a7c9dd02-8166-4ce8-a64f-16dc430adc50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52915c13-5532-4e41-854b-6d4d49873015}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.425,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.875,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.870833333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.791666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.7125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.633333333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.554166666666667,                      !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.395833333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.158333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0791666666666666,                     !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {6172af02-1a47-4137-abd2-2eec99e79c72}, !- Handle
  Schedule Rule 22,                       !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d1aea0f1-f0c9-4665-8db2-46605d6e0e0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1aea0f1-f0c9-4665-8db2-46605d6e0e0c}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.065625,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.153125,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.240625,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.328125,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.425,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.575,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.875,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.870833333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.791666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.7125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.633333333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.554166666666667,                      !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.395833333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.158333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0791666666666666,                     !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {14409c4d-cc4b-4f81-86a2-1b605894f6b1}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5311f777-311f-4284-9be8-501f17859f4a}, !- Handle
  Schedule Rule 23,                       !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29a28783-06e3-46c0-a3e2-2774ddaca64f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {29a28783-06e3-46c0-a3e2-2774ddaca64f}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1ba2aa9-7945-4b3a-b3c6-41c537419cf3}, !- Handle
  Schedule Rule 24,                       !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6d60697-c501-4e7b-bdac-09ce71b3dac6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6d60697-c501-4e7b-bdac-09ce71b3dac6}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6fb75be-57d0-428c-8ce8-6ce481f6d0e9}, !- Handle
  Schedule Rule 25,                       !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f320b0f-95b4-4665-b149-c87f4bb9cc37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1f320b0f-95b4-4665-b149-c87f4bb9cc37}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {002de374-0ac7-4c0f-b655-83a7041f3ddb}, !- Handle
  Schedule Rule 26,                       !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8727b09d-b035-4f7d-8a29-11c9b54757e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8727b09d-b035-4f7d-8a29-11c9b54757e4}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7c9dd02-8166-4ce8-a64f-16dc430adc50}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4a311f3c-60e2-4a54-982c-5d20b11fecff}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5078673f-6f7d-43e2-aab7-d0f9313d787d}, !- Handle
  SecondarySchool Lobby Lights,           !- Name
  {4a311f3c-60e2-4a54-982c-5d20b11fecff}, !- Lights Definition Name
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {476e16f9-1d3a-4556-8885-0f51c45938cd}, !- Handle
  {4a311f3c-60e2-4a54-982c-5d20b11fecff}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3c3e2d7f-73d5-4cb9-bf24-aae38d642b9f}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5c6506d1-d093-44e1-896d-1494c12bbdd4}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {3c3e2d7f-73d5-4cb9-bf24-aae38d642b9f}, !- Electric Equipment Definition Name
  {6e52459b-cd2d-4e81-8fc8-ca3b47e10bda}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {505f2daf-427f-4b42-9b06-4c4b5e13c249}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e04dce2-3d83-41d3-ab5d-8a33afa5ea34}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2b63dfa2-06cf-49e6-8f08-5adfc59afde4}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85a49bec-0bec-4215-baa0-424e12fb7c7b}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {2b63dfa2-06cf-49e6-8f08-5adfc59afde4}, !- People Definition Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {30ade1ee-d118-4351-a2c7-2d99800f903b}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {41284ca5-f00d-4da3-8fbb-2ec401e73322}, !- Handle
  SecondarySchool Kitchen Lights,         !- Name
  {30ade1ee-d118-4351-a2c7-2d99800f903b}, !- Lights Definition Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9f7cda79-4f50-43b8-9694-1e6dc5d65d9c}, !- Handle
  {30ade1ee-d118-4351-a2c7-2d99800f903b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {54e4498b-e2ad-4e2b-abc9-b2db2bd0e481}, !- Handle
  SecondarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {06fed1e5-609e-4a0d-bdcb-0fb0b610bff5}, !- Handle
  SecondarySchool Kitchen Elec Equip,     !- Name
  {54e4498b-e2ad-4e2b-abc9-b2db2bd0e481}, !- Electric Equipment Definition Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {1c9f42d9-bb55-4e7b-b9f6-ce808c40e2fb}, !- Handle
  SecondarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {629e335b-9e29-46b7-b02e-9cc5d08991c9}, !- Handle
  SecondarySchool Kitchen Gas Equip,      !- Name
  {1c9f42d9-bb55-4e7b-b9f6-ce808c40e2fb}, !- Gas Equipment Definition Name
  {ccba68d4-287a-4fa0-a625-a95dd7bab418}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e76e8a38-7a31-4de5-8c81-669b098c82f3}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bf3311bb-ead9-42d1-8234-a5b814509f39}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Electric Equipment Schedule Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {a8dd6a6a-0c70-4bf5-9899-728992a1f7dd}, !- Default Day Schedule Name
  {310d1ef7-6ac1-4917-8869-7e08742765bd}, !- Summer Design Day Schedule Name
  {374a76a2-5255-40a7-a25b-3dc17588a259}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8dd6a6a-0c70-4bf5-9899-728992a1f7dd}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.158333333333333,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.191666666666667,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.183333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.133333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.116666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Rule,
  {2c06a3b5-86d6-4c1e-95e3-d132d711f23f}, !- Handle
  Schedule Rule 27,                       !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4285b370-1dfc-46c6-b56e-6bf636a7328d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4285b370-1dfc-46c6-b56e-6bf636a7328d}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.158333333333333,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.191666666666667,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.183333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.133333333333333,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.116666666666667,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Day,
  {310d1ef7-6ac1-4917-8869-7e08742765bd}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {5dfb281a-c3e7-444a-8be2-ea0b834eb074}, !- Handle
  Schedule Rule 28,                       !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f211866-4703-4467-aa9f-4c6543d8d682}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9f211866-4703-4467-aa9f-4c6543d8d682}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.04,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.09,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.108333333333333,                      !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.116666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.125,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.133333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.141666666666667,                      !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.141666666666667,                      !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.125,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.108333333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.07,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.05,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.04,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.03,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.02,                                   !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0.02;                                   !- Value Until Time 30

OS:Schedule:Rule,
  {13af314b-b9b4-46b4-89bd-565348c51945}, !- Handle
  Schedule Rule 29,                       !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a6dc923-5bf0-4a57-ae8a-b74391829326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a6dc923-5bf0-4a57-ae8a-b74391829326}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {cc83b174-26a8-4ef7-804e-2206c07754d5}, !- Handle
  Schedule Rule 30,                       !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a1e7917-3f04-4ca1-ad25-22150d45b991}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4a1e7917-3f04-4ca1-ad25-22150d45b991}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9a8abe5c-0fb2-4592-a70e-316e75b585f8}, !- Handle
  Schedule Rule 31,                       !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3eee20e-a413-4759-a11b-6312badd47d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3eee20e-a413-4759-a11b-6312badd47d3}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {374a76a2-5255-40a7-a25b-3dc17588a259}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {bc73c953-0427-4265-a032-fd0590d797dd}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2f446aff-87f8-4a95-a5b1-098ce0517e04}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {bc73c953-0427-4265-a032-fd0590d797dd}, !- People Definition Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b7e3a0ce-1262-4795-a712-2017e2133644}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5a7f19af-f6d9-4843-bf25-ce4afe796b06}, !- Handle
  SecondarySchool Auditorium Lights,      !- Name
  {b7e3a0ce-1262-4795-a712-2017e2133644}, !- Lights Definition Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fc651abb-35e4-4de4-b9dc-a927399c5ca3}, !- Handle
  {b7e3a0ce-1262-4795-a712-2017e2133644}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {561e82f9-8901-4ef0-ab1c-fd8472eaf757}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5e9c4c6e-1b9a-4f87-9b49-5976fb86dfc0}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {561e82f9-8901-4ef0-ab1c-fd8472eaf757}, !- Electric Equipment Definition Name
  {12657594-0921-4de1-879d-2e47a834afe2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6df83eee-9a52-4245-a102-73bfa3c00d71}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00708202799999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a46e9c8-f799-4e7d-a750-9394ae75fc10}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {b5ec05ae-78e9-4f79-a98c-654a87c8854f}, !- Default Day Schedule Name
  {8ae0e813-3507-4ffe-ab76-c79eb328109f}, !- Summer Design Day Schedule Name
  {671c10fc-2e5d-4906-82c1-edc8ecab7ab7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5ec05ae-78e9-4f79-a98c-654a87c8854f}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.23125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19375,                                !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.11875,                                !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.075,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {fe9eac04-0fce-454b-852b-655e2a1b8dbc}, !- Handle
  Schedule Rule 32,                       !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a7eeb2bc-1710-402f-9742-7a9af907e32c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7eeb2bc-1710-402f-9742-7a9af907e32c}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.046875,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.109375,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.171875,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.234375,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.23125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19375,                                !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.11875,                                !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.075,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.025,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {8ae0e813-3507-4ffe-ab76-c79eb328109f}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {aa1322da-5c69-4417-9186-2cd9d6206ffd}, !- Handle
  Schedule Rule 33,                       !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {960a024b-7a37-4296-a95b-63484123f05c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {960a024b-7a37-4296-a95b-63484123f05c}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.009375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.046875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.084375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.121875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.1625,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2125,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2625,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2875,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3125,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.30625,                                !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2625,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.21875,                                !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.175,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.13125,                                !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0875,                                 !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04375,                                !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Rule,
  {e3038bc8-0f9d-466f-b6e2-bc79a70d21a5}, !- Handle
  Schedule Rule 34,                       !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5afe5d89-53bc-4fb0-9c5c-aea7cfca68af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5afe5d89-53bc-4fb0-9c5c-aea7cfca68af}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61a092ef-b37e-4442-b153-01eb614c7b96}, !- Handle
  Schedule Rule 35,                       !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d35c0cd-f122-44a9-bb04-31f92458d64b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2d35c0cd-f122-44a9-bb04-31f92458d64b}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45c81619-e2e1-4391-8801-5e14f3f3b573}, !- Handle
  Schedule Rule 36,                       !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {417f4ddb-1e54-4cc3-80cd-a156614453ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {417f4ddb-1e54-4cc3-80cd-a156614453ed}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {671c10fc-2e5d-4906-82c1-edc8ecab7ab7}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {696d19d5-13c8-458b-8c50-a654893dcea6}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9c8cdeda-7374-45fb-baad-73fc5ad0a0ef}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {696d19d5-13c8-458b-8c50-a654893dcea6}, !- People Definition Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0de1acbd-f7a8-46d9-a1dd-deaca5b61243}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7a20dfef-27dd-4fc9-ac42-fcb66e609b17}, !- Handle
  SecondarySchool Mechanical Lights,      !- Name
  {0de1acbd-f7a8-46d9-a1dd-deaca5b61243}, !- Lights Definition Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7d2e269b-d8a4-4967-b744-7de6fdd42752}, !- Handle
  {0de1acbd-f7a8-46d9-a1dd-deaca5b61243}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {085a8852-1ad5-4b2e-9f70-66d60d08c78b}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b3acffdd-56fe-4af4-98cf-08fc9a61f7a0}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {085a8852-1ad5-4b2e-9f70-66d60d08c78b}, !- Electric Equipment Definition Name
  {e5ef7736-da69-45e9-bee1-26c89a59fc0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1b6f6f57-c425-4cc0-afb2-6ef91c068b05}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70ed0340-0e6d-4757-9243-520935feba7e}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ef174b29-154f-42ed-9408-96c8eedc2d99}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5f39693f-d61c-4fd1-976e-9f3c8fc86891}, !- Handle
  SecondarySchool Office People,          !- Name
  {ef174b29-154f-42ed-9408-96c8eedc2d99}, !- People Definition Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8a89d948-2492-4b95-8084-7ff03c539c79}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {042eb5a5-ac9a-4013-93ce-d5dc8bd348ea}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {8a89d948-2492-4b95-8084-7ff03c539c79}, !- Lights Definition Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b64e281f-6aa0-4d3b-9aec-d34bafcc33bc}, !- Handle
  {8a89d948-2492-4b95-8084-7ff03c539c79}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {47e91f14-f392-42ab-a51e-a51f769aefd2}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {98f0201c-4201-4bd1-a491-f153f53f59ab}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {47e91f14-f392-42ab-a51e-a51f769aefd2}, !- Electric Equipment Definition Name
  {52fe67ec-b821-4ea8-9951-2b700f961e21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cee69278-0ac4-4822-8e88-d47878a2f4b5}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6ae3aed4-29dd-42e2-a1bb-f587239a9163}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {1d6597f9-a39e-4843-b16d-9d10bc81b43d}, !- Default Day Schedule Name
  {9033346f-2498-420b-bdb6-8f215b3ad0ff}, !- Summer Design Day Schedule Name
  {8113c9a5-b3ba-4b81-ad6f-f726cf2c79b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d6597f9-a39e-4843-b16d-9d10bc81b43d}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.85,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.65,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {b3ac3e06-9e23-43a3-b8a9-28e7fe4dc88e}, !- Handle
  Schedule Rule 37,                       !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {821b4e55-f9ad-406f-99fe-0eb7e7568adc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {821b4e55-f9ad-406f-99fe-0eb7e7568adc}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.178125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.415625,                               !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.653125,                               !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.890625,                               !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  0,                                      !- Minute 19
  0.85,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  15,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  30,                                     !- Minute 21
  0.65,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  45,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1375,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0875,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0375,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {9033346f-2498-420b-bdb6-8f215b3ad0ff}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0572d66c-e830-4ad2-bb63-7af70c0fb101}, !- Handle
  Schedule Rule 38,                       !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aea85a7d-b160-4877-914b-806b07c316d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {aea85a7d-b160-4877-914b-806b07c316d5}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ccb254d-f574-42e0-8e82-ca20612a5052}, !- Handle
  Schedule Rule 39,                       !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5453b77a-1872-447d-84ba-5b0a52c7980f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5453b77a-1872-447d-84ba-5b0a52c7980f}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbd629f9-707b-4622-87b7-14cd5070a39c}, !- Handle
  Schedule Rule 40,                       !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21acc1b6-da29-4204-9ef3-0b54ec52c12b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {21acc1b6-da29-4204-9ef3-0b54ec52c12b}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {024f1c6c-ca69-453a-8667-c5f05f23c28e}, !- Handle
  Schedule Rule 41,                       !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38e6e136-2f99-42af-ac78-f02447b09cb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38e6e136-2f99-42af-ac78-f02447b09cb5}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8113c9a5-b3ba-4b81-ad6f-f726cf2c79b8}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f5a7856e-a62d-4d77-892d-0b6ae2f231dc}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19f04dd4-c0f7-48a6-918f-d196550b7fec}, !- Handle
  SecondarySchool Library People,         !- Name
  {f5a7856e-a62d-4d77-892d-0b6ae2f231dc}, !- People Definition Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1702e556-93ea-4751-82af-d18a95e5c253}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {81754792-2530-46f5-a284-be2eeacf8236}, !- Handle
  SecondarySchool Library Lights,         !- Name
  {1702e556-93ea-4751-82af-d18a95e5c253}, !- Lights Definition Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ff753343-8a0b-4f6a-8902-88f3e9803e7a}, !- Handle
  {1702e556-93ea-4751-82af-d18a95e5c253}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e3aa3f1a-f092-4347-af0a-5f18526d217a}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {17437c19-79ab-4786-b583-bf23d29ac431}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {e3aa3f1a-f092-4347-af0a-5f18526d217a}, !- Electric Equipment Definition Name
  {27be117f-d6b6-4258-a7af-71c58c616055}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1428483b-5dc8-4253-8f88-b873501d3f9b}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00183750204,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5517daae-8d46-4338-ace8-06d50f688e83}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {30571d95-9fb5-4750-aeba-482342d313a6}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5763dca4-4190-44b8-85ee-1994b0a28705}, !- Handle
  SecondarySchool Gym People,             !- Name
  {30571d95-9fb5-4750-aeba-482342d313a6}, !- People Definition Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {70310ef9-7f04-4b5e-b46d-3d62c297f136}, !- Work Efficiency Schedule Name
  {b467c0ca-e24d-4504-9a7d-657b5cc7fd08}, !- Clothing Insulation Schedule Name
  {a75c700f-afe8-4c8f-be15-d9cce4a45327}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0490f1db-eff1-40af-8b50-a257e1ab4032}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c23f7195-3c14-415d-833d-14a73c487279}, !- Handle
  SecondarySchool Gym Lights,             !- Name
  {0490f1db-eff1-40af-8b50-a257e1ab4032}, !- Lights Definition Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {17f7683b-0aa8-4c04-bd55-77f23de63133}, !- Handle
  {0490f1db-eff1-40af-8b50-a257e1ab4032}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {00ee5144-4193-4de9-8b4c-07878cfaf2d3}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4a3fd82c-1210-4ab8-9457-3de7878f5336}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {00ee5144-4193-4de9-8b4c-07878cfaf2d3}, !- Electric Equipment Definition Name
  {a1dd5630-7319-409b-bb3f-51f8213a7e25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eac9c107-2b0b-4433-9fa5-489d72cde9e0}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00944270399999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f11a35a1-3d5e-4225-9b70-7d168ce1acaf}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Number of People Schedule Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- People Activity Level Schedule Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Lighting Schedule Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f44f5703-0169-4be9-977e-c1646bfd313d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {44ca7705-38ec-40de-ae76-de54a1771a6c}, !- Handle
  Res ComStock DOE Ref 1980-2004 - SecSchl - ASHRAE 169-2013-4A, !- Name
  {9be7cb61-d293-4a47-99bb-a141867bcce1}, !- Default Exterior Surface Constructions Name
  {2e7a2ff2-2cf2-46ad-be64-2f1d4dd3dc34}, !- Default Interior Surface Constructions Name
  {919e548f-d6ac-451f-85a1-068062f2b2c9}, !- Default Ground Contact Surface Constructions Name
  {a6156aa0-aa26-4f5a-8a66-b3c034a9b9c8}, !- Default Exterior SubSurface Constructions Name
  {d205ac5f-fb96-4325-a568-9ce07b43f6da}, !- Default Interior SubSurface Constructions Name
  {31ed6af3-4366-468d-b8aa-4bb321734eef}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9be7cb61-d293-4a47-99bb-a141867bcce1}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b6df9371-6d95-4919-aa48-a7f2a4ea5804}, !- Floor Construction Name
  {3ee5cf5a-1226-4993-83bf-70353b3f40a9}, !- Wall Construction Name
  {2f304a2f-da72-4124-9f46-59dc6366852e}; !- Roof Ceiling Construction Name

OS:Construction,
  {b6df9371-6d95-4919-aa48-a7f2a4ea5804}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {2c9d3677-9843-415f-a6a0-61d04eb9b5bd}, !- Layer 1
  {3e626e72-8914-45b2-9174-58b547fd4d66}, !- Layer 2
  {17f6f233-6420-4e68-b0e2-ccce458bcb7b}; !- Layer 3

OS:StandardsInformation:Construction,
  {740111d6-29c3-43fc-b8be-3fbf96839fb5}, !- Handle
  {b6df9371-6d95-4919-aa48-a7f2a4ea5804}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2c9d3677-9843-415f-a6a0-61d04eb9b5bd}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e626e72-8914-45b2-9174-58b547fd4d66}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {17f6f233-6420-4e68-b0e2-ccce458bcb7b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {3ee5cf5a-1226-4993-83bf-70353b3f40a9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {8ce2926d-4ae3-440e-990d-f6cd9d4b2a7b}, !- Layer 1
  {63471ff9-042b-4ef2-b810-d7a2b7962147}, !- Layer 2
  {2c9d3677-9843-415f-a6a0-61d04eb9b5bd}, !- Layer 3
  {63471ff9-042b-4ef2-b810-d7a2b7962147}; !- Layer 4

OS:StandardsInformation:Construction,
  {e233aa1e-4e1a-4b39-8440-5fcb97966b6b}, !- Handle
  {3ee5cf5a-1226-4993-83bf-70353b3f40a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8ce2926d-4ae3-440e-990d-f6cd9d4b2a7b}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {63471ff9-042b-4ef2-b810-d7a2b7962147}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f304a2f-da72-4124-9f46-59dc6366852e}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {66203871-9f2f-4440-836c-4e1efc2bc25f}, !- Layer 1
  {32950d8e-c62a-401f-a3cf-6d2f3ed06dc4}, !- Layer 2
  {8f2596c1-4009-4cc2-b816-02b0e50aefa2}; !- Layer 3

OS:StandardsInformation:Construction,
  {1ab9c3af-78d7-4516-9c42-9b8ef932399d}, !- Handle
  {2f304a2f-da72-4124-9f46-59dc6366852e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {66203871-9f2f-4440-836c-4e1efc2bc25f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {32950d8e-c62a-401f-a3cf-6d2f3ed06dc4}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f2596c1-4009-4cc2-b816-02b0e50aefa2}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2e7a2ff2-2cf2-46ad-be64-2f1d4dd3dc34}, !- Handle
  Default Surface Constructions 2,        !- Name
  {04a6aba7-b1b5-47a4-98ca-71a26d6025b2}, !- Floor Construction Name
  {de0913b5-21dd-49c4-a57c-42f56913ac93}, !- Wall Construction Name
  {21b7c52c-b160-494e-b2d6-d33f651d125d}; !- Roof Ceiling Construction Name

OS:Construction,
  {04a6aba7-b1b5-47a4-98ca-71a26d6025b2}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b7b434d4-fabf-4e44-9b80-64732d3f74b9}, !- Layer 1
  {17363700-1014-4531-9587-8b8aebbb297b}; !- Layer 2

OS:StandardsInformation:Construction,
  {27c2345e-8c9b-4950-92b7-932ef2a7fdbb}, !- Handle
  {04a6aba7-b1b5-47a4-98ca-71a26d6025b2}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b7b434d4-fabf-4e44-9b80-64732d3f74b9}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {17363700-1014-4531-9587-8b8aebbb297b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {de0913b5-21dd-49c4-a57c-42f56913ac93}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4bf1eeab-ad13-4b74-8235-c16bd78c8cc4}, !- Layer 1
  {4bf1eeab-ad13-4b74-8235-c16bd78c8cc4}; !- Layer 2

OS:StandardsInformation:Construction,
  {8debca0e-c398-43fd-a2a2-5d59cc4ac6a6}, !- Handle
  {de0913b5-21dd-49c4-a57c-42f56913ac93}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4bf1eeab-ad13-4b74-8235-c16bd78c8cc4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {21b7c52c-b160-494e-b2d6-d33f651d125d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {17363700-1014-4531-9587-8b8aebbb297b}, !- Layer 1
  {b7b434d4-fabf-4e44-9b80-64732d3f74b9}; !- Layer 2

OS:StandardsInformation:Construction,
  {8a9c9256-70ef-40ee-8c47-349b1836347c}, !- Handle
  {21b7c52c-b160-494e-b2d6-d33f651d125d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {919e548f-d6ac-451f-85a1-068062f2b2c9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {deaabab7-0370-453b-9ad9-e8c70e4cc430}, !- Floor Construction Name
  {43910012-6a9f-44c6-ada2-eb3e9b2ad21f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {deaabab7-0370-453b-9ad9-e8c70e4cc430}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {b7ad7f1b-b116-46ee-a1bf-39fc44f6979a}, !- Layer 1
  {17363700-1014-4531-9587-8b8aebbb297b}; !- Layer 2

OS:StandardsInformation:Construction,
  {9fc38422-be5b-4643-91b7-3352620ff8ea}, !- Handle
  {deaabab7-0370-453b-9ad9-e8c70e4cc430}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {b7ad7f1b-b116-46ee-a1bf-39fc44f6979a}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43910012-6a9f-44c6-ada2-eb3e9b2ad21f}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {2abbc2b0-5315-4d1c-8919-2bde22664cf8}, !- Layer 1
  {10717ec9-a44a-4e33-a38d-a509206d2310}; !- Layer 2

OS:StandardsInformation:Construction,
  {871a6855-0ada-4ae0-8d33-d0518ce5f3f5}, !- Handle
  {43910012-6a9f-44c6-ada2-eb3e9b2ad21f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2abbc2b0-5315-4d1c-8919-2bde22664cf8}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {10717ec9-a44a-4e33-a38d-a509206d2310}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a6156aa0-aa26-4f5a-8a66-b3c034a9b9c8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0dc5934b-c80c-41c6-a05c-8d792924c7d8}, !- Fixed Window Construction Name
  {8e805a26-7008-4e01-88c1-3c4248261dc8}, !- Operable Window Construction Name
  {19bfb6f4-97a2-4a81-ba40-394831f421e3}, !- Door Construction Name
  {29ef640b-ef90-4791-8210-68215afe220d}, !- Glass Door Construction Name
  {b87ba0c9-130e-41cb-858a-55565f6a9ec8}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}, !- Tubular Daylight Dome Construction Name
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0dc5934b-c80c-41c6-a05c-8d792924c7d8}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {57a65f2f-fbcf-460d-8776-09f2a9900908}; !- Layer 1

OS:StandardsInformation:Construction,
  {1070a9c4-feea-4e60-b4ba-dae223de2d3a}, !- Handle
  {0dc5934b-c80c-41c6-a05c-8d792924c7d8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {57a65f2f-fbcf-460d-8776-09f2a9900908}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-1.18 SHGC 0.36, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {8e805a26-7008-4e01-88c1-3c4248261dc8}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {a52b2694-1a32-4219-8cde-168b7141c5c5}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a5d72cd-2d7e-4d97-a2c4-d456b47b4e78}, !- Handle
  {8e805a26-7008-4e01-88c1-3c4248261dc8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a52b2694-1a32-4219-8cde-168b7141c5c5}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-1.18 SHGC 0.36 1, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {19bfb6f4-97a2-4a81-ba40-394831f421e3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {979ff347-f50b-4ada-94af-c33872796b6b}, !- Layer 1
  {c41b5a58-3858-4cec-9cbe-87c47b6d6b4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {8221a828-67de-4890-9bb8-3787a3a00ba3}, !- Handle
  {19bfb6f4-97a2-4a81-ba40-394831f421e3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {979ff347-f50b-4ada-94af-c33872796b6b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c41b5a58-3858-4cec-9cbe-87c47b6d6b4b}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {29ef640b-ef90-4791-8210-68215afe220d}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {91cc28bf-d368-4734-b0dc-336ad85b6859}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0c3b390-6817-4da2-9c39-9577e706ec9d}, !- Handle
  {29ef640b-ef90-4791-8210-68215afe220d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {91cc28bf-d368-4734-b0dc-336ad85b6859}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b87ba0c9-130e-41cb-858a-55565f6a9ec8}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c41b5a58-3858-4cec-9cbe-87c47b6d6b4b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f54d48fc-29ce-4a51-8774-40bb592c8308}, !- Handle
  {b87ba0c9-130e-41cb-858a-55565f6a9ec8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {0a7fd3d1-0a84-48ca-b9b5-6ca305e1c613}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a95fa11-67b2-43f6-953e-b1bf82f022f5}, !- Handle
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0a7fd3d1-0a84-48ca-b9b5-6ca305e1c613}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d205ac5f-fb96-4325-a568-9ce07b43f6da}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}, !- Fixed Window Construction Name
  {4fef1abc-f532-4209-87d0-f29e5a52a84a}, !- Operable Window Construction Name
  {70761d77-29c1-45ca-b74f-20e7523719c6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {70761d77-29c1-45ca-b74f-20e7523719c6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f344d5fd-787c-422f-935f-0e80a18bd34e}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d81ac5c-1f5d-4da4-a9f0-de48f5cae9df}, !- Handle
  {70761d77-29c1-45ca-b74f-20e7523719c6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f344d5fd-787c-422f-935f-0e80a18bd34e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {31ed6af3-4366-468d-b8aa-4bb321734eef}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f344d5fd-787c-422f-935f-0e80a18bd34e}; !- Layer 1

OS:StandardsInformation:Construction,
  {45b06017-9a46-450d-8d3d-c8862cadefbe}, !- Handle
  {31ed6af3-4366-468d-b8aa-4bb321734eef}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Handle
  Always On Discrete,                     !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {2aab4217-663e-497d-a0e0-8c64edbfc6bf}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Infiltration, !- Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b077d714-2533-42d0-8c59-65119210096b}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Infiltration, !- Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba24ead9-aa4c-407d-92fa-c224c93f8116}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Infiltration, !- Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {432dfa62-b2cf-4653-80be-714b71d73808}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Infiltration, !- Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22f8ec82-97a2-408e-8236-b731940de6c3}, !- Handle
  SecondarySchool Classroom A  - Story Ground Infiltration, !- Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003917495344,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5878c175-5c9c-4321-a283-2be3c7c59bb2}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 Infiltration, !- Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003917495344,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2a87b8e-19b9-4a33-8bd9-dc0c506ec2b8}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Infiltration, !- Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006126759452,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dee936a1-5ba3-403c-8849-bc1bcd7074d6}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground Infiltration, !- Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006126759452,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c5df254-aede-424d-9cba-e82034e2cf94}, !- Handle
  SecondarySchool Classroom C  - Story Ground Infiltration, !- Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003917495344,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61b62aef-35be-46b1-a9e5-300fef28b2bb}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 Infiltration, !- Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003917495344,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {686a633e-cef5-4016-b46d-0b3e900e67d9}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Infiltration, !- Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006126759452,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c86daa95-14c7-4473-9d33-df64483710ee}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground Infiltration, !- Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006126759452,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68a24135-92f1-49bb-8a0c-601c0ccd30d9}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Infiltration, !- Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76322843-4bf7-465c-bb6f-b32dfd5079e9}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground Infiltration, !- Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdf50192-f003-465a-8ffa-6b381b691466}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground Infiltration, !- Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c726003-2921-4592-80ac-03d8335d9fdb}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground Infiltration, !- Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d18e6df-c312-41fa-8480-32caec9e0966}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground Infiltration, !- Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6c9ecd1-373b-4bb9-ab69-adb54b666e30}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground Infiltration, !- Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f563b5b-385e-46cb-be80-096a24faa0b2}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground Infiltration, !- Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b965e87-20ae-4b04-a99e-34c9b9c960ae}, !- Handle
  SecondarySchool Gym A  - Story Ground Infiltration, !- Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f398c87e-ad64-427a-959b-6a8802a1a5f5}, !- Handle
  SecondarySchool Gym A end_a - Story Ground Infiltration, !- Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b580481d-69cf-4093-9909-72ff1313a2df}, !- Handle
  SecondarySchool Gym B end_a - Story Ground Infiltration, !- Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dce67e47-ba0e-44aa-b71c-a3b7e860f84b}, !- Handle
  SecondarySchool Gym C  - Story Ground Infiltration, !- Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fda7e742-6f9f-4777-a142-9e3dbec15680}, !- Handle
  SecondarySchool Gym C end_a - Story Ground Infiltration, !- Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06f24cd3-1d61-408a-8ef4-85b72e069955}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Infiltration, !- Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d93fb0e-29a7-4e7a-85a8-18027e80c44b}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Infiltration, !- Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3aaf3394-23f0-48bd-9ce9-d05618a1d286}, !- Handle
  SecondarySchool Library A  - Story Ground Infiltration, !- Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f1d99ea-443d-4e2f-8739-3b1f00aef806}, !- Handle
  SecondarySchool Library A end_b - Story Ground Infiltration, !- Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff7ba7f0-0ed7-4cde-a7f9-4398727b081d}, !- Handle
  SecondarySchool Library B end_b - Story Ground Infiltration, !- Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77e4c26d-2e44-4c6c-8fc2-945f97d5cd99}, !- Handle
  SecondarySchool Library C  - Story Ground Infiltration, !- Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ac5db50-9881-4bda-a923-447edd9e5b0b}, !- Handle
  SecondarySchool Library C end_b - Story Ground Infiltration, !- Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c8bd451-32ea-4917-a422-5fcf337e4139}, !- Handle
  SecondarySchool Lobby A  - Story Ground Infiltration, !- Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0606a89-94a1-4bb4-9afe-d0cbbe31b0a5}, !- Handle
  SecondarySchool Lobby C  - Story Ground Infiltration, !- Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e8e9a04-30de-4f4c-9d8a-8bb05471b566}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Infiltration, !- Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f08881c-22b2-4e51-ad12-f14704ce85ea}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Infiltration, !- Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d15b5dca-a606-451a-9226-5c8cbd0cd4de}, !- Handle
  SecondarySchool Office A  - Story Ground Infiltration, !- Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1947f74-eb48-469a-a696-d637028289e3}, !- Handle
  SecondarySchool Office A end_a - Story Ground Infiltration, !- Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2c6faf9-3b35-473d-87b0-c061a4569bb2}, !- Handle
  SecondarySchool Office B end_a - Story Ground Infiltration, !- Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd8724da-1dff-457d-8d97-2548239b8881}, !- Handle
  SecondarySchool Office C  - Story Ground Infiltration, !- Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ebb995d9-0794-457e-b1b4-684b1b907f4d}, !- Handle
  SecondarySchool Office C end_a - Story Ground Infiltration, !- Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {784fe331-ae06-4d90-bdc0-eb9e9ca012c0}, !- Handle
  SecondarySchool Restroom A  - Story Ground Infiltration, !- Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5d19973-b648-4afd-9504-c84498d2f771}, !- Handle
  SecondarySchool Restroom C  - Story Ground Infiltration, !- Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space or SpaceType Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {ba799a67-6190-4d44-9e93-2d9a976542d2}, !- Handle
  19.713,                                 !- January Ground Temperature {C}
  19.665,                                 !- February Ground Temperature {C}
  19.706,                                 !- March Ground Temperature {C}
  19.745,                                 !- April Ground Temperature {C}
  20.486,                                 !- May Ground Temperature {C}
  22.11,                                  !- June Ground Temperature {C}
  22.459,                                 !- July Ground Temperature {C}
  22.554,                                 !- August Ground Temperature {C}
  22.169,                                 !- September Ground Temperature {C}
  20.607,                                 !- October Ground Temperature {C}
  20.047,                                 !- November Ground Temperature {C}
  19.805;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {8fa824b6-dea6-4a40-977b-88cf7dff5726}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c5c694ce-b55f-44ab-8a86-490afd8c141e}, !- Handle
  Parking Areas and Drives,               !- Name
  {8fa824b6-dea6-4a40-977b-88cf7dff5726}, !- Exterior Lights Definition Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14774.42885625,                         !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b3baeef5-5103-4298-8bc5-4347df22cfeb}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {d55f279d-8554-4a74-a7aa-89d950a8a792}, !- Handle
  Building Facades,                       !- Name
  {b3baeef5-5103-4298-8bc5-4347df22cfeb}, !- Exterior Lights Definition Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24742.7974989063,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0268037a-f907-4bb8-9f28-127a3fa99633}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {df1286ce-2eba-4704-b228-0af46a4e28e4}, !- Handle
  Main Entries,                           !- Name
  {0268037a-f907-4bb8-9f28-127a3fa99633}, !- Exterior Lights Definition Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  59.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c7a200b1-eda9-4032-8427-e0338a465b00}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d674c1a8-2251-4200-938d-b2136166ed34}, !- Handle
  Other Doors,                            !- Name
  {c7a200b1-eda9-4032-8427-e0338a465b00}, !- Exterior Lights Definition Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36.7499999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Handle
  SecondarySchool Kitchen Exhaust,        !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  {09ef7e04-52a0-42a1-a39a-f56a74565b32}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {a0b14fb2-983b-43d6-9d6d-fceb87b0a078}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09ef7e04-52a0-42a1-a39a-f56a74565b32}, !- Handle
  SecondarySchool Kitchen Exhaust Default, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0b14fb2-983b-43d6-9d6d-fceb87b0a078}, !- Handle
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca7c8490-fff7-4740-9801-d5262cfcc7ac}, !- Handle
  Schedule Rule 42,                       !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43775b69-f885-4086-a97f-817f744838e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43775b69-f885-4086-a97f-817f744838e9}, !- Handle
  SecondarySchool Kitchen Exhaust WntrDsn|Wknd Day, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {69ece664-d74a-4985-9def-49e5b7f4da3e}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan, !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0302412485066502,                     !- Maximum Flow Rate {m3/s}
  {3d01a10c-bac8-4265-bc69-8b3289123086}, !- Air Inlet Node Name
  {8d3bdc27-dda4-4ae1-abff-969351231821}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a7cf7b52-8682-4c00-bdb6-a297e99d7d05}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {34ff50be-eeaa-4b81-8808-810dc57c679b}, !- Inlet Port
  {3d01a10c-bac8-4265-bc69-8b3289123086}; !- Outlet Port

OS:Connection,
  {34ff50be-eeaa-4b81-8808-810dc57c679b}, !- Handle
  {43bb7c49-1bf2-4b94-a2c9-5d6359ef5aca}, !- Name
  {d41e5467-6c34-4ae1-a932-50d9dcd5d915}, !- Source Object
  3,                                      !- Outlet Port
  {a7cf7b52-8682-4c00-bdb6-a297e99d7d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d01a10c-bac8-4265-bc69-8b3289123086}, !- Handle
  {d59d2809-dbdf-460c-a0f8-6b0f2fa00ae6}, !- Name
  {a7cf7b52-8682-4c00-bdb6-a297e99d7d05}, !- Source Object
  3,                                      !- Outlet Port
  {69ece664-d74a-4985-9def-49e5b7f4da3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d80def99-937c-43b3-a8bb-c45173fb4a7b}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8d3bdc27-dda4-4ae1-abff-969351231821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d3bdc27-dda4-4ae1-abff-969351231821}, !- Handle
  {b6df8e80-a262-4b8e-8bb5-bbabd785043d}, !- Name
  {69ece664-d74a-4985-9def-49e5b7f4da3e}, !- Source Object
  7,                                      !- Outlet Port
  {d80def99-937c-43b3-a8bb-c45173fb4a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {124defb8-a9fc-4b75-8587-bc037e3faf46}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan, !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0757923272107002,                     !- Maximum Flow Rate {m3/s}
  {0b79fca6-efd9-404f-9ee3-8909187cc17e}, !- Air Inlet Node Name
  {b4925f8d-fa95-474d-8ef8-bb9d95636ea2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e3de2154-1ad9-4d52-ac01-626159874741}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {144de7c0-0191-4af8-8f84-0e306cd5650d}, !- Inlet Port
  {0b79fca6-efd9-404f-9ee3-8909187cc17e}; !- Outlet Port

OS:Connection,
  {144de7c0-0191-4af8-8f84-0e306cd5650d}, !- Handle
  {b373fb12-c1ec-4f38-84f0-883e8dd0b334}, !- Name
  {80155da4-45dd-4365-a42c-a564c5c79cdc}, !- Source Object
  3,                                      !- Outlet Port
  {e3de2154-1ad9-4d52-ac01-626159874741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b79fca6-efd9-404f-9ee3-8909187cc17e}, !- Handle
  {183b79a8-d42c-402a-b330-c74e2c063043}, !- Name
  {e3de2154-1ad9-4d52-ac01-626159874741}, !- Source Object
  3,                                      !- Outlet Port
  {124defb8-a9fc-4b75-8587-bc037e3faf46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86a1d722-f712-4e71-b598-7db4121f0f95}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b4925f8d-fa95-474d-8ef8-bb9d95636ea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4925f8d-fa95-474d-8ef8-bb9d95636ea2}, !- Handle
  {1bbb694c-ba4e-4ad5-af8f-c0f9047215cf}, !- Name
  {124defb8-a9fc-4b75-8587-bc037e3faf46}, !- Source Object
  7,                                      !- Outlet Port
  {86a1d722-f712-4e71-b598-7db4121f0f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {dfa21e3c-dcc6-4525-b17a-b1662ddb9230}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan, !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0302412485066502,                     !- Maximum Flow Rate {m3/s}
  {cdc18338-2765-41bc-8290-7163ecb6ddae}, !- Air Inlet Node Name
  {9c39a424-2bf4-4956-88e2-0b6d39082790}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {710644e0-8866-49da-b0dc-d0b6f5cf7744}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {abcd183d-8e85-40f7-9d39-1aee2526aa75}, !- Inlet Port
  {cdc18338-2765-41bc-8290-7163ecb6ddae}; !- Outlet Port

OS:Connection,
  {abcd183d-8e85-40f7-9d39-1aee2526aa75}, !- Handle
  {f19b2daa-4ef8-4f58-aa4a-39c1f92d0660}, !- Name
  {d4388f4a-e8d5-46c2-b627-437e288901ec}, !- Source Object
  3,                                      !- Outlet Port
  {710644e0-8866-49da-b0dc-d0b6f5cf7744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc18338-2765-41bc-8290-7163ecb6ddae}, !- Handle
  {d06645bb-97e9-4e3e-918f-98a6ebde54ab}, !- Name
  {710644e0-8866-49da-b0dc-d0b6f5cf7744}, !- Source Object
  3,                                      !- Outlet Port
  {dfa21e3c-dcc6-4525-b17a-b1662ddb9230}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b5f467c-aa70-4ab2-9fa8-9033908e46f7}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {9c39a424-2bf4-4956-88e2-0b6d39082790}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c39a424-2bf4-4956-88e2-0b6d39082790}, !- Handle
  {6dd37f3b-6e86-4cf8-b56d-970095aa100b}, !- Name
  {dfa21e3c-dcc6-4525-b17a-b1662ddb9230}, !- Source Object
  7,                                      !- Outlet Port
  {5b5f467c-aa70-4ab2-9fa8-9033908e46f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {da694772-ffa9-425c-b893-c6c9c85693ff}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0236353392866053,                     !- Maximum Flow Rate {m3/s}
  {42c4f84e-06b0-4d65-852c-cd3106a9f307}, !- Air Inlet Node Name
  {f6dbac52-3fd2-4721-8b14-47c6117d57f4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2a58b0d0-6ab0-4e3f-a572-13fa91f26ebf}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8b79778e-81e6-44b2-9120-cb77b99d7159}, !- Inlet Port
  {42c4f84e-06b0-4d65-852c-cd3106a9f307}; !- Outlet Port

OS:Connection,
  {8b79778e-81e6-44b2-9120-cb77b99d7159}, !- Handle
  {0119c1d3-aab4-4a8f-bddb-f97e09791804}, !- Name
  {7fd6413b-81d1-4526-a3dc-66c8c15680ac}, !- Source Object
  3,                                      !- Outlet Port
  {2a58b0d0-6ab0-4e3f-a572-13fa91f26ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c4f84e-06b0-4d65-852c-cd3106a9f307}, !- Handle
  {ff30c596-fdb1-40c1-9d33-6babcb994fca}, !- Name
  {2a58b0d0-6ab0-4e3f-a572-13fa91f26ebf}, !- Source Object
  3,                                      !- Outlet Port
  {da694772-ffa9-425c-b893-c6c9c85693ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {049bce60-912e-4e24-8e03-710160daa826}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f6dbac52-3fd2-4721-8b14-47c6117d57f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6dbac52-3fd2-4721-8b14-47c6117d57f4}, !- Handle
  {e57e2fd7-0ecc-46c2-9e95-2dcb9e067614}, !- Name
  {da694772-ffa9-425c-b893-c6c9c85693ff}, !- Source Object
  7,                                      !- Outlet Port
  {049bce60-912e-4e24-8e03-710160daa826}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e4e4b707-c176-4918-bfe8-8a5cef07868a}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0592362239459913,                     !- Maximum Flow Rate {m3/s}
  {91449095-d472-47ef-9dd9-6ba1837e348f}, !- Air Inlet Node Name
  {a5dc5cdb-0177-49fc-8cae-f7dc29fcc7ea}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1e943e28-25b1-498c-9c56-56aa3ef24e27}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {9edba684-1a4e-4de4-bd47-e899ce2305e9}, !- Inlet Port
  {91449095-d472-47ef-9dd9-6ba1837e348f}; !- Outlet Port

OS:Connection,
  {9edba684-1a4e-4de4-bd47-e899ce2305e9}, !- Handle
  {abad309a-57fd-40a4-ac97-0e46f1728531}, !- Name
  {e94881cc-87e6-40be-ad2d-e3b7eaea5767}, !- Source Object
  3,                                      !- Outlet Port
  {1e943e28-25b1-498c-9c56-56aa3ef24e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91449095-d472-47ef-9dd9-6ba1837e348f}, !- Handle
  {db97904a-fb7f-4f72-abbd-d4911db1a1da}, !- Name
  {1e943e28-25b1-498c-9c56-56aa3ef24e27}, !- Source Object
  3,                                      !- Outlet Port
  {e4e4b707-c176-4918-bfe8-8a5cef07868a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {143717f4-be46-4dca-adc8-bef36e864e67}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a5dc5cdb-0177-49fc-8cae-f7dc29fcc7ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5dc5cdb-0177-49fc-8cae-f7dc29fcc7ea}, !- Handle
  {cf2af05a-c849-4a6f-9549-052907b07df9}, !- Name
  {e4e4b707-c176-4918-bfe8-8a5cef07868a}, !- Source Object
  7,                                      !- Outlet Port
  {143717f4-be46-4dca-adc8-bef36e864e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c7a992c-7141-4684-b610-292c403bdbb5}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0236353392866053,                     !- Maximum Flow Rate {m3/s}
  {2138327c-9ac3-4075-9ff4-d12ae519a722}, !- Air Inlet Node Name
  {28a7d996-c15e-40ee-b949-4abdd9194e8a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {84228165-2ce6-42f2-ba62-13e6482df325}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b4d87a2a-b169-48c0-8eb3-66ac6eaf9d46}, !- Inlet Port
  {2138327c-9ac3-4075-9ff4-d12ae519a722}; !- Outlet Port

OS:Connection,
  {b4d87a2a-b169-48c0-8eb3-66ac6eaf9d46}, !- Handle
  {5e69e6fd-95be-4eac-9e29-4c4ec1ed5875}, !- Name
  {0153baed-0852-4709-96c3-7e13659f8b88}, !- Source Object
  3,                                      !- Outlet Port
  {84228165-2ce6-42f2-ba62-13e6482df325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2138327c-9ac3-4075-9ff4-d12ae519a722}, !- Handle
  {f1ed40ab-20fd-4e63-a392-bb5611bc0dfb}, !- Name
  {84228165-2ce6-42f2-ba62-13e6482df325}, !- Source Object
  3,                                      !- Outlet Port
  {6c7a992c-7141-4684-b610-292c403bdbb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {feb69d75-3c24-40f4-be2d-c662abd23cf9}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {28a7d996-c15e-40ee-b949-4abdd9194e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28a7d996-c15e-40ee-b949-4abdd9194e8a}, !- Handle
  {49ca9548-617f-49ed-b044-30340ed5b3df}, !- Name
  {6c7a992c-7141-4684-b610-292c403bdbb5}, !- Source Object
  7,                                      !- Outlet Port
  {feb69d75-3c24-40f4-be2d-c662abd23cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {d62d3f50-eefa-4662-82b8-e93b1bdb139f}, !- Default Day Schedule Name
  {00263d72-6cb5-4556-9af8-b6018f62251e}, !- Summer Design Day Schedule Name
  {3682948a-e7cb-4604-95be-1a623ade440b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d62d3f50-eefa-4662-82b8-e93b1bdb139f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {772d7a2e-9fd1-4f2c-8723-aa8b59a810a3}, !- Handle
  Schedule Rule 43,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {61a49dfa-6c98-4add-b396-3e38063c6755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61a49dfa-6c98-4add-b396-3e38063c6755}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00263d72-6cb5-4556-9af8-b6018f62251e}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c1962a7c-6a1f-49a6-830a-6fbdc5f88833}, !- Handle
  Schedule Rule 44,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2a2e95fb-0074-4916-a814-75faf2a08028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {2a2e95fb-0074-4916-a814-75faf2a08028}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97d54a2f-a2bb-4c3f-b7cb-7f026ef4cf95}, !- Handle
  Schedule Rule 45,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {60eefd89-e669-4d49-886e-a34fa3e76bac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {60eefd89-e669-4d49-886e-a34fa3e76bac}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a902bb67-6baa-4c00-9eee-bf31a956f9b0}, !- Handle
  Schedule Rule 46,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {297818c9-5c02-4e5a-8f8e-ecf8d774f753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {297818c9-5c02-4e5a-8f8e-ecf8d774f753}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.435,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.625,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.72,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7375,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.755,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.7725,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.79,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.81,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.82,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.83,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.775,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.72,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.665,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.62,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.63,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.64,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.535,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.42,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.305,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.19,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.205,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.22,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.235,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.125,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0625,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Rule,
  {633a5be8-b670-4397-898c-370a2beaa072}, !- Handle
  Schedule Rule 47,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f25d6195-6849-4cac-a02a-171876fc3f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {f25d6195-6849-4cac-a02a-171876fc3f5d}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.03125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.05625,                                !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.06875,                                !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.08125,                                !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.1075,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.115,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.1225,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.13,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1375,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.145,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.1525,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.16,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1675,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.1825,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.19,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1975,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.205,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2125,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2275,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.235,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2425,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  45,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  0,                                      !- Minute 38
  0.158333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  15,                                     !- Minute 39
  0.126666666666667,                      !- Value Until Time 39
  14,                                     !- Hour 40
  30,                                     !- Minute 40
  0.095,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0633333333333333,                     !- Value Until Time 41
  15,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0316666666666667,                     !- Value Until Time 42
  15,                                     !- Hour 43
  15,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Rule,
  {54ea9263-a86e-452d-a58e-62154de2977c}, !- Handle
  Schedule Rule 48,                       !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65d8014b-5063-488e-9ab1-2df00022dd26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65d8014b-5063-488e-9ab1-2df00022dd26}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.085,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.435,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.625,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.72,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.7375,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.755,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.7725,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.79,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.81,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.82,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.83,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.775,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.72,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.665,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.62,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.63,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.64,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.535,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.42,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.305,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.19,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.205,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.22,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.235,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.125,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0625,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Day,
  {3682948a-e7cb-4604-95be-1a623ade440b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {811ad959-1bf4-4868-a31e-d8f099738332}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F, !- Name
  {f0a26a22-d97a-45a9-8fd8-1f1ddda936e9}, !- Inlet Node Name
  {c33a3218-bcc7-4965-9abf-f16fc151644f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {541947aa-8da9-4c17-a84d-f08ec1b45310}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebfc137b-67de-41ac-844c-dd97c52997e9}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use Def 0.3gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.88362716549292e-05,                   !- Peak Flow Rate {m3/s}
  {945c59bb-d3aa-478c-add4-f1ab2eca2185}, !- Target Temperature Schedule Name
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Sensible Fraction Schedule Name
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {c70b14ad-48ae-4970-8047-3a73a545f6f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c70b14ad-48ae-4970-8047-3a73a545f6f8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {3d57757a-c5bc-4c00-a571-759c3c763692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d57757a-c5bc-4c00-a571-759c3c763692}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {945c59bb-d3aa-478c-add4-f1ab2eca2185}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {ae01948a-5ae9-42f7-8282-190a23086f7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae01948a-5ae9-42f7-8282-190a23086f7c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {541947aa-8da9-4c17-a84d-f08ec1b45310}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use 0.3gpm at 140F, !- Name
  {ebfc137b-67de-41ac-844c-dd97c52997e9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {89378f89-a73f-42fd-b8d2-23ba1f6beaea}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 140F, !- Name
  {f671e4bd-c9ce-4b44-b08b-fcc050080ff7}, !- Inlet Node Name
  {d3c06088-4820-43cf-862f-40a239881fca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fb3f741-ec8a-4b46-bf47-a32c2bf3282d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21638be6-c4a8-4bb2-aa56-101b8cef8e4e}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use Def 0.47gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.98364177391269e-05,                   !- Peak Flow Rate {m3/s}
  {aca00fe6-a0e6-43a5-af2e-97c83757f09a}, !- Target Temperature Schedule Name
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Sensible Fraction Schedule Name
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aca00fe6-a0e6-43a5-af2e-97c83757f09a}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {fbb5a541-0a61-4b47-93f8-f62ba105005f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbb5a541-0a61-4b47-93f8-f62ba105005f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fb3f741-ec8a-4b46-bf47-a32c2bf3282d}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use 0.47gpm at 140F, !- Name
  {21638be6-c4a8-4bb2-aa56-101b8cef8e4e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cc905101-92a0-457c-84f2-5d49fcc86968}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.24gpm at 180F, !- Name
  {139eab58-d65a-4b52-93f7-fb78d92894e0}, !- Inlet Node Name
  {23cb15ad-4e56-4286-bc0f-8b899b112ef7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8df97c31-c28c-49af-aeba-d0cee3b4425b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b263d38-a684-48d8-b9a1-64c5e0ee5a3f}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.24gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.4887251183887e-05,                    !- Peak Flow Rate {m3/s}
  {f6ce8410-c734-4f42-924d-90d93451624b}, !- Target Temperature Schedule Name
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Sensible Fraction Schedule Name
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6ce8410-c734-4f42-924d-90d93451624b}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {0f556f4b-f24c-4a4d-aed7-dfa74e339a6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f556f4b-f24c-4a4d-aed7-dfa74e339a6a}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8df97c31-c28c-49af-aeba-d0cee3b4425b}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.24gpm at 180F, !- Name
  {0b263d38-a684-48d8-b9a1-64c5e0ee5a3f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {78e183a8-5f71-451b-a54e-e9c89e1a1a08}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.16gpm at 140F, !- Name
  {b1f3d346-0e08-4997-b2b9-4ea0ba003a84}, !- Inlet Node Name
  {19401815-0713-4a13-8924-b5d6e549aee6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1513123c-bf43-44d2-b9c1-b1f979b1b6d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dae6b140-355e-4da6-8885-b163b35dd0a6}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.92483412259132e-06,                   !- Peak Flow Rate {m3/s}
  {b951d03e-00cd-40dd-bfe6-4cbcb37d7821}, !- Target Temperature Schedule Name
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Sensible Fraction Schedule Name
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b951d03e-00cd-40dd-bfe6-4cbcb37d7821}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {c0eff58c-d507-4daa-a606-49cce969516d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0eff58c-d507-4daa-a606-49cce969516d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1513123c-bf43-44d2-b9c1-b1f979b1b6d8}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.16gpm at 140F, !- Name
  {dae6b140-355e-4da6-8885-b163b35dd0a6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ab30a36f-49af-4a0b-b07c-9459b4f0992f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {65ca25ad-9fe9-4df4-9cc6-10d686837001}, !- Plant Side Inlet Node Name
  {f9c32d00-e968-48b2-83aa-5092506773ce}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ddda344c-bea6-4ac6-b9f8-3fd655160136}, !- Demand Side Inlet Node Name
  {e62c4fb2-dc77-4826-923c-67fb2d544d24}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {74e01abc-3201-49a7-b36a-6618f385bc04}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Demand Mixer Name
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Demand Splitter Name
  {9587dcad-da90-4b46-b319-359eaeda6cb6}, !- Supply Mixer Name
  {f8ba71f7-e627-4206-8bea-43040140f1bf}; !- Supply Splitter Name

OS:Node,
  {6a5e5b1b-f2ca-4b1f-a46b-0941a0c13103}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {65ca25ad-9fe9-4df4-9cc6-10d686837001}, !- Inlet Port
  {764b578d-08f1-4a80-99e7-0557ad6bab7a}; !- Outlet Port

OS:Node,
  {ab30a36f-49af-4a0b-b07c-9459b4f0992f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {7463fb50-9481-4eaf-93ef-ec3128e43375}, !- Inlet Port
  {f9c32d00-e968-48b2-83aa-5092506773ce}; !- Outlet Port

OS:Node,
  {fe16b322-e2fa-4061-9ed1-0afcfcde64ad}, !- Handle
  40gal NaturalGas Water Heater - 21kBtu/hr Supply Inlet Water Node, !- Name
  {ac8bda67-29d4-4234-b8e1-665fb4bc00d9}, !- Inlet Port
  {234d6267-5054-43e4-9cf8-5e63bddaccad}; !- Outlet Port

OS:Connector:Mixer,
  {9587dcad-da90-4b46-b319-359eaeda6cb6}, !- Handle
  Connector Mixer 1,                      !- Name
  {ca026beb-ffda-44ab-bb66-781dcd08df93}, !- Outlet Branch Name
  {f4fea728-b1dd-4f76-97cb-739312ed2ceb}, !- Inlet Branch Name 1
  {af4ce361-c573-44b6-a0cb-7101622f43e1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f8ba71f7-e627-4206-8bea-43040140f1bf}, !- Handle
  Connector Splitter 1,                   !- Name
  {4dfe9696-ac11-4d95-bfbc-ef94c0d916dc}, !- Inlet Branch Name
  {ac8bda67-29d4-4234-b8e1-665fb4bc00d9}, !- Outlet Branch Name 1
  {bc908ff1-2ea0-4e80-83f5-b3a83cf868f3}; !- Outlet Branch Name 2

OS:Connection,
  {65ca25ad-9fe9-4df4-9cc6-10d686837001}, !- Handle
  {a9be01f9-9a1c-48ff-a390-2d2d9e191b2b}, !- Name
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Source Object
  14,                                     !- Outlet Port
  {6a5e5b1b-f2ca-4b1f-a46b-0941a0c13103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8bda67-29d4-4234-b8e1-665fb4bc00d9}, !- Handle
  {628b4ad0-47c1-4b35-920f-351e1f9597b7}, !- Name
  {f8ba71f7-e627-4206-8bea-43040140f1bf}, !- Source Object
  3,                                      !- Outlet Port
  {fe16b322-e2fa-4061-9ed1-0afcfcde64ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c32d00-e968-48b2-83aa-5092506773ce}, !- Handle
  {d542e6c6-3471-482e-86fb-aefb38b7c9c5}, !- Name
  {ab30a36f-49af-4a0b-b07c-9459b4f0992f}, !- Source Object
  3,                                      !- Outlet Port
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {761546ab-9567-401b-b40b-abec767c1b19}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {ddda344c-bea6-4ac6-b9f8-3fd655160136}, !- Inlet Port
  {b0e30d08-f0b8-4e83-a8b9-f56130214ea8}; !- Outlet Port

OS:Node,
  {37440a2e-fa8b-42de-a063-cb34f3970971}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {2be6b306-de4e-4a54-9327-8762a23b1d36}, !- Inlet Port
  {e62c4fb2-dc77-4826-923c-67fb2d544d24}; !- Outlet Port

OS:Node,
  {d987977f-a2ed-4558-9f52-dfec51c4fdbd}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cfdf7ab6-a222-43ae-a9f5-f5ab9789a67f}, !- Inlet Port
  {d843043f-d11d-47c0-b140-43aa506a7e72}; !- Outlet Port

OS:Connector:Mixer,
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Handle
  Connector Mixer 2,                      !- Name
  {f6a3049c-57bb-4380-a6ec-074947f359f6}, !- Outlet Branch Name
  {3b439824-82ed-4c3e-b34d-e16a2d23ef84}, !- Inlet Branch Name 1
  {efada3a5-df6d-4888-a28e-6e5654dba18c}, !- Inlet Branch Name 2
  {b9abd3d2-44c0-4c80-a646-3ebdaa83bba2}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Handle
  Connector Splitter 2,                   !- Name
  {fa4f1b0f-45d4-48c5-9ec3-010426b414be}, !- Inlet Branch Name
  {cfdf7ab6-a222-43ae-a9f5-f5ab9789a67f}, !- Outlet Branch Name 1
  {ef5cbc0a-3e9f-4931-ac8c-58267e01d7c2}, !- Outlet Branch Name 2
  {7c380d49-f727-41bc-be3d-e2bd1c3379d7}; !- Outlet Branch Name 3

OS:Connection,
  {ddda344c-bea6-4ac6-b9f8-3fd655160136}, !- Handle
  {e2510da8-726e-4e0a-96fe-d1c468382662}, !- Name
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Source Object
  17,                                     !- Outlet Port
  {761546ab-9567-401b-b40b-abec767c1b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfdf7ab6-a222-43ae-a9f5-f5ab9789a67f}, !- Handle
  {5b9e401c-20fc-4459-9aa3-c17237a35b07}, !- Name
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Source Object
  3,                                      !- Outlet Port
  {d987977f-a2ed-4558-9f52-dfec51c4fdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62c4fb2-dc77-4826-923c-67fb2d544d24}, !- Handle
  {cb0837ea-3d36-4f64-90e6-5dace46512d4}, !- Name
  {37440a2e-fa8b-42de-a063-cb34f3970971}, !- Source Object
  3,                                      !- Outlet Port
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b49100ee-29e2-4710-8b0e-880c7aaecb49}, !- Handle
  {3079779b-070d-4213-bfbf-f59ef30c0e23}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {74e01abc-3201-49a7-b36a-6618f385bc04}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7628d81e-40ad-45f7-8f57-2fbd6c7cec9b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d80baf17-9642-417b-96f9-394b11a632aa}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7628d81e-40ad-45f7-8f57-2fbd6c7cec9b}, !- Schedule Type Limits Name
  {d37241f1-3a44-484c-a001-639db8876821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d37241f1-3a44-484c-a001-639db8876821}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7628d81e-40ad-45f7-8f57-2fbd6c7cec9b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cef0cc19-d354-4fa0-97b0-139b2b6a3ac0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d80baf17-9642-417b-96f9-394b11a632aa}, !- Schedule Name
  {ab30a36f-49af-4a0b-b07c-9459b4f0992f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3c63f8a8-3a35-48c6-9081-b1f029dcdba7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {764b578d-08f1-4a80-99e7-0557ad6bab7a}, !- Inlet Node Name
  {fcd5da6e-bae4-4562-804c-0c16d907668b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {069cd51a-82db-45cb-ab0d-44f79954b122}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {fcd5da6e-bae4-4562-804c-0c16d907668b}, !- Inlet Port
  {4dfe9696-ac11-4d95-bfbc-ef94c0d916dc}; !- Outlet Port

OS:Connection,
  {764b578d-08f1-4a80-99e7-0557ad6bab7a}, !- Handle
  {78240b4d-36db-44cf-a49b-5e7d1cfe3f5c}, !- Name
  {6a5e5b1b-f2ca-4b1f-a46b-0941a0c13103}, !- Source Object
  3,                                      !- Outlet Port
  {3c63f8a8-3a35-48c6-9081-b1f029dcdba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd5da6e-bae4-4562-804c-0c16d907668b}, !- Handle
  {abb89f8b-04c3-4d98-aa84-bdac70a878a1}, !- Name
  {3c63f8a8-3a35-48c6-9081-b1f029dcdba7}, !- Source Object
  3,                                      !- Outlet Port
  {069cd51a-82db-45cb-ab0d-44f79954b122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfe9696-ac11-4d95-bfbc-ef94c0d916dc}, !- Handle
  {200238cc-9d5a-4af8-b22c-8e8dc8803e80}, !- Name
  {069cd51a-82db-45cb-ab0d-44f79954b122}, !- Source Object
  3,                                      !- Outlet Port
  {f8ba71f7-e627-4206-8bea-43040140f1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {90f3d3f9-d441-4088-8d76-42ee03653d21}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5ac778d4-96d1-421c-8ee0-31e6a5a0976e}, !- Handle
  40gal NaturalGas Water Heater - 21kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
