  0.151416471358794,                      !- Tank Volume {m3}
  {d80baf17-9642-417b-96f9-394b11a632aa}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6026.88602129526,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {474a7f55-a5ef-47e2-8c66-40d781551130}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.81478141855752,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.81478141855752,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {234d6267-5054-43e4-9cf8-5e63bddaccad}, !- Use Side Inlet Node Name
  {415a1a60-e0d7-4cd6-bbf6-8742f92d0fc7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {474a7f55-a5ef-47e2-8c66-40d781551130}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {90f3d3f9-d441-4088-8d76-42ee03653d21}, !- Schedule Type Limits Name
  {8cb9e992-0d52-408b-a618-ce1cf297dcc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb9e992-0d52-408b-a618-ce1cf297dcc6}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {90f3d3f9-d441-4088-8d76-42ee03653d21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6e674293-9533-4f62-8f4b-54d3fe6cd07b}, !- Handle
  40gal NaturalGas Water Heater - 21kBtu/hr Supply Outlet Water Node, !- Name
  {415a1a60-e0d7-4cd6-bbf6-8742f92d0fc7}, !- Inlet Port
  {f4fea728-b1dd-4f76-97cb-739312ed2ceb}; !- Outlet Port

OS:Connection,
  {234d6267-5054-43e4-9cf8-5e63bddaccad}, !- Handle
  {91f5b9a4-5502-4408-a451-76f4c5ad742c}, !- Name
  {fe16b322-e2fa-4061-9ed1-0afcfcde64ad}, !- Source Object
  3,                                      !- Outlet Port
  {5ac778d4-96d1-421c-8ee0-31e6a5a0976e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {415a1a60-e0d7-4cd6-bbf6-8742f92d0fc7}, !- Handle
  {dd5302e7-b43a-43c8-b7c2-4e4d358bebc7}, !- Name
  {5ac778d4-96d1-421c-8ee0-31e6a5a0976e}, !- Source Object
  32,                                     !- Outlet Port
  {6e674293-9533-4f62-8f4b-54d3fe6cd07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fea728-b1dd-4f76-97cb-739312ed2ceb}, !- Handle
  {48297001-85f8-4669-a41e-396481e492f1}, !- Name
  {6e674293-9533-4f62-8f4b-54d3fe6cd07b}, !- Source Object
  3,                                      !- Outlet Port
  {9587dcad-da90-4b46-b319-359eaeda6cb6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {03e8631a-8850-44d3-b3f6-58abc1857825}, !- Handle
  {5ac778d4-96d1-421c-8ee0-31e6a5a0976e}; !- Object Name

OS:Schedule:Ruleset,
  {3a19bb99-1dca-4885-bad4-629a38548386}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {e7f5232d-3c81-43a0-9f6e-ac5e10e8d8c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7f5232d-3c81-43a0-9f6e-ac5e10e8d8c2}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {951d23a3-f7fd-4dd0-a159-18b5c11bfb63}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {85236ab7-e283-4b74-ba13-ef10ab68c76d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85236ab7-e283-4b74-ba13-ef10ab68c76d}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a04301fc-8ddd-4c85-94d6-5cb69604902f}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9d2ec29-4f44-42ca-9e66-a697c9df3bcb}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {a04301fc-8ddd-4c85-94d6-5cb69604902f}; !- Layer 1

OS:Pipe:Indoor,
  {e44ae158-c3dd-4d23-8665-50b5b3f4aa2e}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {f9d2ec29-4f44-42ca-9e66-a697c9df3bcb}, !- Construction
  {b0e30d08-f0b8-4e83-a8b9-f56130214ea8}, !- Fluid Inlet Node
  {64a78d28-e4e8-4cc7-affc-c6e07ae59b12}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {3a19bb99-1dca-4885-bad4-629a38548386}, !- Ambient Temperature Schedule
  {951d23a3-f7fd-4dd0-a159-18b5c11bfb63}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {ef609997-3bc2-437b-91f5-b3730bbf843a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {64a78d28-e4e8-4cc7-affc-c6e07ae59b12}, !- Inlet Port
  {fa4f1b0f-45d4-48c5-9ec3-010426b414be}; !- Outlet Port

OS:Connection,
  {b0e30d08-f0b8-4e83-a8b9-f56130214ea8}, !- Handle
  {94a16db1-327e-468b-b33a-9c744c8ba1c7}, !- Name
  {761546ab-9567-401b-b40b-abec767c1b19}, !- Source Object
  3,                                      !- Outlet Port
  {e44ae158-c3dd-4d23-8665-50b5b3f4aa2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64a78d28-e4e8-4cc7-affc-c6e07ae59b12}, !- Handle
  {75de3e25-7970-48d8-af3c-818420f613e0}, !- Name
  {e44ae158-c3dd-4d23-8665-50b5b3f4aa2e}, !- Source Object
  4,                                      !- Outlet Port
  {ef609997-3bc2-437b-91f5-b3730bbf843a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4f1b0f-45d4-48c5-9ec3-010426b414be}, !- Handle
  {f6004b02-52e0-4eb5-931a-ad102d2f5d00}, !- Name
  {ef609997-3bc2-437b-91f5-b3730bbf843a}, !- Source Object
  3,                                      !- Outlet Port
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f1fc4a3-cddc-4df3-86b1-5ee352495185}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {38ee25f6-91f6-4655-958b-0cb4b78ad5e0}, !- Inlet Node Name
  {4958cc11-7450-46b0-910e-623d3853e1e2}; !- Outlet Node Name

OS:Node,
  {5810d953-a1d6-44ca-8a24-948bb607628c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {bc908ff1-2ea0-4e80-83f5-b3a83cf868f3}, !- Inlet Port
  {38ee25f6-91f6-4655-958b-0cb4b78ad5e0}; !- Outlet Port

OS:Connection,
  {bc908ff1-2ea0-4e80-83f5-b3a83cf868f3}, !- Handle
  {7507a94e-f1a4-45da-94d6-43f6be84036c}, !- Name
  {f8ba71f7-e627-4206-8bea-43040140f1bf}, !- Source Object
  4,                                      !- Outlet Port
  {5810d953-a1d6-44ca-8a24-948bb607628c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {567f7aa6-1b20-4784-9539-480b31c5a9e5}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4958cc11-7450-46b0-910e-623d3853e1e2}, !- Inlet Port
  {af4ce361-c573-44b6-a0cb-7101622f43e1}; !- Outlet Port

OS:Connection,
  {38ee25f6-91f6-4655-958b-0cb4b78ad5e0}, !- Handle
  {944bac79-6a49-453b-8d0e-d980b372af8a}, !- Name
  {5810d953-a1d6-44ca-8a24-948bb607628c}, !- Source Object
  3,                                      !- Outlet Port
  {0f1fc4a3-cddc-4df3-86b1-5ee352495185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4958cc11-7450-46b0-910e-623d3853e1e2}, !- Handle
  {ada5e832-5bef-47da-9673-e7f3d6c6160f}, !- Name
  {0f1fc4a3-cddc-4df3-86b1-5ee352495185}, !- Source Object
  3,                                      !- Outlet Port
  {567f7aa6-1b20-4784-9539-480b31c5a9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4ce361-c573-44b6-a0cb-7101622f43e1}, !- Handle
  {9af41e26-57cc-42a3-b5a9-f92c9c2bd7f0}, !- Name
  {567f7aa6-1b20-4784-9539-480b31c5a9e5}, !- Source Object
  3,                                      !- Outlet Port
  {9587dcad-da90-4b46-b319-359eaeda6cb6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {efd86c4f-3da3-4ca8-acc7-5176ad35f4a2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d843043f-d11d-47c0-b140-43aa506a7e72}, !- Inlet Node Name
  {7539dc5f-4a56-4722-b413-5b65bf6bc8f2}; !- Outlet Node Name

OS:Node,
  {77330420-3470-49f4-a409-e09276622d0b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7539dc5f-4a56-4722-b413-5b65bf6bc8f2}, !- Inlet Port
  {3b439824-82ed-4c3e-b34d-e16a2d23ef84}; !- Outlet Port

OS:Connection,
  {d843043f-d11d-47c0-b140-43aa506a7e72}, !- Handle
  {a671ac19-1f73-4ade-a717-1c7554663266}, !- Name
  {d987977f-a2ed-4558-9f52-dfec51c4fdbd}, !- Source Object
  3,                                      !- Outlet Port
  {efd86c4f-3da3-4ca8-acc7-5176ad35f4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7539dc5f-4a56-4722-b413-5b65bf6bc8f2}, !- Handle
  {0708af0c-0cd7-42f1-b058-7d2a5e3902c0}, !- Name
  {efd86c4f-3da3-4ca8-acc7-5176ad35f4a2}, !- Source Object
  3,                                      !- Outlet Port
  {77330420-3470-49f4-a409-e09276622d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b439824-82ed-4c3e-b34d-e16a2d23ef84}, !- Handle
  {8e8326b4-2b8d-43dd-b21c-e5fcae7de309}, !- Name
  {77330420-3470-49f4-a409-e09276622d0b}, !- Source Object
  3,                                      !- Outlet Port
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fb0bacb-de2c-454d-8d38-87f6fc4c1425}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3f096f02-b763-400b-be0d-ad1531ab24d3}, !- Inlet Node Name
  {7463fb50-9481-4eaf-93ef-ec3128e43375}; !- Outlet Node Name

OS:Node,
  {e628bdd2-57fc-44b9-9c5e-649600606536}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ca026beb-ffda-44ab-bb66-781dcd08df93}, !- Inlet Port
  {3f096f02-b763-400b-be0d-ad1531ab24d3}; !- Outlet Port

OS:Connection,
  {ca026beb-ffda-44ab-bb66-781dcd08df93}, !- Handle
  {fb795a92-a533-4134-a6dc-ad65363b5522}, !- Name
  {9587dcad-da90-4b46-b319-359eaeda6cb6}, !- Source Object
  2,                                      !- Outlet Port
  {e628bdd2-57fc-44b9-9c5e-649600606536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f096f02-b763-400b-be0d-ad1531ab24d3}, !- Handle
  {7fd3826a-15f7-4049-8e91-9c61b20b5212}, !- Name
  {e628bdd2-57fc-44b9-9c5e-649600606536}, !- Source Object
  3,                                      !- Outlet Port
  {4fb0bacb-de2c-454d-8d38-87f6fc4c1425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7463fb50-9481-4eaf-93ef-ec3128e43375}, !- Handle
  {40e2f7ba-a34b-4ee0-9bf3-b929f01d31dc}, !- Name
  {4fb0bacb-de2c-454d-8d38-87f6fc4c1425}, !- Source Object
  3,                                      !- Outlet Port
  {ab30a36f-49af-4a0b-b07c-9459b4f0992f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68987d51-d586-4955-a352-381f9369f4eb}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2c269a24-3991-4ab1-bf89-dc851959d5f2}, !- Inlet Node Name
  {2be6b306-de4e-4a54-9327-8762a23b1d36}; !- Outlet Node Name

OS:Node,
  {35c8ad7a-6dd1-41d8-a441-5b59e9c3f65b}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f6a3049c-57bb-4380-a6ec-074947f359f6}, !- Inlet Port
  {2c269a24-3991-4ab1-bf89-dc851959d5f2}; !- Outlet Port

OS:Connection,
  {f6a3049c-57bb-4380-a6ec-074947f359f6}, !- Handle
  {901f76e2-26f4-4417-9666-96534f51eb95}, !- Name
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Source Object
  2,                                      !- Outlet Port
  {35c8ad7a-6dd1-41d8-a441-5b59e9c3f65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c269a24-3991-4ab1-bf89-dc851959d5f2}, !- Handle
  {124ac56f-1b6b-4795-9c6a-48b269477a5b}, !- Name
  {35c8ad7a-6dd1-41d8-a441-5b59e9c3f65b}, !- Source Object
  3,                                      !- Outlet Port
  {68987d51-d586-4955-a352-381f9369f4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be6b306-de4e-4a54-9327-8762a23b1d36}, !- Handle
  {b72c83cf-31f1-4388-8c58-eae378f09325}, !- Name
  {68987d51-d586-4955-a352-381f9369f4eb}, !- Source Object
  3,                                      !- Outlet Port
  {37440a2e-fa8b-42de-a063-cb34f3970971}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee14c8bf-282e-43a7-b930-d48f198beeb1}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {ef5cbc0a-3e9f-4931-ac8c-58267e01d7c2}, !- Inlet Port
  {b1f3d346-0e08-4997-b2b9-4ea0ba003a84}; !- Outlet Port

OS:Connection,
  {ef5cbc0a-3e9f-4931-ac8c-58267e01d7c2}, !- Handle
  {e115a883-aa0c-4ade-be1e-44ebb7e3d3f1}, !- Name
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Source Object
  4,                                      !- Outlet Port
  {ee14c8bf-282e-43a7-b930-d48f198beeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0bf2313-9670-4b05-a245-59db5c43d957}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {19401815-0713-4a13-8924-b5d6e549aee6}, !- Inlet Port
  {efada3a5-df6d-4888-a28e-6e5654dba18c}; !- Outlet Port

OS:Connection,
  {b1f3d346-0e08-4997-b2b9-4ea0ba003a84}, !- Handle
  {6a015817-e8fc-46ce-a2be-17a85aff5adb}, !- Name
  {ee14c8bf-282e-43a7-b930-d48f198beeb1}, !- Source Object
  3,                                      !- Outlet Port
  {78e183a8-5f71-451b-a54e-e9c89e1a1a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19401815-0713-4a13-8924-b5d6e549aee6}, !- Handle
  {4e7a18a6-8c78-46f6-b9bc-98d149fbe0ee}, !- Name
  {78e183a8-5f71-451b-a54e-e9c89e1a1a08}, !- Source Object
  3,                                      !- Outlet Port
  {d0bf2313-9670-4b05-a245-59db5c43d957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efada3a5-df6d-4888-a28e-6e5654dba18c}, !- Handle
  {aa3c958e-7af2-43b4-9e9a-e929db51f492}, !- Name
  {d0bf2313-9670-4b05-a245-59db5c43d957}, !- Source Object
  3,                                      !- Outlet Port
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {249ccd38-ac32-410b-b681-07755d82ce3a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {29aa061a-935c-4e4e-9c91-be8aa2b680ef}, !- Plant Side Inlet Node Name
  {32852de2-8b59-4774-af71-bad52aa423a3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7a7a1c91-1163-4ae7-9942-f952f84eded7}, !- Demand Side Inlet Node Name
  {cbd19cdb-ab7c-4806-a5f5-2c974f5684e7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2e77ff3a-a6fe-46f4-9970-c756b3d2cda6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7aef0cf7-0a65-4feb-a072-8d788e5c32c5}, !- Demand Mixer Name
  {bb6cd6dc-6eb2-43f0-aba3-276a683da7e8}, !- Demand Splitter Name
  {21298e3a-bad7-4ca2-8625-8c6bba4e5e93}, !- Supply Mixer Name
  {db5dacee-fb8b-4075-a091-b042af090607}; !- Supply Splitter Name

OS:Node,
  {959c501c-013b-419d-b653-38f1d224ef64}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {29aa061a-935c-4e4e-9c91-be8aa2b680ef}, !- Inlet Port
  {0c1cb6b4-85a9-4705-afa5-ee4b138099a0}; !- Outlet Port

OS:Node,
  {249ccd38-ac32-410b-b681-07755d82ce3a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {8588f6f0-0e6d-452a-9c85-3b7f543e9e87}, !- Inlet Port
  {32852de2-8b59-4774-af71-bad52aa423a3}; !- Outlet Port

OS:Node,
  {23ba8809-8a7e-4759-a921-94b38bd8578f}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {9b728751-3902-481b-98ac-55425b97b1c6}, !- Inlet Port
  {e8087ecf-1304-4753-b1be-028a2338b1b0}; !- Outlet Port

OS:Connector:Mixer,
  {21298e3a-bad7-4ca2-8625-8c6bba4e5e93}, !- Handle
  Connector Mixer 3,                      !- Name
  {50e9bb0c-be7e-4da4-b96d-e7001213afd4}, !- Outlet Branch Name
  {452f6a0e-2ea8-4139-9e99-d89a7cc24ece}, !- Inlet Branch Name 1
  {33a378a2-f765-4033-8027-d90d520aabaf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db5dacee-fb8b-4075-a091-b042af090607}, !- Handle
  Connector Splitter 3,                   !- Name
  {fc42ca8f-ffb4-4ad6-a97e-8d60382a8c22}, !- Inlet Branch Name
  {9b728751-3902-481b-98ac-55425b97b1c6}, !- Outlet Branch Name 1
  {9d3abf8c-6758-4a44-80ac-88c76ad4d40a}; !- Outlet Branch Name 2

OS:Connection,
  {29aa061a-935c-4e4e-9c91-be8aa2b680ef}, !- Handle
  {136c55fc-2292-4b31-89e9-e5f3532bf9dd}, !- Name
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Source Object
  14,                                     !- Outlet Port
  {959c501c-013b-419d-b653-38f1d224ef64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b728751-3902-481b-98ac-55425b97b1c6}, !- Handle
  {a7d83bd7-754a-41cc-9ba3-283b39df4b0c}, !- Name
  {db5dacee-fb8b-4075-a091-b042af090607}, !- Source Object
  3,                                      !- Outlet Port
  {23ba8809-8a7e-4759-a921-94b38bd8578f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32852de2-8b59-4774-af71-bad52aa423a3}, !- Handle
  {a6798ab5-8918-4a69-adc4-173fdd06073b}, !- Name
  {249ccd38-ac32-410b-b681-07755d82ce3a}, !- Source Object
  3,                                      !- Outlet Port
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2af87f50-be1c-41f8-9ec2-c8e1f5590c1d}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {7a7a1c91-1163-4ae7-9942-f952f84eded7}, !- Inlet Port
  {a00a7876-7705-43b8-be4d-c74b7e72260c}; !- Outlet Port

OS:Node,
  {82604dc6-ddc4-4e15-b4ab-188bfd279053}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {d95d784e-cb37-4c05-b8ae-9b9f21a0bca0}, !- Inlet Port
  {cbd19cdb-ab7c-4806-a5f5-2c974f5684e7}; !- Outlet Port

OS:Node,
  {3ba418a8-ad6a-4266-9147-9d5171d5aa86}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {1119feb2-8c2c-4707-8bd3-9f8275da9ec7}, !- Inlet Port
  {1e98c90c-25cc-45f7-a822-b5375f068923}; !- Outlet Port

OS:Connector:Mixer,
  {7aef0cf7-0a65-4feb-a072-8d788e5c32c5}, !- Handle
  Connector Mixer 4,                      !- Name
  {972a179c-2d96-4d29-9e83-10df9902660f}, !- Outlet Branch Name
  {806747ed-0a2f-4be6-8b40-cbfd1cbb5181}, !- Inlet Branch Name 1
  {1c832c49-5d16-4fea-a2c9-f997b0ae0b0e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb6cd6dc-6eb2-43f0-aba3-276a683da7e8}, !- Handle
  Connector Splitter 4,                   !- Name
  {f9de61c3-6451-428a-bfbd-598bd50268d6}, !- Inlet Branch Name
  {1119feb2-8c2c-4707-8bd3-9f8275da9ec7}, !- Outlet Branch Name 1
  {96c0117e-a062-4f87-896f-c599b4434428}; !- Outlet Branch Name 2

OS:Connection,
  {7a7a1c91-1163-4ae7-9942-f952f84eded7}, !- Handle
  {04edbb72-0b55-4b5b-bb09-a5d01c4128a6}, !- Name
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Source Object
  17,                                     !- Outlet Port
  {2af87f50-be1c-41f8-9ec2-c8e1f5590c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1119feb2-8c2c-4707-8bd3-9f8275da9ec7}, !- Handle
  {3dad4f48-1162-4ef6-8f09-2e390bdfa135}, !- Name
  {bb6cd6dc-6eb2-43f0-aba3-276a683da7e8}, !- Source Object
  3,                                      !- Outlet Port
  {3ba418a8-ad6a-4266-9147-9d5171d5aa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd19cdb-ab7c-4806-a5f5-2c974f5684e7}, !- Handle
  {21d34213-017a-4591-b195-e034ff4ded96}, !- Name
  {82604dc6-ddc4-4e15-b4ab-188bfd279053}, !- Source Object
  3,                                      !- Outlet Port
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9bc66e11-904e-4ec8-b00f-b8dd677436c6}, !- Handle
  {74cf916b-0054-4e7a-b0f4-16094d5da8a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2e77ff3a-a6fe-46f4-9970-c756b3d2cda6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {9a71353c-c46c-4e2d-9701-bdf8ebc5ea7e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b1a1c865-2748-4a13-920a-8c09f1055588}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {9a71353c-c46c-4e2d-9701-bdf8ebc5ea7e}, !- Schedule Type Limits Name
  {13491f95-4f1f-487a-9642-39b0b79c859a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13491f95-4f1f-487a-9642-39b0b79c859a}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {9a71353c-c46c-4e2d-9701-bdf8ebc5ea7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5af17d2c-7641-48be-a08e-38bedcda0fd7}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b1a1c865-2748-4a13-920a-8c09f1055588}, !- Schedule Name
  {249ccd38-ac32-410b-b681-07755d82ce3a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d1bbb8d1-ed88-45f9-a002-cb95c5b91616}, !- Handle
  Booster Water Loop Pump,                !- Name
  {1b51a822-6d32-409c-9bd7-5157ee7b42e8}, !- Inlet Node Name
  {bcae0948-24f0-4323-8568-0de3163d83f2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e11e0b8e-3b87-4858-8975-9a3da00a0ad5}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {bcae0948-24f0-4323-8568-0de3163d83f2}, !- Inlet Port
  {fc42ca8f-ffb4-4ad6-a97e-8d60382a8c22}; !- Outlet Port

OS:Connection,
  {bcae0948-24f0-4323-8568-0de3163d83f2}, !- Handle
  {162db672-2e28-48eb-9834-0ab6d76b54a3}, !- Name
  {d1bbb8d1-ed88-45f9-a002-cb95c5b91616}, !- Source Object
  3,                                      !- Outlet Port
  {e11e0b8e-3b87-4858-8975-9a3da00a0ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc42ca8f-ffb4-4ad6-a97e-8d60382a8c22}, !- Handle
  {8460ebff-abb8-407f-b6c8-9289d3dd8464}, !- Name
  {e11e0b8e-3b87-4858-8975-9a3da00a0ad5}, !- Source Object
  3,                                      !- Outlet Port
  {db5dacee-fb8b-4075-a091-b042af090607}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7295b87a-fb1c-4c33-ab0f-3b9e6073d744}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b1a1c865-2748-4a13-920a-8c09f1055588}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1157.16211608869,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fc9f714c-6ce5-4b31-b650-f7f7fcf89fc5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e8087ecf-1304-4753-b1be-028a2338b1b0}, !- Use Side Inlet Node Name
  {14a46261-1968-429d-b314-f8e688dce4a5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fc9f714c-6ce5-4b31-b650-f7f7fcf89fc5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {9a71353c-c46c-4e2d-9701-bdf8ebc5ea7e}, !- Schedule Type Limits Name
  {b2ca5fed-6f9d-44c1-a203-fb4ab655c8cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2ca5fed-6f9d-44c1-a203-fb4ab655c8cb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {9a71353c-c46c-4e2d-9701-bdf8ebc5ea7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {51cc8641-67e1-4ce7-980b-862b80429dd0}, !- Handle
  6.0gal Electricity Booster Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {14a46261-1968-429d-b314-f8e688dce4a5}, !- Inlet Port
  {452f6a0e-2ea8-4139-9e99-d89a7cc24ece}; !- Outlet Port

OS:Connection,
  {e8087ecf-1304-4753-b1be-028a2338b1b0}, !- Handle
  {f24ef8ce-f48f-4d48-9f19-60ce6d50df1f}, !- Name
  {23ba8809-8a7e-4759-a921-94b38bd8578f}, !- Source Object
  3,                                      !- Outlet Port
  {7295b87a-fb1c-4c33-ab0f-3b9e6073d744}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {14a46261-1968-429d-b314-f8e688dce4a5}, !- Handle
  {f19b7664-a428-44fa-9324-9feb52adc340}, !- Name
  {7295b87a-fb1c-4c33-ab0f-3b9e6073d744}, !- Source Object
  32,                                     !- Outlet Port
  {51cc8641-67e1-4ce7-980b-862b80429dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452f6a0e-2ea8-4139-9e99-d89a7cc24ece}, !- Handle
  {b4f48c2f-3c50-4fdb-bb71-b79e9cefeb45}, !- Name
  {51cc8641-67e1-4ce7-980b-862b80429dd0}, !- Source Object
  3,                                      !- Outlet Port
  {21298e3a-bad7-4ca2-8625-8c6bba4e5e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecff8bcd-f314-428e-8b56-544fe3cdf009}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f0f50bf2-f67c-4002-8482-7a36532d2701}, !- Inlet Node Name
  {ec35cc85-18f4-4fbd-9e93-8793f8f66724}; !- Outlet Node Name

OS:Node,
  {9ae4bd76-db57-4650-b854-f63f64eaeec7}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {9d3abf8c-6758-4a44-80ac-88c76ad4d40a}, !- Inlet Port
  {f0f50bf2-f67c-4002-8482-7a36532d2701}; !- Outlet Port

OS:Connection,
  {9d3abf8c-6758-4a44-80ac-88c76ad4d40a}, !- Handle
  {f487fa1f-ed1f-4e2a-ba04-aeafbc77d0bb}, !- Name
  {db5dacee-fb8b-4075-a091-b042af090607}, !- Source Object
  4,                                      !- Outlet Port
  {9ae4bd76-db57-4650-b854-f63f64eaeec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a36e7fbf-e310-4f5d-904a-6bdcc55f2667}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {ec35cc85-18f4-4fbd-9e93-8793f8f66724}, !- Inlet Port
  {33a378a2-f765-4033-8027-d90d520aabaf}; !- Outlet Port

OS:Connection,
  {f0f50bf2-f67c-4002-8482-7a36532d2701}, !- Handle
  {b981bcbe-3895-4cf6-8f54-076fb65b2c61}, !- Name
  {9ae4bd76-db57-4650-b854-f63f64eaeec7}, !- Source Object
  3,                                      !- Outlet Port
  {ecff8bcd-f314-428e-8b56-544fe3cdf009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec35cc85-18f4-4fbd-9e93-8793f8f66724}, !- Handle
  {9a54e911-b3ef-4255-a86c-4414ea8e3e51}, !- Name
  {ecff8bcd-f314-428e-8b56-544fe3cdf009}, !- Source Object
  3,                                      !- Outlet Port
  {a36e7fbf-e310-4f5d-904a-6bdcc55f2667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a378a2-f765-4033-8027-d90d520aabaf}, !- Handle
  {cd26d094-b857-4293-9575-300700bfde1c}, !- Name
  {a36e7fbf-e310-4f5d-904a-6bdcc55f2667}, !- Source Object
  3,                                      !- Outlet Port
  {21298e3a-bad7-4ca2-8625-8c6bba4e5e93}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {42ce25d9-6043-456b-86f1-30f7cea40745}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1e98c90c-25cc-45f7-a822-b5375f068923}, !- Inlet Node Name
  {5250ac07-06a9-49ac-8937-0cb7dab86ce7}; !- Outlet Node Name

OS:Node,
  {39bb4201-f051-4689-b634-695f69166bad}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {5250ac07-06a9-49ac-8937-0cb7dab86ce7}, !- Inlet Port
  {806747ed-0a2f-4be6-8b40-cbfd1cbb5181}; !- Outlet Port

OS:Connection,
  {1e98c90c-25cc-45f7-a822-b5375f068923}, !- Handle
  {503e9d96-57ab-4099-b5ba-7ecffad5a878}, !- Name
  {3ba418a8-ad6a-4266-9147-9d5171d5aa86}, !- Source Object
  3,                                      !- Outlet Port
  {42ce25d9-6043-456b-86f1-30f7cea40745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5250ac07-06a9-49ac-8937-0cb7dab86ce7}, !- Handle
  {91068735-4e72-4677-ae77-6f93703100da}, !- Name
  {42ce25d9-6043-456b-86f1-30f7cea40745}, !- Source Object
  3,                                      !- Outlet Port
  {39bb4201-f051-4689-b634-695f69166bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806747ed-0a2f-4be6-8b40-cbfd1cbb5181}, !- Handle
  {420634dd-cca9-4ba4-8ffb-3387ed5763d9}, !- Name
  {39bb4201-f051-4689-b634-695f69166bad}, !- Source Object
  3,                                      !- Outlet Port
  {7aef0cf7-0a65-4feb-a072-8d788e5c32c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fc48acf-91fe-4331-b548-b1d82ba51729}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {644646c7-f7c5-4bf1-b154-6cd083b31790}, !- Inlet Node Name
  {8588f6f0-0e6d-452a-9c85-3b7f543e9e87}; !- Outlet Node Name

OS:Node,
  {2d571709-3f4b-420c-b7b2-c4ee4aec7f63}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {50e9bb0c-be7e-4da4-b96d-e7001213afd4}, !- Inlet Port
  {644646c7-f7c5-4bf1-b154-6cd083b31790}; !- Outlet Port

OS:Connection,
  {50e9bb0c-be7e-4da4-b96d-e7001213afd4}, !- Handle
  {4a9d121f-f4a0-4832-9f7b-1993d7f196b1}, !- Name
  {21298e3a-bad7-4ca2-8625-8c6bba4e5e93}, !- Source Object
  2,                                      !- Outlet Port
  {2d571709-3f4b-420c-b7b2-c4ee4aec7f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644646c7-f7c5-4bf1-b154-6cd083b31790}, !- Handle
  {9c021dfe-787b-490e-8437-24c87d13c24c}, !- Name
  {2d571709-3f4b-420c-b7b2-c4ee4aec7f63}, !- Source Object
  3,                                      !- Outlet Port
  {4fc48acf-91fe-4331-b548-b1d82ba51729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8588f6f0-0e6d-452a-9c85-3b7f543e9e87}, !- Handle
  {1f5238f3-ceec-4716-a38d-893d961d1465}, !- Name
  {4fc48acf-91fe-4331-b548-b1d82ba51729}, !- Source Object
  3,                                      !- Outlet Port
  {249ccd38-ac32-410b-b681-07755d82ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02d74679-dc11-40c1-b80f-4ed6a72eab21}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a00a7876-7705-43b8-be4d-c74b7e72260c}, !- Inlet Node Name
  {27d21600-f0b7-4099-ab2c-e8a6eaa54dce}; !- Outlet Node Name

OS:Node,
  {d8770075-3f5b-43db-b863-1d90e477dd01}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {27d21600-f0b7-4099-ab2c-e8a6eaa54dce}, !- Inlet Port
  {f9de61c3-6451-428a-bfbd-598bd50268d6}; !- Outlet Port

OS:Connection,
  {a00a7876-7705-43b8-be4d-c74b7e72260c}, !- Handle
  {8a2c22f0-719d-4e03-885b-bd8a1b6b71ee}, !- Name
  {2af87f50-be1c-41f8-9ec2-c8e1f5590c1d}, !- Source Object
  3,                                      !- Outlet Port
  {02d74679-dc11-40c1-b80f-4ed6a72eab21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d21600-f0b7-4099-ab2c-e8a6eaa54dce}, !- Handle
  {a91c000a-a1f3-41dc-a46f-b7e734e75f65}, !- Name
  {02d74679-dc11-40c1-b80f-4ed6a72eab21}, !- Source Object
  3,                                      !- Outlet Port
  {d8770075-3f5b-43db-b863-1d90e477dd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9de61c3-6451-428a-bfbd-598bd50268d6}, !- Handle
  {dc247128-867f-4145-93e8-390e46cba257}, !- Name
  {d8770075-3f5b-43db-b863-1d90e477dd01}, !- Source Object
  3,                                      !- Outlet Port
  {bb6cd6dc-6eb2-43f0-aba3-276a683da7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1112336d-c60b-4384-b472-00c104dc6b89}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4b7b9571-9414-428e-abda-5d2e65d43e8c}, !- Inlet Node Name
  {d95d784e-cb37-4c05-b8ae-9b9f21a0bca0}; !- Outlet Node Name

OS:Node,
  {504ccbb4-b4be-4a28-902e-d418be72e88f}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {972a179c-2d96-4d29-9e83-10df9902660f}, !- Inlet Port
  {4b7b9571-9414-428e-abda-5d2e65d43e8c}; !- Outlet Port

OS:Connection,
  {972a179c-2d96-4d29-9e83-10df9902660f}, !- Handle
  {2c7a7e7f-1771-449d-8474-a068a8440789}, !- Name
  {7aef0cf7-0a65-4feb-a072-8d788e5c32c5}, !- Source Object
  2,                                      !- Outlet Port
  {504ccbb4-b4be-4a28-902e-d418be72e88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7b9571-9414-428e-abda-5d2e65d43e8c}, !- Handle
  {89e144a7-9c62-4594-bbac-3390a8c82430}, !- Name
  {504ccbb4-b4be-4a28-902e-d418be72e88f}, !- Source Object
  3,                                      !- Outlet Port
  {1112336d-c60b-4384-b472-00c104dc6b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95d784e-cb37-4c05-b8ae-9b9f21a0bca0}, !- Handle
  {d1345983-9687-43ae-a802-aedc6e954631}, !- Name
  {1112336d-c60b-4384-b472-00c104dc6b89}, !- Source Object
  3,                                      !- Outlet Port
  {82604dc6-ddc4-4e15-b4ab-188bfd279053}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {c8656961-a1a9-472e-9a70-241486a1bcc8}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {ed95de16-c2b0-4076-af1b-a9f9bc8a8a1f}, !- Loop Demand Side Inlet Node
  {83d0ceb5-ba3a-40f9-ab31-b1f86534e260}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {0c1cb6b4-85a9-4705-afa5-ee4b138099a0}, !- Loop Supply Side Inlet Node
  {1ffebad9-ef8c-4582-9aae-f9f78251ae80}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {4445feba-a328-4e91-a3e3-4d3c45c8f710}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {1ffebad9-ef8c-4582-9aae-f9f78251ae80}, !- Inlet Port
  {1b51a822-6d32-409c-9bd7-5157ee7b42e8}; !- Outlet Port

OS:Connection,
  {0c1cb6b4-85a9-4705-afa5-ee4b138099a0}, !- Handle
  {620389ff-8062-47b9-8b24-31e150d62281}, !- Name
  {959c501c-013b-419d-b653-38f1d224ef64}, !- Source Object
  3,                                      !- Outlet Port
  {c8656961-a1a9-472e-9a70-241486a1bcc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1ffebad9-ef8c-4582-9aae-f9f78251ae80}, !- Handle
  {ee7f1930-7922-43e5-bca1-28d3bd358cae}, !- Name
  {c8656961-a1a9-472e-9a70-241486a1bcc8}, !- Source Object
  7,                                      !- Outlet Port
  {4445feba-a328-4e91-a3e3-4d3c45c8f710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b51a822-6d32-409c-9bd7-5157ee7b42e8}, !- Handle
  {20c94321-7199-4f0e-9c4d-7ffb752871f4}, !- Name
  {4445feba-a328-4e91-a3e3-4d3c45c8f710}, !- Source Object
  3,                                      !- Outlet Port
  {d1bbb8d1-ed88-45f9-a002-cb95c5b91616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4b874c-4892-4db2-a6b6-38448b27b8b0}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {7c380d49-f727-41bc-be3d-e2bd1c3379d7}, !- Inlet Port
  {ed95de16-c2b0-4076-af1b-a9f9bc8a8a1f}; !- Outlet Port

OS:Connection,
  {7c380d49-f727-41bc-be3d-e2bd1c3379d7}, !- Handle
  {a769ff67-6fea-40fd-b840-18c3bc62cef0}, !- Name
  {2b54bf1e-dc5d-42ad-b46a-3eb75dae2e8e}, !- Source Object
  5,                                      !- Outlet Port
  {8a4b874c-4892-4db2-a6b6-38448b27b8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b14597e0-06f1-4c19-931c-30aefcf39468}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {83d0ceb5-ba3a-40f9-ab31-b1f86534e260}, !- Inlet Port
  {f9e737c1-9123-4d8b-9926-3ee40d9bd2c4}; !- Outlet Port

OS:Connection,
  {ed95de16-c2b0-4076-af1b-a9f9bc8a8a1f}, !- Handle
  {684627dc-92c6-4c36-9798-ff389a142c50}, !- Name
  {8a4b874c-4892-4db2-a6b6-38448b27b8b0}, !- Source Object
  3,                                      !- Outlet Port
  {c8656961-a1a9-472e-9a70-241486a1bcc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83d0ceb5-ba3a-40f9-ab31-b1f86534e260}, !- Handle
  {8e7edee8-6665-49b2-a1ed-c1bd92141f35}, !- Name
  {c8656961-a1a9-472e-9a70-241486a1bcc8}, !- Source Object
  4,                                      !- Outlet Port
  {b14597e0-06f1-4c19-931c-30aefcf39468}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {58e4b5ba-7cd8-4553-9692-c9ce751237a6}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {f9e737c1-9123-4d8b-9926-3ee40d9bd2c4}, !- Inlet Node
  {a23411ef-b614-4a90-a4d7-94119e4bf64c}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {e81d7d9c-a117-428c-a46b-9164ae17bce0}; !- Source Temperature Schedule Name {C}

OS:Node,
  {eb1711c5-a111-4ef7-97f9-4f93f2cde397}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {a23411ef-b614-4a90-a4d7-94119e4bf64c}, !- Inlet Port
  {b9abd3d2-44c0-4c80-a646-3ebdaa83bba2}; !- Outlet Port

OS:Connection,
  {f9e737c1-9123-4d8b-9926-3ee40d9bd2c4}, !- Handle
  {5d02bcb3-68a0-4cda-a985-4aa48c7373c1}, !- Name
  {b14597e0-06f1-4c19-931c-30aefcf39468}, !- Source Object
  3,                                      !- Outlet Port
  {58e4b5ba-7cd8-4553-9692-c9ce751237a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a23411ef-b614-4a90-a4d7-94119e4bf64c}, !- Handle
  {615310a6-e5cb-474e-9e46-56e940955801}, !- Name
  {58e4b5ba-7cd8-4553-9692-c9ce751237a6}, !- Source Object
  3,                                      !- Outlet Port
  {eb1711c5-a111-4ef7-97f9-4f93f2cde397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9abd3d2-44c0-4c80-a646-3ebdaa83bba2}, !- Handle
  {9b6321e4-d98c-4652-aa7d-329a1fe6179e}, !- Name
  {eb1711c5-a111-4ef7-97f9-4f93f2cde397}, !- Source Object
  3,                                      !- Outlet Port
  {30828d30-8227-4b9e-b769-1e1828eeeea8}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {db1f3109-94be-43db-bac7-1ba2f9b2929e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {e81d7d9c-a117-428c-a46b-9164ae17bce0}, !- Handle
  Mains Water Temperature,                !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {93c772b6-384e-446f-ab01-d011a8927e38}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {e81d7d9c-a117-428c-a46b-9164ae17bce0}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c6cd93f1-8951-4319-9f6a-0f5abb3e2236}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {93c772b6-384e-446f-ab01-d011a8927e38} = {db1f3109-94be-43db-bac7-1ba2f9b2929e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {046727a7-e750-481d-b4bf-918e83c2847c}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c6cd93f1-8951-4319-9f6a-0f5abb3e2236}; !- Program Name 1

OS:Node,
  {c333518c-52df-445c-b53b-2de1d789ce64}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.24gpm at 180F Inlet Water Node, !- Name
  {96c0117e-a062-4f87-896f-c599b4434428}, !- Inlet Port
  {139eab58-d65a-4b52-93f7-fb78d92894e0}; !- Outlet Port

OS:Connection,
  {96c0117e-a062-4f87-896f-c599b4434428}, !- Handle
  {b472d0a6-e005-432c-a2e7-e87a4033f7c2}, !- Name
  {bb6cd6dc-6eb2-43f0-aba3-276a683da7e8}, !- Source Object
  4,                                      !- Outlet Port
  {c333518c-52df-445c-b53b-2de1d789ce64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {460991e5-0d8e-473e-adba-490862af2a61}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.24gpm at 180F Outlet Water Node, !- Name
  {23cb15ad-4e56-4286-bc0f-8b899b112ef7}, !- Inlet Port
  {1c832c49-5d16-4fea-a2c9-f997b0ae0b0e}; !- Outlet Port

OS:Connection,
  {139eab58-d65a-4b52-93f7-fb78d92894e0}, !- Handle
  {9444129b-30bf-48c9-be7b-c21509014e58}, !- Name
  {c333518c-52df-445c-b53b-2de1d789ce64}, !- Source Object
  3,                                      !- Outlet Port
  {cc905101-92a0-457c-84f2-5d49fcc86968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23cb15ad-4e56-4286-bc0f-8b899b112ef7}, !- Handle
  {8b6d4142-1ecd-4773-8901-ccd5c2e4a09d}, !- Name
  {cc905101-92a0-457c-84f2-5d49fcc86968}, !- Source Object
  3,                                      !- Outlet Port
  {460991e5-0d8e-473e-adba-490862af2a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c832c49-5d16-4fea-a2c9-f997b0ae0b0e}, !- Handle
  {42746372-2dc7-4805-b4cf-4f56ccfd15eb}, !- Name
  {460991e5-0d8e-473e-adba-490862af2a61}, !- Source Object
  3,                                      !- Outlet Port
  {7aef0cf7-0a65-4feb-a072-8d788e5c32c5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c63f2d5f-f943-43e7-ba3f-9c2dd27a323c}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F, !- Name
  {e4c127fb-5445-4e68-9a4e-b752fac96b62}, !- Inlet Node Name
  {fe8ba499-48db-41a9-a3fa-278d3d9c0a34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71f6252a-3f9d-4c0e-bcd2-b1534a81d008}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13a9dbae-ad5e-4964-b622-10f9ad7b5ab4}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.31gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.9490264542472e-05,                    !- Peak Flow Rate {m3/s}
  {eb9e72ed-c27c-4f73-9316-ed33e7d3fad2}, !- Target Temperature Schedule Name
  {e5a14fa6-e07a-482b-8f55-98b624d14d8e}, !- Sensible Fraction Schedule Name
  {8671660b-dd15-47cd-98a8-a8f9058a9c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb9e72ed-c27c-4f73-9316-ed33e7d3fad2}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {316a0e1e-5d32-496a-8a15-851bb6860c55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {316a0e1e-5d32-496a-8a15-851bb6860c55}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {71f6252a-3f9d-4c0e-bcd2-b1534a81d008}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use 0.31gpm at 140F, !- Name
  {13a9dbae-ad5e-4964-b622-10f9ad7b5ab4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Handle
  SecondarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7e7c030-0cab-4b03-ac7e-9133a97f1ef3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {71d23f1f-0bd8-4e2a-99da-ca8d815913bf}, !- Plant Side Inlet Node Name
  {36d10a20-8f35-416f-b498-40a075cd082c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {83709973-2b16-42a9-9b8a-edd8e63a69a0}, !- Demand Side Inlet Node Name
  {c420ec8b-16b7-4b30-b580-659b7d43c6d1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3bdefe8f-d67b-4fc6-bac5-ea65b7dbe234}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Demand Mixer Name
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Demand Splitter Name
  {627134ae-f610-42b0-aef1-8d34453901fc}, !- Supply Mixer Name
  {7c780daa-e600-4a89-a160-031e0218e49e}; !- Supply Splitter Name

OS:Node,
  {e43be6ef-a539-42d1-9254-38c7611d088b}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {71d23f1f-0bd8-4e2a-99da-ca8d815913bf}, !- Inlet Port
  {dabebe57-ef65-494e-88bc-dfb49a37f9c2}; !- Outlet Port

OS:Node,
  {c7e7c030-0cab-4b03-ac7e-9133a97f1ef3}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {cdee6d98-497d-473f-86c5-f8704585c3b5}, !- Inlet Port
  {36d10a20-8f35-416f-b498-40a075cd082c}; !- Outlet Port

OS:Node,
  {04c3a3d1-fc14-4880-806d-93715227d9f9}, !- Handle
  56gal Electricity Water Heater - 56kBtu/hr Supply Inlet Water Node, !- Name
  {67910fa0-6b98-4f0d-bd8a-b095d3cc85ab}, !- Inlet Port
  {df87330d-39f9-4e6d-b965-06360f4ca331}; !- Outlet Port

OS:Connector:Mixer,
  {627134ae-f610-42b0-aef1-8d34453901fc}, !- Handle
  Connector Mixer 5,                      !- Name
  {3315cb47-1ba4-4644-ba5b-0024406becdf}, !- Outlet Branch Name
  {f44f0531-803f-4809-8de6-299124b3bb6d}, !- Inlet Branch Name 1
  {41fc3c37-60d6-4113-9066-e953416bd8cf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7c780daa-e600-4a89-a160-031e0218e49e}, !- Handle
  Connector Splitter 5,                   !- Name
  {6209dde4-5c68-42c0-8f97-47bc155ac688}, !- Inlet Branch Name
  {67910fa0-6b98-4f0d-bd8a-b095d3cc85ab}, !- Outlet Branch Name 1
  {f648f0ab-702b-4eed-92f1-8309c20ae067}; !- Outlet Branch Name 2

OS:Connection,
  {71d23f1f-0bd8-4e2a-99da-ca8d815913bf}, !- Handle
  {caf4ad08-85a1-4aac-b4b6-9a906732ce98}, !- Name
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Source Object
  14,                                     !- Outlet Port
  {e43be6ef-a539-42d1-9254-38c7611d088b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67910fa0-6b98-4f0d-bd8a-b095d3cc85ab}, !- Handle
  {feff94bb-076b-42ee-91af-644c00e11495}, !- Name
  {7c780daa-e600-4a89-a160-031e0218e49e}, !- Source Object
  3,                                      !- Outlet Port
  {04c3a3d1-fc14-4880-806d-93715227d9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d10a20-8f35-416f-b498-40a075cd082c}, !- Handle
  {ecf446ce-a39d-4157-b53b-f1b6a57fbb2f}, !- Name
  {c7e7c030-0cab-4b03-ac7e-9133a97f1ef3}, !- Source Object
  3,                                      !- Outlet Port
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {73de5ab1-dd3c-4362-b520-6c2c39700c54}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {83709973-2b16-42a9-9b8a-edd8e63a69a0}, !- Inlet Port
  {645188bd-d4ea-46e5-a2f5-d75de7f7eb4d}; !- Outlet Port

OS:Node,
  {3b98c32f-0b8c-40aa-975a-46ae487bf92c}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {ad918325-9f76-49e1-acc4-d2b339a5045c}, !- Inlet Port
  {c420ec8b-16b7-4b30-b580-659b7d43c6d1}; !- Outlet Port

OS:Node,
  {ee505b7c-15b6-4e3d-b0fa-a32d217c1d67}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {d2c99489-37c1-4eca-a006-1609d0b64945}, !- Inlet Port
  {ed677a12-bec7-4c1f-8c58-c5b1ade0b22f}; !- Outlet Port

OS:Connector:Mixer,
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Handle
  Connector Mixer 6,                      !- Name
  {58ea33a2-eec5-45cb-a7cc-b51f8562e30c}, !- Outlet Branch Name
  {542d77f6-216f-476d-83b3-35c112ff5989}, !- Inlet Branch Name 1
  {a5aa3283-8615-4d79-bac4-72c28037403a}, !- Inlet Branch Name 2
  {8c4da0d9-7cd2-4825-b26a-b69ebf54cde6}, !- Inlet Branch Name 3
  {91487859-1087-4655-be5f-c4aabd064250}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Handle
  Connector Splitter 6,                   !- Name
  {d9f818b7-d7ac-4990-8ada-4eb30babd2b3}, !- Inlet Branch Name
  {d2c99489-37c1-4eca-a006-1609d0b64945}, !- Outlet Branch Name 1
  {54b9fb85-1dd0-4511-9aa5-26b848943110}, !- Outlet Branch Name 2
  {232bca7e-cbf0-446a-8769-67b1ee6f72a1}, !- Outlet Branch Name 3
  {dc156f16-7ae6-4707-9a06-5faf45001516}; !- Outlet Branch Name 4

OS:Connection,
  {83709973-2b16-42a9-9b8a-edd8e63a69a0}, !- Handle
  {454530df-5704-49ce-9751-e54af8f7c0a4}, !- Name
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Source Object
  17,                                     !- Outlet Port
  {73de5ab1-dd3c-4362-b520-6c2c39700c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c99489-37c1-4eca-a006-1609d0b64945}, !- Handle
  {f217c7b5-355c-4b61-b449-963804e72065}, !- Name
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Source Object
  3,                                      !- Outlet Port
  {ee505b7c-15b6-4e3d-b0fa-a32d217c1d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c420ec8b-16b7-4b30-b580-659b7d43c6d1}, !- Handle
  {9b576f56-ba45-452f-8486-f17f88a1b681}, !- Name
  {3b98c32f-0b8c-40aa-975a-46ae487bf92c}, !- Source Object
  3,                                      !- Outlet Port
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {56add675-e349-4f8e-b6d9-aba00bcce0f7}, !- Handle
  {676dcb41-f0a1-410b-82ab-7771fea3ce86}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3bdefe8f-d67b-4fc6-bac5-ea65b7dbe234}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {48c466cc-c889-4b8d-bbc4-049ec16577a7}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aa33a4ee-e235-44eb-ad45-a8295f39e60d}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {48c466cc-c889-4b8d-bbc4-049ec16577a7}, !- Schedule Type Limits Name
  {d9abd6cf-487c-4005-bd2f-95b0cf939eec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9abd6cf-487c-4005-bd2f-95b0cf939eec}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {48c466cc-c889-4b8d-bbc4-049ec16577a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4b12d21e-bc1b-4b3c-8547-4508747a589d}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {aa33a4ee-e235-44eb-ad45-a8295f39e60d}, !- Schedule Name
  {c7e7c030-0cab-4b03-ac7e-9133a97f1ef3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e3ec3520-9054-4032-a7c3-b1961651c99c}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {dabebe57-ef65-494e-88bc-dfb49a37f9c2}, !- Inlet Node Name
  {a427fb33-d791-4de1-9082-edfa93cf7ba8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eef6285e-d71e-401b-a828-53d8c5f1966a}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a427fb33-d791-4de1-9082-edfa93cf7ba8}, !- Inlet Port
  {6209dde4-5c68-42c0-8f97-47bc155ac688}; !- Outlet Port

OS:Connection,
  {dabebe57-ef65-494e-88bc-dfb49a37f9c2}, !- Handle
  {540825b3-bafc-407e-8de5-c33954e848ab}, !- Name
  {e43be6ef-a539-42d1-9254-38c7611d088b}, !- Source Object
  3,                                      !- Outlet Port
  {e3ec3520-9054-4032-a7c3-b1961651c99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a427fb33-d791-4de1-9082-edfa93cf7ba8}, !- Handle
  {fc32b8aa-6b5b-4bd0-8eb8-ddcc5b470398}, !- Name
  {e3ec3520-9054-4032-a7c3-b1961651c99c}, !- Source Object
  3,                                      !- Outlet Port
  {eef6285e-d71e-401b-a828-53d8c5f1966a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6209dde4-5c68-42c0-8f97-47bc155ac688}, !- Handle
  {88a237df-3c62-4384-b4b1-c2d61651e131}, !- Name
  {eef6285e-d71e-401b-a828-53d8c5f1966a}, !- Source Object
  3,                                      !- Outlet Port
  {7c780daa-e600-4a89-a160-031e0218e49e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {50acf793-3f73-45d7-8559-6a9f24af9291}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3ae0f137-cd7e-4381-9450-e03f309d9581}, !- Handle
  56gal Electricity Water Heater - 56kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.213854451680463,                      !- Tank Volume {m3}
  {aa33a4ee-e235-44eb-ad45-a8295f39e60d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  16556.865300757,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {24be1b9f-e474-4a3e-9572-dff28a2dbdfe}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.13324438767302,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.13324438767302,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {df87330d-39f9-4e6d-b965-06360f4ca331}, !- Use Side Inlet Node Name
  {b86a95ab-26b4-4ca9-b4b1-387c10b1755a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {24be1b9f-e474-4a3e-9572-dff28a2dbdfe}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {50acf793-3f73-45d7-8559-6a9f24af9291}, !- Schedule Type Limits Name
  {4a82883e-b9dc-4d87-bebf-fc4dc5bcd5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a82883e-b9dc-4d87-bebf-fc4dc5bcd5af}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {50acf793-3f73-45d7-8559-6a9f24af9291}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ee7a8823-f27a-495f-9c4b-bfdf8121378e}, !- Handle
  56gal Electricity Water Heater - 56kBtu/hr Supply Outlet Water Node, !- Name
  {b86a95ab-26b4-4ca9-b4b1-387c10b1755a}, !- Inlet Port
  {f44f0531-803f-4809-8de6-299124b3bb6d}; !- Outlet Port

OS:Connection,
  {df87330d-39f9-4e6d-b965-06360f4ca331}, !- Handle
  {11342750-2161-491b-b4c7-6dedeb2bd41f}, !- Name
  {04c3a3d1-fc14-4880-806d-93715227d9f9}, !- Source Object
  3,                                      !- Outlet Port
  {3ae0f137-cd7e-4381-9450-e03f309d9581}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b86a95ab-26b4-4ca9-b4b1-387c10b1755a}, !- Handle
  {a0da8559-ef70-44a0-875f-e46536fdd83a}, !- Name
  {3ae0f137-cd7e-4381-9450-e03f309d9581}, !- Source Object
  32,                                     !- Outlet Port
  {ee7a8823-f27a-495f-9c4b-bfdf8121378e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44f0531-803f-4809-8de6-299124b3bb6d}, !- Handle
  {6e3944cf-53f2-42ad-8a99-d14cbda10948}, !- Name
  {ee7a8823-f27a-495f-9c4b-bfdf8121378e}, !- Source Object
  3,                                      !- Outlet Port
  {627134ae-f610-42b0-aef1-8d34453901fc}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {feab4b9f-2abf-46d2-aab6-d2afc9dcbf4f}, !- Handle
  {3ae0f137-cd7e-4381-9450-e03f309d9581}; !- Object Name

OS:Schedule:Ruleset,
  {628faa84-3068-44f6-b9a8-3737cfd1aa36}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {db77502c-ef4d-4e12-b799-086e8aef9b90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db77502c-ef4d-4e12-b799-086e8aef9b90}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2b86ab-d643-4a4d-ae5f-c144a1e39e00}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {08ca8bcd-29e5-4fc0-a6c7-a3e965673f42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08ca8bcd-29e5-4fc0-a6c7-a3e965673f42}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2483fd4f-e667-4ce9-9afd-eaf775a9e183}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {661778fe-e35e-47f4-b1e7-68b466f548a1}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {2483fd4f-e667-4ce9-9afd-eaf775a9e183}; !- Layer 1

OS:Pipe:Indoor,
  {e0418ee7-0c35-4957-a100-095b095865ba}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  {661778fe-e35e-47f4-b1e7-68b466f548a1}, !- Construction
  {645188bd-d4ea-46e5-a2f5-d75de7f7eb4d}, !- Fluid Inlet Node
  {e8281fcb-6668-4ae7-98ee-a7cdb5ce8b26}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {628faa84-3068-44f6-b9a8-3737cfd1aa36}, !- Ambient Temperature Schedule
  {7d2b86ab-d643-4a4d-ae5f-c144a1e39e00}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {58884dfa-6fd7-453f-9c49-d07735a9e714}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {e8281fcb-6668-4ae7-98ee-a7cdb5ce8b26}, !- Inlet Port
  {d9f818b7-d7ac-4990-8ada-4eb30babd2b3}; !- Outlet Port

OS:Connection,
  {645188bd-d4ea-46e5-a2f5-d75de7f7eb4d}, !- Handle
  {c93fa99f-10e1-4dab-94bb-f80370b752ee}, !- Name
  {73de5ab1-dd3c-4362-b520-6c2c39700c54}, !- Source Object
  3,                                      !- Outlet Port
  {e0418ee7-0c35-4957-a100-095b095865ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8281fcb-6668-4ae7-98ee-a7cdb5ce8b26}, !- Handle
  {0e4545d2-20f7-4b8a-aef7-2e9d1bda5ff4}, !- Name
  {e0418ee7-0c35-4957-a100-095b095865ba}, !- Source Object
  4,                                      !- Outlet Port
  {58884dfa-6fd7-453f-9c49-d07735a9e714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f818b7-d7ac-4990-8ada-4eb30babd2b3}, !- Handle
  {39b4b5f1-b73f-4452-8d2d-65e497a97349}, !- Name
  {58884dfa-6fd7-453f-9c49-d07735a9e714}, !- Source Object
  3,                                      !- Outlet Port
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51b026f0-dd61-4fb8-8ff3-95d186db3e0e}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {f87125a6-9ac8-4da8-9bd4-ef9fd9c2ac23}, !- Inlet Node Name
  {91664f22-15d3-44a4-941c-8582b3559c68}; !- Outlet Node Name

OS:Node,
  {15a5a4b8-3eda-45e3-a268-569eaa9e0e64}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {f648f0ab-702b-4eed-92f1-8309c20ae067}, !- Inlet Port
  {f87125a6-9ac8-4da8-9bd4-ef9fd9c2ac23}; !- Outlet Port

OS:Connection,
  {f648f0ab-702b-4eed-92f1-8309c20ae067}, !- Handle
  {11647f3f-51a7-4c32-a171-a2387375bfae}, !- Name
  {7c780daa-e600-4a89-a160-031e0218e49e}, !- Source Object
  4,                                      !- Outlet Port
  {15a5a4b8-3eda-45e3-a268-569eaa9e0e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f145938-20d5-4ba7-824e-e81d03822a55}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {91664f22-15d3-44a4-941c-8582b3559c68}, !- Inlet Port
  {41fc3c37-60d6-4113-9066-e953416bd8cf}; !- Outlet Port

OS:Connection,
  {f87125a6-9ac8-4da8-9bd4-ef9fd9c2ac23}, !- Handle
  {583bb0b9-5944-4cb4-b1bd-2744a39c5ae8}, !- Name
  {15a5a4b8-3eda-45e3-a268-569eaa9e0e64}, !- Source Object
  3,                                      !- Outlet Port
  {51b026f0-dd61-4fb8-8ff3-95d186db3e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91664f22-15d3-44a4-941c-8582b3559c68}, !- Handle
  {d0dd0c88-4853-4aa5-900c-3e2929e7ebd6}, !- Name
  {51b026f0-dd61-4fb8-8ff3-95d186db3e0e}, !- Source Object
  3,                                      !- Outlet Port
  {6f145938-20d5-4ba7-824e-e81d03822a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fc3c37-60d6-4113-9066-e953416bd8cf}, !- Handle
  {f679c75c-af54-448f-8a48-9ff310687d52}, !- Name
  {6f145938-20d5-4ba7-824e-e81d03822a55}, !- Source Object
  3,                                      !- Outlet Port
  {627134ae-f610-42b0-aef1-8d34453901fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a1b1f9f-1897-4473-ad88-ad9becc222fb}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {ed677a12-bec7-4c1f-8c58-c5b1ade0b22f}, !- Inlet Node Name
  {2308e7b0-da22-45fe-a8cb-1ada7e1c664f}; !- Outlet Node Name

OS:Node,
  {91c4b2f8-54da-4f21-b786-10e308e8c800}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {2308e7b0-da22-45fe-a8cb-1ada7e1c664f}, !- Inlet Port
  {542d77f6-216f-476d-83b3-35c112ff5989}; !- Outlet Port

OS:Connection,
  {ed677a12-bec7-4c1f-8c58-c5b1ade0b22f}, !- Handle
  {2b7ce243-9243-4830-b946-9a91cd67c093}, !- Name
  {ee505b7c-15b6-4e3d-b0fa-a32d217c1d67}, !- Source Object
  3,                                      !- Outlet Port
  {9a1b1f9f-1897-4473-ad88-ad9becc222fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2308e7b0-da22-45fe-a8cb-1ada7e1c664f}, !- Handle
  {0a149c9f-322b-48b2-b868-da53dbe05b91}, !- Name
  {9a1b1f9f-1897-4473-ad88-ad9becc222fb}, !- Source Object
  3,                                      !- Outlet Port
  {91c4b2f8-54da-4f21-b786-10e308e8c800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542d77f6-216f-476d-83b3-35c112ff5989}, !- Handle
  {f2321a19-5d53-45d3-8a94-4e5d05e96f55}, !- Name
  {91c4b2f8-54da-4f21-b786-10e308e8c800}, !- Source Object
  3,                                      !- Outlet Port
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {293722ac-42ba-4b0e-930c-af825de50bed}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {a7ac1527-241b-4520-a5f6-c1c066089662}, !- Inlet Node Name
  {cdee6d98-497d-473f-86c5-f8704585c3b5}; !- Outlet Node Name

OS:Node,
  {764ae06e-53dc-440e-a95e-9a013e7fade1}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {3315cb47-1ba4-4644-ba5b-0024406becdf}, !- Inlet Port
  {a7ac1527-241b-4520-a5f6-c1c066089662}; !- Outlet Port

OS:Connection,
  {3315cb47-1ba4-4644-ba5b-0024406becdf}, !- Handle
  {58b20dde-55dd-4d4c-919b-894e09cd8e9a}, !- Name
  {627134ae-f610-42b0-aef1-8d34453901fc}, !- Source Object
  2,                                      !- Outlet Port
  {764ae06e-53dc-440e-a95e-9a013e7fade1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ac1527-241b-4520-a5f6-c1c066089662}, !- Handle
  {c2c7cd39-c7b8-4300-bacf-c5d1a125191c}, !- Name
  {764ae06e-53dc-440e-a95e-9a013e7fade1}, !- Source Object
  3,                                      !- Outlet Port
  {293722ac-42ba-4b0e-930c-af825de50bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdee6d98-497d-473f-86c5-f8704585c3b5}, !- Handle
  {40bccb92-59a8-4753-aef4-95aab50d31a0}, !- Name
  {293722ac-42ba-4b0e-930c-af825de50bed}, !- Source Object
  3,                                      !- Outlet Port
  {c7e7c030-0cab-4b03-ac7e-9133a97f1ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2bcec77-e5b7-41d3-ab75-42d4601d8400}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {c99d6344-a9de-40e1-b3d8-ea3f2e8c09ba}, !- Inlet Node Name
  {ad918325-9f76-49e1-acc4-d2b339a5045c}; !- Outlet Node Name

OS:Node,
  {7382fcab-2a83-4af6-acac-b1d94abff151}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {58ea33a2-eec5-45cb-a7cc-b51f8562e30c}, !- Inlet Port
  {c99d6344-a9de-40e1-b3d8-ea3f2e8c09ba}; !- Outlet Port

OS:Connection,
  {58ea33a2-eec5-45cb-a7cc-b51f8562e30c}, !- Handle
  {5a44c06c-bd96-4c3d-86b0-e19c4ad5ce23}, !- Name
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Source Object
  2,                                      !- Outlet Port
  {7382fcab-2a83-4af6-acac-b1d94abff151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99d6344-a9de-40e1-b3d8-ea3f2e8c09ba}, !- Handle
  {d7a89a51-38f1-4bd6-b324-2878797d7ab8}, !- Name
  {7382fcab-2a83-4af6-acac-b1d94abff151}, !- Source Object
  3,                                      !- Outlet Port
  {d2bcec77-e5b7-41d3-ab75-42d4601d8400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad918325-9f76-49e1-acc4-d2b339a5045c}, !- Handle
  {bb51be3a-faab-4fce-b957-968aea857ca9}, !- Name
  {d2bcec77-e5b7-41d3-ab75-42d4601d8400}, !- Source Object
  3,                                      !- Outlet Port
  {3b98c32f-0b8c-40aa-975a-46ae487bf92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d4ce2af-dc63-465e-9e23-2a06d17d4819}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F Inlet Water Node, !- Name
  {54b9fb85-1dd0-4511-9aa5-26b848943110}, !- Inlet Port
  {f0a26a22-d97a-45a9-8fd8-1f1ddda936e9}; !- Outlet Port

OS:Connection,
  {54b9fb85-1dd0-4511-9aa5-26b848943110}, !- Handle
  {b9d945f1-5f69-4d09-8e31-dd338cff0254}, !- Name
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Source Object
  4,                                      !- Outlet Port
  {1d4ce2af-dc63-465e-9e23-2a06d17d4819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a8ce2a3-0db0-49b6-8e85-26863fa8f2e0}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.3gpm at 140F Outlet Water Node, !- Name
  {c33a3218-bcc7-4965-9abf-f16fc151644f}, !- Inlet Port
  {a5aa3283-8615-4d79-bac4-72c28037403a}; !- Outlet Port

OS:Connection,
  {f0a26a22-d97a-45a9-8fd8-1f1ddda936e9}, !- Handle
  {2c5eee83-47eb-4d3a-936b-fc58aa188767}, !- Name
  {1d4ce2af-dc63-465e-9e23-2a06d17d4819}, !- Source Object
  3,                                      !- Outlet Port
  {811ad959-1bf4-4868-a31e-d8f099738332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33a3218-bcc7-4965-9abf-f16fc151644f}, !- Handle
  {bd11c771-76e0-4466-a0f8-3bae64f2fd40}, !- Name
  {811ad959-1bf4-4868-a31e-d8f099738332}, !- Source Object
  3,                                      !- Outlet Port
  {4a8ce2a3-0db0-49b6-8e85-26863fa8f2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5aa3283-8615-4d79-bac4-72c28037403a}, !- Handle
  {3b8f6e01-c055-4939-997b-58db6af02297}, !- Name
  {4a8ce2a3-0db0-49b6-8e85-26863fa8f2e0}, !- Source Object
  3,                                      !- Outlet Port
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ab8a4b47-bc61-4b90-84a9-6303178c0a98}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 140F Inlet Water Node, !- Name
  {232bca7e-cbf0-446a-8769-67b1ee6f72a1}, !- Inlet Port
  {f671e4bd-c9ce-4b44-b08b-fcc050080ff7}; !- Outlet Port

OS:Connection,
  {232bca7e-cbf0-446a-8769-67b1ee6f72a1}, !- Handle
  {9061e9a7-d825-457a-9158-d1662162fa9d}, !- Name
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Source Object
  5,                                      !- Outlet Port
  {ab8a4b47-bc61-4b90-84a9-6303178c0a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fcc0bad-834f-47a6-b58c-55fe9c391fbc}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 140F Outlet Water Node, !- Name
  {d3c06088-4820-43cf-862f-40a239881fca}, !- Inlet Port
  {8c4da0d9-7cd2-4825-b26a-b69ebf54cde6}; !- Outlet Port

OS:Connection,
  {f671e4bd-c9ce-4b44-b08b-fcc050080ff7}, !- Handle
  {2f4cd475-0640-45c3-b1a6-bb730860192c}, !- Name
  {ab8a4b47-bc61-4b90-84a9-6303178c0a98}, !- Source Object
  3,                                      !- Outlet Port
  {89378f89-a73f-42fd-b8d2-23ba1f6beaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c06088-4820-43cf-862f-40a239881fca}, !- Handle
  {f7ca94c2-5611-4d51-b0e0-c9e297ed5fad}, !- Name
  {89378f89-a73f-42fd-b8d2-23ba1f6beaea}, !- Source Object
  3,                                      !- Outlet Port
  {5fcc0bad-834f-47a6-b58c-55fe9c391fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4da0d9-7cd2-4825-b26a-b69ebf54cde6}, !- Handle
  {0b2de460-6e7f-4d8d-bb63-0a67f2c14e23}, !- Name
  {5fcc0bad-834f-47a6-b58c-55fe9c391fbc}, !- Source Object
  3,                                      !- Outlet Port
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {89c4d257-fea9-4378-92ab-5bcfa1eda099}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Inlet Water Node, !- Name
  {dc156f16-7ae6-4707-9a06-5faf45001516}, !- Inlet Port
  {e4c127fb-5445-4e68-9a4e-b752fac96b62}; !- Outlet Port

OS:Connection,
  {dc156f16-7ae6-4707-9a06-5faf45001516}, !- Handle
  {f5fd7d43-c57d-45fa-89c3-ee1962edadc3}, !- Name
  {a24d5bb9-6485-4b75-8b4d-12c2d369e58f}, !- Source Object
  6,                                      !- Outlet Port
  {89c4d257-fea9-4378-92ab-5bcfa1eda099}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3cc4990-a100-499f-931c-7f8060106e32}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Outlet Water Node, !- Name
  {fe8ba499-48db-41a9-a3fa-278d3d9c0a34}, !- Inlet Port
  {91487859-1087-4655-be5f-c4aabd064250}; !- Outlet Port

OS:Connection,
  {e4c127fb-5445-4e68-9a4e-b752fac96b62}, !- Handle
  {c41b33dd-8c83-4634-baa8-9b1c0be72385}, !- Name
  {89c4d257-fea9-4378-92ab-5bcfa1eda099}, !- Source Object
  3,                                      !- Outlet Port
  {c63f2d5f-f943-43e7-ba3f-9c2dd27a323c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8ba499-48db-41a9-a3fa-278d3d9c0a34}, !- Handle
  {6642f82d-66c9-4847-9d02-bb7e5fd8d3b9}, !- Name
  {c63f2d5f-f943-43e7-ba3f-9c2dd27a323c}, !- Source Object
  3,                                      !- Outlet Port
  {d3cc4990-a100-499f-931c-7f8060106e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91487859-1087-4655-be5f-c4aabd064250}, !- Handle
  {7fc4acf4-c7c7-4b77-87d1-a42f4ac27cba}, !- Name
  {d3cc4990-a100-499f-931c-7f8060106e32}, !- Source Object
  3,                                      !- Outlet Port
  {f8306a9e-816b-4b22-a88c-6b79a4b0228b}, !- Target Object
  6;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {396ae059-94cb-4679-b24f-c376ff156467}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  {4dae71fd-80f3-4b83-80cb-ecc3ff76d290}, !- Default Day Schedule Name
  {35a40a1a-a60a-4de2-85c0-a93e369652e2}, !- Summer Design Day Schedule Name
  {8bda25b4-544b-4c39-a7a5-ea915bca417d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dae71fd-80f3-4b83-80cb-ecc3ff76d290}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {35a40a1a-a60a-4de2-85c0-a93e369652e2}, !- Handle
  SecondarySchool HtgSetp Summer Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {852de9e5-a4cc-4536-b8bd-7d5c88b13d45}, !- Handle
  Schedule Rule 49,                       !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1693ff12-1d35-4e54-be86-65b5fb2d1f9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1693ff12-1d35-4e54-be86-65b5fb2d1f9b}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {02105a33-edf2-4261-a861-334267add1ca}, !- Handle
  Schedule Rule 50,                       !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afaf1e3f-62f9-437f-bc4b-bc0b0e37ef29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afaf1e3f-62f9-437f-bc4b-bc0b0e37ef29}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8bda25b4-544b-4c39-a7a5-ea915bca417d}, !- Handle
  SecondarySchool HtgSetp Winter Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  {90b3a104-c736-4fea-900e-187a67d3a867}, !- Default Day Schedule Name
  {be5de05d-124e-43fe-a777-54543db8f9b4}, !- Summer Design Day Schedule Name
  {ece363ab-4649-4bed-a950-85cd4b1b2557}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90b3a104-c736-4fea-900e-187a67d3a867}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {be5de05d-124e-43fe-a777-54543db8f9b4}, !- Handle
  SecondarySchool ClgSetp Summer Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6177ccd4-c26e-4f88-9dce-9557d2535a61}, !- Handle
  Schedule Rule 51,                       !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f207a833-74af-4c36-b00a-92102501f574}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f207a833-74af-4c36-b00a-92102501f574}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {dc180ad9-bf15-4898-a377-387b2ffdc9e7}, !- Handle
  Schedule Rule 52,                       !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31673cf6-da99-4376-92e3-3cddbfecaf0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31673cf6-da99-4376-92e3-3cddbfecaf0f}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ece363ab-4649-4bed-a950-85cd4b1b2557}, !- Handle
  SecondarySchool ClgSetp Winter Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bb0eade2-1110-468f-af50-2300d8c0f3c9}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aac9ca0-4cbc-46b1-ae37-d528a7d42d22}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57aa7c81-6549-4395-817b-a9b2065dfe49}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02fcc673-cdd2-4ae0-8956-124f05d0ebb4}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9e32ce7-60ed-4178-afc3-77815b0cd377}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {315b3843-ce8e-4489-9dfd-c90c78cf3dbe}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bdae5d8-3778-49c2-b4a1-1e7932d28ec2}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad663e2f-6ef3-429e-b81b-334c90fa8965}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  {024da8d5-5eb3-4abd-9f4c-80e2f7fd9b01}, !- Default Day Schedule Name
  {20de8d51-a248-4107-a90a-4230f75b8ba9}, !- Summer Design Day Schedule Name
  {9d523399-b8d2-4df4-9ce1-f94614bcb3d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {024da8d5-5eb3-4abd-9f4c-80e2f7fd9b01}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {20de8d51-a248-4107-a90a-4230f75b8ba9}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9d523399-b8d2-4df4-9ce1-f94614bcb3d0}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {acc96358-ef59-480e-801e-a0ef1cf1a944}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  {22a6fc77-1f02-4ddf-91fc-83ece7366289}, !- Default Day Schedule Name
  {36dd9bc0-9518-4a70-84bf-d5b22c1d5351}, !- Summer Design Day Schedule Name
  {a6ff9f22-0fb2-456a-b8f9-1fd449bf25a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22a6fc77-1f02-4ddf-91fc-83ece7366289}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a6ff9f22-0fb2-456a-b8f9-1fd449bf25a8}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {36dd9bc0-9518-4a70-84bf-d5b22c1d5351}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {81865ac0-1141-4157-bac0-4e3c62c8b1e6}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4442dfbb-de1f-4f8c-a735-f2f8b87cdb48}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f0ee4d-cc12-47fa-a251-ed3fde6e7cc3}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dda913f-2de5-41a4-a765-81e26a558ffb}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94025409-b616-48e6-8411-0053aea90d81}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac956433-cb2f-4764-a3db-239e4abe3bbd}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd4f8669-861e-4cd6-8cb0-d2875b6c6092}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a0b6ab0-6788-49a5-ae27-fae80e410290}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d160a013-1cae-4c3f-ae14-42d821bdf773}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d592c4a-9c90-4f0e-8469-28ec5f405071}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ea6d890-8106-42e4-b6a1-7c87b7c1efd7}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6f7d65c-b879-4393-a062-36697e8cac50}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f8b23c4-d521-4285-8b69-7bfdf49e3c1e}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bea8316-340f-4060-97e7-8649d014a528}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6457790-f62b-4cac-8036-4f400f8752b9}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb17256e-5964-4e96-bab3-51e0b5581452}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c83a6359-0e14-434b-9af8-455e5b454c78}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ca23ac-d49d-4209-9ee8-a1f5088d22a5}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f7619fa-b25f-4558-855f-923ad899e89b}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45c8dfbe-f739-4762-8986-6feebaae8356}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98baf753-ae62-45b1-99c7-485b86abe8f2}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9563521c-905a-4db0-b9a0-abf7b3285a12}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e12540e-eb7b-438a-a216-a92396fe5df6}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc434937-0307-475e-9795-61594573691d}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ad76e87-feca-48c9-8aad-956be5f3d35b}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e64ad48-f15d-4965-aad0-be626f4cdead}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ae5284d-7354-473c-b923-dd6cb772d6dc}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Heating Setpoint Temperature Schedule Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9e799a4-47aa-4615-8b2a-5cd5aa6f01d9}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b8b2c10-6b8a-44ae-821b-ac006e215a2c}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28bef502-4f85-4bf2-91ed-27b54124ff40}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b54b4ddb-229c-427d-b692-d848efe993cf}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec7acf35-aa2f-444c-8268-41d1255b0c90}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3f4e2e9-a02e-4997-8528-6c1db1a2cb23}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a8ad7fa-bfe3-4ff9-88df-632fa77cd28e}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {849bea5c-d8b9-4197-98c7-85e9d0ab0fcb}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2f687d4-60a8-440a-b945-d47e993936d4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ece7400b-3766-43de-942f-4e51b8d17900}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf62c34b-534b-4885-8ae8-c491fff4165d}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e21dae04-aaa4-4df6-8612-6db4c19feaa9}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eece7e00-a139-4b7b-8a87-23126a8a41ce}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a7365a-b4f2-4f2d-8a1a-5ef805a84183}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {520358c3-3f7d-45ba-b023-70fbb27be96d}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7909df1-2434-4e5d-bbc2-7c205fec9a71}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c92739e-d1dc-4604-a86c-250f93ca0e65}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7d5d226-a2ff-4131-ad83-b95963331c16}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Heating Setpoint Temperature Schedule Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f9fc590a-385b-44c1-a2da-3f191d430746}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {11d60f39-1bba-4f81-ab3c-98853dc182f9}, !- Plant Side Inlet Node Name
  {dab9128f-3f7e-4df8-932c-324d245e833d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2d3fe87d-159a-4331-ac80-adeeab60f5c5}, !- Demand Side Inlet Node Name
  {49ed7ae6-1524-482d-895f-e5b9e781ba55}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {28b58889-a24b-4f32-9c13-a79a41f2e4b3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Demand Mixer Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Demand Splitter Name
  {de127617-49e8-4873-86fb-003b256ed999}, !- Supply Mixer Name
  {1bb3a864-3eb5-4198-beb0-125d3e1805c4}; !- Supply Splitter Name

OS:Node,
  {6e6f7c73-6ecf-4bb8-b6dc-142f7b77f18a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {11d60f39-1bba-4f81-ab3c-98853dc182f9}, !- Inlet Port
  {04a3e3a0-07c9-4fb0-a1e3-b187bd2c4c7a}; !- Outlet Port

OS:Node,
  {f9fc590a-385b-44c1-a2da-3f191d430746}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {afe19732-2b0a-4f33-9112-d5840d791894}, !- Inlet Port
  {dab9128f-3f7e-4df8-932c-324d245e833d}; !- Outlet Port

OS:Node,
  {4034df53-c0a6-418f-b2f1-c85169907e20}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {89caed9f-51fe-4c28-95ba-88af5b8c4b35}, !- Inlet Port
  {102ebcb9-bdfa-4565-98d6-ba5e7c0cf5cf}; !- Outlet Port

OS:Connector:Mixer,
  {de127617-49e8-4873-86fb-003b256ed999}, !- Handle
  Connector Mixer 7,                      !- Name
  {396e0aa0-89c3-47e3-8932-46f0e90ceb5d}, !- Outlet Branch Name
  {ed32608b-cb6a-46a6-8622-e5b439352ba3}, !- Inlet Branch Name 1
  {5f0900fc-69a2-4df3-8da5-e07c9d9fb25a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1bb3a864-3eb5-4198-beb0-125d3e1805c4}, !- Handle
  Connector Splitter 7,                   !- Name
  {88bde6a1-2c89-4635-84f9-1f5f81e63817}, !- Inlet Branch Name
  {89caed9f-51fe-4c28-95ba-88af5b8c4b35}, !- Outlet Branch Name 1
  {c27ae1e9-73ea-4d1c-b449-d7bbc5b5d05c}; !- Outlet Branch Name 2

OS:Connection,
  {11d60f39-1bba-4f81-ab3c-98853dc182f9}, !- Handle
  {9eab47b3-faf9-4b69-9d69-36fa941d8846}, !- Name
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Source Object
  14,                                     !- Outlet Port
  {6e6f7c73-6ecf-4bb8-b6dc-142f7b77f18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89caed9f-51fe-4c28-95ba-88af5b8c4b35}, !- Handle
  {c5c5a85f-8b61-4828-a86d-a116236a95f0}, !- Name
  {1bb3a864-3eb5-4198-beb0-125d3e1805c4}, !- Source Object
  3,                                      !- Outlet Port
  {4034df53-c0a6-418f-b2f1-c85169907e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab9128f-3f7e-4df8-932c-324d245e833d}, !- Handle
  {5f054f3b-4418-43d4-8b0e-730ee7398610}, !- Name
  {f9fc590a-385b-44c1-a2da-3f191d430746}, !- Source Object
  3,                                      !- Outlet Port
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5bcf1a13-89d0-47de-ad6d-aa0e1de6e1ab}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2d3fe87d-159a-4331-ac80-adeeab60f5c5}, !- Inlet Port
  {b8cf275d-62d9-4a0c-b319-5c1e8cb188ee}; !- Outlet Port

OS:Node,
  {82984068-69eb-4210-b520-d1c56265c559}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c604ebbb-3e87-4a67-8077-b00635d6b39f}, !- Inlet Port
  {49ed7ae6-1524-482d-895f-e5b9e781ba55}; !- Outlet Port

OS:Node,
  {652a21c9-819a-44bd-9d13-1ed35edf3278}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {4ec52532-a18d-45f1-bb7d-9f0d9392f41d}, !- Inlet Port
  {cfadca63-d83e-4400-9a56-6dab2178d43b}; !- Outlet Port

OS:Connector:Mixer,
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Handle
  Connector Mixer 8,                      !- Name
  {75cf948f-a4b6-4a21-9a1c-69eff68c8a66}, !- Outlet Branch Name
  {16b754c5-d182-45c7-a887-612bc8917338}, !- Inlet Branch Name 1
  {d74393c0-fd7c-4aab-8829-d312c6bb9305}, !- Inlet Branch Name 2
  {c6d89d44-f9d1-4dfa-8dae-da6ab7c8e077}, !- Inlet Branch Name 3
  {276b9ee2-e8d2-472c-828a-a52a39cf07ee}, !- Inlet Branch Name 4
  {10006b1c-ed0a-4c74-a70e-c218e57f56e5}, !- Inlet Branch Name 5
  {8d743af1-f65a-44a4-905f-5174ee27d41b}, !- Inlet Branch Name 6
  {a56593a9-15a7-45a5-b5f2-7cfd7f740638}, !- Inlet Branch Name 7
  {9e1f7288-5381-4f0d-a52d-1e213a4dd7a8}, !- Inlet Branch Name 8
  {f264b77d-ff6c-4971-a7ad-6169ac47d7a4}, !- Inlet Branch Name 9
  {58a1d918-7146-484b-84b6-1eba763b0936}, !- Inlet Branch Name 10
  {45e63431-0971-4707-b5f1-b68e43753812}, !- Inlet Branch Name 11
  {7afccf3d-127c-48b6-a91b-1dc5dbc1e802}, !- Inlet Branch Name 12
  {4ed6ccea-09cf-4f56-8c0e-a153a852fa89}, !- Inlet Branch Name 13
  {8e8463a1-fd2c-47b9-825a-dee4e3e6da5a}, !- Inlet Branch Name 14
  {9413c1ae-ff41-447b-ab73-784e35eceba5}, !- Inlet Branch Name 15
  {9c962745-0043-4dbb-b31d-87dd51ec9410}, !- Inlet Branch Name 16
  {8af67cc6-6219-4373-aaa3-11a7400669cc}, !- Inlet Branch Name 17
  {7feca5a0-f3af-4bbf-93be-dd5d71b43574}, !- Inlet Branch Name 18
  {4de2a5b8-7483-487f-a275-da36fa748a32}, !- Inlet Branch Name 19
  {bae1d66f-b671-4046-b5b3-f221dd351a22}, !- Inlet Branch Name 20
  {04ff708b-b5fa-4bfd-bf57-4572bc19d067}, !- Inlet Branch Name 21
  {3a701aca-987a-4d9f-ad44-73d79b93dc50}, !- Inlet Branch Name 22
  {fb95883d-805d-4a56-aaac-d283fbb14231}, !- Inlet Branch Name 23
  {6af36207-2901-4dc2-bd35-b734177ca374}, !- Inlet Branch Name 24
  {ff2c2a77-d192-42ff-b7c4-e3e26455cef0}, !- Inlet Branch Name 25
  {06613aca-f479-4c33-98e4-c21ac4cc53d4}, !- Inlet Branch Name 26
  {9aa3591a-3871-4f13-9b4f-ec005000f768}, !- Inlet Branch Name 27
  {94429c10-bd13-4479-93ed-61443f5550f9}, !- Inlet Branch Name 28
  {3e34230c-0fc6-4f86-a8c1-51b37f463b45}, !- Inlet Branch Name 29
  {31d249d9-caa3-4ef5-a5e6-272070113293}, !- Inlet Branch Name 30
  {f95748bb-33b1-4316-a799-01b3ef87dedd}, !- Inlet Branch Name 31
  {3d0d64bb-4bc0-413e-8582-7c7c36f0d8fb}, !- Inlet Branch Name 32
  {cc6d4165-0d27-469b-8aab-05cc23d49bd4}, !- Inlet Branch Name 33
  {633da084-5f4b-4e03-82f2-27b50727d4c8}, !- Inlet Branch Name 34
  {9a5261e5-660d-4bdd-9fa6-9d1e5e0b4d45}, !- Inlet Branch Name 35
  {0710a44b-9b52-4b7f-9a69-3f8496b02be7}, !- Inlet Branch Name 36
  {a02ee299-8962-4aa4-b641-9f3c3f13d5b5}, !- Inlet Branch Name 37
  {e2f4ca3a-2be7-45fd-af01-f55e401a732e}, !- Inlet Branch Name 38
  {63b17fe3-7c8b-41fd-ad1c-a50f5edd3461}, !- Inlet Branch Name 39
  {ad089bca-516a-4189-8b9a-04f5794938ff}, !- Inlet Branch Name 40
  {b74b1912-fe91-4fcb-9c34-ad3560d06d81}, !- Inlet Branch Name 41
  {0e622909-5259-44b9-b5a8-09730428e077}, !- Inlet Branch Name 42
  {139538c7-2cfb-4273-8ccf-ebf5bce6ff9f}, !- Inlet Branch Name 43
  {86a56a7f-4ded-42a3-b9d5-3ef7c169c31f}, !- Inlet Branch Name 44
  {0c183f7b-bd44-44cf-9ac4-76207a459c60}, !- Inlet Branch Name 45
  {4b38f5ec-d185-4acc-b26f-f53eda67a59f}, !- Inlet Branch Name 46
  {1ebcacbe-0a42-4f34-a4d3-677fce233ec2}, !- Inlet Branch Name 47
  {18199395-2b54-4564-acba-74b752a964a2}, !- Inlet Branch Name 48
  {da2ac22a-76bf-49ef-9905-5d94aa07d378}, !- Inlet Branch Name 49
  {77d1a2c7-c93a-4d68-aad4-65b44d7a06cc}, !- Inlet Branch Name 50
  {b3d62f2a-8ab7-4a77-9a35-d401d0c87a28}, !- Inlet Branch Name 51
  {c5323e58-1b2c-4620-b9bc-12890e25c0eb}, !- Inlet Branch Name 52
  {a3c9315f-0d69-4a94-9cd4-412436aa34a6}, !- Inlet Branch Name 53
  {8d857040-458f-4c2e-baac-9cf1d7379d3d}, !- Inlet Branch Name 54
  {7fc54fab-975d-45ed-8006-ced8995594c8}, !- Inlet Branch Name 55
  {ebc21468-a2d1-4196-b473-6689302cd936}; !- Inlet Branch Name 56

OS:Connector:Splitter,
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Handle
  Connector Splitter 8,                   !- Name
  {7097981f-090b-409f-8a21-2b7efb2bff95}, !- Inlet Branch Name
  {4ec52532-a18d-45f1-bb7d-9f0d9392f41d}, !- Outlet Branch Name 1
  {c4eafb6b-ddc0-4208-b24a-ce081a65c2e7}, !- Outlet Branch Name 2
  {e07389e6-dd26-4391-b9b7-12464453d839}, !- Outlet Branch Name 3
  {38411f8e-ab79-413a-bab9-ddde7f169c13}, !- Outlet Branch Name 4
  {32286ada-88c3-41cf-af5a-490878fda807}, !- Outlet Branch Name 5
  {232ca8d6-6014-4a0f-945e-3e931d6cc5c4}, !- Outlet Branch Name 6
  {f3d9a2db-f32c-4cbd-ba35-a9655f9577d9}, !- Outlet Branch Name 7
  {511fdf01-c1a8-4cf7-b335-c2e0ebf67697}, !- Outlet Branch Name 8
  {cc98aec2-43e8-4b15-8d6b-25d4140d9995}, !- Outlet Branch Name 9
  {5b9d786a-fcd5-4ed1-abef-4fccbc4fe5b2}, !- Outlet Branch Name 10
  {acfc9255-b58a-4f64-b6a9-7da9ff416c6e}, !- Outlet Branch Name 11
  {9712c1d9-3926-485a-894b-2061f052f40f}, !- Outlet Branch Name 12
  {e0484a0f-8574-455e-850c-a6d2fca5d69f}, !- Outlet Branch Name 13
  {979dccba-6aec-4249-b3df-236d16cd8889}, !- Outlet Branch Name 14
  {db11b6ad-a488-4b1b-81ce-e06cf876737e}, !- Outlet Branch Name 15
  {bd07bcc0-7f4d-4b7f-a505-785bb1c37771}, !- Outlet Branch Name 16
  {ce14a8e9-1da6-4da5-af71-9a1388036247}, !- Outlet Branch Name 17
  {ed9a08d2-a559-4fc1-a324-b4f04785d98b}, !- Outlet Branch Name 18
  {4c280a44-3de4-43d4-b204-eec5497f7d2d}, !- Outlet Branch Name 19
  {752b56dc-dc2d-4333-ae8c-ee989b9ff618}, !- Outlet Branch Name 20
  {c3debeea-26f9-402b-bf22-8f203d6f2d73}, !- Outlet Branch Name 21
  {1e7b7889-a2a1-4b70-a964-206d8428c4a8}, !- Outlet Branch Name 22
  {8eafb86d-8ae1-40ca-8943-f5099ce78ad3}, !- Outlet Branch Name 23
  {efbeff53-ae6f-48e2-85c7-ce722f712b89}, !- Outlet Branch Name 24
  {678ac8ff-0798-4395-9ae5-83d769be3785}, !- Outlet Branch Name 25
  {6d718e15-edc0-4fd9-ad08-1ac684bb8caa}, !- Outlet Branch Name 26
  {2ef54a5f-24f0-4e32-9686-3d2bb2d75966}, !- Outlet Branch Name 27
  {c4a3dd3f-8a23-4aed-b9ca-8916f6fbcb49}, !- Outlet Branch Name 28
  {84003b4e-7009-412b-87aa-cf3b72009d9f}, !- Outlet Branch Name 29
  {62231e3f-0956-4c83-9e24-48105b8c2eae}, !- Outlet Branch Name 30
  {7c31cec9-2810-411a-97ab-96cf4da6f620}, !- Outlet Branch Name 31
  {4587b2ad-c497-481e-8e71-773fef167ab0}, !- Outlet Branch Name 32
  {909950d7-c447-4b62-8ac8-8c9e00147363}, !- Outlet Branch Name 33
  {508e5c7f-4b71-4824-aff2-6c329dd048dd}, !- Outlet Branch Name 34
  {9d329456-40ab-4d33-9831-17ecaf9780e7}, !- Outlet Branch Name 35
  {9a656739-2d2c-4263-a989-70c3526ad0e4}, !- Outlet Branch Name 36
  {9fdc9cf7-63f8-4385-87e0-6947d75f565e}, !- Outlet Branch Name 37
  {7631ee5a-42b4-4e1e-b4f6-33b795f175ee}, !- Outlet Branch Name 38
  {1055ad0b-550b-43d0-b309-a29c75b82f40}, !- Outlet Branch Name 39
  {20997c6d-a403-4412-b9cb-5ec580311340}, !- Outlet Branch Name 40
  {99afeb50-4e2d-4177-8664-2875acffbf18}, !- Outlet Branch Name 41
  {617228d0-cc5b-4f4c-80bb-f5c5a6b8bd2a}, !- Outlet Branch Name 42
  {8099a4ce-e8ff-46b3-b231-036139fdb5c3}, !- Outlet Branch Name 43
  {7783b5a6-d374-4196-bb60-9e849960ffc8}, !- Outlet Branch Name 44
  {2657a094-8db8-4bfb-9ffb-18fd17fc93a3}, !- Outlet Branch Name 45
  {bf197bde-6e4d-47d8-949e-474a0d1f3f97}, !- Outlet Branch Name 46
  {a3652043-a2bf-42f0-a908-f795e58092d7}, !- Outlet Branch Name 47
  {d166f1cc-c192-4ea7-bfc9-5531102ff0fc}, !- Outlet Branch Name 48
  {66445317-27b2-407a-b06e-2b3976f1d825}, !- Outlet Branch Name 49
  {242f97a8-5cd5-4ea2-b2b6-5dac3836018d}, !- Outlet Branch Name 50
  {bfca675a-7c29-41ab-a0cb-77e57ed91a18}, !- Outlet Branch Name 51
  {62809b46-5d24-437f-8baa-ad5f0fba35f7}, !- Outlet Branch Name 52
  {51623c86-53f1-4250-a657-4ef6472e7c88}, !- Outlet Branch Name 53
  {780ee3f5-dc37-465e-98bc-0be397e6fbf3}, !- Outlet Branch Name 54
  {05f67dd4-ed6a-4f11-b05c-5799fc2d466f}, !- Outlet Branch Name 55
  {2b4ae04f-9926-47ab-9e4b-13ffcf04f9fc}; !- Outlet Branch Name 56

OS:Connection,
  {2d3fe87d-159a-4331-ac80-adeeab60f5c5}, !- Handle
  {ac0dcb3c-ad6a-416c-8bdf-6d0516fa0fff}, !- Name
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Source Object
  17,                                     !- Outlet Port
  {5bcf1a13-89d0-47de-ad6d-aa0e1de6e1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec52532-a18d-45f1-bb7d-9f0d9392f41d}, !- Handle
  {d65cc2c4-9d3f-4037-a80e-5b8bab0f46d8}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  3,                                      !- Outlet Port
  {652a21c9-819a-44bd-9d13-1ed35edf3278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ed7ae6-1524-482d-895f-e5b9e781ba55}, !- Handle
  {e905a913-512c-4151-be91-2ac148a66537}, !- Name
  {82984068-69eb-4210-b520-d1c56265c559}, !- Source Object
  3,                                      !- Outlet Port
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {855d1e44-2467-40cf-ad82-d4664fe3b58c}, !- Handle
  {cce116bc-1e74-4fa2-9cd4-e9423100cbc6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {28b58889-a24b-4f32-9c13-a79a41f2e4b3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {b51f1871-8b75-47de-bbf3-7b63133aa398}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {9800886f-4a46-4411-acfc-dbb313f896ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9800886f-4a46-4411-acfc-dbb313f896ef}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fff1f6c1-8f4a-4f45-b1fd-a6521f610442}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {b51f1871-8b75-47de-bbf3-7b63133aa398}, !- Schedule Name
  {f9fc590a-385b-44c1-a2da-3f191d430746}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {96bf0a84-5208-4768-9007-f612940417ba}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {04a3e3a0-07c9-4fb0-a1e3-b187bd2c4c7a}, !- Inlet Node Name
  {1f876e2b-29cc-4693-bf39-a600308cd42d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {703f9b49-d386-4e17-9dcf-5dc3b9000ef5}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {1f876e2b-29cc-4693-bf39-a600308cd42d}, !- Inlet Port
  {88bde6a1-2c89-4635-84f9-1f5f81e63817}; !- Outlet Port

OS:Connection,
  {04a3e3a0-07c9-4fb0-a1e3-b187bd2c4c7a}, !- Handle
  {584569bd-d932-46bd-abbb-014fa60ccd57}, !- Name
  {6e6f7c73-6ecf-4bb8-b6dc-142f7b77f18a}, !- Source Object
  3,                                      !- Outlet Port
  {96bf0a84-5208-4768-9007-f612940417ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f876e2b-29cc-4693-bf39-a600308cd42d}, !- Handle
  {f86ae546-3e57-43ad-be09-ec728a9bf4d5}, !- Name
  {96bf0a84-5208-4768-9007-f612940417ba}, !- Source Object
  3,                                      !- Outlet Port
  {703f9b49-d386-4e17-9dcf-5dc3b9000ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88bde6a1-2c89-4635-84f9-1f5f81e63817}, !- Handle
  {76f399ab-c6e4-4d09-bed0-ba669544fc86}, !- Name
  {703f9b49-d386-4e17-9dcf-5dc3b9000ef5}, !- Source Object
  3,                                      !- Outlet Port
  {1bb3a864-3eb5-4198-beb0-125d3e1805c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {e5d4cb82-b830-4d56-8d3c-5688c2d3b7be}, !- Handle
  Boiler 1424kBtu/hr 0.8 Combustion Eff 1655kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {f559d540-aca1-4373-b964-3ce1696b9340}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {102ebcb9-bdfa-4565-98d6-ba5e7c0cf5cf}, !- Boiler Water Inlet Node Name
  {beaa3f29-aa24-45fd-b3a3-9d0f1f186a9d}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {86f986c7-ca72-42f1-8aa1-d7b6c7944263}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {beaa3f29-aa24-45fd-b3a3-9d0f1f186a9d}, !- Inlet Port
  {ed32608b-cb6a-46a6-8622-e5b439352ba3}; !- Outlet Port

OS:Connection,
  {102ebcb9-bdfa-4565-98d6-ba5e7c0cf5cf}, !- Handle
  {c184ac56-3210-482a-adce-9eb60c825f02}, !- Name
  {4034df53-c0a6-418f-b2f1-c85169907e20}, !- Source Object
  3,                                      !- Outlet Port
  {e5d4cb82-b830-4d56-8d3c-5688c2d3b7be}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {beaa3f29-aa24-45fd-b3a3-9d0f1f186a9d}, !- Handle
  {cfcb3b32-ecad-4746-b7bb-a6f993d41825}, !- Name
  {e5d4cb82-b830-4d56-8d3c-5688c2d3b7be}, !- Source Object
  13,                                     !- Outlet Port
  {86f986c7-ca72-42f1-8aa1-d7b6c7944263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed32608b-cb6a-46a6-8622-e5b439352ba3}, !- Handle
  {3e140a76-0968-40e4-9a44-bdea01db8f11}, !- Name
  {86f986c7-ca72-42f1-8aa1-d7b6c7944263}, !- Source Object
  3,                                      !- Outlet Port
  {de127617-49e8-4873-86fb-003b256ed999}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb19c4d4-2cf0-495f-a278-56c6ee6c908e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {276d0634-b0e1-4fce-a493-2ffe02f097d0}, !- Inlet Node Name
  {18a67252-a64a-449d-b428-535c06cf1f87}; !- Outlet Node Name

OS:Node,
  {d98a8b98-7735-44bb-a120-9f58c6bde16c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c27ae1e9-73ea-4d1c-b449-d7bbc5b5d05c}, !- Inlet Port
  {276d0634-b0e1-4fce-a493-2ffe02f097d0}; !- Outlet Port

OS:Connection,
  {c27ae1e9-73ea-4d1c-b449-d7bbc5b5d05c}, !- Handle
  {678fe883-dd7b-4f10-9236-f2ffc7414cc2}, !- Name
  {1bb3a864-3eb5-4198-beb0-125d3e1805c4}, !- Source Object
  4,                                      !- Outlet Port
  {d98a8b98-7735-44bb-a120-9f58c6bde16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {065cc148-24fe-444a-910a-17beca27af0b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {18a67252-a64a-449d-b428-535c06cf1f87}, !- Inlet Port
  {5f0900fc-69a2-4df3-8da5-e07c9d9fb25a}; !- Outlet Port

OS:Connection,
  {276d0634-b0e1-4fce-a493-2ffe02f097d0}, !- Handle
  {0f7f9d1c-8bda-4f8e-8055-ea7edd7be9e3}, !- Name
  {d98a8b98-7735-44bb-a120-9f58c6bde16c}, !- Source Object
  3,                                      !- Outlet Port
  {bb19c4d4-2cf0-495f-a278-56c6ee6c908e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a67252-a64a-449d-b428-535c06cf1f87}, !- Handle
  {37b0d9e2-8a45-44b5-836f-0e184765516c}, !- Name
  {bb19c4d4-2cf0-495f-a278-56c6ee6c908e}, !- Source Object
  3,                                      !- Outlet Port
  {065cc148-24fe-444a-910a-17beca27af0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0900fc-69a2-4df3-8da5-e07c9d9fb25a}, !- Handle
  {704e9e93-2577-4952-a2b3-9d08b7faba64}, !- Name
  {065cc148-24fe-444a-910a-17beca27af0b}, !- Source Object
  3,                                      !- Outlet Port
  {de127617-49e8-4873-86fb-003b256ed999}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fb0fbeb-d181-46b5-b0ed-da321e724f0f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {cfadca63-d83e-4400-9a56-6dab2178d43b}, !- Inlet Node Name
  {03234d7a-8d20-4a09-b05c-81390eac912c}; !- Outlet Node Name

OS:Node,
  {819282ba-00df-422c-804d-65784c5f62a3}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {03234d7a-8d20-4a09-b05c-81390eac912c}, !- Inlet Port
  {16b754c5-d182-45c7-a887-612bc8917338}; !- Outlet Port

OS:Connection,
  {cfadca63-d83e-4400-9a56-6dab2178d43b}, !- Handle
  {739de2b5-31d5-422a-9ea1-75d0e06a24a3}, !- Name
  {652a21c9-819a-44bd-9d13-1ed35edf3278}, !- Source Object
  3,                                      !- Outlet Port
  {9fb0fbeb-d181-46b5-b0ed-da321e724f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03234d7a-8d20-4a09-b05c-81390eac912c}, !- Handle
  {20c80151-59cc-495e-ae19-49233254f002}, !- Name
  {9fb0fbeb-d181-46b5-b0ed-da321e724f0f}, !- Source Object
  3,                                      !- Outlet Port
  {819282ba-00df-422c-804d-65784c5f62a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b754c5-d182-45c7-a887-612bc8917338}, !- Handle
  {59a4cf5c-82ab-4dd6-96e1-395525414d34}, !- Name
  {819282ba-00df-422c-804d-65784c5f62a3}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {492f920d-71a9-4a8e-b088-e1a7441e32b2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {62ce6ca6-c736-4154-8652-4acd15c4e5fc}, !- Inlet Node Name
  {afe19732-2b0a-4f33-9112-d5840d791894}; !- Outlet Node Name

OS:Node,
  {1e4c781e-a417-489b-b0b6-7fdca725f88f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {396e0aa0-89c3-47e3-8932-46f0e90ceb5d}, !- Inlet Port
  {62ce6ca6-c736-4154-8652-4acd15c4e5fc}; !- Outlet Port

OS:Connection,
  {396e0aa0-89c3-47e3-8932-46f0e90ceb5d}, !- Handle
  {ed8a3806-3cba-427a-b8d8-8d91efb92716}, !- Name
  {de127617-49e8-4873-86fb-003b256ed999}, !- Source Object
  2,                                      !- Outlet Port
  {1e4c781e-a417-489b-b0b6-7fdca725f88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ce6ca6-c736-4154-8652-4acd15c4e5fc}, !- Handle
  {b4d4b809-3c58-4789-a34f-c3c9e0a2c58e}, !- Name
  {1e4c781e-a417-489b-b0b6-7fdca725f88f}, !- Source Object
  3,                                      !- Outlet Port
  {492f920d-71a9-4a8e-b088-e1a7441e32b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe19732-2b0a-4f33-9112-d5840d791894}, !- Handle
  {ea60751f-f05c-468c-978c-6c89baa2099b}, !- Name
  {492f920d-71a9-4a8e-b088-e1a7441e32b2}, !- Source Object
  3,                                      !- Outlet Port
  {f9fc590a-385b-44c1-a2da-3f191d430746}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff5f47d2-61b7-4c9d-a3bb-cda3bd9217f5}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {b8cf275d-62d9-4a0c-b319-5c1e8cb188ee}, !- Inlet Node Name
  {83d3c554-f8d6-4951-9a9a-53763ee824e6}; !- Outlet Node Name

OS:Node,
  {feec0ffd-c00a-47f4-9b01-3f53be5405e2}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {83d3c554-f8d6-4951-9a9a-53763ee824e6}, !- Inlet Port
  {7097981f-090b-409f-8a21-2b7efb2bff95}; !- Outlet Port

OS:Connection,
  {b8cf275d-62d9-4a0c-b319-5c1e8cb188ee}, !- Handle
  {f87d2438-5847-4b2c-940d-b77dfceb1152}, !- Name
  {5bcf1a13-89d0-47de-ad6d-aa0e1de6e1ab}, !- Source Object
  3,                                      !- Outlet Port
  {ff5f47d2-61b7-4c9d-a3bb-cda3bd9217f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d3c554-f8d6-4951-9a9a-53763ee824e6}, !- Handle
  {c675adef-356f-42a8-8bf5-0e6a4cda7c74}, !- Name
  {ff5f47d2-61b7-4c9d-a3bb-cda3bd9217f5}, !- Source Object
  3,                                      !- Outlet Port
  {feec0ffd-c00a-47f4-9b01-3f53be5405e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7097981f-090b-409f-8a21-2b7efb2bff95}, !- Handle
  {400c5c29-7156-431e-8422-87ea396463f1}, !- Name
  {feec0ffd-c00a-47f4-9b01-3f53be5405e2}, !- Source Object
  3,                                      !- Outlet Port
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5383a09a-3319-43c2-bfa6-ff493e07d7d6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ec624ea5-a7aa-45f5-9f25-836df27bbdb8}, !- Inlet Node Name
  {c604ebbb-3e87-4a67-8077-b00635d6b39f}; !- Outlet Node Name

OS:Node,
  {906df09b-c860-4de4-8994-c2edf337798e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {75cf948f-a4b6-4a21-9a1c-69eff68c8a66}, !- Inlet Port
  {ec624ea5-a7aa-45f5-9f25-836df27bbdb8}; !- Outlet Port

OS:Connection,
  {75cf948f-a4b6-4a21-9a1c-69eff68c8a66}, !- Handle
  {3ecd1b20-ed27-484f-aa42-e6a86d93687b}, !- Name
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Source Object
  2,                                      !- Outlet Port
  {906df09b-c860-4de4-8994-c2edf337798e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec624ea5-a7aa-45f5-9f25-836df27bbdb8}, !- Handle
  {834ea32a-7cb4-4e2d-bfb7-78e9ac45c3ce}, !- Name
  {906df09b-c860-4de4-8994-c2edf337798e}, !- Source Object
  3,                                      !- Outlet Port
  {5383a09a-3319-43c2-bfa6-ff493e07d7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c604ebbb-3e87-4a67-8077-b00635d6b39f}, !- Handle
  {0287d3be-1b90-4e1d-af9a-a26fc4e4658a}, !- Name
  {5383a09a-3319-43c2-bfa6-ff493e07d7d6}, !- Source Object
  3,                                      !- Outlet Port
  {82984068-69eb-4210-b520-d1c56265c559}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ac26c8a-8415-409c-a6cf-d7e01fb51cfa}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9324c654-bed1-4c16-a3e9-c192d337b0df}, !- Plant Side Inlet Node Name
  {ae0da495-1cd0-4492-9d92-93cb86430f29}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c60f25e3-1e5b-4ca3-a482-4b4a1dbc00cb}, !- Demand Side Inlet Node Name
  {dad94b5d-90b3-44b8-b4c3-bee8cbf3282e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a82cd634-bb56-4dae-87dc-9b39806282df}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {354b3dd2-c7a3-44df-939b-2b88102632c2}, !- Demand Mixer Name
  {ad1a3fd9-05b3-4e60-8a11-fe213af5660e}, !- Demand Splitter Name
  {0b2e125d-43d0-48ea-9c04-6f9053e63d40}, !- Supply Mixer Name
  {64df5a29-4b44-490c-91a2-1699fd640ce2}; !- Supply Splitter Name

OS:Node,
  {ad6f9f21-b3d6-4262-82c3-d4a88aa8e846}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9324c654-bed1-4c16-a3e9-c192d337b0df}, !- Inlet Port
  {e85c053d-d369-4d84-82f0-e387a55c1688}; !- Outlet Port

OS:Node,
  {7ac26c8a-8415-409c-a6cf-d7e01fb51cfa}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e70cee30-c5e1-4dbe-9a4a-8271fef04312}, !- Inlet Port
  {ae0da495-1cd0-4492-9d92-93cb86430f29}; !- Outlet Port

OS:Node,
  {92d08522-8b38-4568-b85e-96729537a878}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Inlet Water Node, !- Name
  {bd73fb4f-fe79-4100-8675-115b7a0e0c31}, !- Inlet Port
  {243a8ae5-d398-41ed-8ff4-9625e1f802b7}; !- Outlet Port

OS:Connector:Mixer,
  {0b2e125d-43d0-48ea-9c04-6f9053e63d40}, !- Handle
  Connector Mixer 9,                      !- Name
  {369a45ad-53c3-49c3-825f-a8cbc2061c0e}, !- Outlet Branch Name
  {c479d0aa-ad30-4906-83f1-f986e73e3b62}, !- Inlet Branch Name 1
  {33e1fe8a-12de-495f-8fcb-de1f7c14568a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {64df5a29-4b44-490c-91a2-1699fd640ce2}, !- Handle
  Connector Splitter 9,                   !- Name
  {fe5f4f5f-e7aa-464c-94d4-eb897cb9b210}, !- Inlet Branch Name
  {bd73fb4f-fe79-4100-8675-115b7a0e0c31}, !- Outlet Branch Name 1
  {73fa61e6-2d18-430f-9293-9bca15c74060}; !- Outlet Branch Name 2

OS:Connection,
  {9324c654-bed1-4c16-a3e9-c192d337b0df}, !- Handle
  {d39749f8-3746-417a-a511-a1f482970755}, !- Name
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Source Object
  14,                                     !- Outlet Port
  {ad6f9f21-b3d6-4262-82c3-d4a88aa8e846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd73fb4f-fe79-4100-8675-115b7a0e0c31}, !- Handle
  {99ffb821-02b0-4e06-8b3a-83f1c01c58ec}, !- Name
  {64df5a29-4b44-490c-91a2-1699fd640ce2}, !- Source Object
  3,                                      !- Outlet Port
  {92d08522-8b38-4568-b85e-96729537a878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0da495-1cd0-4492-9d92-93cb86430f29}, !- Handle
  {e511e7a5-8b0e-4c7c-8232-52ff6c8a8b0d}, !- Name
  {7ac26c8a-8415-409c-a6cf-d7e01fb51cfa}, !- Source Object
  3,                                      !- Outlet Port
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2054976-b2b8-4fe7-bd92-fe6024132cc1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c60f25e3-1e5b-4ca3-a482-4b4a1dbc00cb}, !- Inlet Port
  {055e0e47-fa6d-4ede-b7b9-749a7a065a3f}; !- Outlet Port

OS:Node,
  {c4f2bbd9-9585-404f-b749-acec8bdda1bb}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {f40c1008-efd9-4e24-8753-4a07db8b1e1c}, !- Inlet Port
  {dad94b5d-90b3-44b8-b4c3-bee8cbf3282e}; !- Outlet Port

OS:Node,
  {0244364b-f55c-4f36-b8fe-e54805ed3913}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {09f40321-8578-4c8a-aaa0-36a63a48b75a}, !- Inlet Port
  {b8ad9523-cc21-45df-bf5e-c30ad2c865e3}; !- Outlet Port

OS:Connector:Mixer,
  {354b3dd2-c7a3-44df-939b-2b88102632c2}, !- Handle
  Connector Mixer 10,                     !- Name
  {2964f812-7fef-4b71-b873-ab085417475c}, !- Outlet Branch Name
  {32f0c863-380d-42eb-ac1f-9d4baf757c89}, !- Inlet Branch Name 1
  {9b1a8516-e0fd-4e3c-a54e-af85f3ce25c4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ad1a3fd9-05b3-4e60-8a11-fe213af5660e}, !- Handle
  Connector Splitter 10,                  !- Name
  {a78678da-08f7-4882-b922-eb7e95289f1a}, !- Inlet Branch Name
  {09f40321-8578-4c8a-aaa0-36a63a48b75a}, !- Outlet Branch Name 1
  {bddc9e71-258c-4363-9185-971a42ffbd95}; !- Outlet Branch Name 2

OS:Connection,
  {c60f25e3-1e5b-4ca3-a482-4b4a1dbc00cb}, !- Handle
  {a6750a61-ed17-42a0-887c-d89304cb5a7b}, !- Name
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Source Object
  17,                                     !- Outlet Port
  {c2054976-b2b8-4fe7-bd92-fe6024132cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f40321-8578-4c8a-aaa0-36a63a48b75a}, !- Handle
  {2d187bd7-04c8-4eb8-adac-2efc1ae40fb9}, !- Name
  {ad1a3fd9-05b3-4e60-8a11-fe213af5660e}, !- Source Object
  3,                                      !- Outlet Port
  {0244364b-f55c-4f36-b8fe-e54805ed3913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad94b5d-90b3-44b8-b4c3-bee8cbf3282e}, !- Handle
  {d1505e6b-7b77-4d44-8d73-4b286ac96043}, !- Name
  {c4f2bbd9-9585-404f-b749-acec8bdda1bb}, !- Source Object
  3,                                      !- Outlet Port
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2b84e63c-5413-4438-81d4-791208740256}, !- Handle
  {e7acb2fb-79a7-4707-bff2-a30929f94b14}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a82cd634-bb56-4dae-87dc-9b39806282df}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {8853fe29-5e59-400a-9462-3f499bfa3e05}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {3a6f78aa-f2a4-4e08-b514-0494cefda998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6f78aa-f2a4-4e08-b514-0494cefda998}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4ff55a9b-68e2-4eb8-87fc-a5731e7a909f}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {8853fe29-5e59-400a-9462-3f499bfa3e05}, !- Schedule Name
  {7ac26c8a-8415-409c-a6cf-d7e01fb51cfa}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ab3a1382-275e-4409-b79c-1e6c8be18d80}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {e85c053d-d369-4d84-82f0-e387a55c1688}, !- Inlet Node Name
  {0bbf1c87-c652-41b4-9f07-090196b5cd78}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {363f9a45-44f7-4cc7-8af3-08d1137546bb}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {0bbf1c87-c652-41b4-9f07-090196b5cd78}, !- Inlet Port
  {fe5f4f5f-e7aa-464c-94d4-eb897cb9b210}; !- Outlet Port

OS:Connection,
  {e85c053d-d369-4d84-82f0-e387a55c1688}, !- Handle
  {3508b351-aa2c-4fa0-8b07-161902451589}, !- Name
  {ad6f9f21-b3d6-4262-82c3-d4a88aa8e846}, !- Source Object
  3,                                      !- Outlet Port
  {ab3a1382-275e-4409-b79c-1e6c8be18d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbf1c87-c652-41b4-9f07-090196b5cd78}, !- Handle
  {f3d2afef-7820-432c-b4d0-88a1e2bed8a3}, !- Name
  {ab3a1382-275e-4409-b79c-1e6c8be18d80}, !- Source Object
  3,                                      !- Outlet Port
  {363f9a45-44f7-4cc7-8af3-08d1137546bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5f4f5f-e7aa-464c-94d4-eb897cb9b210}, !- Handle
  {526f284c-4472-4731-96f8-f1078f6b4f7b}, !- Name
  {363f9a45-44f7-4cc7-8af3-08d1137546bb}, !- Source Object
  3,                                      !- Outlet Port
  {64df5a29-4b44-490c-91a2-1699fd640ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {3898aaa6-f65d-4b50-872b-73d7b8e7e298}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 172tons 1.4kW/ton 179tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80239043824701,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {35fbf264-1a31-49f9-8396-79360438f842}, !- Cooling Capacity Function of Temperature Curve Name
  {e81290a1-7b8f-4b59-b33f-a0dde31e710d}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {6a65a2ec-2472-47c6-a5a3-96078eda9b1a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {243a8ae5-d398-41ed-8ff4-9625e1f802b7}, !- Chilled Water Inlet Node Name
  {42e3e4a6-7d27-455c-8629-db5f719986be}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7520ef0f-9272-4e72-8b3d-b46cbfc768f6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {38a289fb-9fff-42c0-b0b0-2a5e994bb178}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08822565-86fe-4ca5-ac94-803d44bb5075}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c347a392-900a-4af9-9473-f86b8ebdedd4}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Outlet Water Node, !- Name
  {42e3e4a6-7d27-455c-8629-db5f719986be}, !- Inlet Port
  {c479d0aa-ad30-4906-83f1-f986e73e3b62}; !- Outlet Port

OS:Connection,
  {243a8ae5-d398-41ed-8ff4-9625e1f802b7}, !- Handle
  {34217d2c-1bb9-4397-b07c-f61b95cd240c}, !- Name
  {92d08522-8b38-4568-b85e-96729537a878}, !- Source Object
  3,                                      !- Outlet Port
  {3898aaa6-f65d-4b50-872b-73d7b8e7e298}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {42e3e4a6-7d27-455c-8629-db5f719986be}, !- Handle
  {86412c87-f3a8-492f-b519-d0c60040fc36}, !- Name
  {3898aaa6-f65d-4b50-872b-73d7b8e7e298}, !- Source Object
  16,                                     !- Outlet Port
  {c347a392-900a-4af9-9473-f86b8ebdedd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c479d0aa-ad30-4906-83f1-f986e73e3b62}, !- Handle
  {85ac8453-9450-44bb-8563-a3065df74b11}, !- Name
  {c347a392-900a-4af9-9473-f86b8ebdedd4}, !- Source Object
  3,                                      !- Outlet Port
  {0b2e125d-43d0-48ea-9c04-6f9053e63d40}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {41b6cd05-1766-4e93-a747-492a77539a9d}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {cafe7fd0-d541-4e54-b111-0c181c60348c}, !- Inlet Node Name
  {6763ea62-da20-45a3-baba-21deea2184fc}; !- Outlet Node Name

OS:Node,
  {fe1a0eab-fa16-4a2c-a647-fa9ce5e2e959}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {73fa61e6-2d18-430f-9293-9bca15c74060}, !- Inlet Port
  {cafe7fd0-d541-4e54-b111-0c181c60348c}; !- Outlet Port

OS:Connection,
  {73fa61e6-2d18-430f-9293-9bca15c74060}, !- Handle
  {a7f08226-a29a-4a49-b776-3e53d8a54beb}, !- Name
  {64df5a29-4b44-490c-91a2-1699fd640ce2}, !- Source Object
  4,                                      !- Outlet Port
  {fe1a0eab-fa16-4a2c-a647-fa9ce5e2e959}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c77376c-69cd-4cb4-b901-72b6079d9f5a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {6763ea62-da20-45a3-baba-21deea2184fc}, !- Inlet Port
  {33e1fe8a-12de-495f-8fcb-de1f7c14568a}; !- Outlet Port

OS:Connection,
  {cafe7fd0-d541-4e54-b111-0c181c60348c}, !- Handle
  {856a4911-7210-4086-b57d-48fe61f755d2}, !- Name
  {fe1a0eab-fa16-4a2c-a647-fa9ce5e2e959}, !- Source Object
  3,                                      !- Outlet Port
  {41b6cd05-1766-4e93-a747-492a77539a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6763ea62-da20-45a3-baba-21deea2184fc}, !- Handle
  {378d4333-5e45-473e-a519-3b5db18ca546}, !- Name
  {41b6cd05-1766-4e93-a747-492a77539a9d}, !- Source Object
  3,                                      !- Outlet Port
  {3c77376c-69cd-4cb4-b901-72b6079d9f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e1fe8a-12de-495f-8fcb-de1f7c14568a}, !- Handle
  {cdb20a63-21f4-417c-be85-7e5fa3c3772b}, !- Name
  {3c77376c-69cd-4cb4-b901-72b6079d9f5a}, !- Source Object
  3,                                      !- Outlet Port
  {0b2e125d-43d0-48ea-9c04-6f9053e63d40}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8cbfe79-d0fb-4443-afd3-c669f472171b}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {b8ad9523-cc21-45df-bf5e-c30ad2c865e3}, !- Inlet Node Name
  {69b7625a-3459-4d39-9a56-021f6382f5f7}; !- Outlet Node Name

OS:Node,
  {bd5e3001-c2c2-4082-859e-ad59cb2be170}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {69b7625a-3459-4d39-9a56-021f6382f5f7}, !- Inlet Port
  {32f0c863-380d-42eb-ac1f-9d4baf757c89}; !- Outlet Port

OS:Connection,
  {b8ad9523-cc21-45df-bf5e-c30ad2c865e3}, !- Handle
  {5e800454-1fdc-467a-8f61-c453d33801c8}, !- Name
  {0244364b-f55c-4f36-b8fe-e54805ed3913}, !- Source Object
  3,                                      !- Outlet Port
  {c8cbfe79-d0fb-4443-afd3-c669f472171b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b7625a-3459-4d39-9a56-021f6382f5f7}, !- Handle
  {03b5d36c-88d7-4dd2-87d8-8d32cf01309d}, !- Name
  {c8cbfe79-d0fb-4443-afd3-c669f472171b}, !- Source Object
  3,                                      !- Outlet Port
  {bd5e3001-c2c2-4082-859e-ad59cb2be170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f0c863-380d-42eb-ac1f-9d4baf757c89}, !- Handle
  {e5154150-0b36-44a6-b7d0-a4dae960bdb5}, !- Name
  {bd5e3001-c2c2-4082-859e-ad59cb2be170}, !- Source Object
  3,                                      !- Outlet Port
  {354b3dd2-c7a3-44df-939b-2b88102632c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e575d5d-3075-43f3-ae05-a4f3854cb256}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {cbb03c70-b6e9-40a9-a464-0de2d86dc461}, !- Inlet Node Name
  {e70cee30-c5e1-4dbe-9a4a-8271fef04312}; !- Outlet Node Name

OS:Node,
  {f27b0d77-5589-407f-9d61-38c3df58176b}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {369a45ad-53c3-49c3-825f-a8cbc2061c0e}, !- Inlet Port
  {cbb03c70-b6e9-40a9-a464-0de2d86dc461}; !- Outlet Port

OS:Connection,
  {369a45ad-53c3-49c3-825f-a8cbc2061c0e}, !- Handle
  {b56964c3-fc52-442f-b2c7-a58cfeba5ce4}, !- Name
  {0b2e125d-43d0-48ea-9c04-6f9053e63d40}, !- Source Object
  2,                                      !- Outlet Port
  {f27b0d77-5589-407f-9d61-38c3df58176b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb03c70-b6e9-40a9-a464-0de2d86dc461}, !- Handle
  {b5074b1d-2c0e-430e-a055-63477b261987}, !- Name
  {f27b0d77-5589-407f-9d61-38c3df58176b}, !- Source Object
  3,                                      !- Outlet Port
  {4e575d5d-3075-43f3-ae05-a4f3854cb256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70cee30-c5e1-4dbe-9a4a-8271fef04312}, !- Handle
  {4252fdb8-d7e0-45df-a8a1-69dab6157eca}, !- Name
  {4e575d5d-3075-43f3-ae05-a4f3854cb256}, !- Source Object
  3,                                      !- Outlet Port
  {7ac26c8a-8415-409c-a6cf-d7e01fb51cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {71600235-27fb-4236-82dc-eb770d70b921}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {055e0e47-fa6d-4ede-b7b9-749a7a065a3f}, !- Inlet Node Name
  {6fb67964-aec6-4651-baf8-a93d8e883e70}; !- Outlet Node Name

OS:Node,
  {bb42b0bb-107f-422b-be67-a700e044f4b4}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {6fb67964-aec6-4651-baf8-a93d8e883e70}, !- Inlet Port
  {a78678da-08f7-4882-b922-eb7e95289f1a}; !- Outlet Port

OS:Connection,
  {055e0e47-fa6d-4ede-b7b9-749a7a065a3f}, !- Handle
  {d8f18dd7-6d59-4998-b4b2-9700b3ca8fd3}, !- Name
  {c2054976-b2b8-4fe7-bd92-fe6024132cc1}, !- Source Object
  3,                                      !- Outlet Port
  {71600235-27fb-4236-82dc-eb770d70b921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb67964-aec6-4651-baf8-a93d8e883e70}, !- Handle
  {6e297695-a3b8-4576-a040-0e7f90740686}, !- Name
  {71600235-27fb-4236-82dc-eb770d70b921}, !- Source Object
  3,                                      !- Outlet Port
  {bb42b0bb-107f-422b-be67-a700e044f4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78678da-08f7-4882-b922-eb7e95289f1a}, !- Handle
  {724c1551-b5f9-4fca-b22b-6306aa500ecd}, !- Name
  {bb42b0bb-107f-422b-be67-a700e044f4b4}, !- Source Object
  3,                                      !- Outlet Port
  {ad1a3fd9-05b3-4e60-8a11-fe213af5660e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c4c3629-6e9b-4edf-8efa-cb3f549da793}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {b85ba9df-5ea5-4ace-80b9-9a35303ada92}, !- Inlet Node Name
  {f40c1008-efd9-4e24-8753-4a07db8b1e1c}; !- Outlet Node Name

OS:Node,
  {d84076de-6144-4a93-a844-ec5cee13438e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {2964f812-7fef-4b71-b873-ab085417475c}, !- Inlet Port
  {b85ba9df-5ea5-4ace-80b9-9a35303ada92}; !- Outlet Port

OS:Connection,
  {2964f812-7fef-4b71-b873-ab085417475c}, !- Handle
  {00985e63-ea28-4f17-8363-c5ce05ab7e0e}, !- Name
  {354b3dd2-c7a3-44df-939b-2b88102632c2}, !- Source Object
  2,                                      !- Outlet Port
  {d84076de-6144-4a93-a844-ec5cee13438e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85ba9df-5ea5-4ace-80b9-9a35303ada92}, !- Handle
  {9f3c6c39-a2c8-4c99-9d4d-6fbf51a76eec}, !- Name
  {d84076de-6144-4a93-a844-ec5cee13438e}, !- Source Object
  3,                                      !- Outlet Port
  {3c4c3629-6e9b-4edf-8efa-cb3f549da793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40c1008-efd9-4e24-8753-4a07db8b1e1c}, !- Handle
  {3ee287fe-363e-461d-a9c0-065d112deaf5}, !- Name
  {3c4c3629-6e9b-4edf-8efa-cb3f549da793}, !- Source Object
  3,                                      !- Outlet Port
  {c4f2bbd9-9585-404f-b749-acec8bdda1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- Handle
  54 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Availability Schedule
  {0e77b0c6-5abe-4ed8-8d1b-55412b4d8b61}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e00376e-8a04-4c28-9aef-f0f37cb1b622}, !- Supply Side Inlet Node Name
  {c6b09822-688a-45c0-abdd-853d18dfd039}, !- Demand Side Outlet Node Name
  {1847cde0-6bad-4ac2-bf34-56ec8fe06b78}, !- Demand Side Inlet Node A
  {03e3f232-fce7-485b-8b21-ad8de3d6fc2b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Demand Mixer Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6afeb535-4940-468e-b512-7a8f6660b251}, !- Handle
  54 Zone VAV Supply Inlet Node,          !- Name
  {3e00376e-8a04-4c28-9aef-f0f37cb1b622}, !- Inlet Port
  {59355745-74c5-4f87-9a2d-0464ad90dc2d}; !- Outlet Port

OS:Node,
  {7eb2d0cc-ce49-49ed-9984-95634f222d4f}, !- Handle
  54 Zone VAV Supply Outlet Node,         !- Name
  {5d7a6e1a-f306-4c10-adc9-d7855388b688}, !- Inlet Port
  {03e3f232-fce7-485b-8b21-ad8de3d6fc2b}; !- Outlet Port

OS:Connection,
  {3e00376e-8a04-4c28-9aef-f0f37cb1b622}, !- Handle
  {4a24caa8-146d-44c9-a45d-31effa7b329f}, !- Name
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- Source Object
  8,                                      !- Outlet Port
  {6afeb535-4940-468e-b512-7a8f6660b251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e3f232-fce7-485b-8b21-ad8de3d6fc2b}, !- Handle
  {4b1a1871-1e05-4de4-8ed2-8b134b1648be}, !- Name
  {7eb2d0cc-ce49-49ed-9984-95634f222d4f}, !- Source Object
  3,                                      !- Outlet Port
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62882ef3-0bc5-4f3e-9820-9ae68f6b34ad}, !- Handle
  54 Zone VAV Demand Inlet Node,          !- Name
  {1847cde0-6bad-4ac2-bf34-56ec8fe06b78}, !- Inlet Port
  {114045d4-fd18-4ce0-b78f-81c258a3e827}; !- Outlet Port

OS:Node,
  {89312e96-041f-48bb-87d1-2e6afec94dac}, !- Handle
  54 Zone VAV Demand Outlet Node,         !- Name
  {f74d4095-8be6-4a44-aaeb-383599f3f9be}, !- Inlet Port
  {c6b09822-688a-45c0-abdd-853d18dfd039}; !- Outlet Port

OS:Node,
  {148b26bb-7b50-4450-acc0-469896817aa8}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {34149467-b7d7-486e-9b05-9a17cee97fbf}, !- Inlet Port
  {509f1a66-1e34-4c0e-942d-b4ea9cbf760d}; !- Outlet Port

OS:Connection,
  {1847cde0-6bad-4ac2-bf34-56ec8fe06b78}, !- Handle
  {2e1d8303-5f1d-41e1-afd7-f03dccb4233e}, !- Name
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- Source Object
  10,                                     !- Outlet Port
  {62882ef3-0bc5-4f3e-9820-9ae68f6b34ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b09822-688a-45c0-abdd-853d18dfd039}, !- Handle
  {4f1b7004-ea4a-4410-8eb3-ddc2e09c486f}, !- Name
  {89312e96-041f-48bb-87d1-2e6afec94dac}, !- Source Object
  3,                                      !- Outlet Port
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {114045d4-fd18-4ce0-b78f-81c258a3e827}, !- Inlet Node Name
  {fa7fae17-5435-4120-881f-762672448363}, !- Outlet Node Name 1
  {0f57f934-2842-48c6-abaf-300ab1c4aba5}, !- Outlet Node Name 2
  {9e212e53-d188-4d9c-a519-112de4fe8aca}, !- Outlet Node Name 3
  {c86f8603-775b-4035-80b0-5bbd6a3caca9}, !- Outlet Node Name 4
  {6ebc0636-9fe6-4954-8bf5-8df31ee15a3a}, !- Outlet Node Name 5
  {6df9ebb2-2b93-465a-b4af-e1d20717e745}, !- Outlet Node Name 6
  {573f259d-7095-4ef3-92fe-2abde83b81d3}, !- Outlet Node Name 7
  {e68610f5-316f-4236-bb2d-f9628488a1d4}, !- Outlet Node Name 8
  {370d0738-86af-44e9-bb0e-d6bbb427cfbd}, !- Outlet Node Name 9
  {9dec5610-0277-4fb5-b2ff-f72848f5a738}, !- Outlet Node Name 10
  {b8cdc29b-d955-4ed7-9496-4cfe7c2ea377}, !- Outlet Node Name 11
  {45f5d27f-94d7-4fe4-bba2-eccfbc885d42}, !- Outlet Node Name 12
  {d99ef2a5-dd5b-47c9-b480-71912983e7da}, !- Outlet Node Name 13
  {a0ee1cca-435d-4e94-89e6-3abe74b83b42}, !- Outlet Node Name 14
  {d909a918-87d1-42ae-99fa-ec398624b580}, !- Outlet Node Name 15
  {ba546bf1-86e1-4e89-adbe-402a59754aee}, !- Outlet Node Name 16
  {b538b0cf-3b6a-4ae3-b57c-e91aa419cc5e}, !- Outlet Node Name 17
  {72030add-d910-4701-9e2a-d04da5e6db8a}, !- Outlet Node Name 18
  {8bbc37bb-bf79-4f18-8dea-13f70c2e1cef}, !- Outlet Node Name 19
  {f86c06fd-87e2-4d9a-a0e5-2fa0458196d1}, !- Outlet Node Name 20
  {8f7e096d-2128-4bcf-828c-879a7d0dd733}, !- Outlet Node Name 21
  {93f03be3-3893-44f9-b6d4-38ad522a7d42}, !- Outlet Node Name 22
  {9db4bebd-b9ec-407b-a303-8c56ae53adb0}, !- Outlet Node Name 23
  {b0044d1a-fa8a-4ee1-bf64-4d09f18f2ede}, !- Outlet Node Name 24
  {178447f9-f1e6-45da-9fd7-d01a0a4fc8c8}, !- Outlet Node Name 25
  {08d420c0-1879-4ac4-aed9-423b01861dd2}, !- Outlet Node Name 26
  {81e405a9-b6b3-4864-ae1e-b2a3f551f155}, !- Outlet Node Name 27
  {c193a24a-c58e-447e-83fc-5e0463090c3c}, !- Outlet Node Name 28
  {171b6196-552d-489e-88b5-d670e56c1447}, !- Outlet Node Name 29
  {4fd61518-f914-4688-8076-cffd87031141}, !- Outlet Node Name 30
  {71ac4ba0-4891-4d71-b1ab-4fdc5a333fc4}, !- Outlet Node Name 31
  {9188a77a-9a9a-422e-8ecb-eaf01cf7e3a7}, !- Outlet Node Name 32
  {e82e19b9-6840-47e8-8a76-2ed2bfcd25e2}, !- Outlet Node Name 33
  {f9e12978-35c1-4e46-952d-a46f459ae1bb}, !- Outlet Node Name 34
  {b4aa0c5b-8472-4dde-8275-f628e56ccbff}, !- Outlet Node Name 35
  {2679c248-bb8e-437d-8ad6-befcabf7391e}, !- Outlet Node Name 36
  {9a152e95-063e-4711-aa15-fa7f20cde219}, !- Outlet Node Name 37
  {d068bdf6-5c39-45b0-859c-a88acedf8406}, !- Outlet Node Name 38
  {5ad05a0a-0e24-4512-be3c-720da02744fe}, !- Outlet Node Name 39
  {40e7b615-bb4f-4a99-8195-673197c7ddd0}, !- Outlet Node Name 40
  {ae7eb134-ab57-4233-86ae-38fa37949c75}, !- Outlet Node Name 41
  {8864f217-b4fe-48d2-907c-45d58d91fd70}, !- Outlet Node Name 42
  {c12e6bd5-1dbd-4b3d-b8bc-4471d30853b5}, !- Outlet Node Name 43
  {9a849ca0-fa7b-4578-abb4-348addb2cc90}, !- Outlet Node Name 44
  {7d5e1480-7c43-4cf2-932c-042fd3fbf028}, !- Outlet Node Name 45
  {9b7448ac-56e8-470e-bac1-a0daefcc28d3}, !- Outlet Node Name 46
  {e8cf01eb-5d48-4c05-9d0e-3cdab39f420d}, !- Outlet Node Name 47
  {db312eea-62f9-437e-a146-5fe03608f35d}, !- Outlet Node Name 48
  {b085d288-45de-4289-ae2f-caf49a75fc14}, !- Outlet Node Name 49
  {7974ce5b-2517-4c33-84ba-f3fde019324f}, !- Outlet Node Name 50
  {3ae903de-e5fa-4825-9a08-3827649f7ee1}, !- Outlet Node Name 51
  {7b02cf0d-b694-40b7-8d69-14b5c0708151}, !- Outlet Node Name 52
  {b5183173-0619-498a-8c29-fb959d962389}, !- Outlet Node Name 53
  {f78e63ba-6ec6-4290-9697-be261333a114}; !- Outlet Node Name 54

OS:AirLoopHVAC:ZoneMixer,
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f74d4095-8be6-4a44-aaeb-383599f3f9be}, !- Outlet Node Name
  {3aa09546-4003-4b7b-b350-e4142a734a9a}, !- Inlet Node Name 1
  {456d20d7-0b53-47b7-a1f2-ffa776961c6a}, !- Inlet Node Name 2
  {93de24a6-c2a7-4664-8c2f-ef8b71e6313b}, !- Inlet Node Name 3
  {4318129c-5bde-408b-9d1e-4a038c3d7612}, !- Inlet Node Name 4
  {74e68f82-5178-4ade-9301-4e28c965ea39}, !- Inlet Node Name 5
  {7cccb215-9af1-4497-bf7e-aa4fb6bc0cfe}, !- Inlet Node Name 6
  {2e2364be-9209-47f0-a2f3-99ab12fb42c5}, !- Inlet Node Name 7
  {462fca77-4bbc-4ad8-b63c-a14a5c69d01b}, !- Inlet Node Name 8
  {cdc3c17b-2aaf-4880-a559-376f7362667f}, !- Inlet Node Name 9
  {9e10f9fc-22d6-4bb6-afda-c91378cf3473}, !- Inlet Node Name 10
  {436ad68c-dbdd-4977-9d37-ae3a30ebdd74}, !- Inlet Node Name 11
  {ac029606-3b09-4b84-a88b-878968bf474e}, !- Inlet Node Name 12
  {9cbdd872-8bcc-436c-a250-317f3b56756a}, !- Inlet Node Name 13
  {db42177c-0b8c-43ae-a265-de98066ec728}, !- Inlet Node Name 14
  {82f5931f-3822-4134-a110-103842da51df}, !- Inlet Node Name 15
  {f36d6e4b-2622-4f8c-999d-62ac5936af29}, !- Inlet Node Name 16
  {3d22d223-6322-4bf4-92c3-15f39a88b9e0}, !- Inlet Node Name 17
  {f3262167-8fd3-4028-879e-304fee7139f9}, !- Inlet Node Name 18
  {53648211-eb80-4ca5-b4cf-b300bfd3a10c}, !- Inlet Node Name 19
  {42b64880-f61a-43fd-9ba4-d2ee838ce292}, !- Inlet Node Name 20
  {30fd7207-1a7b-4be7-abca-c1e0e74b8e0a}, !- Inlet Node Name 21
  {46d9b3bc-2e04-4ab8-89cc-1f8f21a50eb7}, !- Inlet Node Name 22
  {43326689-486e-4fe9-96fe-d2ee84cd67df}, !- Inlet Node Name 23
  {643c9047-e217-46d2-9bc6-8358b8bd0458}, !- Inlet Node Name 24
  {15c81e92-07f1-4625-87a6-a9029a86c5cd}, !- Inlet Node Name 25
  {b04f003e-113b-402b-8bce-a77179d5fdc4}, !- Inlet Node Name 26
  {a3983ad8-5efe-4be3-840b-4f42d9fc9c2c}, !- Inlet Node Name 27
  {171da6e7-12dd-433e-bf0e-e1d4b9473510}, !- Inlet Node Name 28
  {8d551a3b-057b-4439-b58d-19736769be94}, !- Inlet Node Name 29
  {ec873f5f-63d0-47ab-967f-67288220d176}, !- Inlet Node Name 30
  {80be8de4-c1a1-4f03-aefd-c3bbc727b803}, !- Inlet Node Name 31
  {d22bd7d6-3d8d-42fc-b289-794e456ead94}, !- Inlet Node Name 32
  {7d90d7a6-1a47-4c02-963f-75454bf87429}, !- Inlet Node Name 33
  {f30ab3de-3138-4172-8798-39540b038e25}, !- Inlet Node Name 34
  {53ee830e-211a-4f55-b7f2-8b7a08fca14b}, !- Inlet Node Name 35
  {21972829-dda3-400c-984d-985cc9f78782}, !- Inlet Node Name 36
  {4d3708b9-e97b-4170-88c8-68df5318a91a}, !- Inlet Node Name 37
  {45723b22-a1dd-42a0-9895-f0cce0e2f5b3}, !- Inlet Node Name 38
  {769f49bb-8382-45a0-b9e6-065c41bef30c}, !- Inlet Node Name 39
  {8b8e0e83-f3e3-4f81-a209-6a1bfe25eae2}, !- Inlet Node Name 40
  {07e6ae89-04fb-43c3-9fe9-a4f538805e20}, !- Inlet Node Name 41
  {47c4c46d-bdaa-4e5b-b5b6-61bb23d11be6}, !- Inlet Node Name 42
  {df08dbc9-a8ce-4fd6-9650-d177e886af5a}, !- Inlet Node Name 43
  {e12aecda-c027-4d04-a967-04bb88407755}, !- Inlet Node Name 44
  {96e977dd-82fc-4e44-809b-3fd0c4904e34}, !- Inlet Node Name 45
  {22032887-bbc7-4396-8d7a-8f704e7a8e7c}, !- Inlet Node Name 46
  {2b9b476f-db75-400c-95ec-cac7360265ce}, !- Inlet Node Name 47
  {1d161387-145b-4f6c-8029-30a884635a82}, !- Inlet Node Name 48
  {199b7249-a5e5-40dc-88f7-370602b5d095}, !- Inlet Node Name 49
  {2bec2bc0-cf87-49eb-9f7a-816e3b52f5e0}, !- Inlet Node Name 50
  {b79eca7b-3925-4002-ae8c-013da7f028cd}, !- Inlet Node Name 51
  {53a4bca8-f796-477d-af61-a6799fb9b715}, !- Inlet Node Name 52
  {4b82d526-054f-4bd7-a7aa-cf37647bb9e0}, !- Inlet Node Name 53
  {239fe888-9b7c-4bb5-ae2f-a51a9fa3908a}; !- Inlet Node Name 54

OS:Connection,
  {114045d4-fd18-4ce0-b78f-81c258a3e827}, !- Handle
  {bc11e0f0-7010-4a55-9661-bcbe028a0d26}, !- Name
  {62882ef3-0bc5-4f3e-9820-9ae68f6b34ad}, !- Source Object
  3,                                      !- Outlet Port
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74d4095-8be6-4a44-aaeb-383599f3f9be}, !- Handle
  {58fef005-39c9-4158-bbab-77865c7788b9}, !- Name
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Source Object
  2,                                      !- Outlet Port
  {89312e96-041f-48bb-87d1-2e6afec94dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45c1b6b9-4e92-4841-93bb-5b16ba4d17fd}, !- Handle
  {4c5c8a44-efe8-44b8-bf2b-b32d07e139ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0e77b0c6-5abe-4ed8-8d1b-55412b4d8b61}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a11d4406-1191-4c19-9ce2-a9d92668c2b4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {a618244a-6577-4c85-89ef-59b5987175bd}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  {73b8ee76-8792-486b-805c-e1392f64890f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73b8ee76-8792-486b-805c-e1392f64890f}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {2a610ac9-18e3-4c7b-8b77-139f7e1c6c9c}, !- Handle
  54 Zone VAV Fan,                        !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a381408e-a5cf-4909-8eb2-5c8880105752}, !- Air Inlet Node Name
  {5d7a6e1a-f306-4c10-adc9-d7855388b688}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5d7a6e1a-f306-4c10-adc9-d7855388b688}, !- Handle
  {ccf132ab-079d-442b-b7ae-697faba628af}, !- Name
  {2a610ac9-18e3-4c7b-8b77-139f7e1c6c9c}, !- Source Object
  17,                                     !- Outlet Port
  {7eb2d0cc-ce49-49ed-9984-95634f222d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Handle
  54 Zone VAV Main Htg Coil,              !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbd1eafe-9305-415e-b58a-58a9e170c144}, !- Water Inlet Node Name
  {4dc5fa76-37c4-4522-97e4-713f1856afc9}, !- Water Outlet Node Name
  {14a32ffc-4e49-420a-8f35-26aa89b961e8}, !- Air Inlet Node Name
  {18bac0c1-2b3b-4d9e-b4e8-03527c2b22b9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {641642ea-f4d8-432f-b493-a22ef9dc29b9}, !- Handle
  54 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {c4eafb6b-ddc0-4208-b24a-ce081a65c2e7}, !- Inlet Port
  {fbd1eafe-9305-415e-b58a-58a9e170c144}; !- Outlet Port

OS:Connection,
  {c4eafb6b-ddc0-4208-b24a-ce081a65c2e7}, !- Handle
  {03ee5ca4-29dc-4ac4-a6fb-d9ae2f758e56}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  4,                                      !- Outlet Port
  {641642ea-f4d8-432f-b493-a22ef9dc29b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515db647-fbf2-4f3b-a779-06875fa52837}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {4dc5fa76-37c4-4522-97e4-713f1856afc9}, !- Inlet Port
  {d74393c0-fd7c-4aab-8829-d312c6bb9305}; !- Outlet Port

OS:Connection,
  {fbd1eafe-9305-415e-b58a-58a9e170c144}, !- Handle
  {92ea6ecf-8ea7-42e0-a60c-115a6b65d567}, !- Name
  {641642ea-f4d8-432f-b493-a22ef9dc29b9}, !- Source Object
  3,                                      !- Outlet Port
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4dc5fa76-37c4-4522-97e4-713f1856afc9}, !- Handle
  {b53eef30-b843-4b35-b22c-742e4ecf859d}, !- Name
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Source Object
  6,                                      !- Outlet Port
  {515db647-fbf2-4f3b-a779-06875fa52837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74393c0-fd7c-4aab-8829-d312c6bb9305}, !- Handle
  {41de8443-cb24-4c33-988a-97776810d1e4}, !- Name
  {515db647-fbf2-4f3b-a779-06875fa52837}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9b2f4442-ecf2-4dc7-b5aa-485dae1166d1}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {18bac0c1-2b3b-4d9e-b4e8-03527c2b22b9}, !- Inlet Port
  {a381408e-a5cf-4909-8eb2-5c8880105752}; !- Outlet Port

OS:Connection,
  {18bac0c1-2b3b-4d9e-b4e8-03527c2b22b9}, !- Handle
  {44fb50f6-a959-426e-85cd-3c5c13b3ca4d}, !- Name
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Source Object
  8,                                      !- Outlet Port
  {9b2f4442-ecf2-4dc7-b5aa-485dae1166d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a381408e-a5cf-4909-8eb2-5c8880105752}, !- Handle
  {366e8c67-6c5a-46ee-9f10-1741e08fde24}, !- Name
  {9b2f4442-ecf2-4dc7-b5aa-485dae1166d1}, !- Source Object
  3,                                      !- Outlet Port
  {2a610ac9-18e3-4c7b-8b77-139f7e1c6c9c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71332ed7-3062-4d7f-bf0d-e6b226029e99}, !- Handle
  54 Zone VAV Main Htg Coil Controller,   !- Name
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Handle
  54 Zone VAV Clg Coil,                   !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {90fdb08f-bc6c-410f-b9a4-01651e301f4c}, !- Water Inlet Node Name
  {a3011054-b30d-4fe7-9b95-7f1350a06a25}, !- Water Outlet Node Name
  {1a676dc9-6cac-4043-b07d-4706a5224913}, !- Air Inlet Node Name
  {fb51ea94-8638-4558-a292-3852985fba6d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1e2dc1b7-c68c-464b-a037-324b98a12439}, !- Handle
  54 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {bddc9e71-258c-4363-9185-971a42ffbd95}, !- Inlet Port
  {90fdb08f-bc6c-410f-b9a4-01651e301f4c}; !- Outlet Port

OS:Connection,
  {bddc9e71-258c-4363-9185-971a42ffbd95}, !- Handle
  {986cbdea-3acd-4913-80d0-e533375a4e71}, !- Name
  {ad1a3fd9-05b3-4e60-8a11-fe213af5660e}, !- Source Object
  4,                                      !- Outlet Port
  {1e2dc1b7-c68c-464b-a037-324b98a12439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceec1064-134e-4675-bb2d-32aa95f6cb46}, !- Handle
  54 Zone VAV Clg Coil Outlet Water Node, !- Name
  {a3011054-b30d-4fe7-9b95-7f1350a06a25}, !- Inlet Port
  {9b1a8516-e0fd-4e3c-a54e-af85f3ce25c4}; !- Outlet Port

OS:Connection,
  {90fdb08f-bc6c-410f-b9a4-01651e301f4c}, !- Handle
  {8a80fb30-dbc2-4933-826e-696a4e996aff}, !- Name
  {1e2dc1b7-c68c-464b-a037-324b98a12439}, !- Source Object
  3,                                      !- Outlet Port
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a3011054-b30d-4fe7-9b95-7f1350a06a25}, !- Handle
  {b8edbed7-1e12-4043-9028-16e3ca726387}, !- Name
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Source Object
  11,                                     !- Outlet Port
  {ceec1064-134e-4675-bb2d-32aa95f6cb46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1a8516-e0fd-4e3c-a54e-af85f3ce25c4}, !- Handle
  {1808c791-1794-4a9b-b7de-ba12fc9203b7}, !- Name
  {ceec1064-134e-4675-bb2d-32aa95f6cb46}, !- Source Object
  3,                                      !- Outlet Port
  {354b3dd2-c7a3-44df-939b-2b88102632c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e561d9a3-8025-4b29-bef4-a12429708d0a}, !- Handle
  54 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {fb51ea94-8638-4558-a292-3852985fba6d}, !- Inlet Port
  {14a32ffc-4e49-420a-8f35-26aa89b961e8}; !- Outlet Port

OS:Connection,
  {fb51ea94-8638-4558-a292-3852985fba6d}, !- Handle
  {1c0c9f52-34b4-4367-9027-0d2e0a89509a}, !- Name
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Source Object
  13,                                     !- Outlet Port
  {e561d9a3-8025-4b29-bef4-a12429708d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a32ffc-4e49-420a-8f35-26aa89b961e8}, !- Handle
  {a9df7d01-fd88-4c4a-b2af-67c5a35abd19}, !- Name
  {e561d9a3-8025-4b29-bef4-a12429708d0a}, !- Source Object
  3,                                      !- Outlet Port
  {232c6b42-8c19-4784-8330-80ee5efcac29}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6b287bff-676e-48fa-9106-e2d40fca2623}, !- Handle
  54 Zone VAV Clg Coil Controller,        !- Name
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2dfc23e4-e5b4-4f39-b9e5-fd7414eecfb5}, !- Handle
  54 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3a0f55d-7cd7-44d0-8ad6-a36db6dfa4a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3a0f55d-7cd7-44d0-8ad6-a36db6dfa4a4}, !- Handle
  54 Zone VAV Vent Controller,            !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b09e353-e892-4135-8122-8b0d7fd0d855}, !- Handle
  54 Zone VAV OA System,                  !- Name
  {2dfc23e4-e5b4-4f39-b9e5-fd7414eecfb5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74a9c2fa-1303-4c10-960d-85ec609fc0d7}, !- Mixed Air Node Name
  {7f683364-3cfe-4d0e-b865-830adb9711de}, !- Outdoor Air Stream Node Name
  {ec4b62b4-0ec2-4d87-85eb-b2b292c51dd0}, !- Relief Air Stream Node Name
  {59355745-74c5-4f87-9a2d-0464ad90dc2d}; !- Return Air Stream Node Name

OS:Node,
  {c6334228-96b7-4300-908c-eba4d1c9f86d}, !- Handle
  54 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {6941755f-1e7b-44e9-91d7-dc55e0e8d628}; !- Outlet Port

OS:Node,
  {f4511a8b-eb9f-4d79-b04f-6259c3bbd6b2}, !- Handle
  54 Zone VAV Relief Air Node,            !- Name
  {d95b25d4-71cb-4c93-9e42-502c7044a4ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {82376c3b-a0b1-4611-976d-44eea08fc717}, !- Handle
  54 Zone VAV Mixed Air Node,             !- Name
  {74a9c2fa-1303-4c10-960d-85ec609fc0d7}, !- Inlet Port
  {1a676dc9-6cac-4043-b07d-4706a5224913}; !- Outlet Port

OS:Connection,
  {59355745-74c5-4f87-9a2d-0464ad90dc2d}, !- Handle
  {37bc41f8-0371-48b1-a1b2-2ec0a4572550}, !- Name
  {6afeb535-4940-468e-b512-7a8f6660b251}, !- Source Object
  3,                                      !- Outlet Port
  {9b09e353-e892-4135-8122-8b0d7fd0d855}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {74a9c2fa-1303-4c10-960d-85ec609fc0d7}, !- Handle
  {67a88461-f8e1-4305-b855-2f0b36e529d7}, !- Name
  {9b09e353-e892-4135-8122-8b0d7fd0d855}, !- Source Object
  5,                                      !- Outlet Port
  {82376c3b-a0b1-4611-976d-44eea08fc717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a676dc9-6cac-4043-b07d-4706a5224913}, !- Handle
  {948a3fbb-55cc-4fd5-a29b-716c5b2699f5}, !- Name
  {82376c3b-a0b1-4611-976d-44eea08fc717}, !- Source Object
  3,                                      !- Outlet Port
  {35df2f91-1e0c-4dc0-bacd-d384f003b79c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a11d4406-1191-4c19-9ce2-a9d92668c2b4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {158e681a-407d-4b22-bc9c-4f5612315746}, !- Control Zone or Zone List Name
  {42cdb322-9635-4283-87e4-4ecb14295afa}, !- Cooling Control Zone or Zone List Name
  {7f125092-976e-4f0a-b63c-aa11ae01df40}, !- Heating Control Zone or Zone List Name
  {a1a1790b-6436-46fe-9a51-3ce6af32529c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {158e681a-407d-4b22-bc9c-4f5612315746}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {42cdb322-9635-4283-87e4-4ecb14295afa}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f125092-976e-4f0a-b63c-aa11ae01df40}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a1a1790b-6436-46fe-9a51-3ce6af32529c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {921ef3a1-95dc-466b-8b12-72c9dc345da1}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d039ef9-b734-448a-84db-c3754908d6c0}, !- Water Inlet Node Name
  {7c8a9c0a-672e-4419-8076-14d344d498c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {177a554d-4238-42a1-90fa-72764c91e39c}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e07389e6-dd26-4391-b9b7-12464453d839}, !- Inlet Port
  {2d039ef9-b734-448a-84db-c3754908d6c0}; !- Outlet Port

OS:Connection,
  {e07389e6-dd26-4391-b9b7-12464453d839}, !- Handle
  {b7805933-1196-48db-a4a5-25e47231ed17}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  5,                                      !- Outlet Port
  {177a554d-4238-42a1-90fa-72764c91e39c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2eae285f-8624-4f62-8246-ae5bd79b0d12}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7c8a9c0a-672e-4419-8076-14d344d498c3}, !- Inlet Port
  {c6d89d44-f9d1-4dfa-8dae-da6ab7c8e077}; !- Outlet Port

OS:Connection,
  {2d039ef9-b734-448a-84db-c3754908d6c0}, !- Handle
  {b0701407-e709-4116-9d47-4b57ba82fc75}, !- Name
  {177a554d-4238-42a1-90fa-72764c91e39c}, !- Source Object
  3,                                      !- Outlet Port
  {921ef3a1-95dc-466b-8b12-72c9dc345da1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c8a9c0a-672e-4419-8076-14d344d498c3}, !- Handle
  {bb6af434-f3be-4f85-9d35-84bfe6a48b1b}, !- Name
  {921ef3a1-95dc-466b-8b12-72c9dc345da1}, !- Source Object
  6,                                      !- Outlet Port
  {2eae285f-8624-4f62-8246-ae5bd79b0d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d89d44-f9d1-4dfa-8dae-da6ab7c8e077}, !- Handle
  {ba7b8d74-0ebb-4174-a4c7-d9e8b4ac0ab3}, !- Name
  {2eae285f-8624-4f62-8246-ae5bd79b0d12}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5c569548-ab43-4197-bb4d-4008a60f8903}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Controller, !- Name
  {921ef3a1-95dc-466b-8b12-72c9dc345da1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {350c9022-43b1-41da-bd7d-c490dd41ec00}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {42f911e2-241e-4202-9007-a2b6dbb4dfeb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {921ef3a1-95dc-466b-8b12-72c9dc345da1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34149467-b7d7-486e-9b05-9a17cee97fbf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66c86618-beee-4e9e-ae44-7662efd29e02}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Return Air Node, !- Name
  {05ea4db0-05f4-4742-a56c-a2e5dd30562d}, !- Inlet Port
  {3aa09546-4003-4b7b-b350-e4142a734a9a}; !- Outlet Port

OS:Connection,
  {509f1a66-1e34-4c0e-942d-b4ea9cbf760d}, !- Handle
  {4405eeb3-1756-49ac-9a89-0445ddc71370}, !- Name
  {148b26bb-7b50-4450-acc0-469896817aa8}, !- Source Object
  3,                                      !- Outlet Port
  {c537e176-2524-4ce7-a4ba-d36d8c7a1b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05ea4db0-05f4-4742-a56c-a2e5dd30562d}, !- Handle
  {2c76fab7-ce61-4427-b858-b0b663603645}, !- Name
  {ec3c5120-ed7f-4a39-b3d2-bfa387ea776c}, !- Source Object
  3,                                      !- Outlet Port
  {66c86618-beee-4e9e-ae44-7662efd29e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa09546-4003-4b7b-b350-e4142a734a9a}, !- Handle
  {89563394-5bc5-40ab-b018-fd6755b0b827}, !- Name
  {66c86618-beee-4e9e-ae44-7662efd29e02}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95d7ea28-1592-441c-a313-afb2c41288ee}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fa7fae17-5435-4120-881f-762672448363}, !- Inlet Port
  {42f911e2-241e-4202-9007-a2b6dbb4dfeb}; !- Outlet Port

OS:Connection,
  {fa7fae17-5435-4120-881f-762672448363}, !- Handle
  {b8d8c2db-c646-4e47-8eac-6d5f61c54c30}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  3,                                      !- Outlet Port
  {95d7ea28-1592-441c-a313-afb2c41288ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f911e2-241e-4202-9007-a2b6dbb4dfeb}, !- Handle
  {19b58fc7-8971-4521-9b80-6aec2a62b34b}, !- Name
  {95d7ea28-1592-441c-a313-afb2c41288ee}, !- Source Object
  3,                                      !- Outlet Port
  {350c9022-43b1-41da-bd7d-c490dd41ec00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34149467-b7d7-486e-9b05-9a17cee97fbf}, !- Handle
  {a5542ad7-71cf-4592-b74a-11c81d787e87}, !- Name
  {350c9022-43b1-41da-bd7d-c490dd41ec00}, !- Source Object
  12,                                     !- Outlet Port
  {148b26bb-7b50-4450-acc0-469896817aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f83a4a11-3024-4f7e-8b47-6ddaa0ceb8e0}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7cdacbc1-53f6-4093-b844-2da117c69914}, !- Water Inlet Node Name
  {545b38dc-e67e-4dd9-b5f8-cd728190dfd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbe87298-ad56-4794-9d4f-7982d6ef1cfb}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {38411f8e-ab79-413a-bab9-ddde7f169c13}, !- Inlet Port
  {7cdacbc1-53f6-4093-b844-2da117c69914}; !- Outlet Port

OS:Connection,
  {38411f8e-ab79-413a-bab9-ddde7f169c13}, !- Handle
  {052afaa7-c0ad-499d-9ae5-f46eb3dbc584}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  6,                                      !- Outlet Port
  {fbe87298-ad56-4794-9d4f-7982d6ef1cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef7c9cb4-f82a-433b-9bc6-3b43a348c459}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {545b38dc-e67e-4dd9-b5f8-cd728190dfd3}, !- Inlet Port
  {276b9ee2-e8d2-472c-828a-a52a39cf07ee}; !- Outlet Port

OS:Connection,
  {7cdacbc1-53f6-4093-b844-2da117c69914}, !- Handle
  {2514fd5e-ad66-40d1-9df8-67558606cfaf}, !- Name
  {fbe87298-ad56-4794-9d4f-7982d6ef1cfb}, !- Source Object
  3,                                      !- Outlet Port
  {f83a4a11-3024-4f7e-8b47-6ddaa0ceb8e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {545b38dc-e67e-4dd9-b5f8-cd728190dfd3}, !- Handle
  {beeb7dee-dcac-4bd1-9380-c3a2f5cb5651}, !- Name
  {f83a4a11-3024-4f7e-8b47-6ddaa0ceb8e0}, !- Source Object
  6,                                      !- Outlet Port
  {ef7c9cb4-f82a-433b-9bc6-3b43a348c459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276b9ee2-e8d2-472c-828a-a52a39cf07ee}, !- Handle
  {39eaaa62-5573-4a31-92d0-2cb0b5fa9a11}, !- Name
  {ef7c9cb4-f82a-433b-9bc6-3b43a348c459}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8634e7a6-c50f-44fb-96c3-a0858fefe64c}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Controller, !- Name
  {f83a4a11-3024-4f7e-8b47-6ddaa0ceb8e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e06a1a88-4ab0-4a3e-bb1f-923009d6c884}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {3244e971-1286-4b7e-9be0-9fa1e9871c55}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f83a4a11-3024-4f7e-8b47-6ddaa0ceb8e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f63110c-bc3a-41ef-be5f-8dc95917b353}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87d591f0-e4ef-4a99-bbd4-97e768de9522}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7f63110c-bc3a-41ef-be5f-8dc95917b353}, !- Inlet Port
  {2d08e48d-e823-4821-9444-141b479772fd}; !- Outlet Port

OS:Node,
  {185f6cc1-14b0-4217-aeea-66d99212e2d2}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Return Air Node, !- Name
  {36193cfd-7094-4e39-adee-deccb19efa5f}, !- Inlet Port
  {456d20d7-0b53-47b7-a1f2-ffa776961c6a}; !- Outlet Port

OS:Connection,
  {2d08e48d-e823-4821-9444-141b479772fd}, !- Handle
  {c516727e-181f-43ef-bd64-c602e3eec43f}, !- Name
  {87d591f0-e4ef-4a99-bbd4-97e768de9522}, !- Source Object
  3,                                      !- Outlet Port
  {6d6baf35-8fb6-496b-805d-a5e388580d58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36193cfd-7094-4e39-adee-deccb19efa5f}, !- Handle
  {ae24966f-efa3-412d-994d-99c3a1d85e05}, !- Name
  {be9c6375-082d-4fca-924e-1dc8aa00193d}, !- Source Object
  3,                                      !- Outlet Port
  {185f6cc1-14b0-4217-aeea-66d99212e2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456d20d7-0b53-47b7-a1f2-ffa776961c6a}, !- Handle
  {2bb04674-f71c-42f9-8c8d-8d351908b8fa}, !- Name
  {185f6cc1-14b0-4217-aeea-66d99212e2d2}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4b08db1b-9b1a-4390-aa18-62edc5668a28}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0f57f934-2842-48c6-abaf-300ab1c4aba5}, !- Inlet Port
  {3244e971-1286-4b7e-9be0-9fa1e9871c55}; !- Outlet Port

OS:Connection,
  {0f57f934-2842-48c6-abaf-300ab1c4aba5}, !- Handle
  {db807d9a-3b4a-425b-b17e-18ad37ed0765}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  4,                                      !- Outlet Port
  {4b08db1b-9b1a-4390-aa18-62edc5668a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3244e971-1286-4b7e-9be0-9fa1e9871c55}, !- Handle
  {b8543b90-1371-4761-803d-3fe66874c565}, !- Name
  {4b08db1b-9b1a-4390-aa18-62edc5668a28}, !- Source Object
  3,                                      !- Outlet Port
  {e06a1a88-4ab0-4a3e-bb1f-923009d6c884}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f63110c-bc3a-41ef-be5f-8dc95917b353}, !- Handle
  {31efed9d-08c2-40f3-a5fb-254102eb7b12}, !- Name
  {e06a1a88-4ab0-4a3e-bb1f-923009d6c884}, !- Source Object
  12,                                     !- Outlet Port
  {87d591f0-e4ef-4a99-bbd4-97e768de9522}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0b38bf4d-d75c-428a-aca9-c68c6b558686}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bee6216f-69d2-4fc1-b487-f0181a826301}, !- Water Inlet Node Name
  {848e9bea-0d17-48c9-b990-e9532bd2c984}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {565e4ce4-0dd2-4cf1-9075-3a4cb5e2abbd}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {32286ada-88c3-41cf-af5a-490878fda807}, !- Inlet Port
  {bee6216f-69d2-4fc1-b487-f0181a826301}; !- Outlet Port

OS:Connection,
  {32286ada-88c3-41cf-af5a-490878fda807}, !- Handle
  {99b39cb6-5dec-41e4-b232-3cb799d4cf0f}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  7,                                      !- Outlet Port
  {565e4ce4-0dd2-4cf1-9075-3a4cb5e2abbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1400ec07-075a-4146-822e-c3d04b1423e3}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {848e9bea-0d17-48c9-b990-e9532bd2c984}, !- Inlet Port
  {10006b1c-ed0a-4c74-a70e-c218e57f56e5}; !- Outlet Port

OS:Connection,
  {bee6216f-69d2-4fc1-b487-f0181a826301}, !- Handle
  {7f99d2de-39d7-464b-822c-25f516a00338}, !- Name
  {565e4ce4-0dd2-4cf1-9075-3a4cb5e2abbd}, !- Source Object
  3,                                      !- Outlet Port
  {0b38bf4d-d75c-428a-aca9-c68c6b558686}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {848e9bea-0d17-48c9-b990-e9532bd2c984}, !- Handle
  {ca1ff177-0fcd-46fc-9bae-964edd8b021a}, !- Name
  {0b38bf4d-d75c-428a-aca9-c68c6b558686}, !- Source Object
  6,                                      !- Outlet Port
  {1400ec07-075a-4146-822e-c3d04b1423e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10006b1c-ed0a-4c74-a70e-c218e57f56e5}, !- Handle
  {6d7d0d5d-be03-4960-9977-9e8ffe2d30a8}, !- Name
  {1400ec07-075a-4146-822e-c3d04b1423e3}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8f12e54-a21b-4d49-a594-11b289a4f9cc}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Controller, !- Name
  {0b38bf4d-d75c-428a-aca9-c68c6b558686}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bdebf27b-45dc-4a4c-8735-925db36bee3e}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {59a2e4d8-42d7-4b09-b4fa-bcb33bde4b71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b38bf4d-d75c-428a-aca9-c68c6b558686}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c26aad3-d617-4c11-9940-ab6b8469e50c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {349bd02f-47a6-422f-a12c-c8a6d798f4b5}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4c26aad3-d617-4c11-9940-ab6b8469e50c}, !- Inlet Port
  {505c15cc-f7df-4298-934a-ab8a9c2d865d}; !- Outlet Port

OS:Node,
  {b2351f52-f1a2-4ea2-b879-880259527243}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Return Air Node, !- Name
  {7833de08-b39b-45af-ba16-68aeff23b27a}, !- Inlet Port
  {93de24a6-c2a7-4664-8c2f-ef8b71e6313b}; !- Outlet Port

OS:Connection,
  {505c15cc-f7df-4298-934a-ab8a9c2d865d}, !- Handle
  {333f7b50-9cb9-461a-8ba0-8388243ee29c}, !- Name
  {349bd02f-47a6-422f-a12c-c8a6d798f4b5}, !- Source Object
  3,                                      !- Outlet Port
  {af9d875e-847f-4843-a521-658aa148fb01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7833de08-b39b-45af-ba16-68aeff23b27a}, !- Handle
  {5a63cbde-c2d7-4dcc-820e-8b228a72bd06}, !- Name
  {6a2c11c9-8e43-4cb2-9ca3-eba592bab7ff}, !- Source Object
  3,                                      !- Outlet Port
  {b2351f52-f1a2-4ea2-b879-880259527243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93de24a6-c2a7-4664-8c2f-ef8b71e6313b}, !- Handle
  {82a8b536-a24e-48fb-8f82-0c64e28d9ff2}, !- Name
  {b2351f52-f1a2-4ea2-b879-880259527243}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da4f35c0-3885-4b90-a885-db181332944c}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9e212e53-d188-4d9c-a519-112de4fe8aca}, !- Inlet Port
  {59a2e4d8-42d7-4b09-b4fa-bcb33bde4b71}; !- Outlet Port

OS:Connection,
  {9e212e53-d188-4d9c-a519-112de4fe8aca}, !- Handle
  {21774e7e-4859-4093-b33a-57f55c06f82e}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  5,                                      !- Outlet Port
  {da4f35c0-3885-4b90-a885-db181332944c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a2e4d8-42d7-4b09-b4fa-bcb33bde4b71}, !- Handle
  {87e7dc8c-9f4c-4db6-a1c3-ffddfdbdde56}, !- Name
  {da4f35c0-3885-4b90-a885-db181332944c}, !- Source Object
  3,                                      !- Outlet Port
  {bdebf27b-45dc-4a4c-8735-925db36bee3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c26aad3-d617-4c11-9940-ab6b8469e50c}, !- Handle
  {0bfaf7e8-f7f8-46c6-ab21-4682c92fc002}, !- Name
  {bdebf27b-45dc-4a4c-8735-925db36bee3e}, !- Source Object
  12,                                     !- Outlet Port
  {349bd02f-47a6-422f-a12c-c8a6d798f4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5838ad46-8219-4992-b668-d02519d802fa}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aed5c99f-98a6-47f2-bb37-26d1f8c3c1fd}, !- Water Inlet Node Name
  {7f751949-01bc-44be-b7d4-e9e358948b85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29d864e5-8dc5-408b-ac0d-12df26c8d842}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {232ca8d6-6014-4a0f-945e-3e931d6cc5c4}, !- Inlet Port
  {aed5c99f-98a6-47f2-bb37-26d1f8c3c1fd}; !- Outlet Port

OS:Connection,
  {232ca8d6-6014-4a0f-945e-3e931d6cc5c4}, !- Handle
  {0a78616d-8ffa-49dc-82be-11441ffb88a0}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  8,                                      !- Outlet Port
  {29d864e5-8dc5-408b-ac0d-12df26c8d842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd58ae02-ce4b-4c0d-88b5-60e9cd17f7e4}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7f751949-01bc-44be-b7d4-e9e358948b85}, !- Inlet Port
  {8d743af1-f65a-44a4-905f-5174ee27d41b}; !- Outlet Port

OS:Connection,
  {aed5c99f-98a6-47f2-bb37-26d1f8c3c1fd}, !- Handle
  {cf450707-6314-48d4-8c08-c794f8dbf744}, !- Name
  {29d864e5-8dc5-408b-ac0d-12df26c8d842}, !- Source Object
  3,                                      !- Outlet Port
  {5838ad46-8219-4992-b668-d02519d802fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f751949-01bc-44be-b7d4-e9e358948b85}, !- Handle
  {a6253039-3a72-449a-8639-70d209500bc5}, !- Name
  {5838ad46-8219-4992-b668-d02519d802fa}, !- Source Object
  6,                                      !- Outlet Port
  {fd58ae02-ce4b-4c0d-88b5-60e9cd17f7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d743af1-f65a-44a4-905f-5174ee27d41b}, !- Handle
  {ad97e553-c2cd-40ff-aafc-50501421f754}, !- Name
  {fd58ae02-ce4b-4c0d-88b5-60e9cd17f7e4}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {25f3bff0-85d0-4f89-b231-a1675a61328e}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Controller, !- Name
  {5838ad46-8219-4992-b668-d02519d802fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe0308b2-c7cb-4f12-9651-dc9576509385}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {adc3790d-c5f2-4244-a39d-996464792e05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5838ad46-8219-4992-b668-d02519d802fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9bf61b26-04eb-4ae1-bc9c-acf193cf64a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fbeba155-8ef6-4526-a6f0-eea967d5a623}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9bf61b26-04eb-4ae1-bc9c-acf193cf64a0}, !- Inlet Port
  {132ce7d8-7305-44d0-904c-88e9417320fd}; !- Outlet Port

OS:Node,
  {93772f26-07bf-4b4a-96ea-0b51c62ca3c0}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Return Air Node, !- Name
  {aa4c267c-63f6-45d0-8f3f-1c100f484fdd}, !- Inlet Port
  {4318129c-5bde-408b-9d1e-4a038c3d7612}; !- Outlet Port

OS:Connection,
  {132ce7d8-7305-44d0-904c-88e9417320fd}, !- Handle
  {5f64e3e7-0762-4204-85f1-eaaffef2b244}, !- Name
  {fbeba155-8ef6-4526-a6f0-eea967d5a623}, !- Source Object
  3,                                      !- Outlet Port
  {e7d34f96-0158-4605-9fcb-5bb83cb80eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa4c267c-63f6-45d0-8f3f-1c100f484fdd}, !- Handle
  {5f30c03c-f274-45c8-9c8b-a1edfa30f6a8}, !- Name
  {36ff2e76-8f4e-466e-816c-bb811ec9755f}, !- Source Object
  3,                                      !- Outlet Port
  {93772f26-07bf-4b4a-96ea-0b51c62ca3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4318129c-5bde-408b-9d1e-4a038c3d7612}, !- Handle
  {0f816678-ffe1-4843-b8e4-f65e8cdd6583}, !- Name
  {93772f26-07bf-4b4a-96ea-0b51c62ca3c0}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d37c66e-28db-40b9-bf06-2aa583bfd2a2}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c86f8603-775b-4035-80b0-5bbd6a3caca9}, !- Inlet Port
  {adc3790d-c5f2-4244-a39d-996464792e05}; !- Outlet Port

OS:Connection,
  {c86f8603-775b-4035-80b0-5bbd6a3caca9}, !- Handle
  {b7b7756b-846f-4982-bf8d-1e8f7342050d}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  6,                                      !- Outlet Port
  {7d37c66e-28db-40b9-bf06-2aa583bfd2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc3790d-c5f2-4244-a39d-996464792e05}, !- Handle
  {70aa057f-5c75-4b6a-b167-28225025f9ce}, !- Name
  {7d37c66e-28db-40b9-bf06-2aa583bfd2a2}, !- Source Object
  3,                                      !- Outlet Port
  {fe0308b2-c7cb-4f12-9651-dc9576509385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bf61b26-04eb-4ae1-bc9c-acf193cf64a0}, !- Handle
  {d0545c2b-5486-4a4f-a99c-383161bac068}, !- Name
  {fe0308b2-c7cb-4f12-9651-dc9576509385}, !- Source Object
  12,                                     !- Outlet Port
  {fbeba155-8ef6-4526-a6f0-eea967d5a623}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6bbed7a9-40be-4153-afdf-a9f1d3d22d3f}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {792624b5-3cc0-42c5-b893-7ea3455be10a}, !- Water Inlet Node Name
  {410a9e98-81c4-4ba7-8fb6-edd2d16227f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27206042-7e56-47ee-a38e-1fe26192d8b0}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f3d9a2db-f32c-4cbd-ba35-a9655f9577d9}, !- Inlet Port
  {792624b5-3cc0-42c5-b893-7ea3455be10a}; !- Outlet Port

OS:Connection,
  {f3d9a2db-f32c-4cbd-ba35-a9655f9577d9}, !- Handle
  {738b5c06-23a6-4a59-8aa1-2f84828a5b07}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  9,                                      !- Outlet Port
  {27206042-7e56-47ee-a38e-1fe26192d8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db02582-a58e-4a42-ab07-b1f9558fb05b}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {410a9e98-81c4-4ba7-8fb6-edd2d16227f2}, !- Inlet Port
  {a56593a9-15a7-45a5-b5f2-7cfd7f740638}; !- Outlet Port

OS:Connection,
  {792624b5-3cc0-42c5-b893-7ea3455be10a}, !- Handle
  {01f5dcf5-deed-453a-9580-dca259529ac3}, !- Name
  {27206042-7e56-47ee-a38e-1fe26192d8b0}, !- Source Object
  3,                                      !- Outlet Port
  {6bbed7a9-40be-4153-afdf-a9f1d3d22d3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {410a9e98-81c4-4ba7-8fb6-edd2d16227f2}, !- Handle
  {5cc7a142-aa99-4798-99f4-20e65e2b0a90}, !- Name
  {6bbed7a9-40be-4153-afdf-a9f1d3d22d3f}, !- Source Object
  6,                                      !- Outlet Port
  {6db02582-a58e-4a42-ab07-b1f9558fb05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56593a9-15a7-45a5-b5f2-7cfd7f740638}, !- Handle
  {74d12d21-5d3b-415c-8163-6d2def5ee223}, !- Name
  {6db02582-a58e-4a42-ab07-b1f9558fb05b}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ef628c8a-7dd5-4d60-b05b-e52df815c14b}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Controller, !- Name
  {6bbed7a9-40be-4153-afdf-a9f1d3d22d3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {076c3a44-3aa8-43c7-a506-6d745620dc89}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {6590b738-0e40-4b0e-b49f-0b832b4c1d2e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6bbed7a9-40be-4153-afdf-a9f1d3d22d3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a932d84-ee2f-4304-9516-94e02224fa3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36c472d2-1f47-408e-819b-de05a0108560}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4a932d84-ee2f-4304-9516-94e02224fa3d}, !- Inlet Port
  {54a28193-1767-4142-b294-00ed166a6b83}; !- Outlet Port

OS:Node,
  {2ae23c2f-9aa7-4d56-a846-f23bfdb9661d}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Return Air Node, !- Name
  {dbb4464a-09a4-4c59-bdc3-dc94545ea786}, !- Inlet Port
  {74e68f82-5178-4ade-9301-4e28c965ea39}; !- Outlet Port

OS:Connection,
  {54a28193-1767-4142-b294-00ed166a6b83}, !- Handle
  {3001c9c8-3eb2-4e87-b6cd-8aaf1fc4976a}, !- Name
  {36c472d2-1f47-408e-819b-de05a0108560}, !- Source Object
  3,                                      !- Outlet Port
  {03b6efd6-8d24-47ae-86ff-2d48009c1d89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbb4464a-09a4-4c59-bdc3-dc94545ea786}, !- Handle
  {fe572dcb-7b5b-4b0b-8036-b435990125f0}, !- Name
  {7bc8a911-de91-4ead-8b84-05d53bfa84c4}, !- Source Object
  3,                                      !- Outlet Port
  {2ae23c2f-9aa7-4d56-a846-f23bfdb9661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e68f82-5178-4ade-9301-4e28c965ea39}, !- Handle
  {a2a71571-e12c-4bad-83fd-07df708dae33}, !- Name
  {2ae23c2f-9aa7-4d56-a846-f23bfdb9661d}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a9c7effb-a3cb-4b1a-8bc7-02cbf6c6504c}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6ebc0636-9fe6-4954-8bf5-8df31ee15a3a}, !- Inlet Port
  {6590b738-0e40-4b0e-b49f-0b832b4c1d2e}; !- Outlet Port

OS:Connection,
  {6ebc0636-9fe6-4954-8bf5-8df31ee15a3a}, !- Handle
  {b2c5f6e8-c847-4ea0-a07f-eedd894cc82e}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  7,                                      !- Outlet Port
  {a9c7effb-a3cb-4b1a-8bc7-02cbf6c6504c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6590b738-0e40-4b0e-b49f-0b832b4c1d2e}, !- Handle
  {df326624-ad92-4f24-8a91-694ecc163081}, !- Name
  {a9c7effb-a3cb-4b1a-8bc7-02cbf6c6504c}, !- Source Object
  3,                                      !- Outlet Port
  {076c3a44-3aa8-43c7-a506-6d745620dc89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a932d84-ee2f-4304-9516-94e02224fa3d}, !- Handle
  {68cce1b3-f86c-43a7-8ed4-a7fb41cb302b}, !- Name
  {076c3a44-3aa8-43c7-a506-6d745620dc89}, !- Source Object
  12,                                     !- Outlet Port
  {36c472d2-1f47-408e-819b-de05a0108560}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5d79a9b-646b-4d9d-9c9b-763f0cbbbdb2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a195453-1fe7-4486-a6e0-032f35d88d6a}, !- Water Inlet Node Name
  {376719c7-6054-402a-92c0-2e529131f3b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {878a7a76-9edf-4b7d-842c-04db6ad61d66}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {511fdf01-c1a8-4cf7-b335-c2e0ebf67697}, !- Inlet Port
  {9a195453-1fe7-4486-a6e0-032f35d88d6a}; !- Outlet Port

OS:Connection,
  {511fdf01-c1a8-4cf7-b335-c2e0ebf67697}, !- Handle
  {d96a7bbf-bfb4-4f8b-b89f-1e962cf811f6}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  10,                                     !- Outlet Port
  {878a7a76-9edf-4b7d-842c-04db6ad61d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d30e390-8a2f-44cc-bd28-20b78ccaf9f2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {376719c7-6054-402a-92c0-2e529131f3b8}, !- Inlet Port
  {9e1f7288-5381-4f0d-a52d-1e213a4dd7a8}; !- Outlet Port

OS:Connection,
  {9a195453-1fe7-4486-a6e0-032f35d88d6a}, !- Handle
  {bf55f24c-b71a-44cb-acf3-1ee71c42ccb1}, !- Name
  {878a7a76-9edf-4b7d-842c-04db6ad61d66}, !- Source Object
  3,                                      !- Outlet Port
  {b5d79a9b-646b-4d9d-9c9b-763f0cbbbdb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {376719c7-6054-402a-92c0-2e529131f3b8}, !- Handle
  {a6637474-3b0a-46b6-a98d-12b291ad9408}, !- Name
  {b5d79a9b-646b-4d9d-9c9b-763f0cbbbdb2}, !- Source Object
  6,                                      !- Outlet Port
  {8d30e390-8a2f-44cc-bd28-20b78ccaf9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1f7288-5381-4f0d-a52d-1e213a4dd7a8}, !- Handle
  {1f90bb45-62db-4fae-bc35-932df1170a88}, !- Name
  {8d30e390-8a2f-44cc-bd28-20b78ccaf9f2}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72f4c695-5c06-4d97-9846-97958bd8bef3}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Controller, !- Name
  {b5d79a9b-646b-4d9d-9c9b-763f0cbbbdb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a25cc140-592c-479c-94e2-550fc65dfdbc}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {cd24f8e8-8585-4b12-9bd3-cb7e6aa28701}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5d79a9b-646b-4d9d-9c9b-763f0cbbbdb2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e47baaf7-ad80-4a5a-8642-24f6ff6e86b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59b03c3c-1aa5-4b7d-9b40-aa81cad4c726}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e47baaf7-ad80-4a5a-8642-24f6ff6e86b3}, !- Inlet Port
  {15f2735f-5609-4f19-960b-602b75fa9f13}; !- Outlet Port

OS:Node,
  {f108c46a-5553-4d6d-a636-dfca9347a6c9}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Return Air Node, !- Name
  {ec9ec0b4-ef9c-4d1a-94e2-01bbfc2d471a}, !- Inlet Port
  {7cccb215-9af1-4497-bf7e-aa4fb6bc0cfe}; !- Outlet Port

OS:Connection,
  {15f2735f-5609-4f19-960b-602b75fa9f13}, !- Handle
  {12e9df59-2bfa-421a-a5c7-6992213bdf5d}, !- Name
  {59b03c3c-1aa5-4b7d-9b40-aa81cad4c726}, !- Source Object
  3,                                      !- Outlet Port
  {01b1c3c2-2d70-4c14-9a02-0ba5b1ce43fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec9ec0b4-ef9c-4d1a-94e2-01bbfc2d471a}, !- Handle
  {e8eb09fc-0815-48ef-b4e8-4a03bf59aeee}, !- Name
  {80c325b3-847a-452a-8317-0367c3407e90}, !- Source Object
  3,                                      !- Outlet Port
  {f108c46a-5553-4d6d-a636-dfca9347a6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cccb215-9af1-4497-bf7e-aa4fb6bc0cfe}, !- Handle
  {462a38ee-7065-4965-a3ab-aa3779b4dfa0}, !- Name
  {f108c46a-5553-4d6d-a636-dfca9347a6c9}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f123d8a6-8e44-4aae-86ea-afe63a4ceb0c}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6df9ebb2-2b93-465a-b4af-e1d20717e745}, !- Inlet Port
  {cd24f8e8-8585-4b12-9bd3-cb7e6aa28701}; !- Outlet Port

OS:Connection,
  {6df9ebb2-2b93-465a-b4af-e1d20717e745}, !- Handle
  {0cdf4b43-8a9f-42a9-9d8c-cdba56e82ae9}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  8,                                      !- Outlet Port
  {f123d8a6-8e44-4aae-86ea-afe63a4ceb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd24f8e8-8585-4b12-9bd3-cb7e6aa28701}, !- Handle
  {c3c15359-56ba-4992-b4f6-8e19ccc3d939}, !- Name
  {f123d8a6-8e44-4aae-86ea-afe63a4ceb0c}, !- Source Object
  3,                                      !- Outlet Port
  {a25cc140-592c-479c-94e2-550fc65dfdbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e47baaf7-ad80-4a5a-8642-24f6ff6e86b3}, !- Handle
  {3d8bea92-2322-4c8c-8389-9ce735eb6c1d}, !- Name
  {a25cc140-592c-479c-94e2-550fc65dfdbc}, !- Source Object
  12,                                     !- Outlet Port
  {59b03c3c-1aa5-4b7d-9b40-aa81cad4c726}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca101a03-e40d-4219-8a40-94491828fdba}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5f480cb-dfba-48e6-b9f0-2b112fca6e4d}, !- Water Inlet Node Name
  {73f66297-9e0b-4d0d-a56d-6bbcd90b4ead}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13ceddec-6d99-4f31-b2c2-4060f13b4df1}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cc98aec2-43e8-4b15-8d6b-25d4140d9995}, !- Inlet Port
  {e5f480cb-dfba-48e6-b9f0-2b112fca6e4d}; !- Outlet Port

OS:Connection,
  {cc98aec2-43e8-4b15-8d6b-25d4140d9995}, !- Handle
  {7f1027c3-2a9d-4cfc-bada-687838da3896}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  11,                                     !- Outlet Port
  {13ceddec-6d99-4f31-b2c2-4060f13b4df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aea838bf-e072-4f39-9d5b-4ca68d7a0a67}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {73f66297-9e0b-4d0d-a56d-6bbcd90b4ead}, !- Inlet Port
  {f264b77d-ff6c-4971-a7ad-6169ac47d7a4}; !- Outlet Port

OS:Connection,
  {e5f480cb-dfba-48e6-b9f0-2b112fca6e4d}, !- Handle
  {54356cf5-d9b3-461a-b417-928100555fce}, !- Name
  {13ceddec-6d99-4f31-b2c2-4060f13b4df1}, !- Source Object
  3,                                      !- Outlet Port
  {ca101a03-e40d-4219-8a40-94491828fdba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73f66297-9e0b-4d0d-a56d-6bbcd90b4ead}, !- Handle
  {fc3b58f3-6dad-4dda-9c7c-0f3742f53aba}, !- Name
  {ca101a03-e40d-4219-8a40-94491828fdba}, !- Source Object
  6,                                      !- Outlet Port
  {aea838bf-e072-4f39-9d5b-4ca68d7a0a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f264b77d-ff6c-4971-a7ad-6169ac47d7a4}, !- Handle
  {edbced9e-93be-498b-b7e8-a845e8f78145}, !- Name
  {aea838bf-e072-4f39-9d5b-4ca68d7a0a67}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6ac63b8-85b9-4997-9229-ac25b67e386f}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Controller, !- Name
  {ca101a03-e40d-4219-8a40-94491828fdba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6794dd34-3ade-494f-8fbb-f31600768646}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {86058450-70f9-4d59-9e98-def743e6648a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca101a03-e40d-4219-8a40-94491828fdba}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c82fa652-b9b1-40db-91e6-026d6a4585f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b03b94ee-f881-4169-90f9-e100ea58be3f}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c82fa652-b9b1-40db-91e6-026d6a4585f7}, !- Inlet Port
  {bdeef902-1767-49b0-bf8f-51ca9166075f}; !- Outlet Port

OS:Node,
  {74b2c10b-51ba-489c-9d61-938a0184cd70}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Return Air Node, !- Name
  {c0b9652e-718c-48ac-b682-93c9517c8ff8}, !- Inlet Port
  {2e2364be-9209-47f0-a2f3-99ab12fb42c5}; !- Outlet Port

OS:Connection,
  {bdeef902-1767-49b0-bf8f-51ca9166075f}, !- Handle
  {cf5b05c5-3cbe-4a95-ad79-32aa31fca379}, !- Name
  {b03b94ee-f881-4169-90f9-e100ea58be3f}, !- Source Object
  3,                                      !- Outlet Port
  {14f72696-52ba-4342-bb59-94fc17a7ae43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0b9652e-718c-48ac-b682-93c9517c8ff8}, !- Handle
  {92df2c28-6fa8-4ace-aa1f-c67c1d0f7959}, !- Name
  {9a6a4c41-c278-4750-95d4-bff8dae4b12f}, !- Source Object
  3,                                      !- Outlet Port
  {74b2c10b-51ba-489c-9d61-938a0184cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2364be-9209-47f0-a2f3-99ab12fb42c5}, !- Handle
  {eb9d2c98-05e5-4b3d-be3e-13035069fcb8}, !- Name
  {74b2c10b-51ba-489c-9d61-938a0184cd70}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0b292b70-1213-41ae-af94-7e12b4f8ba5a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {573f259d-7095-4ef3-92fe-2abde83b81d3}, !- Inlet Port
  {86058450-70f9-4d59-9e98-def743e6648a}; !- Outlet Port

OS:Connection,
  {573f259d-7095-4ef3-92fe-2abde83b81d3}, !- Handle
  {68942018-176c-427c-b006-d4da60c6d1ac}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  9,                                      !- Outlet Port
  {0b292b70-1213-41ae-af94-7e12b4f8ba5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86058450-70f9-4d59-9e98-def743e6648a}, !- Handle
  {29999914-eab3-4055-87a8-2cb0391e1a1d}, !- Name
  {0b292b70-1213-41ae-af94-7e12b4f8ba5a}, !- Source Object
  3,                                      !- Outlet Port
  {6794dd34-3ade-494f-8fbb-f31600768646}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c82fa652-b9b1-40db-91e6-026d6a4585f7}, !- Handle
  {f71cc813-4d6c-4e72-b5bd-051196a52ddf}, !- Name
  {6794dd34-3ade-494f-8fbb-f31600768646}, !- Source Object
  12,                                     !- Outlet Port
  {b03b94ee-f881-4169-90f9-e100ea58be3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {51ee1312-4f4e-4443-a397-dfe4c934af71}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b036a00-14ed-4253-93fa-9ea0376cf3eb}, !- Water Inlet Node Name
  {ba2f2e47-89c5-415d-ae23-cdd6f748f22b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b77e6d71-004d-4643-8353-369ef7e535c1}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {5b9d786a-fcd5-4ed1-abef-4fccbc4fe5b2}, !- Inlet Port
  {3b036a00-14ed-4253-93fa-9ea0376cf3eb}; !- Outlet Port

OS:Connection,
  {5b9d786a-fcd5-4ed1-abef-4fccbc4fe5b2}, !- Handle
  {334b288b-5e36-4b35-9cc5-02cedcac4a99}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  12,                                     !- Outlet Port
  {b77e6d71-004d-4643-8353-369ef7e535c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3f0fe5f-3c11-49a2-b5d4-2736a2451a0b}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {ba2f2e47-89c5-415d-ae23-cdd6f748f22b}, !- Inlet Port
  {58a1d918-7146-484b-84b6-1eba763b0936}; !- Outlet Port

OS:Connection,
  {3b036a00-14ed-4253-93fa-9ea0376cf3eb}, !- Handle
  {ef30a988-85d4-4efa-9f47-75c9ae8e2fd3}, !- Name
  {b77e6d71-004d-4643-8353-369ef7e535c1}, !- Source Object
  3,                                      !- Outlet Port
  {51ee1312-4f4e-4443-a397-dfe4c934af71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba2f2e47-89c5-415d-ae23-cdd6f748f22b}, !- Handle
  {0046ebe2-06ab-464c-af24-ae14bf27e7f7}, !- Name
  {51ee1312-4f4e-4443-a397-dfe4c934af71}, !- Source Object
  6,                                      !- Outlet Port
  {c3f0fe5f-3c11-49a2-b5d4-2736a2451a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a1d918-7146-484b-84b6-1eba763b0936}, !- Handle
  {2ace3165-3b6d-464f-b513-2528c7a23601}, !- Name
  {c3f0fe5f-3c11-49a2-b5d4-2736a2451a0b}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {660f4479-be3b-476a-a7f8-ef04a10671fc}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Controller, !- Name
  {51ee1312-4f4e-4443-a397-dfe4c934af71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72157d2d-caeb-430d-ad24-db40a812c10d}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {1f914c4a-54f4-4170-a6c5-357bb363bde6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51ee1312-4f4e-4443-a397-dfe4c934af71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {66fa3092-e800-459f-9648-ce6906462dfe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {623c0115-5a04-4035-9f71-d2e1c38d8b9a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {66fa3092-e800-459f-9648-ce6906462dfe}, !- Inlet Port
  {1551ac03-c7ef-42a3-acf4-47da2257ad0e}; !- Outlet Port

OS:Node,
  {59335ac0-e4f4-49f2-a84f-094432149c30}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Return Air Node, !- Name
  {3a491bab-569d-4c6e-9473-dbea2f4573a6}, !- Inlet Port
  {462fca77-4bbc-4ad8-b63c-a14a5c69d01b}; !- Outlet Port

OS:Connection,
  {1551ac03-c7ef-42a3-acf4-47da2257ad0e}, !- Handle
  {2803bf62-4c79-4200-a8a1-adae125ef207}, !- Name
  {623c0115-5a04-4035-9f71-d2e1c38d8b9a}, !- Source Object
  3,                                      !- Outlet Port
  {6312a86c-28fa-4561-b5c9-00f913d00b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a491bab-569d-4c6e-9473-dbea2f4573a6}, !- Handle
  {b2207a1d-f827-4d1a-92a3-3f4295086251}, !- Name
  {6fa9e71e-1a93-4d3d-9822-1bfa201dd11b}, !- Source Object
  3,                                      !- Outlet Port
  {59335ac0-e4f4-49f2-a84f-094432149c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462fca77-4bbc-4ad8-b63c-a14a5c69d01b}, !- Handle
  {dd6dd019-5b3d-49bd-a261-3ff19d6fbfa0}, !- Name
  {59335ac0-e4f4-49f2-a84f-094432149c30}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b640270e-853c-42ad-a0b0-30eb75db4c74}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {e68610f5-316f-4236-bb2d-f9628488a1d4}, !- Inlet Port
  {1f914c4a-54f4-4170-a6c5-357bb363bde6}; !- Outlet Port

OS:Connection,
  {e68610f5-316f-4236-bb2d-f9628488a1d4}, !- Handle
  {9f780f5a-0d13-4270-a061-ac305efa3146}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  10,                                     !- Outlet Port
  {b640270e-853c-42ad-a0b0-30eb75db4c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f914c4a-54f4-4170-a6c5-357bb363bde6}, !- Handle
  {acf163ab-e114-480e-8004-b8e63a4fc53f}, !- Name
  {b640270e-853c-42ad-a0b0-30eb75db4c74}, !- Source Object
  3,                                      !- Outlet Port
  {72157d2d-caeb-430d-ad24-db40a812c10d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66fa3092-e800-459f-9648-ce6906462dfe}, !- Handle
  {3067b110-e585-4114-bb13-91a57cbe93af}, !- Name
  {72157d2d-caeb-430d-ad24-db40a812c10d}, !- Source Object
  12,                                     !- Outlet Port
  {623c0115-5a04-4035-9f71-d2e1c38d8b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6f149e5-2a2b-41f4-ba6d-4936f7ebed82}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3cb0986-4e3d-4950-aac4-73ff0b7438c5}, !- Water Inlet Node Name
  {72ec5a8b-ad67-4851-98dd-6c7ee3e22807}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {db9e1e38-cadd-4786-898b-62fa71b3346f}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {acfc9255-b58a-4f64-b6a9-7da9ff416c6e}, !- Inlet Port
  {e3cb0986-4e3d-4950-aac4-73ff0b7438c5}; !- Outlet Port

OS:Connection,
  {acfc9255-b58a-4f64-b6a9-7da9ff416c6e}, !- Handle
  {32e08fbd-00f0-4462-90c6-a10bd64248d6}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  13,                                     !- Outlet Port
  {db9e1e38-cadd-4786-898b-62fa71b3346f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a33ea7-f057-418c-88c7-a09736ee3248}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {72ec5a8b-ad67-4851-98dd-6c7ee3e22807}, !- Inlet Port
  {45e63431-0971-4707-b5f1-b68e43753812}; !- Outlet Port

OS:Connection,
  {e3cb0986-4e3d-4950-aac4-73ff0b7438c5}, !- Handle
  {a423e17d-5432-491c-8925-7c2720aef897}, !- Name
  {db9e1e38-cadd-4786-898b-62fa71b3346f}, !- Source Object
  3,                                      !- Outlet Port
  {c6f149e5-2a2b-41f4-ba6d-4936f7ebed82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72ec5a8b-ad67-4851-98dd-6c7ee3e22807}, !- Handle
  {8e524497-cf2a-494c-88de-3ecb47208da9}, !- Name
  {c6f149e5-2a2b-41f4-ba6d-4936f7ebed82}, !- Source Object
  6,                                      !- Outlet Port
  {31a33ea7-f057-418c-88c7-a09736ee3248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e63431-0971-4707-b5f1-b68e43753812}, !- Handle
  {3b37fbcf-24c8-4e63-858a-cff362da23fc}, !- Name
  {31a33ea7-f057-418c-88c7-a09736ee3248}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b9a3fbb-3497-4804-90d1-6116e42e6fe4}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Controller, !- Name
  {c6f149e5-2a2b-41f4-ba6d-4936f7ebed82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc7cf48f-ebf2-4dab-a40e-0db44458aded}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {4e7d0e56-c0c7-4f6c-a99b-fd3d34a5cf4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6f149e5-2a2b-41f4-ba6d-4936f7ebed82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bea5d505-b136-4453-8eb4-118932701263}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d609678d-b528-445a-88b5-686ea5f4da54}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bea5d505-b136-4453-8eb4-118932701263}, !- Inlet Port
  {2f71fb1c-3238-4955-b4ac-076cf37d4a85}; !- Outlet Port

OS:Node,
  {20cfc7a0-6415-4f89-ae06-727b5e2ca103}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Return Air Node, !- Name
  {c0b92e97-8c8c-4055-9555-26964a43917f}, !- Inlet Port
  {cdc3c17b-2aaf-4880-a559-376f7362667f}; !- Outlet Port

OS:Connection,
  {2f71fb1c-3238-4955-b4ac-076cf37d4a85}, !- Handle
  {44b15a0a-0fca-4fd1-8bfa-7b15ac8e6944}, !- Name
  {d609678d-b528-445a-88b5-686ea5f4da54}, !- Source Object
  3,                                      !- Outlet Port
  {bd2b0d62-8bd7-4b60-8704-e2eed8756ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0b92e97-8c8c-4055-9555-26964a43917f}, !- Handle
  {48017ec5-3ca3-4b23-be1d-040ad9a89246}, !- Name
  {bfc3c6fa-2ba4-41fb-bfe4-eba67283ba10}, !- Source Object
  3,                                      !- Outlet Port
  {20cfc7a0-6415-4f89-ae06-727b5e2ca103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc3c17b-2aaf-4880-a559-376f7362667f}, !- Handle
  {eb0e5495-bf6a-43a3-886c-df90190ec67e}, !- Name
  {20cfc7a0-6415-4f89-ae06-727b5e2ca103}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8f0eb8c9-659f-4728-967f-c6d07045037f}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {370d0738-86af-44e9-bb0e-d6bbb427cfbd}, !- Inlet Port
  {4e7d0e56-c0c7-4f6c-a99b-fd3d34a5cf4e}; !- Outlet Port

OS:Connection,
  {370d0738-86af-44e9-bb0e-d6bbb427cfbd}, !- Handle
  {194638d4-bbab-4347-8f9c-cc167199981b}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  11,                                     !- Outlet Port
  {8f0eb8c9-659f-4728-967f-c6d07045037f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7d0e56-c0c7-4f6c-a99b-fd3d34a5cf4e}, !- Handle
  {d4e2d6b8-2da2-4255-8b31-474d96f5fed9}, !- Name
  {8f0eb8c9-659f-4728-967f-c6d07045037f}, !- Source Object
  3,                                      !- Outlet Port
  {bc7cf48f-ebf2-4dab-a40e-0db44458aded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea5d505-b136-4453-8eb4-118932701263}, !- Handle
  {5a02fc80-7c0b-4567-85f3-26ea153a52ed}, !- Name
  {bc7cf48f-ebf2-4dab-a40e-0db44458aded}, !- Source Object
  12,                                     !- Outlet Port
  {d609678d-b528-445a-88b5-686ea5f4da54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e7ecd39-6bc0-4672-bd11-3004aedf0cc2}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {951ebd4f-4b60-4d06-8042-d0541eb3a95d}, !- Water Inlet Node Name
  {49ad8a82-4a7f-4847-a5d0-1047fdfc327f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93f8931e-2983-41af-9096-a69dde20c583}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9712c1d9-3926-485a-894b-2061f052f40f}, !- Inlet Port
  {951ebd4f-4b60-4d06-8042-d0541eb3a95d}; !- Outlet Port

OS:Connection,
  {9712c1d9-3926-485a-894b-2061f052f40f}, !- Handle
  {abe7da8c-22b2-4c10-8b90-34255c7492b1}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  14,                                     !- Outlet Port
  {93f8931e-2983-41af-9096-a69dde20c583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff4a4a5-feae-4199-a179-14677f3d4d29}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {49ad8a82-4a7f-4847-a5d0-1047fdfc327f}, !- Inlet Port
  {7afccf3d-127c-48b6-a91b-1dc5dbc1e802}; !- Outlet Port

OS:Connection,
  {951ebd4f-4b60-4d06-8042-d0541eb3a95d}, !- Handle
  {8343bc63-aa14-4d3d-aa90-b208e6439155}, !- Name
  {93f8931e-2983-41af-9096-a69dde20c583}, !- Source Object
  3,                                      !- Outlet Port
  {9e7ecd39-6bc0-4672-bd11-3004aedf0cc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49ad8a82-4a7f-4847-a5d0-1047fdfc327f}, !- Handle
  {bde2cf77-42a3-4f4c-8cbf-79533aefcf82}, !- Name
  {9e7ecd39-6bc0-4672-bd11-3004aedf0cc2}, !- Source Object
  6,                                      !- Outlet Port
  {0ff4a4a5-feae-4199-a179-14677f3d4d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7afccf3d-127c-48b6-a91b-1dc5dbc1e802}, !- Handle
  {3c4fa943-b987-4243-96b9-4882fb2e177f}, !- Name
  {0ff4a4a5-feae-4199-a179-14677f3d4d29}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c9168893-2441-4e1e-80c0-0a75248a89a3}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Controller, !- Name
  {9e7ecd39-6bc0-4672-bd11-3004aedf0cc2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc531e89-15dd-4564-9b11-456734bbadb3}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {051f2a4d-d946-43e1-9924-3ba1572c749d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e7ecd39-6bc0-4672-bd11-3004aedf0cc2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5cca7f57-6a46-4f23-a948-76e4dad4f403}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6007a8f9-c852-4eba-b753-9ab3f8576863}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5cca7f57-6a46-4f23-a948-76e4dad4f403}, !- Inlet Port
  {450f7214-f064-41f5-b48e-61c47ae1620e}; !- Outlet Port

OS:Node,
  {294bb08f-a26d-410e-98f4-53c901d8895f}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Return Air Node, !- Name
  {9f9462f3-e550-4ae1-8f7a-a37800fc418f}, !- Inlet Port
  {9e10f9fc-22d6-4bb6-afda-c91378cf3473}; !- Outlet Port

OS:Connection,
  {450f7214-f064-41f5-b48e-61c47ae1620e}, !- Handle
  {70bec0c2-9cad-4ed1-9589-9d0caa9a5e16}, !- Name
  {6007a8f9-c852-4eba-b753-9ab3f8576863}, !- Source Object
  3,                                      !- Outlet Port
  {cd578f7f-1d79-43d7-8860-5618e470f53e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f9462f3-e550-4ae1-8f7a-a37800fc418f}, !- Handle
  {7a204c44-b0bb-4681-a953-177629d693b3}, !- Name
  {7a007313-852d-4b0a-bd39-e3540b7d5408}, !- Source Object
  3,                                      !- Outlet Port
  {294bb08f-a26d-410e-98f4-53c901d8895f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e10f9fc-22d6-4bb6-afda-c91378cf3473}, !- Handle
  {6f3398c7-f44c-4159-ba02-e720f90cbc83}, !- Name
  {294bb08f-a26d-410e-98f4-53c901d8895f}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {157ba37a-a451-4024-b609-41750288948a}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9dec5610-0277-4fb5-b2ff-f72848f5a738}, !- Inlet Port
  {051f2a4d-d946-43e1-9924-3ba1572c749d}; !- Outlet Port

OS:Connection,
  {9dec5610-0277-4fb5-b2ff-f72848f5a738}, !- Handle
  {58b8ae8f-0c49-4194-aad0-2edb8686946a}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  12,                                     !- Outlet Port
  {157ba37a-a451-4024-b609-41750288948a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051f2a4d-d946-43e1-9924-3ba1572c749d}, !- Handle
  {ff11a84b-f80a-4da0-b85f-17f994d763f8}, !- Name
  {157ba37a-a451-4024-b609-41750288948a}, !- Source Object
  3,                                      !- Outlet Port
  {fc531e89-15dd-4564-9b11-456734bbadb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cca7f57-6a46-4f23-a948-76e4dad4f403}, !- Handle
  {0e4863aa-4606-416b-a32d-a89ee38cecb1}, !- Name
  {fc531e89-15dd-4564-9b11-456734bbadb3}, !- Source Object
  12,                                     !- Outlet Port
  {6007a8f9-c852-4eba-b753-9ab3f8576863}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df0ac184-9c59-4d68-9ca4-f46fbafed045}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a83e66df-ba32-4646-8c29-0338500e8e98}, !- Water Inlet Node Name
  {824dc66d-9f66-477f-9c99-41c352abe4f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1e83f6b-bc29-44bd-95c6-49d930e41c56}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e0484a0f-8574-455e-850c-a6d2fca5d69f}, !- Inlet Port
  {a83e66df-ba32-4646-8c29-0338500e8e98}; !- Outlet Port

OS:Connection,
  {e0484a0f-8574-455e-850c-a6d2fca5d69f}, !- Handle
  {82a96722-16f0-44d4-974b-53972e87ce15}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  15,                                     !- Outlet Port
  {f1e83f6b-bc29-44bd-95c6-49d930e41c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {590c79a2-9744-4577-9cc5-7824b474e835}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {824dc66d-9f66-477f-9c99-41c352abe4f4}, !- Inlet Port
  {4ed6ccea-09cf-4f56-8c0e-a153a852fa89}; !- Outlet Port

OS:Connection,
  {a83e66df-ba32-4646-8c29-0338500e8e98}, !- Handle
  {b887e0bc-3d04-4ba0-a4c8-5ab952dcabdd}, !- Name
  {f1e83f6b-bc29-44bd-95c6-49d930e41c56}, !- Source Object
  3,                                      !- Outlet Port
  {df0ac184-9c59-4d68-9ca4-f46fbafed045}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {824dc66d-9f66-477f-9c99-41c352abe4f4}, !- Handle
  {0b670b16-c8a1-45ba-a33e-41b405b4d74f}, !- Name
  {df0ac184-9c59-4d68-9ca4-f46fbafed045}, !- Source Object
  6,                                      !- Outlet Port
  {590c79a2-9744-4577-9cc5-7824b474e835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed6ccea-09cf-4f56-8c0e-a153a852fa89}, !- Handle
  {634d18ef-8679-4bec-a011-d9f284d4a74d}, !- Name
  {590c79a2-9744-4577-9cc5-7824b474e835}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1520617a-f70d-47d3-953e-e2afcb2615dd}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Controller, !- Name
  {df0ac184-9c59-4d68-9ca4-f46fbafed045}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6ab9d7b-ae01-4319-a9c1-5afa8114d1e0}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {fd14848b-503f-4d77-a50b-42d08926e385}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df0ac184-9c59-4d68-9ca4-f46fbafed045}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f125e6ad-7581-4e11-baeb-52a9f2cd466e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55f8103f-f6a0-46d9-b09c-e63b835f3fc4}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f125e6ad-7581-4e11-baeb-52a9f2cd466e}, !- Inlet Port
  {faebb6c3-bc67-40a6-842d-31eeb6eac70c}; !- Outlet Port

OS:Node,
  {419b0236-4264-49fc-9a69-02ee7a1a0879}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Return Air Node, !- Name
  {278b6a9d-d200-4888-ab74-eb7243bf42fa}, !- Inlet Port
  {436ad68c-dbdd-4977-9d37-ae3a30ebdd74}; !- Outlet Port

OS:Connection,
  {faebb6c3-bc67-40a6-842d-31eeb6eac70c}, !- Handle
  {67f7ba4a-ce93-40a6-8b45-4996766cabba}, !- Name
  {55f8103f-f6a0-46d9-b09c-e63b835f3fc4}, !- Source Object
  3,                                      !- Outlet Port
  {9e0c5c1f-0035-4931-8dd9-e23026a9f00d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {278b6a9d-d200-4888-ab74-eb7243bf42fa}, !- Handle
  {28a7074b-8f89-43e3-bc42-215c54244aac}, !- Name
  {efa2007b-3826-4d8c-b5ab-3a27764f3b6f}, !- Source Object
  3,                                      !- Outlet Port
  {419b0236-4264-49fc-9a69-02ee7a1a0879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436ad68c-dbdd-4977-9d37-ae3a30ebdd74}, !- Handle
  {43a2209b-e401-4c16-b2b7-9755799faf12}, !- Name
  {419b0236-4264-49fc-9a69-02ee7a1a0879}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d31ce446-86d5-476c-9bcc-86df1f0fddda}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8cdc29b-d955-4ed7-9496-4cfe7c2ea377}, !- Inlet Port
  {fd14848b-503f-4d77-a50b-42d08926e385}; !- Outlet Port

OS:Connection,
  {b8cdc29b-d955-4ed7-9496-4cfe7c2ea377}, !- Handle
  {ce06fb32-c1a2-4dfb-b737-d9a43c2d1d47}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  13,                                     !- Outlet Port
  {d31ce446-86d5-476c-9bcc-86df1f0fddda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd14848b-503f-4d77-a50b-42d08926e385}, !- Handle
  {7b3bcb2b-b85d-495f-95ce-71c1266df7f8}, !- Name
  {d31ce446-86d5-476c-9bcc-86df1f0fddda}, !- Source Object
  3,                                      !- Outlet Port
  {c6ab9d7b-ae01-4319-a9c1-5afa8114d1e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f125e6ad-7581-4e11-baeb-52a9f2cd466e}, !- Handle
  {bc4fd099-f8f4-45d6-b4f3-26a2219cacc1}, !- Name
  {c6ab9d7b-ae01-4319-a9c1-5afa8114d1e0}, !- Source Object
  12,                                     !- Outlet Port
  {55f8103f-f6a0-46d9-b09c-e63b835f3fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dbc42c6b-f19d-4062-bc12-7495f211f5b5}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8fea93b-5e6d-4d0d-8d14-c369c838876b}, !- Water Inlet Node Name
  {71006288-e2fd-4710-8332-b73c7b1b904f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c72fdb47-b49a-40c2-bfb8-1a2302a0a70e}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {979dccba-6aec-4249-b3df-236d16cd8889}, !- Inlet Port
  {a8fea93b-5e6d-4d0d-8d14-c369c838876b}; !- Outlet Port

OS:Connection,
  {979dccba-6aec-4249-b3df-236d16cd8889}, !- Handle
  {5acf6720-1f9e-48ef-9b5a-1eb4a1282bcd}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  16,                                     !- Outlet Port
  {c72fdb47-b49a-40c2-bfb8-1a2302a0a70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff201786-d801-4435-b904-9522e7e9e5ac}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {71006288-e2fd-4710-8332-b73c7b1b904f}, !- Inlet Port
  {8e8463a1-fd2c-47b9-825a-dee4e3e6da5a}; !- Outlet Port

OS:Connection,
  {a8fea93b-5e6d-4d0d-8d14-c369c838876b}, !- Handle
  {79d1fe5b-d409-483c-936f-ad5581e01692}, !- Name
  {c72fdb47-b49a-40c2-bfb8-1a2302a0a70e}, !- Source Object
  3,                                      !- Outlet Port
  {dbc42c6b-f19d-4062-bc12-7495f211f5b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71006288-e2fd-4710-8332-b73c7b1b904f}, !- Handle
  {dd6bf3c0-2379-430e-b5f0-324cec64fefd}, !- Name
  {dbc42c6b-f19d-4062-bc12-7495f211f5b5}, !- Source Object
  6,                                      !- Outlet Port
  {ff201786-d801-4435-b904-9522e7e9e5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8463a1-fd2c-47b9-825a-dee4e3e6da5a}, !- Handle
  {74102685-bd5a-43da-9b3e-3c1ebf397a15}, !- Name
  {ff201786-d801-4435-b904-9522e7e9e5ac}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cbd6145-0e99-4374-841f-372f64ceed71}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Controller, !- Name
  {dbc42c6b-f19d-4062-bc12-7495f211f5b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0829b5fa-8005-4ede-bb9d-2f3f651d98d0}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {50b1e5cb-aa2f-474a-a1a4-251b8451ddfb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dbc42c6b-f19d-4062-bc12-7495f211f5b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a1ca0bb-bbaf-4269-a6c9-1c9c48b79184}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d9f9132-2c5a-41ea-a6a5-a2d39ce83b04}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {2a1ca0bb-bbaf-4269-a6c9-1c9c48b79184}, !- Inlet Port
  {3da251aa-fcfd-4c7c-94dd-6e97d6647420}; !- Outlet Port

OS:Node,
  {9da9e0ab-6b10-45af-9e09-7338dc984765}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Return Air Node, !- Name
  {360417b6-be5a-4844-9732-cf1da6d9fe49}, !- Inlet Port
  {ac029606-3b09-4b84-a88b-878968bf474e}; !- Outlet Port

OS:Connection,
  {3da251aa-fcfd-4c7c-94dd-6e97d6647420}, !- Handle
  {f502b169-4dcc-451e-ab85-2f010ca46ea8}, !- Name
  {6d9f9132-2c5a-41ea-a6a5-a2d39ce83b04}, !- Source Object
  3,                                      !- Outlet Port
  {a3b0def5-e722-4fbb-a4c8-27d61b8dffec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {360417b6-be5a-4844-9732-cf1da6d9fe49}, !- Handle
  {2d7eebac-e53a-4b37-966b-cb5c652e3d7d}, !- Name
  {c0b866a7-73eb-4508-9cff-9f83578e1364}, !- Source Object
  3,                                      !- Outlet Port
  {9da9e0ab-6b10-45af-9e09-7338dc984765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac029606-3b09-4b84-a88b-878968bf474e}, !- Handle
  {07e1a9e5-e89f-4823-8585-732efd273f7a}, !- Name
  {9da9e0ab-6b10-45af-9e09-7338dc984765}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {80fb87da-e2cd-46fd-90ce-b3c48e1152c1}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {45f5d27f-94d7-4fe4-bba2-eccfbc885d42}, !- Inlet Port
  {50b1e5cb-aa2f-474a-a1a4-251b8451ddfb}; !- Outlet Port

OS:Connection,
  {45f5d27f-94d7-4fe4-bba2-eccfbc885d42}, !- Handle
  {ee5d8573-aece-4287-8037-f842fd1b527d}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  14,                                     !- Outlet Port
  {80fb87da-e2cd-46fd-90ce-b3c48e1152c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b1e5cb-aa2f-474a-a1a4-251b8451ddfb}, !- Handle
  {80788f91-dcea-4f88-8eae-e1784d036f6f}, !- Name
  {80fb87da-e2cd-46fd-90ce-b3c48e1152c1}, !- Source Object
  3,                                      !- Outlet Port
  {0829b5fa-8005-4ede-bb9d-2f3f651d98d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a1ca0bb-bbaf-4269-a6c9-1c9c48b79184}, !- Handle
  {ca1c1c69-1abe-4c25-8ebd-f11110e93d11}, !- Name
  {0829b5fa-8005-4ede-bb9d-2f3f651d98d0}, !- Source Object
  12,                                     !- Outlet Port
  {6d9f9132-2c5a-41ea-a6a5-a2d39ce83b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a464f040-b054-4128-8540-e6c19749b72c}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edd9ff85-7101-4c7d-b880-a779789f8db3}, !- Water Inlet Node Name
  {18ea4eb9-b671-47e5-8921-4898adc7d909}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58c09533-a3a7-4ac4-aded-8d7c4671a629}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {db11b6ad-a488-4b1b-81ce-e06cf876737e}, !- Inlet Port
  {edd9ff85-7101-4c7d-b880-a779789f8db3}; !- Outlet Port

OS:Connection,
  {db11b6ad-a488-4b1b-81ce-e06cf876737e}, !- Handle
  {9863c235-d426-4895-8474-5662c4a04a0d}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  17,                                     !- Outlet Port
  {58c09533-a3a7-4ac4-aded-8d7c4671a629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c07d026-2c4f-4651-a845-fd2b763eae95}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {18ea4eb9-b671-47e5-8921-4898adc7d909}, !- Inlet Port
  {9413c1ae-ff41-447b-ab73-784e35eceba5}; !- Outlet Port

OS:Connection,
  {edd9ff85-7101-4c7d-b880-a779789f8db3}, !- Handle
  {3630b278-cbd3-4d93-8df2-e715678b59ca}, !- Name
  {58c09533-a3a7-4ac4-aded-8d7c4671a629}, !- Source Object
  3,                                      !- Outlet Port
  {a464f040-b054-4128-8540-e6c19749b72c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {18ea4eb9-b671-47e5-8921-4898adc7d909}, !- Handle
  {b08b1d5b-e3cb-4b5f-a038-36cd24b010b4}, !- Name
  {a464f040-b054-4128-8540-e6c19749b72c}, !- Source Object
  6,                                      !- Outlet Port
  {2c07d026-2c4f-4651-a845-fd2b763eae95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9413c1ae-ff41-447b-ab73-784e35eceba5}, !- Handle
  {b7fe4dea-be3e-40f2-a94d-23ab1f41ddf4}, !- Name
  {2c07d026-2c4f-4651-a845-fd2b763eae95}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {899578f5-c13a-4a3d-b67f-0275624c16ba}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Controller, !- Name
  {a464f040-b054-4128-8540-e6c19749b72c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00420c06-64d3-46cd-bf9a-295b1db37f19}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {8fe16b71-3001-45ce-804f-f52c8718f4b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a464f040-b054-4128-8540-e6c19749b72c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {60604f5e-8891-464c-9974-621f302caf05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c611715-9f3b-4b9c-9f12-67b8a70a8931}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {60604f5e-8891-464c-9974-621f302caf05}, !- Inlet Port
  {7bde07f4-b2ca-4776-89a5-c112c6f43fe0}; !- Outlet Port

OS:Node,
  {94b8a651-099e-4219-98ed-9003bd43c75c}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Return Air Node, !- Name
  {8f532380-9c4d-4dda-b668-d5697be1bd17}, !- Inlet Port
  {9cbdd872-8bcc-436c-a250-317f3b56756a}; !- Outlet Port

OS:Connection,
  {7bde07f4-b2ca-4776-89a5-c112c6f43fe0}, !- Handle
  {f30037fc-3b68-4da4-a338-d1c0551c836f}, !- Name
  {4c611715-9f3b-4b9c-9f12-67b8a70a8931}, !- Source Object
  3,                                      !- Outlet Port
  {abe52a25-589e-4e04-b436-62dedd0cd320}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f532380-9c4d-4dda-b668-d5697be1bd17}, !- Handle
  {b2834b91-35a4-438b-98cb-8d88f21670e7}, !- Name
  {322e4bf4-0273-4b17-8154-bfdaa09965cf}, !- Source Object
  3,                                      !- Outlet Port
  {94b8a651-099e-4219-98ed-9003bd43c75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbdd872-8bcc-436c-a250-317f3b56756a}, !- Handle
  {3ecf92ea-6cb6-4dc0-9d83-06366247a856}, !- Name
  {94b8a651-099e-4219-98ed-9003bd43c75c}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a3932a42-b512-4e6e-9fcc-d48e34c12bbc}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d99ef2a5-dd5b-47c9-b480-71912983e7da}, !- Inlet Port
  {8fe16b71-3001-45ce-804f-f52c8718f4b5}; !- Outlet Port

OS:Connection,
  {d99ef2a5-dd5b-47c9-b480-71912983e7da}, !- Handle
  {5cdedf42-3c03-4439-aff8-6e293a176c73}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  15,                                     !- Outlet Port
  {a3932a42-b512-4e6e-9fcc-d48e34c12bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe16b71-3001-45ce-804f-f52c8718f4b5}, !- Handle
  {d27799ec-db17-4123-b9d8-874ae8d135c2}, !- Name
  {a3932a42-b512-4e6e-9fcc-d48e34c12bbc}, !- Source Object
  3,                                      !- Outlet Port
  {00420c06-64d3-46cd-bf9a-295b1db37f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60604f5e-8891-464c-9974-621f302caf05}, !- Handle
  {2cce76b2-4dd8-4070-a4cb-47df9a151dca}, !- Name
  {00420c06-64d3-46cd-bf9a-295b1db37f19}, !- Source Object
  12,                                     !- Outlet Port
  {4c611715-9f3b-4b9c-9f12-67b8a70a8931}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a9e0a4c-1231-426b-a8c0-593adf7638e1}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3fb1afb7-b97d-47d5-aac5-81c5b56ddb90}, !- Water Inlet Node Name
  {6b4bf0ea-5ce1-49dc-b7dc-6596670ae7e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e30fe240-c159-4b3c-8070-b65b5c75cec0}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bd07bcc0-7f4d-4b7f-a505-785bb1c37771}, !- Inlet Port
  {3fb1afb7-b97d-47d5-aac5-81c5b56ddb90}; !- Outlet Port

OS:Connection,
  {bd07bcc0-7f4d-4b7f-a505-785bb1c37771}, !- Handle
  {4ac1a99a-4902-4589-997b-3fa335aedf36}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  18,                                     !- Outlet Port
  {e30fe240-c159-4b3c-8070-b65b5c75cec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02efb8d3-1939-4a84-8824-78a72ba842d5}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6b4bf0ea-5ce1-49dc-b7dc-6596670ae7e4}, !- Inlet Port
  {9c962745-0043-4dbb-b31d-87dd51ec9410}; !- Outlet Port

OS:Connection,
  {3fb1afb7-b97d-47d5-aac5-81c5b56ddb90}, !- Handle
  {0a756cac-46e0-4ae7-a30a-c2b7aeccc765}, !- Name
  {e30fe240-c159-4b3c-8070-b65b5c75cec0}, !- Source Object
  3,                                      !- Outlet Port
  {9a9e0a4c-1231-426b-a8c0-593adf7638e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b4bf0ea-5ce1-49dc-b7dc-6596670ae7e4}, !- Handle
  {6c85322f-80f2-46e1-9511-830f53270881}, !- Name
  {9a9e0a4c-1231-426b-a8c0-593adf7638e1}, !- Source Object
  6,                                      !- Outlet Port
  {02efb8d3-1939-4a84-8824-78a72ba842d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c962745-0043-4dbb-b31d-87dd51ec9410}, !- Handle
  {d267089c-6539-4617-80b6-7f1ef6c6fdd3}, !- Name
  {02efb8d3-1939-4a84-8824-78a72ba842d5}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2139116-f15f-4726-9090-c2637b3a5055}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Controller, !- Name
  {9a9e0a4c-1231-426b-a8c0-593adf7638e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72c7e2a3-a21c-49c2-a35a-bee90cb98aef}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {7e2543c5-d869-439b-bcbb-9a2b3f954170}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a9e0a4c-1231-426b-a8c0-593adf7638e1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7604e545-8c3b-4655-adff-ed33ee973bbb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2abd76af-2da7-42bd-9881-e836d0e95f55}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7604e545-8c3b-4655-adff-ed33ee973bbb}, !- Inlet Port
  {5c393da8-c6c4-42d7-8352-b9b87789c4be}; !- Outlet Port

OS:Node,
  {378a5551-0bf0-4dbf-a7b6-ea38b46bd7e2}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Return Air Node, !- Name
  {e554b3c5-caaf-4c76-bc05-3ffecbaf9917}, !- Inlet Port
  {db42177c-0b8c-43ae-a265-de98066ec728}; !- Outlet Port

OS:Connection,
  {5c393da8-c6c4-42d7-8352-b9b87789c4be}, !- Handle
  {12a64516-c620-4ae5-906d-0460c3dd2a1b}, !- Name
  {2abd76af-2da7-42bd-9881-e836d0e95f55}, !- Source Object
  3,                                      !- Outlet Port
  {fb223dd9-11bf-4e9d-a824-043414aba578}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e554b3c5-caaf-4c76-bc05-3ffecbaf9917}, !- Handle
  {abf37440-b36a-43ad-b9d3-ccd9241a78bf}, !- Name
  {b7e95077-47ee-46fb-a301-480394775aff}, !- Source Object
  3,                                      !- Outlet Port
  {378a5551-0bf0-4dbf-a7b6-ea38b46bd7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db42177c-0b8c-43ae-a265-de98066ec728}, !- Handle
  {efc1feb9-4fc7-4c08-b8ce-7783fc89e56c}, !- Name
  {378a5551-0bf0-4dbf-a7b6-ea38b46bd7e2}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {25236baf-ef51-495c-ba2b-b6d020e397de}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a0ee1cca-435d-4e94-89e6-3abe74b83b42}, !- Inlet Port
  {7e2543c5-d869-439b-bcbb-9a2b3f954170}; !- Outlet Port

OS:Connection,
  {a0ee1cca-435d-4e94-89e6-3abe74b83b42}, !- Handle
  {4302ffe2-275e-419f-955b-b2a940222bf0}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  16,                                     !- Outlet Port
  {25236baf-ef51-495c-ba2b-b6d020e397de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2543c5-d869-439b-bcbb-9a2b3f954170}, !- Handle
  {69698eb1-545a-4b61-91b9-bf5c41967c90}, !- Name
  {25236baf-ef51-495c-ba2b-b6d020e397de}, !- Source Object
  3,                                      !- Outlet Port
  {72c7e2a3-a21c-49c2-a35a-bee90cb98aef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7604e545-8c3b-4655-adff-ed33ee973bbb}, !- Handle
  {be5a9fb9-4383-43fb-87fc-a52418180402}, !- Name
  {72c7e2a3-a21c-49c2-a35a-bee90cb98aef}, !- Source Object
  12,                                     !- Outlet Port
  {2abd76af-2da7-42bd-9881-e836d0e95f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0606adf3-d01e-437e-8b21-a54cfbe7235d}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e60e762-b739-4475-b2e4-515086851764}, !- Water Inlet Node Name
  {937d51f2-25f9-41df-8edd-867a76b90a3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38222cfc-b30d-4245-818b-ee982a7ed004}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ce14a8e9-1da6-4da5-af71-9a1388036247}, !- Inlet Port
  {6e60e762-b739-4475-b2e4-515086851764}; !- Outlet Port

OS:Connection,
  {ce14a8e9-1da6-4da5-af71-9a1388036247}, !- Handle
  {4216200a-ef18-4705-b029-0a014835c582}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  19,                                     !- Outlet Port
  {38222cfc-b30d-4245-818b-ee982a7ed004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5aa675e-8931-42f6-a0b3-30b1e93d16f7}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {937d51f2-25f9-41df-8edd-867a76b90a3a}, !- Inlet Port
  {8af67cc6-6219-4373-aaa3-11a7400669cc}; !- Outlet Port

OS:Connection,
  {6e60e762-b739-4475-b2e4-515086851764}, !- Handle
  {a6dd5a38-428f-4322-824b-d96b1e1d4fdf}, !- Name
  {38222cfc-b30d-4245-818b-ee982a7ed004}, !- Source Object
  3,                                      !- Outlet Port
  {0606adf3-d01e-437e-8b21-a54cfbe7235d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {937d51f2-25f9-41df-8edd-867a76b90a3a}, !- Handle
  {1a08b29a-c58f-4ed9-b5f8-81ad7a768bfb}, !- Name
  {0606adf3-d01e-437e-8b21-a54cfbe7235d}, !- Source Object
  6,                                      !- Outlet Port
  {e5aa675e-8931-42f6-a0b3-30b1e93d16f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af67cc6-6219-4373-aaa3-11a7400669cc}, !- Handle
  {ab9c65ce-d6f6-4a3a-94cf-cfc4c39dc953}, !- Name
  {e5aa675e-8931-42f6-a0b3-30b1e93d16f7}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {311fdab9-3d14-45d9-8ca0-55f8532d5a9a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Controller, !- Name
  {0606adf3-d01e-437e-8b21-a54cfbe7235d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ede00d4-8d4f-433e-83b5-99ae3b62ac16}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {87104ce8-a699-4ae5-9f24-f5d2b95aa2bd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0606adf3-d01e-437e-8b21-a54cfbe7235d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9a41146-5d6c-45e1-b55d-5c5ee4a14b49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5369a53b-a1e8-4931-9744-97238754f74e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d9a41146-5d6c-45e1-b55d-5c5ee4a14b49}, !- Inlet Port
  {ec356a03-ca65-440e-b0a8-cb0ed98f51e1}; !- Outlet Port

OS:Node,
  {da143745-8484-45c4-95aa-9a25975c6167}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Return Air Node, !- Name
  {dee32b2d-9458-4e2d-ae75-e7bf7bbed6f8}, !- Inlet Port
  {82f5931f-3822-4134-a110-103842da51df}; !- Outlet Port

OS:Connection,
  {ec356a03-ca65-440e-b0a8-cb0ed98f51e1}, !- Handle
  {2356eda4-6e04-44f8-8c3f-8221446ab11e}, !- Name
  {5369a53b-a1e8-4931-9744-97238754f74e}, !- Source Object
  3,                                      !- Outlet Port
  {45dd9879-af81-4270-8df9-b07ca601d9e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dee32b2d-9458-4e2d-ae75-e7bf7bbed6f8}, !- Handle
  {15d26c17-1a95-48d0-9bbb-07b2e13d3706}, !- Name
  {8a4dbb2f-9b40-4c2a-99d2-3964b320860c}, !- Source Object
  3,                                      !- Outlet Port
  {da143745-8484-45c4-95aa-9a25975c6167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f5931f-3822-4134-a110-103842da51df}, !- Handle
  {86a197d7-8620-429b-b489-a6f61156dd2a}, !- Name
  {da143745-8484-45c4-95aa-9a25975c6167}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c8510480-991d-4246-aaaf-ae670c290109}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d909a918-87d1-42ae-99fa-ec398624b580}, !- Inlet Port
  {87104ce8-a699-4ae5-9f24-f5d2b95aa2bd}; !- Outlet Port

OS:Connection,
  {d909a918-87d1-42ae-99fa-ec398624b580}, !- Handle
  {512cdde6-9132-40a2-bcb1-b7f6e2b6eb14}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  17,                                     !- Outlet Port
  {c8510480-991d-4246-aaaf-ae670c290109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87104ce8-a699-4ae5-9f24-f5d2b95aa2bd}, !- Handle
  {31f0cae4-5eab-4194-abeb-cca9a4ae7bb7}, !- Name
  {c8510480-991d-4246-aaaf-ae670c290109}, !- Source Object
  3,                                      !- Outlet Port
  {7ede00d4-8d4f-433e-83b5-99ae3b62ac16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9a41146-5d6c-45e1-b55d-5c5ee4a14b49}, !- Handle
  {5228d0c4-e13d-45f9-ada3-b90b9eaec0a8}, !- Name
  {7ede00d4-8d4f-433e-83b5-99ae3b62ac16}, !- Source Object
  12,                                     !- Outlet Port
  {5369a53b-a1e8-4931-9744-97238754f74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b299c518-9ed2-4b4b-8fad-559f65eeabfd}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04091448-e603-455e-94a0-8fb5ba842cd8}, !- Water Inlet Node Name
  {9d9dc4c7-1517-41a4-b86d-e1228d1550b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbb973ba-71e3-4604-b528-f31911fdf1ea}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {ed9a08d2-a559-4fc1-a324-b4f04785d98b}, !- Inlet Port
  {04091448-e603-455e-94a0-8fb5ba842cd8}; !- Outlet Port

OS:Connection,
  {ed9a08d2-a559-4fc1-a324-b4f04785d98b}, !- Handle
  {1b2076ed-f06d-4bec-85db-5ae7dce782d0}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  20,                                     !- Outlet Port
  {fbb973ba-71e3-4604-b528-f31911fdf1ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5624e396-9ae5-485d-a3a9-648742e2bf7a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {9d9dc4c7-1517-41a4-b86d-e1228d1550b9}, !- Inlet Port
  {7feca5a0-f3af-4bbf-93be-dd5d71b43574}; !- Outlet Port

OS:Connection,
  {04091448-e603-455e-94a0-8fb5ba842cd8}, !- Handle
  {7c997478-6c86-4c97-a633-e46d027e56b3}, !- Name
  {fbb973ba-71e3-4604-b528-f31911fdf1ea}, !- Source Object
  3,                                      !- Outlet Port
  {b299c518-9ed2-4b4b-8fad-559f65eeabfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d9dc4c7-1517-41a4-b86d-e1228d1550b9}, !- Handle
  {562b9567-baf5-4665-91f9-e79e5ba40d3c}, !- Name
  {b299c518-9ed2-4b4b-8fad-559f65eeabfd}, !- Source Object
  6,                                      !- Outlet Port
  {5624e396-9ae5-485d-a3a9-648742e2bf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feca5a0-f3af-4bbf-93be-dd5d71b43574}, !- Handle
  {2b573d07-7b83-47a2-897a-aa4673c30237}, !- Name
  {5624e396-9ae5-485d-a3a9-648742e2bf7a}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7ac40379-0188-4c2c-a96c-3bd8e2c95285}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Controller, !- Name
  {b299c518-9ed2-4b4b-8fad-559f65eeabfd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {27f2a356-cc61-403c-addd-637bc4e7815e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {5bd7a0ed-4874-4edd-b7bc-e0795e5277c5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b299c518-9ed2-4b4b-8fad-559f65eeabfd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78d6301a-94df-4025-a821-22ce80e62c6d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0603b346-e063-41e4-96bd-cbb41573f2e9}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {78d6301a-94df-4025-a821-22ce80e62c6d}, !- Inlet Port
  {0f0559c4-b3e0-48a0-9478-b7b4b9865018}; !- Outlet Port

OS:Node,
  {66c4db17-6049-4525-b601-86740f6078da}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Return Air Node, !- Name
  {fb985879-300c-43a5-92af-8d443547072e}, !- Inlet Port
  {f36d6e4b-2622-4f8c-999d-62ac5936af29}; !- Outlet Port

OS:Connection,
  {0f0559c4-b3e0-48a0-9478-b7b4b9865018}, !- Handle
  {c12aa328-068e-4249-9c7d-145d89afa5fa}, !- Name
  {0603b346-e063-41e4-96bd-cbb41573f2e9}, !- Source Object
  3,                                      !- Outlet Port
  {bddde954-4cf5-4060-a17f-3eec1a5e34a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb985879-300c-43a5-92af-8d443547072e}, !- Handle
  {a25d5bed-0c73-4b89-aa10-be65b0c91b29}, !- Name
  {2117d8f6-3251-4a4c-917a-3a408f3f25be}, !- Source Object
  3,                                      !- Outlet Port
  {66c4db17-6049-4525-b601-86740f6078da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36d6e4b-2622-4f8c-999d-62ac5936af29}, !- Handle
  {2a31cabe-ef32-4f0b-a7f7-5044cff451d4}, !- Name
  {66c4db17-6049-4525-b601-86740f6078da}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {73bc892c-2d9d-46ff-ad30-58fc241db160}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {ba546bf1-86e1-4e89-adbe-402a59754aee}, !- Inlet Port
  {5bd7a0ed-4874-4edd-b7bc-e0795e5277c5}; !- Outlet Port

OS:Connection,
  {ba546bf1-86e1-4e89-adbe-402a59754aee}, !- Handle
  {6d4d8c84-01bc-4a56-82dc-3c06f7dc3e03}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  18,                                     !- Outlet Port
  {73bc892c-2d9d-46ff-ad30-58fc241db160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd7a0ed-4874-4edd-b7bc-e0795e5277c5}, !- Handle
  {1de12c0f-5409-485c-a2e8-3f775f7a9778}, !- Name
  {73bc892c-2d9d-46ff-ad30-58fc241db160}, !- Source Object
  3,                                      !- Outlet Port
  {27f2a356-cc61-403c-addd-637bc4e7815e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78d6301a-94df-4025-a821-22ce80e62c6d}, !- Handle
  {e4e985c9-f263-4be6-8de4-d9e4bd2b0ebc}, !- Name
  {27f2a356-cc61-403c-addd-637bc4e7815e}, !- Source Object
  12,                                     !- Outlet Port
  {0603b346-e063-41e4-96bd-cbb41573f2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53115371-12f4-4789-b8b5-f8e6bc07a636}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {246a024f-894d-4357-83fa-e92d995fd06b}, !- Water Inlet Node Name
  {45f74d56-902e-4156-a9da-b06aa5553673}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fcf122b3-670e-4b4a-a410-93b24ca03919}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4c280a44-3de4-43d4-b204-eec5497f7d2d}, !- Inlet Port
  {246a024f-894d-4357-83fa-e92d995fd06b}; !- Outlet Port

OS:Connection,
  {4c280a44-3de4-43d4-b204-eec5497f7d2d}, !- Handle
  {6bb0584c-1ced-43e4-b737-6e51be3a9b46}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  21,                                     !- Outlet Port
  {fcf122b3-670e-4b4a-a410-93b24ca03919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25684b90-d076-43e8-a490-aec1b3b9dd43}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {45f74d56-902e-4156-a9da-b06aa5553673}, !- Inlet Port
  {4de2a5b8-7483-487f-a275-da36fa748a32}; !- Outlet Port

OS:Connection,
  {246a024f-894d-4357-83fa-e92d995fd06b}, !- Handle
  {68b2edbf-2330-4047-8772-d394ed6e479c}, !- Name
  {fcf122b3-670e-4b4a-a410-93b24ca03919}, !- Source Object
  3,                                      !- Outlet Port
  {53115371-12f4-4789-b8b5-f8e6bc07a636}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45f74d56-902e-4156-a9da-b06aa5553673}, !- Handle
  {f584ba9d-ccee-47a5-b903-d3fabc890f06}, !- Name
  {53115371-12f4-4789-b8b5-f8e6bc07a636}, !- Source Object
  6,                                      !- Outlet Port
  {25684b90-d076-43e8-a490-aec1b3b9dd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de2a5b8-7483-487f-a275-da36fa748a32}, !- Handle
  {6a30097e-c523-4fed-b62c-552549089913}, !- Name
  {25684b90-d076-43e8-a490-aec1b3b9dd43}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07bc9c59-0f3c-41e0-9f26-c14c86983b2c}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Controller, !- Name
  {53115371-12f4-4789-b8b5-f8e6bc07a636}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bac7469d-ca9d-4331-b6c3-3f438d6b8efe}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {94a01f8e-bb55-4181-98a9-c28934d5c326}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53115371-12f4-4789-b8b5-f8e6bc07a636}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5748a85-dd2c-4584-94b9-9e76dc76f29e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3dd51119-b602-4b55-9f64-59207982ac43}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d5748a85-dd2c-4584-94b9-9e76dc76f29e}, !- Inlet Port
  {da087bff-7ac5-40fa-b3f8-124b634df462}; !- Outlet Port

OS:Node,
  {0c22f6b4-8824-4dec-b680-fb2c40e1864d}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Return Air Node, !- Name
  {82cff761-53c5-4705-a25b-ef8d203444c3}, !- Inlet Port
  {3d22d223-6322-4bf4-92c3-15f39a88b9e0}; !- Outlet Port

OS:Connection,
  {da087bff-7ac5-40fa-b3f8-124b634df462}, !- Handle
  {f431d26e-7e5b-4af4-bb90-a2b60167d109}, !- Name
  {3dd51119-b602-4b55-9f64-59207982ac43}, !- Source Object
  3,                                      !- Outlet Port
  {9adc0c70-a4e3-480c-96b3-e0ebb890ac08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82cff761-53c5-4705-a25b-ef8d203444c3}, !- Handle
  {35e3d12e-6a8b-46fa-b662-9b2b3d425a1e}, !- Name
  {e3014d2d-b841-4e88-9e78-d85a1d9dfa95}, !- Source Object
  3,                                      !- Outlet Port
  {0c22f6b4-8824-4dec-b680-fb2c40e1864d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d22d223-6322-4bf4-92c3-15f39a88b9e0}, !- Handle
  {17031266-97bc-4c7a-9a33-c31e1e3c7ce1}, !- Name
  {0c22f6b4-8824-4dec-b680-fb2c40e1864d}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {0b3bcae4-7ed4-466c-a854-0fa55315aa6d}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b538b0cf-3b6a-4ae3-b57c-e91aa419cc5e}, !- Inlet Port
  {94a01f8e-bb55-4181-98a9-c28934d5c326}; !- Outlet Port

OS:Connection,
  {b538b0cf-3b6a-4ae3-b57c-e91aa419cc5e}, !- Handle
  {a64d1bef-1a75-4579-acd0-f484b5f10e41}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  19,                                     !- Outlet Port
  {0b3bcae4-7ed4-466c-a854-0fa55315aa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a01f8e-bb55-4181-98a9-c28934d5c326}, !- Handle
  {7418c009-9e56-42c4-9fb8-82121e4aea10}, !- Name
  {0b3bcae4-7ed4-466c-a854-0fa55315aa6d}, !- Source Object
  3,                                      !- Outlet Port
  {bac7469d-ca9d-4331-b6c3-3f438d6b8efe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5748a85-dd2c-4584-94b9-9e76dc76f29e}, !- Handle
  {f5f2ae32-9cca-4935-90c8-8274f2ff5101}, !- Name
  {bac7469d-ca9d-4331-b6c3-3f438d6b8efe}, !- Source Object
  12,                                     !- Outlet Port
  {3dd51119-b602-4b55-9f64-59207982ac43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6d44823-9e56-42e1-a1ac-58181ca468cd}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8f4e4fac-723a-4642-a665-a67926560ddb}, !- Water Inlet Node Name
  {b701897e-aeb7-4fdc-840c-b8769fc926e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d7d8f1e-8671-4102-8153-dbc752ae6609}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {752b56dc-dc2d-4333-ae8c-ee989b9ff618}, !- Inlet Port
  {8f4e4fac-723a-4642-a665-a67926560ddb}; !- Outlet Port

OS:Connection,
  {752b56dc-dc2d-4333-ae8c-ee989b9ff618}, !- Handle
  {8dd18bdf-0f32-45a8-939c-67871b056622}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  22,                                     !- Outlet Port
  {3d7d8f1e-8671-4102-8153-dbc752ae6609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b44fd4-7623-4d3b-abff-3d5e7d471a18}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b701897e-aeb7-4fdc-840c-b8769fc926e9}, !- Inlet Port
  {bae1d66f-b671-4046-b5b3-f221dd351a22}; !- Outlet Port

OS:Connection,
  {8f4e4fac-723a-4642-a665-a67926560ddb}, !- Handle
  {222247ee-63a8-459a-b0d5-5ba1e471d6b9}, !- Name
  {3d7d8f1e-8671-4102-8153-dbc752ae6609}, !- Source Object
  3,                                      !- Outlet Port
  {c6d44823-9e56-42e1-a1ac-58181ca468cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b701897e-aeb7-4fdc-840c-b8769fc926e9}, !- Handle
  {ee2f321d-1c70-43dd-b540-e758a2132ea4}, !- Name
  {c6d44823-9e56-42e1-a1ac-58181ca468cd}, !- Source Object
  6,                                      !- Outlet Port
  {06b44fd4-7623-4d3b-abff-3d5e7d471a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae1d66f-b671-4046-b5b3-f221dd351a22}, !- Handle
  {d621c2ad-6bea-4a68-b935-8879004cb378}, !- Name
  {06b44fd4-7623-4d3b-abff-3d5e7d471a18}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f7906af-fd45-4081-be6c-4724e6c131a5}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Controller, !- Name
  {c6d44823-9e56-42e1-a1ac-58181ca468cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {595bdb76-2d3b-4146-bb92-95b45afe7981}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {f46e3459-6cf7-4812-8139-2a4dde5cb7a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6d44823-9e56-42e1-a1ac-58181ca468cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bdefee5f-eebf-49cc-b83c-975f8855ef38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85ec0f07-e9fd-476c-b291-33d290b86a54}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bdefee5f-eebf-49cc-b83c-975f8855ef38}, !- Inlet Port
  {a175ed48-9590-4c21-a9c2-7e7480e5cdf2}; !- Outlet Port

OS:Node,
  {068611c4-3476-4412-a129-4ad41a35125a}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Return Air Node, !- Name
  {161e234f-3f40-476e-b550-c5fbfb38c905}, !- Inlet Port
  {f3262167-8fd3-4028-879e-304fee7139f9}; !- Outlet Port

OS:Connection,
  {a175ed48-9590-4c21-a9c2-7e7480e5cdf2}, !- Handle
  {0efdf862-433e-4b6c-aae7-92131191ee48}, !- Name
  {85ec0f07-e9fd-476c-b291-33d290b86a54}, !- Source Object
  3,                                      !- Outlet Port
  {3f175e03-c923-4853-8e04-8789833dad7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {161e234f-3f40-476e-b550-c5fbfb38c905}, !- Handle
  {03b37a70-2f99-44c4-bae3-c6f0d968dc44}, !- Name
  {0cb80435-9501-4fe6-b6c3-7f35df7f712a}, !- Source Object
  3,                                      !- Outlet Port
  {068611c4-3476-4412-a129-4ad41a35125a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3262167-8fd3-4028-879e-304fee7139f9}, !- Handle
  {65b4e774-71c0-4561-9154-21f9ddec5574}, !- Name
  {068611c4-3476-4412-a129-4ad41a35125a}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e576af7f-fe0b-46b2-9f3e-c1e8380ecbea}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {72030add-d910-4701-9e2a-d04da5e6db8a}, !- Inlet Port
  {f46e3459-6cf7-4812-8139-2a4dde5cb7a0}; !- Outlet Port

OS:Connection,
  {72030add-d910-4701-9e2a-d04da5e6db8a}, !- Handle
  {f1fda57b-16a2-4379-b764-01d8dc80acc5}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  20,                                     !- Outlet Port
  {e576af7f-fe0b-46b2-9f3e-c1e8380ecbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46e3459-6cf7-4812-8139-2a4dde5cb7a0}, !- Handle
  {cd1ad2fb-70c5-41bd-9702-6523b22d935b}, !- Name
  {e576af7f-fe0b-46b2-9f3e-c1e8380ecbea}, !- Source Object
  3,                                      !- Outlet Port
  {595bdb76-2d3b-4146-bb92-95b45afe7981}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdefee5f-eebf-49cc-b83c-975f8855ef38}, !- Handle
  {6997c2ce-0739-4932-a597-214314353ee5}, !- Name
  {595bdb76-2d3b-4146-bb92-95b45afe7981}, !- Source Object
  12,                                     !- Outlet Port
  {85ec0f07-e9fd-476c-b291-33d290b86a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c90c2669-9e60-4a48-b4b8-c7e08588ce26}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a159043f-8c2c-4b33-b6e3-62868780cfac}, !- Water Inlet Node Name
  {bdda65dc-b8e1-49ba-bf1f-91abe73861cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3611a9dc-9c8c-4998-bc20-62255b5d3320}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c3debeea-26f9-402b-bf22-8f203d6f2d73}, !- Inlet Port
  {a159043f-8c2c-4b33-b6e3-62868780cfac}; !- Outlet Port

OS:Connection,
  {c3debeea-26f9-402b-bf22-8f203d6f2d73}, !- Handle
  {4f01dd5b-14c6-433f-8ee6-747cdd62dc4b}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  23,                                     !- Outlet Port
  {3611a9dc-9c8c-4998-bc20-62255b5d3320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2291569b-bd12-4790-aa99-9363b5e1f747}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bdda65dc-b8e1-49ba-bf1f-91abe73861cf}, !- Inlet Port
  {04ff708b-b5fa-4bfd-bf57-4572bc19d067}; !- Outlet Port

OS:Connection,
  {a159043f-8c2c-4b33-b6e3-62868780cfac}, !- Handle
  {43e44162-0d64-4b21-91e2-e3bdc0c8be23}, !- Name
  {3611a9dc-9c8c-4998-bc20-62255b5d3320}, !- Source Object
  3,                                      !- Outlet Port
  {c90c2669-9e60-4a48-b4b8-c7e08588ce26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdda65dc-b8e1-49ba-bf1f-91abe73861cf}, !- Handle
  {35c78df2-779a-4454-98ad-74877a37f9f8}, !- Name
  {c90c2669-9e60-4a48-b4b8-c7e08588ce26}, !- Source Object
  6,                                      !- Outlet Port
  {2291569b-bd12-4790-aa99-9363b5e1f747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ff708b-b5fa-4bfd-bf57-4572bc19d067}, !- Handle
  {171b1357-c1ba-43b2-9672-be819d88cf7e}, !- Name
  {2291569b-bd12-4790-aa99-9363b5e1f747}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a40f97a-fb19-4505-9393-9dc76d259ef0}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Controller, !- Name
  {c90c2669-9e60-4a48-b4b8-c7e08588ce26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1261c5e6-7662-4700-83d8-3eff02189e32}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {307aa88b-80f8-4e79-b660-374fb7ac8343}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c90c2669-9e60-4a48-b4b8-c7e08588ce26}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0124d79f-9640-423b-8c04-703685a1eac9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e93b8d9-0ea6-462b-8f90-1e9fc1d04b81}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0124d79f-9640-423b-8c04-703685a1eac9}, !- Inlet Port
  {ff6d719b-1e95-4a78-bb5e-959000257ac9}; !- Outlet Port

OS:Node,
  {9ff44d42-4984-4842-99b5-67c0926b1c5a}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Return Air Node, !- Name
  {aea2d81e-5e39-4131-a0f6-68b8b20c36c8}, !- Inlet Port
  {53648211-eb80-4ca5-b4cf-b300bfd3a10c}; !- Outlet Port

OS:Connection,
  {ff6d719b-1e95-4a78-bb5e-959000257ac9}, !- Handle
  {6ad62147-4c47-4800-8ac2-428faec9fb4c}, !- Name
  {0e93b8d9-0ea6-462b-8f90-1e9fc1d04b81}, !- Source Object
  3,                                      !- Outlet Port
  {fbf30241-33da-49a8-a69a-bb46ed32a62f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aea2d81e-5e39-4131-a0f6-68b8b20c36c8}, !- Handle
  {5f693065-5284-4bf2-90e9-1a1f33ff7e33}, !- Name
  {877a0733-fc78-488d-91f6-012f5af7ef6f}, !- Source Object
  3,                                      !- Outlet Port
  {9ff44d42-4984-4842-99b5-67c0926b1c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53648211-eb80-4ca5-b4cf-b300bfd3a10c}, !- Handle
  {680fd562-f00b-4c16-a6cb-ba8e7ac4b998}, !- Name
  {9ff44d42-4984-4842-99b5-67c0926b1c5a}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {45926166-5395-4124-9480-62d0098b4a8b}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8bbc37bb-bf79-4f18-8dea-13f70c2e1cef}, !- Inlet Port
  {307aa88b-80f8-4e79-b660-374fb7ac8343}; !- Outlet Port

OS:Connection,
  {8bbc37bb-bf79-4f18-8dea-13f70c2e1cef}, !- Handle
  {a0283e15-d99c-41ea-8109-07771f50dfe6}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  21,                                     !- Outlet Port
  {45926166-5395-4124-9480-62d0098b4a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307aa88b-80f8-4e79-b660-374fb7ac8343}, !- Handle
  {5d2ffd51-0bbc-4f8f-a678-cdaff51c0afd}, !- Name
  {45926166-5395-4124-9480-62d0098b4a8b}, !- Source Object
  3,                                      !- Outlet Port
  {1261c5e6-7662-4700-83d8-3eff02189e32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0124d79f-9640-423b-8c04-703685a1eac9}, !- Handle
  {a23f4429-c20b-4ae4-a0a0-70afa3c9b650}, !- Name
  {1261c5e6-7662-4700-83d8-3eff02189e32}, !- Source Object
  12,                                     !- Outlet Port
  {0e93b8d9-0ea6-462b-8f90-1e9fc1d04b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c27d0f8-8264-4781-9b75-66f438b1bbbe}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0744599-4326-4752-8690-4b7e0641a500}, !- Water Inlet Node Name
  {35ab4676-09c6-4eae-9d3f-b2f6fcbca645}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bd4ade7-8a33-4995-9d6b-130fca2444cc}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1e7b7889-a2a1-4b70-a964-206d8428c4a8}, !- Inlet Port
  {d0744599-4326-4752-8690-4b7e0641a500}; !- Outlet Port

OS:Connection,
  {1e7b7889-a2a1-4b70-a964-206d8428c4a8}, !- Handle
  {15ffe942-f4a9-4212-9720-dabad99f38e4}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  24,                                     !- Outlet Port
  {6bd4ade7-8a33-4995-9d6b-130fca2444cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6ccdd5c-b7f4-4b4c-825b-bb4f48ed9636}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {35ab4676-09c6-4eae-9d3f-b2f6fcbca645}, !- Inlet Port
  {3a701aca-987a-4d9f-ad44-73d79b93dc50}; !- Outlet Port

OS:Connection,
  {d0744599-4326-4752-8690-4b7e0641a500}, !- Handle
  {edacbaf6-b16d-427c-bc9a-e55ae3bde710}, !- Name
  {6bd4ade7-8a33-4995-9d6b-130fca2444cc}, !- Source Object
  3,                                      !- Outlet Port
  {8c27d0f8-8264-4781-9b75-66f438b1bbbe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35ab4676-09c6-4eae-9d3f-b2f6fcbca645}, !- Handle
  {a94e886a-f871-4754-8a7f-9d5e1b218ee1}, !- Name
  {8c27d0f8-8264-4781-9b75-66f438b1bbbe}, !- Source Object
  6,                                      !- Outlet Port
  {a6ccdd5c-b7f4-4b4c-825b-bb4f48ed9636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a701aca-987a-4d9f-ad44-73d79b93dc50}, !- Handle
  {e4fa9bd5-312c-48e4-b6c9-4750a9fd3895}, !- Name
  {a6ccdd5c-b7f4-4b4c-825b-bb4f48ed9636}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72ed2424-7228-4cda-85e8-4dd099341d72}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Controller, !- Name
  {8c27d0f8-8264-4781-9b75-66f438b1bbbe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed7ce79a-edbe-49a2-a765-672db2ae02f1}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {3d719e17-730e-465d-b875-d0b4c5245c27}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c27d0f8-8264-4781-9b75-66f438b1bbbe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4f491ff6-3d91-487d-b1fd-b4fe6cb5a531}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {218b3a2c-c790-468c-9688-9167a005b759}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4f491ff6-3d91-487d-b1fd-b4fe6cb5a531}, !- Inlet Port
  {84998561-324b-41b3-86db-ede51f5d34e6}; !- Outlet Port

OS:Node,
  {f34bd39e-0ca7-4aae-a708-8cea153f6e5b}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Return Air Node, !- Name
  {c502211b-602f-46c2-a471-c149a741dbf6}, !- Inlet Port
  {42b64880-f61a-43fd-9ba4-d2ee838ce292}; !- Outlet Port

OS:Connection,
  {84998561-324b-41b3-86db-ede51f5d34e6}, !- Handle
  {e0669ee0-dfa4-4d4b-9c4d-576e2baf97e2}, !- Name
  {218b3a2c-c790-468c-9688-9167a005b759}, !- Source Object
  3,                                      !- Outlet Port
  {45fd22ae-4a11-4824-ac17-d6c8bfd637b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c502211b-602f-46c2-a471-c149a741dbf6}, !- Handle
  {815d30eb-5d38-452f-a9d3-d4cc57d39da7}, !- Name
  {a1c7c85c-c939-4a3d-856c-9f00c77abd36}, !- Source Object
  3,                                      !- Outlet Port
  {f34bd39e-0ca7-4aae-a708-8cea153f6e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b64880-f61a-43fd-9ba4-d2ee838ce292}, !- Handle
  {1ccef450-a40b-4cec-a638-4b7218da9c71}, !- Name
  {f34bd39e-0ca7-4aae-a708-8cea153f6e5b}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {084c505d-af77-4f4e-9b50-d795275e86c9}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f86c06fd-87e2-4d9a-a0e5-2fa0458196d1}, !- Inlet Port
  {3d719e17-730e-465d-b875-d0b4c5245c27}; !- Outlet Port

OS:Connection,
  {f86c06fd-87e2-4d9a-a0e5-2fa0458196d1}, !- Handle
  {a7938610-97f8-4153-b37c-086b0edb1326}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  22,                                     !- Outlet Port
  {084c505d-af77-4f4e-9b50-d795275e86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d719e17-730e-465d-b875-d0b4c5245c27}, !- Handle
  {01c74b01-c9c0-4919-aa08-ba885e1da296}, !- Name
  {084c505d-af77-4f4e-9b50-d795275e86c9}, !- Source Object
  3,                                      !- Outlet Port
  {ed7ce79a-edbe-49a2-a765-672db2ae02f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f491ff6-3d91-487d-b1fd-b4fe6cb5a531}, !- Handle
  {a4cb33e6-e973-4003-989b-02bd99abf3a3}, !- Name
  {ed7ce79a-edbe-49a2-a765-672db2ae02f1}, !- Source Object
  12,                                     !- Outlet Port
  {218b3a2c-c790-468c-9688-9167a005b759}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4b7f9f10-0dfd-4c2c-9ce9-a4ae66be4345}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {332cfb07-bbf6-4dd5-b500-7aaf13f4b92a}, !- Water Inlet Node Name
  {786ef9f5-b2a0-43a4-a697-2421daae8455}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bfec1ec-77c0-4901-93af-9a8f9b8f594b}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8eafb86d-8ae1-40ca-8943-f5099ce78ad3}, !- Inlet Port
  {332cfb07-bbf6-4dd5-b500-7aaf13f4b92a}; !- Outlet Port

OS:Connection,
  {8eafb86d-8ae1-40ca-8943-f5099ce78ad3}, !- Handle
  {a6fd22da-5efb-44aa-9797-fba4e68298f3}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  25,                                     !- Outlet Port
  {8bfec1ec-77c0-4901-93af-9a8f9b8f594b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {835abbad-4c4d-4a6b-b13b-5995c19ba0d5}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {786ef9f5-b2a0-43a4-a697-2421daae8455}, !- Inlet Port
  {fb95883d-805d-4a56-aaac-d283fbb14231}; !- Outlet Port

OS:Connection,
  {332cfb07-bbf6-4dd5-b500-7aaf13f4b92a}, !- Handle
  {44b087a5-adbe-49b7-a936-442a1ed43ab2}, !- Name
  {8bfec1ec-77c0-4901-93af-9a8f9b8f594b}, !- Source Object
  3,                                      !- Outlet Port
  {4b7f9f10-0dfd-4c2c-9ce9-a4ae66be4345}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {786ef9f5-b2a0-43a4-a697-2421daae8455}, !- Handle
  {44937121-dd1c-4ee5-a97f-2c8e62748779}, !- Name
  {4b7f9f10-0dfd-4c2c-9ce9-a4ae66be4345}, !- Source Object
  6,                                      !- Outlet Port
  {835abbad-4c4d-4a6b-b13b-5995c19ba0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb95883d-805d-4a56-aaac-d283fbb14231}, !- Handle
  {dbc0c707-c93e-489f-a6f7-048fa96adc2c}, !- Name
  {835abbad-4c4d-4a6b-b13b-5995c19ba0d5}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0b66f9a-a3e0-4f2f-b7ff-65448c83b161}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Controller, !- Name
  {4b7f9f10-0dfd-4c2c-9ce9-a4ae66be4345}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e37f1d55-d6c1-4a64-87f2-d7dc52ffe689}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {763e6d2f-543c-42ed-babd-beb34eb4ad60}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4b7f9f10-0dfd-4c2c-9ce9-a4ae66be4345}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec2a6583-5b57-4ae4-ab0b-b40b87aedcec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74f11f66-5501-4f9c-830e-cafdbb153215}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ec2a6583-5b57-4ae4-ab0b-b40b87aedcec}, !- Inlet Port
  {7ad1673f-d57d-4a0e-95c7-671097f27067}; !- Outlet Port

OS:Node,
  {837908a0-13a0-4616-8bb2-31daf8b4098b}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Return Air Node, !- Name
  {879e5981-e389-43e5-8b34-c8f6c05b450b}, !- Inlet Port
  {30fd7207-1a7b-4be7-abca-c1e0e74b8e0a}; !- Outlet Port

OS:Connection,
  {7ad1673f-d57d-4a0e-95c7-671097f27067}, !- Handle
  {05cf6087-be66-426b-b7aa-f3e7f11458a6}, !- Name
  {74f11f66-5501-4f9c-830e-cafdbb153215}, !- Source Object
  3,                                      !- Outlet Port
  {f7c30bef-4f14-4492-89fe-1636390c074d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {879e5981-e389-43e5-8b34-c8f6c05b450b}, !- Handle
  {1f2031db-9b8b-4fb7-b4ba-bd63bd9ebcd8}, !- Name
  {1bf48f29-5b0a-426f-8e9f-4bc61448cc7e}, !- Source Object
  3,                                      !- Outlet Port
  {837908a0-13a0-4616-8bb2-31daf8b4098b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fd7207-1a7b-4be7-abca-c1e0e74b8e0a}, !- Handle
  {073557ba-907c-46e9-b7e2-7ce1638243d2}, !- Name
  {837908a0-13a0-4616-8bb2-31daf8b4098b}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {87c2f545-8264-4e2e-ba47-633a170b6989}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8f7e096d-2128-4bcf-828c-879a7d0dd733}, !- Inlet Port
  {763e6d2f-543c-42ed-babd-beb34eb4ad60}; !- Outlet Port

OS:Connection,
  {8f7e096d-2128-4bcf-828c-879a7d0dd733}, !- Handle
  {e5baa15b-ad75-4212-b090-9393bee3a6ee}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  23,                                     !- Outlet Port
  {87c2f545-8264-4e2e-ba47-633a170b6989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763e6d2f-543c-42ed-babd-beb34eb4ad60}, !- Handle
  {3ff07fd6-011c-4778-8b7f-1051a48ffadc}, !- Name
  {87c2f545-8264-4e2e-ba47-633a170b6989}, !- Source Object
  3,                                      !- Outlet Port
  {e37f1d55-d6c1-4a64-87f2-d7dc52ffe689}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec2a6583-5b57-4ae4-ab0b-b40b87aedcec}, !- Handle
  {511d9272-4c55-4834-89cb-c2687aa900bd}, !- Name
  {e37f1d55-d6c1-4a64-87f2-d7dc52ffe689}, !- Source Object
  12,                                     !- Outlet Port
  {74f11f66-5501-4f9c-830e-cafdbb153215}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62d24e5a-e50e-41ff-a7a7-0784ca15544d}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93a0b586-4b24-4cc8-977c-e3ec133c9f06}, !- Water Inlet Node Name
  {4d6a99e8-ed62-47fa-bfb9-928bb20d825f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa11d5e6-1c4f-4788-b321-9410f3f905e3}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {efbeff53-ae6f-48e2-85c7-ce722f712b89}, !- Inlet Port
  {93a0b586-4b24-4cc8-977c-e3ec133c9f06}; !- Outlet Port

OS:Connection,
  {efbeff53-ae6f-48e2-85c7-ce722f712b89}, !- Handle
  {4157a45f-7ad3-425f-91c2-3ec9309df308}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  26,                                     !- Outlet Port
  {fa11d5e6-1c4f-4788-b321-9410f3f905e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {875b0459-2af3-4c66-8ac1-e22e7b4bdc73}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4d6a99e8-ed62-47fa-bfb9-928bb20d825f}, !- Inlet Port
  {6af36207-2901-4dc2-bd35-b734177ca374}; !- Outlet Port

OS:Connection,
  {93a0b586-4b24-4cc8-977c-e3ec133c9f06}, !- Handle
  {430ac591-91fd-42fd-a918-b2fe5acc42c8}, !- Name
  {fa11d5e6-1c4f-4788-b321-9410f3f905e3}, !- Source Object
  3,                                      !- Outlet Port
  {62d24e5a-e50e-41ff-a7a7-0784ca15544d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d6a99e8-ed62-47fa-bfb9-928bb20d825f}, !- Handle
  {9616037c-bedd-40fd-9614-d6e60e24a275}, !- Name
  {62d24e5a-e50e-41ff-a7a7-0784ca15544d}, !- Source Object
  6,                                      !- Outlet Port
  {875b0459-2af3-4c66-8ac1-e22e7b4bdc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af36207-2901-4dc2-bd35-b734177ca374}, !- Handle
  {c216d28c-9114-444e-9548-2386ece5517f}, !- Name
  {875b0459-2af3-4c66-8ac1-e22e7b4bdc73}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8108b046-32da-475f-a625-0808678b454c}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Controller, !- Name
  {62d24e5a-e50e-41ff-a7a7-0784ca15544d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {443c67d9-1da5-4b79-94a2-2d69810036fd}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {b037fdb9-9dfd-47a8-ab66-74eaf696d9bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62d24e5a-e50e-41ff-a7a7-0784ca15544d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba17d962-fff5-4947-9ccc-3d1f81ba9b86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e57fff98-da5e-422d-a8f5-4b1a41e1e369}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ba17d962-fff5-4947-9ccc-3d1f81ba9b86}, !- Inlet Port
  {4415881c-20a1-4300-b518-fae303558386}; !- Outlet Port

OS:Node,
  {c014971e-8a81-4c1f-8e2a-2f1c4c151e59}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Return Air Node, !- Name
  {58b684bc-5d40-4aac-8f6a-6730a3f085cd}, !- Inlet Port
  {46d9b3bc-2e04-4ab8-89cc-1f8f21a50eb7}; !- Outlet Port

OS:Connection,
  {4415881c-20a1-4300-b518-fae303558386}, !- Handle
  {e775808a-c7e3-4931-8fad-62ee5d804c22}, !- Name
  {e57fff98-da5e-422d-a8f5-4b1a41e1e369}, !- Source Object
  3,                                      !- Outlet Port
  {d1b7d822-b09c-4528-a528-c2feb5e736af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58b684bc-5d40-4aac-8f6a-6730a3f085cd}, !- Handle
  {619782ef-555b-46cc-8bba-962c09918b8c}, !- Name
  {acaf356b-0d9b-463d-a1b8-fe07f8075435}, !- Source Object
  3,                                      !- Outlet Port
  {c014971e-8a81-4c1f-8e2a-2f1c4c151e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d9b3bc-2e04-4ab8-89cc-1f8f21a50eb7}, !- Handle
  {3827c6b1-4fd3-4fbf-a4a8-7b6b1d4d3f4c}, !- Name
  {c014971e-8a81-4c1f-8e2a-2f1c4c151e59}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {88a2aa1e-6ca0-4f48-bab6-21f9c7799b9e}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {93f03be3-3893-44f9-b6d4-38ad522a7d42}, !- Inlet Port
  {b037fdb9-9dfd-47a8-ab66-74eaf696d9bf}; !- Outlet Port

OS:Connection,
  {93f03be3-3893-44f9-b6d4-38ad522a7d42}, !- Handle
  {903606c9-0391-4566-bcf3-ebc119075ef1}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  24,                                     !- Outlet Port
  {88a2aa1e-6ca0-4f48-bab6-21f9c7799b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b037fdb9-9dfd-47a8-ab66-74eaf696d9bf}, !- Handle
  {49861d0b-4589-43dd-8d1d-ec0510b57d5e}, !- Name
  {88a2aa1e-6ca0-4f48-bab6-21f9c7799b9e}, !- Source Object
  3,                                      !- Outlet Port
  {443c67d9-1da5-4b79-94a2-2d69810036fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba17d962-fff5-4947-9ccc-3d1f81ba9b86}, !- Handle
  {9472dcb0-c958-4c36-a1e7-393fcd781af4}, !- Name
  {443c67d9-1da5-4b79-94a2-2d69810036fd}, !- Source Object
  12,                                     !- Outlet Port
  {e57fff98-da5e-422d-a8f5-4b1a41e1e369}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2157f562-2d2a-4bbd-9c32-01f3ae5d677f}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil, !- Name
