  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d5e5f45-0dda-444c-bfff-df5410932114}, !- Water Inlet Node Name
  {dd1ed001-e766-4025-b23d-993ce8005933}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c714fd8-d9b9-493d-b6fc-b932eb6689c2}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {678ac8ff-0798-4395-9ae5-83d769be3785}, !- Inlet Port
  {9d5e5f45-0dda-444c-bfff-df5410932114}; !- Outlet Port

OS:Connection,
  {678ac8ff-0798-4395-9ae5-83d769be3785}, !- Handle
  {2f3a128a-b9a2-4656-8ce7-81eb3270505d}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  27,                                     !- Outlet Port
  {3c714fd8-d9b9-493d-b6fc-b932eb6689c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3abf3b95-3169-4c96-afc1-30240d585e82}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {dd1ed001-e766-4025-b23d-993ce8005933}, !- Inlet Port
  {ff2c2a77-d192-42ff-b7c4-e3e26455cef0}; !- Outlet Port

OS:Connection,
  {9d5e5f45-0dda-444c-bfff-df5410932114}, !- Handle
  {760febae-d7ed-4ca6-8a3d-02b9eb19b56a}, !- Name
  {3c714fd8-d9b9-493d-b6fc-b932eb6689c2}, !- Source Object
  3,                                      !- Outlet Port
  {2157f562-2d2a-4bbd-9c32-01f3ae5d677f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd1ed001-e766-4025-b23d-993ce8005933}, !- Handle
  {1534a40f-a984-4d07-9fab-9756e6b8805f}, !- Name
  {2157f562-2d2a-4bbd-9c32-01f3ae5d677f}, !- Source Object
  6,                                      !- Outlet Port
  {3abf3b95-3169-4c96-afc1-30240d585e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff2c2a77-d192-42ff-b7c4-e3e26455cef0}, !- Handle
  {1b00cd83-2360-4c10-8719-07451c70ae23}, !- Name
  {3abf3b95-3169-4c96-afc1-30240d585e82}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1792b258-80b9-49ee-8f8a-996ec7404be3}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Controller, !- Name
  {2157f562-2d2a-4bbd-9c32-01f3ae5d677f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {107c93f0-5cb4-4d23-a06f-fddca29de820}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {e7f2345a-e5b6-488e-9c32-0f45e4364e15}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2157f562-2d2a-4bbd-9c32-01f3ae5d677f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78ece463-110f-484e-9b9f-1194cd64c4e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {471eaaba-700d-4dca-bff0-49a85956ddc5}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {78ece463-110f-484e-9b9f-1194cd64c4e5}, !- Inlet Port
  {b8756516-a8e0-4343-8d63-004bac8b858f}; !- Outlet Port

OS:Node,
  {6e9a1584-ac9a-4dad-96b2-6b54afa7c36d}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Return Air Node, !- Name
  {5773d680-ea12-4e7d-bf74-49b41a0bcbc3}, !- Inlet Port
  {43326689-486e-4fe9-96fe-d2ee84cd67df}; !- Outlet Port

OS:Connection,
  {b8756516-a8e0-4343-8d63-004bac8b858f}, !- Handle
  {f91dc3a6-5b19-4208-87e4-9957e1b8fda1}, !- Name
  {471eaaba-700d-4dca-bff0-49a85956ddc5}, !- Source Object
  3,                                      !- Outlet Port
  {1fba96a3-7461-45d6-a3d6-9cecfc0ebfc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5773d680-ea12-4e7d-bf74-49b41a0bcbc3}, !- Handle
  {6d7d5cdd-fd51-4828-8b56-e0c322254341}, !- Name
  {557a297c-df76-425c-ae69-5ae48c649422}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a1584-ac9a-4dad-96b2-6b54afa7c36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43326689-486e-4fe9-96fe-d2ee84cd67df}, !- Handle
  {79c1e8dd-3773-4ca0-90a9-6de2d19170a2}, !- Name
  {6e9a1584-ac9a-4dad-96b2-6b54afa7c36d}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {0081da22-7ca1-40ea-9934-e70598f6859e}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9db4bebd-b9ec-407b-a303-8c56ae53adb0}, !- Inlet Port
  {e7f2345a-e5b6-488e-9c32-0f45e4364e15}; !- Outlet Port

OS:Connection,
  {9db4bebd-b9ec-407b-a303-8c56ae53adb0}, !- Handle
  {74d98046-7303-4909-8fc4-d5015e9756fe}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  25,                                     !- Outlet Port
  {0081da22-7ca1-40ea-9934-e70598f6859e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f2345a-e5b6-488e-9c32-0f45e4364e15}, !- Handle
  {bd93a523-06a9-4b33-8f4d-b2bba43a4632}, !- Name
  {0081da22-7ca1-40ea-9934-e70598f6859e}, !- Source Object
  3,                                      !- Outlet Port
  {107c93f0-5cb4-4d23-a06f-fddca29de820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ece463-110f-484e-9b9f-1194cd64c4e5}, !- Handle
  {beb1d6f6-99ae-4ed2-a817-b45cab64f67d}, !- Name
  {107c93f0-5cb4-4d23-a06f-fddca29de820}, !- Source Object
  12,                                     !- Outlet Port
  {471eaaba-700d-4dca-bff0-49a85956ddc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {48cbf9c6-d7cc-4329-a28d-02a672832404}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27e295b0-ffc3-4b56-a262-01538fbb460c}, !- Water Inlet Node Name
  {b4fda30d-9e2f-4116-b36b-a013765c4966}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {649ee572-1798-4601-b9ed-554cfd52c97d}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6d718e15-edc0-4fd9-ad08-1ac684bb8caa}, !- Inlet Port
  {27e295b0-ffc3-4b56-a262-01538fbb460c}; !- Outlet Port

OS:Connection,
  {6d718e15-edc0-4fd9-ad08-1ac684bb8caa}, !- Handle
  {8435af6b-b6af-4e09-8b49-55e17544b8b9}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  28,                                     !- Outlet Port
  {649ee572-1798-4601-b9ed-554cfd52c97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43061663-85e1-4261-85f7-834d0ff4fe98}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b4fda30d-9e2f-4116-b36b-a013765c4966}, !- Inlet Port
  {06613aca-f479-4c33-98e4-c21ac4cc53d4}; !- Outlet Port

OS:Connection,
  {27e295b0-ffc3-4b56-a262-01538fbb460c}, !- Handle
  {620ebfcc-2a34-4909-8fee-948f80f25f8f}, !- Name
  {649ee572-1798-4601-b9ed-554cfd52c97d}, !- Source Object
  3,                                      !- Outlet Port
  {48cbf9c6-d7cc-4329-a28d-02a672832404}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4fda30d-9e2f-4116-b36b-a013765c4966}, !- Handle
  {561a81f9-c27f-4805-89ee-ff9e76cd0657}, !- Name
  {48cbf9c6-d7cc-4329-a28d-02a672832404}, !- Source Object
  6,                                      !- Outlet Port
  {43061663-85e1-4261-85f7-834d0ff4fe98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06613aca-f479-4c33-98e4-c21ac4cc53d4}, !- Handle
  {a1868c1d-963f-40ee-a77e-011e459bd2e0}, !- Name
  {43061663-85e1-4261-85f7-834d0ff4fe98}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0adc2779-cf92-49f9-9fcd-a166aaadab6e}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Controller, !- Name
  {48cbf9c6-d7cc-4329-a28d-02a672832404}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {300a59af-840f-454f-814d-be05ab0d2096}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {15eee070-e1ca-4b0e-a0c0-2916e15ef452}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48cbf9c6-d7cc-4329-a28d-02a672832404}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8218fd17-e6fd-4a11-8e13-4041c952acc2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43aebc7e-a4fe-47a4-8345-590ec3096328}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8218fd17-e6fd-4a11-8e13-4041c952acc2}, !- Inlet Port
  {49d5f725-67c8-464a-b87e-67c9c7d22047}; !- Outlet Port

OS:Node,
  {3cecdafd-e68a-46e0-9301-fc6e379b6941}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Return Air Node, !- Name
  {cda879ec-7502-4b1c-98de-b20510c1eb07}, !- Inlet Port
  {643c9047-e217-46d2-9bc6-8358b8bd0458}; !- Outlet Port

OS:Connection,
  {49d5f725-67c8-464a-b87e-67c9c7d22047}, !- Handle
  {8dfe7842-7f40-482e-8e95-fb65ada53fb7}, !- Name
  {43aebc7e-a4fe-47a4-8345-590ec3096328}, !- Source Object
  3,                                      !- Outlet Port
  {820dd0f9-8541-4fbf-8d09-9aaa319f9f01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cda879ec-7502-4b1c-98de-b20510c1eb07}, !- Handle
  {031361cd-b252-4eee-bc74-d6f271fefab4}, !- Name
  {aa665351-8b9a-4118-a663-5154c648b650}, !- Source Object
  3,                                      !- Outlet Port
  {3cecdafd-e68a-46e0-9301-fc6e379b6941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {643c9047-e217-46d2-9bc6-8358b8bd0458}, !- Handle
  {8c82d943-2142-4b5a-b3f9-a6b741daf233}, !- Name
  {3cecdafd-e68a-46e0-9301-fc6e379b6941}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {2b963760-fd5b-4479-80ce-1548bec3907e}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b0044d1a-fa8a-4ee1-bf64-4d09f18f2ede}, !- Inlet Port
  {15eee070-e1ca-4b0e-a0c0-2916e15ef452}; !- Outlet Port

OS:Connection,
  {b0044d1a-fa8a-4ee1-bf64-4d09f18f2ede}, !- Handle
  {66b62604-3012-4a22-8803-dd041f9f8a92}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  26,                                     !- Outlet Port
  {2b963760-fd5b-4479-80ce-1548bec3907e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15eee070-e1ca-4b0e-a0c0-2916e15ef452}, !- Handle
  {11f8b4c6-0e9e-4b4e-ba71-cf8274a895f2}, !- Name
  {2b963760-fd5b-4479-80ce-1548bec3907e}, !- Source Object
  3,                                      !- Outlet Port
  {300a59af-840f-454f-814d-be05ab0d2096}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8218fd17-e6fd-4a11-8e13-4041c952acc2}, !- Handle
  {1f9bf7a9-8535-497b-8241-23c754b467b3}, !- Name
  {300a59af-840f-454f-814d-be05ab0d2096}, !- Source Object
  12,                                     !- Outlet Port
  {43aebc7e-a4fe-47a4-8345-590ec3096328}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {db1c61c1-70bd-455d-8b17-ccca5f4cb8f8}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e17da1d-6db5-4440-bab1-57de095b0c4d}, !- Water Inlet Node Name
  {82e9a90e-d1ba-4d2b-9fc3-669de5474b78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5330ad9f-ac70-46c1-adfb-f1026335172b}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2ef54a5f-24f0-4e32-9686-3d2bb2d75966}, !- Inlet Port
  {4e17da1d-6db5-4440-bab1-57de095b0c4d}; !- Outlet Port

OS:Connection,
  {2ef54a5f-24f0-4e32-9686-3d2bb2d75966}, !- Handle
  {9d5abb02-e0dc-4a77-9bae-39421337f0f9}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  29,                                     !- Outlet Port
  {5330ad9f-ac70-46c1-adfb-f1026335172b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4eddf5f-8a96-45ce-b30b-9bf8a94e85d3}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {82e9a90e-d1ba-4d2b-9fc3-669de5474b78}, !- Inlet Port
  {9aa3591a-3871-4f13-9b4f-ec005000f768}; !- Outlet Port

OS:Connection,
  {4e17da1d-6db5-4440-bab1-57de095b0c4d}, !- Handle
  {aa5bb275-3469-498b-a51b-bb60a9201b5b}, !- Name
  {5330ad9f-ac70-46c1-adfb-f1026335172b}, !- Source Object
  3,                                      !- Outlet Port
  {db1c61c1-70bd-455d-8b17-ccca5f4cb8f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82e9a90e-d1ba-4d2b-9fc3-669de5474b78}, !- Handle
  {9faf8777-1433-4fe0-bea7-34cb955e3b7f}, !- Name
  {db1c61c1-70bd-455d-8b17-ccca5f4cb8f8}, !- Source Object
  6,                                      !- Outlet Port
  {c4eddf5f-8a96-45ce-b30b-9bf8a94e85d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa3591a-3871-4f13-9b4f-ec005000f768}, !- Handle
  {3228aec6-60f4-4c4b-9fc2-568d56fe2b6f}, !- Name
  {c4eddf5f-8a96-45ce-b30b-9bf8a94e85d3}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42e2fdce-b1b2-4d5c-bcb0-e49e96158a69}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Controller, !- Name
  {db1c61c1-70bd-455d-8b17-ccca5f4cb8f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74bf02b5-4f7d-41ef-b5cf-8949c33a58b0}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {9053db8d-7e76-4c01-93e7-d9d30d38caed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {db1c61c1-70bd-455d-8b17-ccca5f4cb8f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed9e4afd-8610-4c01-b646-52f41bee6711}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {727785a3-0065-4ca4-8e6c-cd60aba16b76}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ed9e4afd-8610-4c01-b646-52f41bee6711}, !- Inlet Port
  {50929a31-1380-4827-93e9-ef626ee65779}; !- Outlet Port

OS:Node,
  {9ace8072-2589-4c70-a0f5-4601af06a4f5}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Return Air Node, !- Name
  {7d6edf24-0045-4226-afad-8cbedd2e21e0}, !- Inlet Port
  {15c81e92-07f1-4625-87a6-a9029a86c5cd}; !- Outlet Port

OS:Connection,
  {50929a31-1380-4827-93e9-ef626ee65779}, !- Handle
  {ef4a3557-9b2d-4da9-b629-aed517510ea4}, !- Name
  {727785a3-0065-4ca4-8e6c-cd60aba16b76}, !- Source Object
  3,                                      !- Outlet Port
  {abd9131d-6a59-487f-95a3-3263c75705a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d6edf24-0045-4226-afad-8cbedd2e21e0}, !- Handle
  {f6d5c297-a28c-4a99-a456-3567a924b2b0}, !- Name
  {6de56d61-814e-4b19-bb7d-36de1688df21}, !- Source Object
  3,                                      !- Outlet Port
  {9ace8072-2589-4c70-a0f5-4601af06a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c81e92-07f1-4625-87a6-a9029a86c5cd}, !- Handle
  {f673f390-381f-4858-a365-25e56c4c4ab6}, !- Name
  {9ace8072-2589-4c70-a0f5-4601af06a4f5}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d5cebaff-0e6b-43ab-8430-bafcead63926}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {178447f9-f1e6-45da-9fd7-d01a0a4fc8c8}, !- Inlet Port
  {9053db8d-7e76-4c01-93e7-d9d30d38caed}; !- Outlet Port

OS:Connection,
  {178447f9-f1e6-45da-9fd7-d01a0a4fc8c8}, !- Handle
  {1ca5f55b-2157-4aa7-9873-e6cc394d852c}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  27,                                     !- Outlet Port
  {d5cebaff-0e6b-43ab-8430-bafcead63926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9053db8d-7e76-4c01-93e7-d9d30d38caed}, !- Handle
  {eb6ca36a-5833-4815-b277-08c51d3420d8}, !- Name
  {d5cebaff-0e6b-43ab-8430-bafcead63926}, !- Source Object
  3,                                      !- Outlet Port
  {74bf02b5-4f7d-41ef-b5cf-8949c33a58b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed9e4afd-8610-4c01-b646-52f41bee6711}, !- Handle
  {49857b00-1c91-4e42-b6a5-2c4e29d24836}, !- Name
  {74bf02b5-4f7d-41ef-b5cf-8949c33a58b0}, !- Source Object
  12,                                     !- Outlet Port
  {727785a3-0065-4ca4-8e6c-cd60aba16b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3cf5216d-77d3-46dc-8a37-2aca21d59f3c}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f61814b-6cbb-40d1-ab75-d4e985fc665d}, !- Water Inlet Node Name
  {55d27536-17a4-472a-a56e-4ab75eebf41b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {89cd4353-b8ac-4476-ab7e-a9bb05403935}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c4a3dd3f-8a23-4aed-b9ca-8916f6fbcb49}, !- Inlet Port
  {5f61814b-6cbb-40d1-ab75-d4e985fc665d}; !- Outlet Port

OS:Connection,
  {c4a3dd3f-8a23-4aed-b9ca-8916f6fbcb49}, !- Handle
  {c89218ab-9cfa-4345-a0d9-2ba42598f4e1}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  30,                                     !- Outlet Port
  {89cd4353-b8ac-4476-ab7e-a9bb05403935}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {880abd7a-505d-4e92-b520-d559e25dbc1d}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {55d27536-17a4-472a-a56e-4ab75eebf41b}, !- Inlet Port
  {94429c10-bd13-4479-93ed-61443f5550f9}; !- Outlet Port

OS:Connection,
  {5f61814b-6cbb-40d1-ab75-d4e985fc665d}, !- Handle
  {7f908296-94b9-4770-8513-3897f73f570b}, !- Name
  {89cd4353-b8ac-4476-ab7e-a9bb05403935}, !- Source Object
  3,                                      !- Outlet Port
  {3cf5216d-77d3-46dc-8a37-2aca21d59f3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55d27536-17a4-472a-a56e-4ab75eebf41b}, !- Handle
  {4393c525-2f64-4339-86c0-ffc010b9e798}, !- Name
  {3cf5216d-77d3-46dc-8a37-2aca21d59f3c}, !- Source Object
  6,                                      !- Outlet Port
  {880abd7a-505d-4e92-b520-d559e25dbc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94429c10-bd13-4479-93ed-61443f5550f9}, !- Handle
  {8f23a921-2423-4e0a-ba1c-f38af0d91ea7}, !- Name
  {880abd7a-505d-4e92-b520-d559e25dbc1d}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd7e8adf-47d0-4403-b15f-3012ce9f2739}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Controller, !- Name
  {3cf5216d-77d3-46dc-8a37-2aca21d59f3c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7003f3fd-0fcb-426a-85fd-c488e1c9be1a}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {a53d6687-5ad0-4136-b3db-b308eb63bdb8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3cf5216d-77d3-46dc-8a37-2aca21d59f3c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d960ab9-115c-49ff-89a6-6597cf27b4f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1fe57e08-4da5-4b1b-90be-a5602507a5ff}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7d960ab9-115c-49ff-89a6-6597cf27b4f5}, !- Inlet Port
  {aed21a20-cbce-4663-bdc2-050496107a7b}; !- Outlet Port

OS:Node,
  {7aa74b27-6a35-418d-b74f-b81c204550bc}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Return Air Node, !- Name
  {0ad41ce5-aa75-4b50-a7c4-2fd6cfa8a854}, !- Inlet Port
  {b04f003e-113b-402b-8bce-a77179d5fdc4}; !- Outlet Port

OS:Connection,
  {aed21a20-cbce-4663-bdc2-050496107a7b}, !- Handle
  {33705116-c0d3-4284-8447-5db66c1c1333}, !- Name
  {1fe57e08-4da5-4b1b-90be-a5602507a5ff}, !- Source Object
  3,                                      !- Outlet Port
  {a36aa9ca-39ea-420c-805d-6bff4795e6a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ad41ce5-aa75-4b50-a7c4-2fd6cfa8a854}, !- Handle
  {45ef109f-2027-46a2-99ff-a5b3951888dc}, !- Name
  {fa858c30-79ef-447e-8f49-46641b100bd6}, !- Source Object
  3,                                      !- Outlet Port
  {7aa74b27-6a35-418d-b74f-b81c204550bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04f003e-113b-402b-8bce-a77179d5fdc4}, !- Handle
  {42bf1077-38b2-4906-ba88-f47d069d6f60}, !- Name
  {7aa74b27-6a35-418d-b74f-b81c204550bc}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {55e70846-15b2-4926-9b2f-9f326d0de7a6}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {08d420c0-1879-4ac4-aed9-423b01861dd2}, !- Inlet Port
  {a53d6687-5ad0-4136-b3db-b308eb63bdb8}; !- Outlet Port

OS:Connection,
  {08d420c0-1879-4ac4-aed9-423b01861dd2}, !- Handle
  {3f538c94-8d92-4ccb-a043-c0d23fb33e96}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  28,                                     !- Outlet Port
  {55e70846-15b2-4926-9b2f-9f326d0de7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53d6687-5ad0-4136-b3db-b308eb63bdb8}, !- Handle
  {26be223e-447a-4ac7-af9d-4c83bb066eb7}, !- Name
  {55e70846-15b2-4926-9b2f-9f326d0de7a6}, !- Source Object
  3,                                      !- Outlet Port
  {7003f3fd-0fcb-426a-85fd-c488e1c9be1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d960ab9-115c-49ff-89a6-6597cf27b4f5}, !- Handle
  {0f9ec55c-50d5-4f8f-ae51-f80e182cde60}, !- Name
  {7003f3fd-0fcb-426a-85fd-c488e1c9be1a}, !- Source Object
  12,                                     !- Outlet Port
  {1fe57e08-4da5-4b1b-90be-a5602507a5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b55a324-aca5-4435-94bf-75905a49439d}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ff4e0e8-10f5-4415-b857-2c76f96557e5}, !- Water Inlet Node Name
  {5ef6de4b-9d4b-4581-99a3-d82daeb4e15c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57e570f4-cb6d-4126-b5cc-dd844c851db8}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {84003b4e-7009-412b-87aa-cf3b72009d9f}, !- Inlet Port
  {2ff4e0e8-10f5-4415-b857-2c76f96557e5}; !- Outlet Port

OS:Connection,
  {84003b4e-7009-412b-87aa-cf3b72009d9f}, !- Handle
  {ad760857-8ed1-49ca-9bc1-5a80530ce7fe}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  31,                                     !- Outlet Port
  {57e570f4-cb6d-4126-b5cc-dd844c851db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b63f7bca-9c8a-437a-90a2-454b5fa4373f}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5ef6de4b-9d4b-4581-99a3-d82daeb4e15c}, !- Inlet Port
  {3e34230c-0fc6-4f86-a8c1-51b37f463b45}; !- Outlet Port

OS:Connection,
  {2ff4e0e8-10f5-4415-b857-2c76f96557e5}, !- Handle
  {749325e6-affa-40ac-9fb8-49e61f47f300}, !- Name
  {57e570f4-cb6d-4126-b5cc-dd844c851db8}, !- Source Object
  3,                                      !- Outlet Port
  {6b55a324-aca5-4435-94bf-75905a49439d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ef6de4b-9d4b-4581-99a3-d82daeb4e15c}, !- Handle
  {93eec891-fdb2-4be9-baf7-04afae92ae88}, !- Name
  {6b55a324-aca5-4435-94bf-75905a49439d}, !- Source Object
  6,                                      !- Outlet Port
  {b63f7bca-9c8a-437a-90a2-454b5fa4373f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e34230c-0fc6-4f86-a8c1-51b37f463b45}, !- Handle
  {123564b8-ad5a-4e0b-9386-bba6e2dfaa0d}, !- Name
  {b63f7bca-9c8a-437a-90a2-454b5fa4373f}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b5b0e527-ef83-475f-9d37-f79a477100c6}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Controller, !- Name
  {6b55a324-aca5-4435-94bf-75905a49439d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72525795-2b0c-4a8c-97d3-e7f22db24218}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {8b5c310c-fb7a-49c6-87d6-b9f950cd02c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b55a324-aca5-4435-94bf-75905a49439d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01cc6883-be52-4e3b-961a-ae562037c14a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9420f074-f36e-4c77-a198-b741a0d1e8f6}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {01cc6883-be52-4e3b-961a-ae562037c14a}, !- Inlet Port
  {2933698f-5021-424e-a8f7-a83012812c0e}; !- Outlet Port

OS:Node,
  {1f1b8897-e4ea-4534-9ad2-e872f64dffb3}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Return Air Node, !- Name
  {5b7a1edf-c4de-4407-a12a-87580ce74d99}, !- Inlet Port
  {a3983ad8-5efe-4be3-840b-4f42d9fc9c2c}; !- Outlet Port

OS:Connection,
  {2933698f-5021-424e-a8f7-a83012812c0e}, !- Handle
  {9e55f305-dd42-4ec0-8ece-f96d4b2311ce}, !- Name
  {9420f074-f36e-4c77-a198-b741a0d1e8f6}, !- Source Object
  3,                                      !- Outlet Port
  {dbd0b296-a89e-4b27-b2f7-7b93c7994643}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b7a1edf-c4de-4407-a12a-87580ce74d99}, !- Handle
  {b85a8e23-c892-4dba-b9b0-14af433a48c6}, !- Name
  {7bf51ba9-6650-489e-ab09-89519c7eabb0}, !- Source Object
  3,                                      !- Outlet Port
  {1f1b8897-e4ea-4534-9ad2-e872f64dffb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3983ad8-5efe-4be3-840b-4f42d9fc9c2c}, !- Handle
  {e0defda8-6bbd-4c0e-b881-cd323d5caeeb}, !- Name
  {1f1b8897-e4ea-4534-9ad2-e872f64dffb3}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {803e6e4a-5154-455c-89c0-fb34d4827037}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {81e405a9-b6b3-4864-ae1e-b2a3f551f155}, !- Inlet Port
  {8b5c310c-fb7a-49c6-87d6-b9f950cd02c2}; !- Outlet Port

OS:Connection,
  {81e405a9-b6b3-4864-ae1e-b2a3f551f155}, !- Handle
  {206a9487-538e-4adb-aff9-2834aa12003e}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  29,                                     !- Outlet Port
  {803e6e4a-5154-455c-89c0-fb34d4827037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5c310c-fb7a-49c6-87d6-b9f950cd02c2}, !- Handle
  {57a0c504-ba6a-4736-891a-9d29efb8706d}, !- Name
  {803e6e4a-5154-455c-89c0-fb34d4827037}, !- Source Object
  3,                                      !- Outlet Port
  {72525795-2b0c-4a8c-97d3-e7f22db24218}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01cc6883-be52-4e3b-961a-ae562037c14a}, !- Handle
  {6b1efbbc-cc11-4f34-826a-581988334746}, !- Name
  {72525795-2b0c-4a8c-97d3-e7f22db24218}, !- Source Object
  12,                                     !- Outlet Port
  {9420f074-f36e-4c77-a198-b741a0d1e8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a58cf73-5750-4c69-aba4-662a03bf6cf1}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {802ae208-c4a8-4d64-a2dc-932567c001ba}, !- Water Inlet Node Name
  {22351cd8-72ab-4ef7-ac9d-3fd2a7378e66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76520d8d-70a8-41d5-bebc-73edd8d7fe00}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {62231e3f-0956-4c83-9e24-48105b8c2eae}, !- Inlet Port
  {802ae208-c4a8-4d64-a2dc-932567c001ba}; !- Outlet Port

OS:Connection,
  {62231e3f-0956-4c83-9e24-48105b8c2eae}, !- Handle
  {f5667224-34e6-4053-b044-5e3bd7b77d00}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  32,                                     !- Outlet Port
  {76520d8d-70a8-41d5-bebc-73edd8d7fe00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c674517-0de8-44db-8023-06803f3510b6}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {22351cd8-72ab-4ef7-ac9d-3fd2a7378e66}, !- Inlet Port
  {31d249d9-caa3-4ef5-a5e6-272070113293}; !- Outlet Port

OS:Connection,
  {802ae208-c4a8-4d64-a2dc-932567c001ba}, !- Handle
  {7dda1f91-c07a-4915-bbed-4df0f591293a}, !- Name
  {76520d8d-70a8-41d5-bebc-73edd8d7fe00}, !- Source Object
  3,                                      !- Outlet Port
  {4a58cf73-5750-4c69-aba4-662a03bf6cf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22351cd8-72ab-4ef7-ac9d-3fd2a7378e66}, !- Handle
  {d192fa20-27d2-4f77-8ccf-c35c58217d17}, !- Name
  {4a58cf73-5750-4c69-aba4-662a03bf6cf1}, !- Source Object
  6,                                      !- Outlet Port
  {0c674517-0de8-44db-8023-06803f3510b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d249d9-caa3-4ef5-a5e6-272070113293}, !- Handle
  {47e12cfd-9348-42f5-81a5-440584584a62}, !- Name
  {0c674517-0de8-44db-8023-06803f3510b6}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1edb418c-3dd0-4f3a-b523-29efc8c65ceb}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Controller, !- Name
  {4a58cf73-5750-4c69-aba4-662a03bf6cf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbb3dfd7-d194-4e96-b9e9-185094946991}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {bc5fe824-7c43-4c98-a417-562a06a0c2bb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a58cf73-5750-4c69-aba4-662a03bf6cf1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7b6d0a7b-78bf-4c50-8437-8433d18d30a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f51321ac-2698-457b-99d1-0082233c831e}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7b6d0a7b-78bf-4c50-8437-8433d18d30a1}, !- Inlet Port
  {034550b6-72a2-466a-b729-5463fe1c9673}; !- Outlet Port

OS:Node,
  {f78d447e-f548-427f-aa82-4b359979a9f5}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Return Air Node, !- Name
  {4458320a-ac71-4ee8-bf50-991b5312807a}, !- Inlet Port
  {171da6e7-12dd-433e-bf0e-e1d4b9473510}; !- Outlet Port

OS:Connection,
  {034550b6-72a2-466a-b729-5463fe1c9673}, !- Handle
  {5834701f-06ac-4f74-a33a-47e14df6b53e}, !- Name
  {f51321ac-2698-457b-99d1-0082233c831e}, !- Source Object
  3,                                      !- Outlet Port
  {9594dd32-02b4-43e4-bfae-b4b50fc29a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4458320a-ac71-4ee8-bf50-991b5312807a}, !- Handle
  {27c0653f-bdcc-48dc-92d0-5e82fbf155b6}, !- Name
  {0ec67281-0333-4cb0-aa6d-4f8f548de1a0}, !- Source Object
  3,                                      !- Outlet Port
  {f78d447e-f548-427f-aa82-4b359979a9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171da6e7-12dd-433e-bf0e-e1d4b9473510}, !- Handle
  {b9d6bb4f-a0bb-4a5f-bf89-7dd0eefbde39}, !- Name
  {f78d447e-f548-427f-aa82-4b359979a9f5}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {382b1f97-eb86-4337-a83a-dda0e1e53308}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c193a24a-c58e-447e-83fc-5e0463090c3c}, !- Inlet Port
  {bc5fe824-7c43-4c98-a417-562a06a0c2bb}; !- Outlet Port

OS:Connection,
  {c193a24a-c58e-447e-83fc-5e0463090c3c}, !- Handle
  {f8d7d18d-8cb1-4ebb-9497-5b8765d6058a}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  30,                                     !- Outlet Port
  {382b1f97-eb86-4337-a83a-dda0e1e53308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5fe824-7c43-4c98-a417-562a06a0c2bb}, !- Handle
  {e56c9822-49ed-4071-9d99-7bc888e35dad}, !- Name
  {382b1f97-eb86-4337-a83a-dda0e1e53308}, !- Source Object
  3,                                      !- Outlet Port
  {cbb3dfd7-d194-4e96-b9e9-185094946991}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b6d0a7b-78bf-4c50-8437-8433d18d30a1}, !- Handle
  {67602d89-0859-4ba3-bb27-5916dde7c187}, !- Name
  {cbb3dfd7-d194-4e96-b9e9-185094946991}, !- Source Object
  12,                                     !- Outlet Port
  {f51321ac-2698-457b-99d1-0082233c831e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf1563d3-ec82-46cf-8669-c6d1e261c7ad}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {108e6245-a1e1-4f2d-82ae-b773657d6571}, !- Water Inlet Node Name
  {ea771024-5043-4340-8b14-bb59f2eac128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3bbc0c6-f5ce-451a-bf81-f4f80e1794b5}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7c31cec9-2810-411a-97ab-96cf4da6f620}, !- Inlet Port
  {108e6245-a1e1-4f2d-82ae-b773657d6571}; !- Outlet Port

OS:Connection,
  {7c31cec9-2810-411a-97ab-96cf4da6f620}, !- Handle
  {a06f84a1-9c16-4158-953a-55e39c09c073}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  33,                                     !- Outlet Port
  {b3bbc0c6-f5ce-451a-bf81-f4f80e1794b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d010b95-f425-44d8-a88d-d337d1fad775}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ea771024-5043-4340-8b14-bb59f2eac128}, !- Inlet Port
  {f95748bb-33b1-4316-a799-01b3ef87dedd}; !- Outlet Port

OS:Connection,
  {108e6245-a1e1-4f2d-82ae-b773657d6571}, !- Handle
  {d06bb1a2-9b7d-41fb-a8a7-42d956d9c24a}, !- Name
  {b3bbc0c6-f5ce-451a-bf81-f4f80e1794b5}, !- Source Object
  3,                                      !- Outlet Port
  {bf1563d3-ec82-46cf-8669-c6d1e261c7ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea771024-5043-4340-8b14-bb59f2eac128}, !- Handle
  {360d358c-91f8-4245-9340-f9151b87304f}, !- Name
  {bf1563d3-ec82-46cf-8669-c6d1e261c7ad}, !- Source Object
  6,                                      !- Outlet Port
  {4d010b95-f425-44d8-a88d-d337d1fad775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95748bb-33b1-4316-a799-01b3ef87dedd}, !- Handle
  {ebfc2e81-64cc-41f3-aa9d-4223b7559cb2}, !- Name
  {4d010b95-f425-44d8-a88d-d337d1fad775}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95c811e7-af28-4ed7-844b-d5f2f7bfa6ab}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Controller, !- Name
  {bf1563d3-ec82-46cf-8669-c6d1e261c7ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a611b20e-e0e1-4d58-9a72-b2e9d57b8570}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {b20a5bda-5d3a-4517-a672-66b255b54d60}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bf1563d3-ec82-46cf-8669-c6d1e261c7ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90804476-e71b-44a4-91e6-c559652d3556}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e166c16f-03bf-4003-bafd-a61f3b74910e}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {90804476-e71b-44a4-91e6-c559652d3556}, !- Inlet Port
  {9192346d-612b-4157-a1ba-31de420f230b}; !- Outlet Port

OS:Node,
  {3896711e-45c5-4b25-a62a-3b4ce400da6d}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Return Air Node, !- Name
  {690b0880-0c64-44cf-9e6b-96082e333a63}, !- Inlet Port
  {8d551a3b-057b-4439-b58d-19736769be94}; !- Outlet Port

OS:Connection,
  {9192346d-612b-4157-a1ba-31de420f230b}, !- Handle
  {2deb7484-a471-49ca-80ca-67a5795d1725}, !- Name
  {e166c16f-03bf-4003-bafd-a61f3b74910e}, !- Source Object
  3,                                      !- Outlet Port
  {50a0088a-07bd-462b-923a-d0bc1aef8c10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {690b0880-0c64-44cf-9e6b-96082e333a63}, !- Handle
  {4a96280c-f334-480d-8412-56fd4beb24fe}, !- Name
  {d4358d57-f56d-49c6-9446-efd2e477c7f9}, !- Source Object
  3,                                      !- Outlet Port
  {3896711e-45c5-4b25-a62a-3b4ce400da6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d551a3b-057b-4439-b58d-19736769be94}, !- Handle
  {50d6311a-bd0b-4885-aec8-fd4cd3be7893}, !- Name
  {3896711e-45c5-4b25-a62a-3b4ce400da6d}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {05068be6-de91-473c-8068-953a8ba8c382}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {171b6196-552d-489e-88b5-d670e56c1447}, !- Inlet Port
  {b20a5bda-5d3a-4517-a672-66b255b54d60}; !- Outlet Port

OS:Connection,
  {171b6196-552d-489e-88b5-d670e56c1447}, !- Handle
  {53020d44-a070-4a29-ba53-480ed093ba42}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  31,                                     !- Outlet Port
  {05068be6-de91-473c-8068-953a8ba8c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20a5bda-5d3a-4517-a672-66b255b54d60}, !- Handle
  {36e87d5c-0d94-4e5d-9132-e41686e9d892}, !- Name
  {05068be6-de91-473c-8068-953a8ba8c382}, !- Source Object
  3,                                      !- Outlet Port
  {a611b20e-e0e1-4d58-9a72-b2e9d57b8570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90804476-e71b-44a4-91e6-c559652d3556}, !- Handle
  {04239cf0-3464-461b-95ee-11ce38842bf3}, !- Name
  {a611b20e-e0e1-4d58-9a72-b2e9d57b8570}, !- Source Object
  12,                                     !- Outlet Port
  {e166c16f-03bf-4003-bafd-a61f3b74910e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a476bcb6-42b9-4a92-a6b9-f24b0b709ff4}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc28cbd8-5d42-4e18-a976-da895b80d345}, !- Water Inlet Node Name
  {c7a78617-81a9-4ac3-9ccb-9002f45015fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {893d4a3d-21c1-4a54-b937-918691ea8707}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4587b2ad-c497-481e-8e71-773fef167ab0}, !- Inlet Port
  {fc28cbd8-5d42-4e18-a976-da895b80d345}; !- Outlet Port

OS:Connection,
  {4587b2ad-c497-481e-8e71-773fef167ab0}, !- Handle
  {1857cd3d-307e-4bb7-b653-0bec0bc62178}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  34,                                     !- Outlet Port
  {893d4a3d-21c1-4a54-b937-918691ea8707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e883161-8f3c-4f1b-bf0f-0f2f34dc12eb}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c7a78617-81a9-4ac3-9ccb-9002f45015fd}, !- Inlet Port
  {3d0d64bb-4bc0-413e-8582-7c7c36f0d8fb}; !- Outlet Port

OS:Connection,
  {fc28cbd8-5d42-4e18-a976-da895b80d345}, !- Handle
  {d6270c9f-aa75-4817-acd0-ae1a8f277362}, !- Name
  {893d4a3d-21c1-4a54-b937-918691ea8707}, !- Source Object
  3,                                      !- Outlet Port
  {a476bcb6-42b9-4a92-a6b9-f24b0b709ff4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7a78617-81a9-4ac3-9ccb-9002f45015fd}, !- Handle
  {efcbf321-90ea-47ac-b10e-ff29d9efad6f}, !- Name
  {a476bcb6-42b9-4a92-a6b9-f24b0b709ff4}, !- Source Object
  6,                                      !- Outlet Port
  {7e883161-8f3c-4f1b-bf0f-0f2f34dc12eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0d64bb-4bc0-413e-8582-7c7c36f0d8fb}, !- Handle
  {62d1b853-cd56-431f-b688-95d5d31ea33b}, !- Name
  {7e883161-8f3c-4f1b-bf0f-0f2f34dc12eb}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dec943f2-977b-48e6-ab20-39ad3402aae5}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Controller, !- Name
  {a476bcb6-42b9-4a92-a6b9-f24b0b709ff4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91e3fc85-bab7-46b9-a4fb-842f3824acd4}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {a7b60dbd-1972-4d3c-acc7-8889031cc6a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a476bcb6-42b9-4a92-a6b9-f24b0b709ff4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {501fad61-15d4-4c22-8d1e-8f3fdd043cb6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef0124a5-b866-4668-9170-73449ae3b79b}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {501fad61-15d4-4c22-8d1e-8f3fdd043cb6}, !- Inlet Port
  {efa4066d-6c18-4dd2-8029-be949d7f1a51}; !- Outlet Port

OS:Node,
  {47dc35ad-95c3-436c-be5d-62738755c2e3}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Return Air Node, !- Name
  {73d871cc-9094-458a-8727-4fadd7c8b407}, !- Inlet Port
  {ec873f5f-63d0-47ab-967f-67288220d176}; !- Outlet Port

OS:Connection,
  {efa4066d-6c18-4dd2-8029-be949d7f1a51}, !- Handle
  {45f7e75a-37b8-41e9-841c-48020720a130}, !- Name
  {ef0124a5-b866-4668-9170-73449ae3b79b}, !- Source Object
  3,                                      !- Outlet Port
  {a3fbe2f0-4660-404b-95b5-865fbf42419f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73d871cc-9094-458a-8727-4fadd7c8b407}, !- Handle
  {50927917-8449-47ab-9879-7c0ed76dcf50}, !- Name
  {a7bb55e1-563b-4f62-8790-ae76e080b756}, !- Source Object
  3,                                      !- Outlet Port
  {47dc35ad-95c3-436c-be5d-62738755c2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec873f5f-63d0-47ab-967f-67288220d176}, !- Handle
  {f2ba37d7-3572-4f8a-a708-bda7bcc8365f}, !- Name
  {47dc35ad-95c3-436c-be5d-62738755c2e3}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {5483cfd0-7be6-4937-b89c-e29b1901e6c3}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4fd61518-f914-4688-8076-cffd87031141}, !- Inlet Port
  {a7b60dbd-1972-4d3c-acc7-8889031cc6a5}; !- Outlet Port

OS:Connection,
  {4fd61518-f914-4688-8076-cffd87031141}, !- Handle
  {f181b2cc-8cce-4719-ad56-ce7861bfc87b}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  32,                                     !- Outlet Port
  {5483cfd0-7be6-4937-b89c-e29b1901e6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b60dbd-1972-4d3c-acc7-8889031cc6a5}, !- Handle
  {34b1df25-83c4-4206-85d4-8ff4ec75800b}, !- Name
  {5483cfd0-7be6-4937-b89c-e29b1901e6c3}, !- Source Object
  3,                                      !- Outlet Port
  {91e3fc85-bab7-46b9-a4fb-842f3824acd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {501fad61-15d4-4c22-8d1e-8f3fdd043cb6}, !- Handle
  {c9e42923-f73c-487e-9e0f-e87e3704205e}, !- Name
  {91e3fc85-bab7-46b9-a4fb-842f3824acd4}, !- Source Object
  12,                                     !- Outlet Port
  {ef0124a5-b866-4668-9170-73449ae3b79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {470b417a-93db-4495-ae61-954491357e5a}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {83b13c89-dcbe-4edb-b5c6-1784761cd11c}, !- Water Inlet Node Name
  {bcc558a6-c653-4d9b-99c9-d239ac8836e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33d9c71f-8ef3-44c4-847d-381ad8ddbd87}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {909950d7-c447-4b62-8ac8-8c9e00147363}, !- Inlet Port
  {83b13c89-dcbe-4edb-b5c6-1784761cd11c}; !- Outlet Port

OS:Connection,
  {909950d7-c447-4b62-8ac8-8c9e00147363}, !- Handle
  {91490c56-d6a7-412a-98d8-4b238535c31b}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  35,                                     !- Outlet Port
  {33d9c71f-8ef3-44c4-847d-381ad8ddbd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad2e2ac9-d6ba-47a2-9059-8f7a011fd80f}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bcc558a6-c653-4d9b-99c9-d239ac8836e9}, !- Inlet Port
  {cc6d4165-0d27-469b-8aab-05cc23d49bd4}; !- Outlet Port

OS:Connection,
  {83b13c89-dcbe-4edb-b5c6-1784761cd11c}, !- Handle
  {a2f08700-707c-4bb2-a543-4cafd77d1cdd}, !- Name
  {33d9c71f-8ef3-44c4-847d-381ad8ddbd87}, !- Source Object
  3,                                      !- Outlet Port
  {470b417a-93db-4495-ae61-954491357e5a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcc558a6-c653-4d9b-99c9-d239ac8836e9}, !- Handle
  {b31ebab1-15a9-4951-8a1c-df079a90c480}, !- Name
  {470b417a-93db-4495-ae61-954491357e5a}, !- Source Object
  6,                                      !- Outlet Port
  {ad2e2ac9-d6ba-47a2-9059-8f7a011fd80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6d4165-0d27-469b-8aab-05cc23d49bd4}, !- Handle
  {e787701a-cffb-4295-9653-ad56458a71e1}, !- Name
  {ad2e2ac9-d6ba-47a2-9059-8f7a011fd80f}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75707637-0b14-4899-8c2f-f36c91186e79}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {470b417a-93db-4495-ae61-954491357e5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a430feb-7621-427f-9965-f8bf56a197f8}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {f36620f2-0235-4e55-ade9-0729fcd5e137}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {470b417a-93db-4495-ae61-954491357e5a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7efe8938-fdde-46a2-9ae8-30018604fc49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8fd8d729-5711-45af-a1c4-3e9c64ba3d9c}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7efe8938-fdde-46a2-9ae8-30018604fc49}, !- Inlet Port
  {09390b97-96f1-4ebf-b1cf-b3f57b3b0607}; !- Outlet Port

OS:Node,
  {07147048-d29f-4744-8544-ce7c86d227cd}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Return Air Node, !- Name
  {748ab7f7-f928-4dba-9218-8bb29c7aeaea}, !- Inlet Port
  {80be8de4-c1a1-4f03-aefd-c3bbc727b803}; !- Outlet Port

OS:Connection,
  {09390b97-96f1-4ebf-b1cf-b3f57b3b0607}, !- Handle
  {9e51c195-1dc2-41fd-91c7-4200a03bcff0}, !- Name
  {8fd8d729-5711-45af-a1c4-3e9c64ba3d9c}, !- Source Object
  3,                                      !- Outlet Port
  {5b37ce82-6d3c-44ae-951c-ff934e3a7992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {748ab7f7-f928-4dba-9218-8bb29c7aeaea}, !- Handle
  {a9de8cee-ae38-4e3c-ae41-14c6cd372205}, !- Name
  {68891eef-61fb-474b-ba70-56c87feb6393}, !- Source Object
  3,                                      !- Outlet Port
  {07147048-d29f-4744-8544-ce7c86d227cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80be8de4-c1a1-4f03-aefd-c3bbc727b803}, !- Handle
  {913fb94e-7e94-4dfc-8d4c-15a94ac1baa0}, !- Name
  {07147048-d29f-4744-8544-ce7c86d227cd}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {af20fd8c-5015-4611-a92d-441d5f99ac27}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {71ac4ba0-4891-4d71-b1ab-4fdc5a333fc4}, !- Inlet Port
  {f36620f2-0235-4e55-ade9-0729fcd5e137}; !- Outlet Port

OS:Connection,
  {71ac4ba0-4891-4d71-b1ab-4fdc5a333fc4}, !- Handle
  {0f273d84-e4c9-4e41-9790-fb03b5871685}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  33,                                     !- Outlet Port
  {af20fd8c-5015-4611-a92d-441d5f99ac27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36620f2-0235-4e55-ade9-0729fcd5e137}, !- Handle
  {03c2e995-d24e-4046-bd00-ad65a35fd820}, !- Name
  {af20fd8c-5015-4611-a92d-441d5f99ac27}, !- Source Object
  3,                                      !- Outlet Port
  {1a430feb-7621-427f-9965-f8bf56a197f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7efe8938-fdde-46a2-9ae8-30018604fc49}, !- Handle
  {bc1c5ea3-67bc-4b6c-b58c-0e28ba6e7e76}, !- Name
  {1a430feb-7621-427f-9965-f8bf56a197f8}, !- Source Object
  12,                                     !- Outlet Port
  {8fd8d729-5711-45af-a1c4-3e9c64ba3d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e19ab279-7842-4fcc-aba4-34f527081e98}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b4596e67-7209-4421-84e0-ba9503e91640}, !- Water Inlet Node Name
  {b931dd4f-b76f-4c56-b6d0-7370061f98f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39f9c36f-bb6f-423d-bffb-a1b576429368}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {508e5c7f-4b71-4824-aff2-6c329dd048dd}, !- Inlet Port
  {b4596e67-7209-4421-84e0-ba9503e91640}; !- Outlet Port

OS:Connection,
  {508e5c7f-4b71-4824-aff2-6c329dd048dd}, !- Handle
  {c3f132bf-9549-451d-81ef-85edacc19ec1}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  36,                                     !- Outlet Port
  {39f9c36f-bb6f-423d-bffb-a1b576429368}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04f4d03d-6feb-422e-91f1-bfe3f0f76239}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b931dd4f-b76f-4c56-b6d0-7370061f98f0}, !- Inlet Port
  {633da084-5f4b-4e03-82f2-27b50727d4c8}; !- Outlet Port

OS:Connection,
  {b4596e67-7209-4421-84e0-ba9503e91640}, !- Handle
  {0f1ecc1a-3388-4120-810c-e67e569fa7a2}, !- Name
  {39f9c36f-bb6f-423d-bffb-a1b576429368}, !- Source Object
  3,                                      !- Outlet Port
  {e19ab279-7842-4fcc-aba4-34f527081e98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b931dd4f-b76f-4c56-b6d0-7370061f98f0}, !- Handle
  {9e1ba145-aaf7-4c4f-b81f-88a84bbe3973}, !- Name
  {e19ab279-7842-4fcc-aba4-34f527081e98}, !- Source Object
  6,                                      !- Outlet Port
  {04f4d03d-6feb-422e-91f1-bfe3f0f76239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633da084-5f4b-4e03-82f2-27b50727d4c8}, !- Handle
  {127096fd-0b24-40a7-9663-9e55064a571d}, !- Name
  {04f4d03d-6feb-422e-91f1-bfe3f0f76239}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {430218de-3218-4ee1-8914-0e4586750e32}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {e19ab279-7842-4fcc-aba4-34f527081e98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b654038e-d905-4ff0-9a0c-de923b0d6a66}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {255a2837-c0d6-45bb-9ce8-1df84faa8acd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e19ab279-7842-4fcc-aba4-34f527081e98}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c9dfb423-7f4d-4d17-97cf-26290b6bf99c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bfdc0193-c3d0-4bdf-b897-91c88591ebcb}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c9dfb423-7f4d-4d17-97cf-26290b6bf99c}, !- Inlet Port
  {ada9ba4f-1a1c-43a7-89ff-e92a769ec3dc}; !- Outlet Port

OS:Node,
  {24b0e4f1-0ba7-40dc-93ae-c5d0e4c5da24}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Return Air Node, !- Name
  {e4a2ed43-d429-46b8-b7b9-e246d6820795}, !- Inlet Port
  {d22bd7d6-3d8d-42fc-b289-794e456ead94}; !- Outlet Port

OS:Connection,
  {ada9ba4f-1a1c-43a7-89ff-e92a769ec3dc}, !- Handle
  {0f651fd5-8917-424c-92d5-27267ec2d9e7}, !- Name
  {bfdc0193-c3d0-4bdf-b897-91c88591ebcb}, !- Source Object
  3,                                      !- Outlet Port
  {88af8fe9-4d75-4d8d-8ffc-cf65ccc02332}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4a2ed43-d429-46b8-b7b9-e246d6820795}, !- Handle
  {e6ecc1b8-d41e-4842-a1a1-09e273c07935}, !- Name
  {22cdf339-41d0-45fd-9ea6-0a451cf82219}, !- Source Object
  3,                                      !- Outlet Port
  {24b0e4f1-0ba7-40dc-93ae-c5d0e4c5da24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22bd7d6-3d8d-42fc-b289-794e456ead94}, !- Handle
  {372d8227-1e3a-47f0-aced-a7a8cc228837}, !- Name
  {24b0e4f1-0ba7-40dc-93ae-c5d0e4c5da24}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {c0628afd-e423-49c2-b9bd-90f9f19ae97d}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9188a77a-9a9a-422e-8ecb-eaf01cf7e3a7}, !- Inlet Port
  {255a2837-c0d6-45bb-9ce8-1df84faa8acd}; !- Outlet Port

OS:Connection,
  {9188a77a-9a9a-422e-8ecb-eaf01cf7e3a7}, !- Handle
  {facd93c9-212b-4342-90be-ef52494c57fe}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  34,                                     !- Outlet Port
  {c0628afd-e423-49c2-b9bd-90f9f19ae97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255a2837-c0d6-45bb-9ce8-1df84faa8acd}, !- Handle
  {fccc0ea5-55d3-4d19-ba6c-bd80a79b2fde}, !- Name
  {c0628afd-e423-49c2-b9bd-90f9f19ae97d}, !- Source Object
  3,                                      !- Outlet Port
  {b654038e-d905-4ff0-9a0c-de923b0d6a66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9dfb423-7f4d-4d17-97cf-26290b6bf99c}, !- Handle
  {b4955f43-8036-48fd-8654-8b6e7e645785}, !- Name
  {b654038e-d905-4ff0-9a0c-de923b0d6a66}, !- Source Object
  12,                                     !- Outlet Port
  {bfdc0193-c3d0-4bdf-b897-91c88591ebcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a8987d6a-fe98-40cb-8686-2395ecc4e012}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {960739af-8b9c-4942-8209-e5bb55707bc0}, !- Water Inlet Node Name
  {2c44b7bf-3240-4b97-b950-345ace17f13b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2ae4c15-fb40-4b27-a938-75282c7cb3bf}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9d329456-40ab-4d33-9831-17ecaf9780e7}, !- Inlet Port
  {960739af-8b9c-4942-8209-e5bb55707bc0}; !- Outlet Port

OS:Connection,
  {9d329456-40ab-4d33-9831-17ecaf9780e7}, !- Handle
  {a265a8eb-1ac7-493a-a7f6-8b3f4e40d275}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  37,                                     !- Outlet Port
  {c2ae4c15-fb40-4b27-a938-75282c7cb3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57b773b0-7aac-4efb-93d3-1d43db7d8377}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2c44b7bf-3240-4b97-b950-345ace17f13b}, !- Inlet Port
  {9a5261e5-660d-4bdd-9fa6-9d1e5e0b4d45}; !- Outlet Port

OS:Connection,
  {960739af-8b9c-4942-8209-e5bb55707bc0}, !- Handle
  {0b0cccf7-60ed-47b6-b541-ef9736344835}, !- Name
  {c2ae4c15-fb40-4b27-a938-75282c7cb3bf}, !- Source Object
  3,                                      !- Outlet Port
  {a8987d6a-fe98-40cb-8686-2395ecc4e012}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c44b7bf-3240-4b97-b950-345ace17f13b}, !- Handle
  {0067c03e-00ae-4c6b-8caa-b0a33dc3cd30}, !- Name
  {a8987d6a-fe98-40cb-8686-2395ecc4e012}, !- Source Object
  6,                                      !- Outlet Port
  {57b773b0-7aac-4efb-93d3-1d43db7d8377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5261e5-660d-4bdd-9fa6-9d1e5e0b4d45}, !- Handle
  {e58e879b-b460-4ec4-9736-aa9f59daded4}, !- Name
  {57b773b0-7aac-4efb-93d3-1d43db7d8377}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2dc37b9-20fe-47c4-ba0f-d1c54b1ae045}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {a8987d6a-fe98-40cb-8686-2395ecc4e012}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be15b9ea-1986-42cc-82a6-8b1bf8f452c7}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {1eab9938-e000-4148-a612-0a267eb58d5f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a8987d6a-fe98-40cb-8686-2395ecc4e012}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc679a3a-d5c4-4508-aa05-08273217d21e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69746f2d-6c94-4e47-8eab-fd33eac15eb3}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cc679a3a-d5c4-4508-aa05-08273217d21e}, !- Inlet Port
  {7fda5c9a-4bf4-446f-b895-023ad424cbe2}; !- Outlet Port

OS:Node,
  {ebb17c4b-e3e7-443b-b57f-52974ddf8b06}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Return Air Node, !- Name
  {948bd3e3-67a8-4703-ae9c-0bb76cdb4b80}, !- Inlet Port
  {7d90d7a6-1a47-4c02-963f-75454bf87429}; !- Outlet Port

OS:Connection,
  {7fda5c9a-4bf4-446f-b895-023ad424cbe2}, !- Handle
  {f21a2ff9-e538-4928-84a5-992437d10f51}, !- Name
  {69746f2d-6c94-4e47-8eab-fd33eac15eb3}, !- Source Object
  3,                                      !- Outlet Port
  {97a07097-cffd-4732-9426-de1c77694148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {948bd3e3-67a8-4703-ae9c-0bb76cdb4b80}, !- Handle
  {8a06f964-d425-48e2-af50-23826fec16be}, !- Name
  {fd2aa40d-e49a-4d78-9eab-7dee224bce1a}, !- Source Object
  3,                                      !- Outlet Port
  {ebb17c4b-e3e7-443b-b57f-52974ddf8b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d90d7a6-1a47-4c02-963f-75454bf87429}, !- Handle
  {2101f1a6-1f49-48df-8837-bf0efbab8f0f}, !- Name
  {ebb17c4b-e3e7-443b-b57f-52974ddf8b06}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {49388147-6476-4fb7-96eb-62d511fd518b}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e82e19b9-6840-47e8-8a76-2ed2bfcd25e2}, !- Inlet Port
  {1eab9938-e000-4148-a612-0a267eb58d5f}; !- Outlet Port

OS:Connection,
  {e82e19b9-6840-47e8-8a76-2ed2bfcd25e2}, !- Handle
  {13880f23-b21e-4a95-a715-8854475585cd}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  35,                                     !- Outlet Port
  {49388147-6476-4fb7-96eb-62d511fd518b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eab9938-e000-4148-a612-0a267eb58d5f}, !- Handle
  {8a2f57d4-d2a3-4764-abf3-a1ccbe7af96c}, !- Name
  {49388147-6476-4fb7-96eb-62d511fd518b}, !- Source Object
  3,                                      !- Outlet Port
  {be15b9ea-1986-42cc-82a6-8b1bf8f452c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc679a3a-d5c4-4508-aa05-08273217d21e}, !- Handle
  {35445580-b425-4fb1-802a-f40af9302612}, !- Name
  {be15b9ea-1986-42cc-82a6-8b1bf8f452c7}, !- Source Object
  12,                                     !- Outlet Port
  {69746f2d-6c94-4e47-8eab-fd33eac15eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {905b760c-fcca-4b57-9b7e-22cd1de57bf8}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1faa251d-f1f5-432c-82e7-698cc51b625f}, !- Water Inlet Node Name
  {e3166fc7-9de3-43c1-bdd8-cc52122bc311}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {263d742d-9f6a-4733-b595-eebb64360fa5}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9a656739-2d2c-4263-a989-70c3526ad0e4}, !- Inlet Port
  {1faa251d-f1f5-432c-82e7-698cc51b625f}; !- Outlet Port

OS:Connection,
  {9a656739-2d2c-4263-a989-70c3526ad0e4}, !- Handle
  {c7c9f9e5-de89-4a13-87bc-99cad07020fe}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  38,                                     !- Outlet Port
  {263d742d-9f6a-4733-b595-eebb64360fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bc7331a-2e46-4f60-8309-aee1417b4ae6}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e3166fc7-9de3-43c1-bdd8-cc52122bc311}, !- Inlet Port
  {0710a44b-9b52-4b7f-9a69-3f8496b02be7}; !- Outlet Port

OS:Connection,
  {1faa251d-f1f5-432c-82e7-698cc51b625f}, !- Handle
  {3a8e2ee7-d878-4077-ad42-cc45d166f468}, !- Name
  {263d742d-9f6a-4733-b595-eebb64360fa5}, !- Source Object
  3,                                      !- Outlet Port
  {905b760c-fcca-4b57-9b7e-22cd1de57bf8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e3166fc7-9de3-43c1-bdd8-cc52122bc311}, !- Handle
  {f91c2db6-a4e9-4caa-b18a-756e85954530}, !- Name
  {905b760c-fcca-4b57-9b7e-22cd1de57bf8}, !- Source Object
  6,                                      !- Outlet Port
  {1bc7331a-2e46-4f60-8309-aee1417b4ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0710a44b-9b52-4b7f-9a69-3f8496b02be7}, !- Handle
  {5a7105b0-7ff1-4bc4-b6cf-adfb5ce47902}, !- Name
  {1bc7331a-2e46-4f60-8309-aee1417b4ae6}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a09e931-21aa-4fef-b288-aa5735092756}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Controller, !- Name
  {905b760c-fcca-4b57-9b7e-22cd1de57bf8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e179ae71-bd25-4550-9379-846d956d3ff1}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {8b8cdb13-12be-4364-a275-f2e3dcda2770}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {905b760c-fcca-4b57-9b7e-22cd1de57bf8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3065859b-14f1-4394-b6e6-fbc9feb2fc6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a6a269b6-d6de-479e-b757-b39a64433fa8}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3065859b-14f1-4394-b6e6-fbc9feb2fc6e}, !- Inlet Port
  {fe5b7fb2-35e4-42ac-8778-a9a7b5b93178}; !- Outlet Port

OS:Node,
  {9a0daa5d-0610-4a91-a429-a4dba8aca625}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Return Air Node, !- Name
  {17ab3162-3ca3-485c-86db-b54102a329cd}, !- Inlet Port
  {f30ab3de-3138-4172-8798-39540b038e25}; !- Outlet Port

OS:Connection,
  {fe5b7fb2-35e4-42ac-8778-a9a7b5b93178}, !- Handle
  {42739dab-e0bd-412e-8b51-dffec4ebffe5}, !- Name
  {a6a269b6-d6de-479e-b757-b39a64433fa8}, !- Source Object
  3,                                      !- Outlet Port
  {5f78d231-1b93-4632-b622-51754f1e8f25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17ab3162-3ca3-485c-86db-b54102a329cd}, !- Handle
  {f3558974-b84f-470a-b070-d63743d4f2ec}, !- Name
  {c33389b2-b70a-4a2c-b65d-4f389d39cd4c}, !- Source Object
  3,                                      !- Outlet Port
  {9a0daa5d-0610-4a91-a429-a4dba8aca625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30ab3de-3138-4172-8798-39540b038e25}, !- Handle
  {6e61fed7-f62e-419d-9e30-889832ac52a1}, !- Name
  {9a0daa5d-0610-4a91-a429-a4dba8aca625}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {c9008381-4a93-4d64-ad2f-397fe38bafb9}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f9e12978-35c1-4e46-952d-a46f459ae1bb}, !- Inlet Port
  {8b8cdb13-12be-4364-a275-f2e3dcda2770}; !- Outlet Port

OS:Connection,
  {f9e12978-35c1-4e46-952d-a46f459ae1bb}, !- Handle
  {c77563dd-97ef-4b13-8c18-433540f57488}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  36,                                     !- Outlet Port
  {c9008381-4a93-4d64-ad2f-397fe38bafb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8cdb13-12be-4364-a275-f2e3dcda2770}, !- Handle
  {f410fbef-451d-42bb-840c-215444ed8883}, !- Name
  {c9008381-4a93-4d64-ad2f-397fe38bafb9}, !- Source Object
  3,                                      !- Outlet Port
  {e179ae71-bd25-4550-9379-846d956d3ff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3065859b-14f1-4394-b6e6-fbc9feb2fc6e}, !- Handle
  {00e3bace-723c-4691-9ea9-4d1c618cb03a}, !- Name
  {e179ae71-bd25-4550-9379-846d956d3ff1}, !- Source Object
  12,                                     !- Outlet Port
  {a6a269b6-d6de-479e-b757-b39a64433fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9f56814-2935-419c-b1d7-550aeec1cacd}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {442aa493-39cc-45e6-9c94-0d225467fa9a}, !- Water Inlet Node Name
  {42c534de-b516-482c-b2a2-beaf1e9a3c4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41ff1fe6-3e47-4071-a91e-26d8ecbb88a7}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9fdc9cf7-63f8-4385-87e0-6947d75f565e}, !- Inlet Port
  {442aa493-39cc-45e6-9c94-0d225467fa9a}; !- Outlet Port

OS:Connection,
  {9fdc9cf7-63f8-4385-87e0-6947d75f565e}, !- Handle
  {b032a4d6-e9b1-4b80-b5f6-60052afa1961}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  39,                                     !- Outlet Port
  {41ff1fe6-3e47-4071-a91e-26d8ecbb88a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6687980-1d22-41ff-881d-8899247b9fbd}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {42c534de-b516-482c-b2a2-beaf1e9a3c4e}, !- Inlet Port
  {a02ee299-8962-4aa4-b641-9f3c3f13d5b5}; !- Outlet Port

OS:Connection,
  {442aa493-39cc-45e6-9c94-0d225467fa9a}, !- Handle
  {934f58c7-3594-464b-a00e-c647aada6539}, !- Name
  {41ff1fe6-3e47-4071-a91e-26d8ecbb88a7}, !- Source Object
  3,                                      !- Outlet Port
  {d9f56814-2935-419c-b1d7-550aeec1cacd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42c534de-b516-482c-b2a2-beaf1e9a3c4e}, !- Handle
  {16fa829a-ef08-401a-80c2-76768deba524}, !- Name
  {d9f56814-2935-419c-b1d7-550aeec1cacd}, !- Source Object
  6,                                      !- Outlet Port
  {c6687980-1d22-41ff-881d-8899247b9fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02ee299-8962-4aa4-b641-9f3c3f13d5b5}, !- Handle
  {ccc71493-f5b3-402d-b4c1-50dbc725ec3b}, !- Name
  {c6687980-1d22-41ff-881d-8899247b9fbd}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b59feae2-a2b3-4c35-ad97-f722b45ed5b8}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Reheat Coil Controller, !- Name
  {d9f56814-2935-419c-b1d7-550aeec1cacd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa2b4893-e420-4a1e-82a5-c9417580ccdb}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {4187e813-3c98-4338-8cca-57c2bb4fb5ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9f56814-2935-419c-b1d7-550aeec1cacd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e772a4d-160b-4df3-bf7a-6213c49fc214}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33262bc8-d53b-4b96-b98e-0fb6a00ba0a6}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7e772a4d-160b-4df3-bf7a-6213c49fc214}, !- Inlet Port
  {239bdab4-b31f-4a38-88dc-79a00ecb9323}; !- Outlet Port

OS:Node,
  {53552941-1024-4b98-80b7-eb02498d68d0}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Return Air Node, !- Name
  {521fa8e9-5de7-4400-a731-c535f854db8c}, !- Inlet Port
  {53ee830e-211a-4f55-b7f2-8b7a08fca14b}; !- Outlet Port

OS:Connection,
  {239bdab4-b31f-4a38-88dc-79a00ecb9323}, !- Handle
  {a6c2f79b-19d2-4eb2-acf3-850610944afd}, !- Name
  {33262bc8-d53b-4b96-b98e-0fb6a00ba0a6}, !- Source Object
  3,                                      !- Outlet Port
  {81617384-ad99-4c05-8550-4c914344380f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {521fa8e9-5de7-4400-a731-c535f854db8c}, !- Handle
  {ac1f3437-414c-496f-b796-d4c8a3b7b29c}, !- Name
  {436fba5c-2d3d-4d1c-88a8-be8e743ccdee}, !- Source Object
  3,                                      !- Outlet Port
  {53552941-1024-4b98-80b7-eb02498d68d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ee830e-211a-4f55-b7f2-8b7a08fca14b}, !- Handle
  {f99422b3-3f18-47b3-8b97-5789954838f1}, !- Name
  {53552941-1024-4b98-80b7-eb02498d68d0}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {68780217-3385-47fe-a360-62d227a6338a}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b4aa0c5b-8472-4dde-8275-f628e56ccbff}, !- Inlet Port
  {4187e813-3c98-4338-8cca-57c2bb4fb5ec}; !- Outlet Port

OS:Connection,
  {b4aa0c5b-8472-4dde-8275-f628e56ccbff}, !- Handle
  {6ff0df9e-f66a-4ebe-b615-7540a93b87b6}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  37,                                     !- Outlet Port
  {68780217-3385-47fe-a360-62d227a6338a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4187e813-3c98-4338-8cca-57c2bb4fb5ec}, !- Handle
  {41627c22-d87c-42f0-9e54-6420abb29738}, !- Name
  {68780217-3385-47fe-a360-62d227a6338a}, !- Source Object
  3,                                      !- Outlet Port
  {aa2b4893-e420-4a1e-82a5-c9417580ccdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e772a4d-160b-4df3-bf7a-6213c49fc214}, !- Handle
  {3bc448ae-3e2c-44d9-97cd-23abc663f39e}, !- Name
  {aa2b4893-e420-4a1e-82a5-c9417580ccdb}, !- Source Object
  12,                                     !- Outlet Port
  {33262bc8-d53b-4b96-b98e-0fb6a00ba0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1988dabd-ca46-40ad-a5c3-f2bed3726d19}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c959961-04ab-4dfe-a720-cfebe1609561}, !- Water Inlet Node Name
  {6c624ede-80cb-43ab-8653-9a406599452a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5cfeeb7-66a7-4f8c-ab6d-e06176f1a9e2}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7631ee5a-42b4-4e1e-b4f6-33b795f175ee}, !- Inlet Port
  {6c959961-04ab-4dfe-a720-cfebe1609561}; !- Outlet Port

OS:Connection,
  {7631ee5a-42b4-4e1e-b4f6-33b795f175ee}, !- Handle
  {da4375be-1de8-40fd-b410-7d48e69cc242}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  40,                                     !- Outlet Port
  {c5cfeeb7-66a7-4f8c-ab6d-e06176f1a9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0368d89-a3b2-42d9-9f54-c81df7ab2cfa}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6c624ede-80cb-43ab-8653-9a406599452a}, !- Inlet Port
  {e2f4ca3a-2be7-45fd-af01-f55e401a732e}; !- Outlet Port

OS:Connection,
  {6c959961-04ab-4dfe-a720-cfebe1609561}, !- Handle
  {8a7282c3-879f-4ba9-baec-a610f13bee1f}, !- Name
  {c5cfeeb7-66a7-4f8c-ab6d-e06176f1a9e2}, !- Source Object
  3,                                      !- Outlet Port
  {1988dabd-ca46-40ad-a5c3-f2bed3726d19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c624ede-80cb-43ab-8653-9a406599452a}, !- Handle
  {5fbaef29-931e-4442-99c6-7787258dbaac}, !- Name
  {1988dabd-ca46-40ad-a5c3-f2bed3726d19}, !- Source Object
  6,                                      !- Outlet Port
  {b0368d89-a3b2-42d9-9f54-c81df7ab2cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f4ca3a-2be7-45fd-af01-f55e401a732e}, !- Handle
  {ce07c76a-c7a0-4a4d-a9bc-d9157e2a291f}, !- Name
  {b0368d89-a3b2-42d9-9f54-c81df7ab2cfa}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51a6605d-f82c-4b81-9550-30583f02d53f}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Controller, !- Name
  {1988dabd-ca46-40ad-a5c3-f2bed3726d19}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c32b51ab-acba-464d-830f-355076ff9857}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {928b0a97-ddf0-4385-b8fe-0ffe72bc35ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1988dabd-ca46-40ad-a5c3-f2bed3726d19}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77d365be-db38-4567-9056-6fe0723b6dda}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e7e2c9f-a063-47ae-9d95-32f464e43d83}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {77d365be-db38-4567-9056-6fe0723b6dda}, !- Inlet Port
  {f6fad4fd-21ba-422a-a21b-8d7324cf7b29}; !- Outlet Port

OS:Node,
  {9c137466-8b84-4a05-95e7-a094ccb639c7}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Return Air Node, !- Name
  {0c9918cb-497e-4f47-8f70-3e38d28cf058}, !- Inlet Port
  {21972829-dda3-400c-984d-985cc9f78782}; !- Outlet Port

OS:Connection,
  {f6fad4fd-21ba-422a-a21b-8d7324cf7b29}, !- Handle
  {9ddf8af2-97e3-49ea-851c-d36e52414e7d}, !- Name
  {8e7e2c9f-a063-47ae-9d95-32f464e43d83}, !- Source Object
  3,                                      !- Outlet Port
  {ad543746-1ee2-4d7b-8374-5a2f10d48a38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c9918cb-497e-4f47-8f70-3e38d28cf058}, !- Handle
  {0a6191b6-c129-4924-8e5f-fcad58791a99}, !- Name
  {2dc8d3f6-67d9-45e2-b199-77a0bb0d5d89}, !- Source Object
  3,                                      !- Outlet Port
  {9c137466-8b84-4a05-95e7-a094ccb639c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21972829-dda3-400c-984d-985cc9f78782}, !- Handle
  {4d9aaa40-b87e-43d9-868c-18bf4568e1a1}, !- Name
  {9c137466-8b84-4a05-95e7-a094ccb639c7}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {e40c8e26-acce-4571-afe7-31825baa4f99}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2679c248-bb8e-437d-8ad6-befcabf7391e}, !- Inlet Port
  {928b0a97-ddf0-4385-b8fe-0ffe72bc35ce}; !- Outlet Port

OS:Connection,
  {2679c248-bb8e-437d-8ad6-befcabf7391e}, !- Handle
  {1cfbbbdf-dd34-4dcb-bfe7-73ed36afccb1}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  38,                                     !- Outlet Port
  {e40c8e26-acce-4571-afe7-31825baa4f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928b0a97-ddf0-4385-b8fe-0ffe72bc35ce}, !- Handle
  {d90d9b40-a837-4d36-aa8a-af8a2ee075ca}, !- Name
  {e40c8e26-acce-4571-afe7-31825baa4f99}, !- Source Object
  3,                                      !- Outlet Port
  {c32b51ab-acba-464d-830f-355076ff9857}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77d365be-db38-4567-9056-6fe0723b6dda}, !- Handle
  {b238ecdc-4dc3-48e5-b936-e79ce5b92e50}, !- Name
  {c32b51ab-acba-464d-830f-355076ff9857}, !- Source Object
  12,                                     !- Outlet Port
  {8e7e2c9f-a063-47ae-9d95-32f464e43d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8254cd43-f317-4bd3-a3a0-8cec9108312c}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6fd3548f-53d5-40ff-b07f-d44daedf226b}, !- Water Inlet Node Name
  {5ba7b050-5221-4809-9cbb-29a64ede1768}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5086ca4c-3494-4e8d-970e-f75b2be7c7e6}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1055ad0b-550b-43d0-b309-a29c75b82f40}, !- Inlet Port
  {6fd3548f-53d5-40ff-b07f-d44daedf226b}; !- Outlet Port

OS:Connection,
  {1055ad0b-550b-43d0-b309-a29c75b82f40}, !- Handle
  {fa60950a-eb42-4750-9f36-1025945d5a8f}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  41,                                     !- Outlet Port
  {5086ca4c-3494-4e8d-970e-f75b2be7c7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a86da5-4f03-43f9-a7b8-06b4d2ec0ae5}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5ba7b050-5221-4809-9cbb-29a64ede1768}, !- Inlet Port
  {63b17fe3-7c8b-41fd-ad1c-a50f5edd3461}; !- Outlet Port

OS:Connection,
  {6fd3548f-53d5-40ff-b07f-d44daedf226b}, !- Handle
  {44308007-6187-442e-8216-808209ae82a3}, !- Name
  {5086ca4c-3494-4e8d-970e-f75b2be7c7e6}, !- Source Object
  3,                                      !- Outlet Port
  {8254cd43-f317-4bd3-a3a0-8cec9108312c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ba7b050-5221-4809-9cbb-29a64ede1768}, !- Handle
  {fc00672e-d4bd-4a3a-8cc0-883f20c37697}, !- Name
  {8254cd43-f317-4bd3-a3a0-8cec9108312c}, !- Source Object
  6,                                      !- Outlet Port
  {05a86da5-4f03-43f9-a7b8-06b4d2ec0ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b17fe3-7c8b-41fd-ad1c-a50f5edd3461}, !- Handle
  {6bf12795-b1a2-45de-863f-84d5f7f5f511}, !- Name
  {05a86da5-4f03-43f9-a7b8-06b4d2ec0ae5}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {800d7d80-595a-4c0b-8d26-af071a55d786}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Reheat Coil Controller, !- Name
  {8254cd43-f317-4bd3-a3a0-8cec9108312c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a091343-7add-470e-9e11-bca9b84b5005}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {5fb0f817-fdea-4261-bbfe-4ba3190269cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8254cd43-f317-4bd3-a3a0-8cec9108312c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28ae9602-0e1e-44fc-aee3-4839e1733c88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54469124-8bcd-4248-8b35-b1530941478e}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {28ae9602-0e1e-44fc-aee3-4839e1733c88}, !- Inlet Port
  {4d0307d6-448a-4059-81eb-4b6faf8e5971}; !- Outlet Port

OS:Node,
  {a48b0e7c-0c9b-4927-bc97-d735e99ce6f7}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Return Air Node, !- Name
  {07bd6e8b-cac9-40b1-8277-081740a6aeff}, !- Inlet Port
  {4d3708b9-e97b-4170-88c8-68df5318a91a}; !- Outlet Port

OS:Connection,
  {4d0307d6-448a-4059-81eb-4b6faf8e5971}, !- Handle
  {a26f0e7c-7993-4393-b7f7-e15fe5ef6ced}, !- Name
  {54469124-8bcd-4248-8b35-b1530941478e}, !- Source Object
  3,                                      !- Outlet Port
  {59496656-3215-4cf9-b7b2-747e3198cb72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07bd6e8b-cac9-40b1-8277-081740a6aeff}, !- Handle
  {09ffe51d-4bef-456c-abd7-194110919ed6}, !- Name
  {c02fa0ba-db0f-41be-87b8-c6cd48b676a1}, !- Source Object
  3,                                      !- Outlet Port
  {a48b0e7c-0c9b-4927-bc97-d735e99ce6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3708b9-e97b-4170-88c8-68df5318a91a}, !- Handle
  {bbd7cb98-eb05-4023-9946-76ab4c76adaa}, !- Name
  {a48b0e7c-0c9b-4927-bc97-d735e99ce6f7}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {3a7a44d7-6388-4521-9418-54f98988af5d}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9a152e95-063e-4711-aa15-fa7f20cde219}, !- Inlet Port
  {5fb0f817-fdea-4261-bbfe-4ba3190269cd}; !- Outlet Port

OS:Connection,
  {9a152e95-063e-4711-aa15-fa7f20cde219}, !- Handle
  {ff7c192d-7549-4236-8df8-2fa06b345b21}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  39,                                     !- Outlet Port
  {3a7a44d7-6388-4521-9418-54f98988af5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb0f817-fdea-4261-bbfe-4ba3190269cd}, !- Handle
  {5364fc75-fe7c-492c-8385-830fff706882}, !- Name
  {3a7a44d7-6388-4521-9418-54f98988af5d}, !- Source Object
  3,                                      !- Outlet Port
  {5a091343-7add-470e-9e11-bca9b84b5005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28ae9602-0e1e-44fc-aee3-4839e1733c88}, !- Handle
  {f2b575bf-57be-40c7-a6f0-1a701785de5b}, !- Name
  {5a091343-7add-470e-9e11-bca9b84b5005}, !- Source Object
  12,                                     !- Outlet Port
  {54469124-8bcd-4248-8b35-b1530941478e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b2b19940-64e1-4318-8d15-7da5c961e0ca}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {467ce326-9df5-473b-bff1-38e510762270}, !- Water Inlet Node Name
  {bb42f3f2-89b9-4946-bb97-aa6862e5e8c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f76a9577-edbe-4ffa-8768-010eb202da43}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {20997c6d-a403-4412-b9cb-5ec580311340}, !- Inlet Port
  {467ce326-9df5-473b-bff1-38e510762270}; !- Outlet Port

OS:Connection,
  {20997c6d-a403-4412-b9cb-5ec580311340}, !- Handle
  {85d676ad-061c-492b-b9b3-5ad6a24d6614}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  42,                                     !- Outlet Port
  {f76a9577-edbe-4ffa-8768-010eb202da43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdfd48c8-b570-4919-a37b-9bd14082f4b6}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bb42f3f2-89b9-4946-bb97-aa6862e5e8c7}, !- Inlet Port
  {ad089bca-516a-4189-8b9a-04f5794938ff}; !- Outlet Port

OS:Connection,
  {467ce326-9df5-473b-bff1-38e510762270}, !- Handle
  {1d6e9b60-fa18-4359-a8be-c718f4c7b6c1}, !- Name
  {f76a9577-edbe-4ffa-8768-010eb202da43}, !- Source Object
  3,                                      !- Outlet Port
  {b2b19940-64e1-4318-8d15-7da5c961e0ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb42f3f2-89b9-4946-bb97-aa6862e5e8c7}, !- Handle
  {18d688ba-9e76-42c1-9af1-986c28d8c4dd}, !- Name
  {b2b19940-64e1-4318-8d15-7da5c961e0ca}, !- Source Object
  6,                                      !- Outlet Port
  {bdfd48c8-b570-4919-a37b-9bd14082f4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad089bca-516a-4189-8b9a-04f5794938ff}, !- Handle
  {a8aac5aa-6db5-4a52-9152-3dc46dfa13ff}, !- Name
  {bdfd48c8-b570-4919-a37b-9bd14082f4b6}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c65097d9-92c4-415e-862e-76e9b1411b82}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Controller, !- Name
  {b2b19940-64e1-4318-8d15-7da5c961e0ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3416a8fb-b9db-4f3c-b353-e027efbcc5bb}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {ccd4070a-568a-4035-967c-797feccebd80}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2b19940-64e1-4318-8d15-7da5c961e0ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3cac9136-f256-4155-b206-565e611862b1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29cdde28-a82e-409e-9a3f-bf1b2ce95265}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3cac9136-f256-4155-b206-565e611862b1}, !- Inlet Port
  {f2fe8e12-ad9a-4956-8cd8-83c334cde589}; !- Outlet Port

OS:Node,
  {28c96002-139b-4c6c-ac64-20a4b26c300d}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Return Air Node, !- Name
  {b0f8b0c7-5166-43d9-b9c4-17041e1523e3}, !- Inlet Port
  {45723b22-a1dd-42a0-9895-f0cce0e2f5b3}; !- Outlet Port

OS:Connection,
  {f2fe8e12-ad9a-4956-8cd8-83c334cde589}, !- Handle
  {cdb8162e-feb9-4ad7-8863-372119dd5c30}, !- Name
  {29cdde28-a82e-409e-9a3f-bf1b2ce95265}, !- Source Object
  3,                                      !- Outlet Port
  {a1d34def-205c-4441-9a10-13af69f14b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0f8b0c7-5166-43d9-b9c4-17041e1523e3}, !- Handle
  {3abcb9fc-fd6e-4026-ae64-71e878950446}, !- Name
  {914ac3b6-3bf7-46e4-9d9b-82f6920e0033}, !- Source Object
  3,                                      !- Outlet Port
  {28c96002-139b-4c6c-ac64-20a4b26c300d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45723b22-a1dd-42a0-9895-f0cce0e2f5b3}, !- Handle
  {90daa781-6390-4d6f-a8cd-067aa5d0ee66}, !- Name
  {28c96002-139b-4c6c-ac64-20a4b26c300d}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {06543894-4927-452d-ba82-c0e5ba5a6674}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d068bdf6-5c39-45b0-859c-a88acedf8406}, !- Inlet Port
  {ccd4070a-568a-4035-967c-797feccebd80}; !- Outlet Port

OS:Connection,
  {d068bdf6-5c39-45b0-859c-a88acedf8406}, !- Handle
  {5cc95658-c348-4b30-aa27-318918f9f92a}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  40,                                     !- Outlet Port
  {06543894-4927-452d-ba82-c0e5ba5a6674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd4070a-568a-4035-967c-797feccebd80}, !- Handle
  {941ddaa3-f460-4aad-a1d8-a34cc50771b9}, !- Name
  {06543894-4927-452d-ba82-c0e5ba5a6674}, !- Source Object
  3,                                      !- Outlet Port
  {3416a8fb-b9db-4f3c-b353-e027efbcc5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cac9136-f256-4155-b206-565e611862b1}, !- Handle
  {98e859df-3302-4a6c-97cf-571e0316eed1}, !- Name
  {3416a8fb-b9db-4f3c-b353-e027efbcc5bb}, !- Source Object
  12,                                     !- Outlet Port
  {29cdde28-a82e-409e-9a3f-bf1b2ce95265}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {642008c5-08eb-41bc-a141-d56e7f956e8b}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7a2226dd-88ad-4bd6-9548-0863ab836e43}, !- Water Inlet Node Name
  {f4d15ea1-c6b0-42f2-a2e7-7d220a334805}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7afb020-dbc4-4db1-9796-06a29cef4275}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {99afeb50-4e2d-4177-8664-2875acffbf18}, !- Inlet Port
  {7a2226dd-88ad-4bd6-9548-0863ab836e43}; !- Outlet Port

OS:Connection,
  {99afeb50-4e2d-4177-8664-2875acffbf18}, !- Handle
  {d2858279-1505-460f-8aa0-33bd85ee3be9}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  43,                                     !- Outlet Port
  {b7afb020-dbc4-4db1-9796-06a29cef4275}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbf1d5b5-4f65-444d-8bc5-d18f903c9486}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f4d15ea1-c6b0-42f2-a2e7-7d220a334805}, !- Inlet Port
  {b74b1912-fe91-4fcb-9c34-ad3560d06d81}; !- Outlet Port

OS:Connection,
  {7a2226dd-88ad-4bd6-9548-0863ab836e43}, !- Handle
  {34f77388-24bb-40d8-ad92-f37a92694c26}, !- Name
  {b7afb020-dbc4-4db1-9796-06a29cef4275}, !- Source Object
  3,                                      !- Outlet Port
  {642008c5-08eb-41bc-a141-d56e7f956e8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4d15ea1-c6b0-42f2-a2e7-7d220a334805}, !- Handle
  {a4d925f2-54f8-47ad-86f7-283364be2cb1}, !- Name
  {642008c5-08eb-41bc-a141-d56e7f956e8b}, !- Source Object
  6,                                      !- Outlet Port
  {bbf1d5b5-4f65-444d-8bc5-d18f903c9486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74b1912-fe91-4fcb-9c34-ad3560d06d81}, !- Handle
  {3216ef4e-d587-4572-ba75-490e9c252071}, !- Name
  {bbf1d5b5-4f65-444d-8bc5-d18f903c9486}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7e1847f3-5966-49a0-99df-5c26108f09ee}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Reheat Coil Controller, !- Name
  {642008c5-08eb-41bc-a141-d56e7f956e8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {533e3ab2-458f-42e6-b539-b534f000975c}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {85e4e225-a92a-4964-a3df-1392c3f170ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {642008c5-08eb-41bc-a141-d56e7f956e8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a139ca0-28d0-472e-aa65-2a6652f08180}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c180bc97-353d-4e5f-a16a-53e8385a8776}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4a139ca0-28d0-472e-aa65-2a6652f08180}, !- Inlet Port
  {e5716e85-5e60-4c79-aa2f-1ee7325a0dce}; !- Outlet Port

OS:Node,
  {72c11b62-3ad7-4ce9-a7ea-9e2bb1d747ad}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Return Air Node, !- Name
  {669edc7a-5e9f-4630-a053-6273c3a2849e}, !- Inlet Port
  {769f49bb-8382-45a0-b9e6-065c41bef30c}; !- Outlet Port

OS:Connection,
  {e5716e85-5e60-4c79-aa2f-1ee7325a0dce}, !- Handle
  {43760e1d-0f08-4f6d-b5ac-3d16c354b9b1}, !- Name
  {c180bc97-353d-4e5f-a16a-53e8385a8776}, !- Source Object
  3,                                      !- Outlet Port
  {e64e28db-e716-49d8-b593-96d8509ed6b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669edc7a-5e9f-4630-a053-6273c3a2849e}, !- Handle
  {c12e8cd7-23d5-4781-85f3-4f62cbf14626}, !- Name
  {eabb2680-4660-4bbb-b6e1-6a0b627f07dd}, !- Source Object
  3,                                      !- Outlet Port
  {72c11b62-3ad7-4ce9-a7ea-9e2bb1d747ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769f49bb-8382-45a0-b9e6-065c41bef30c}, !- Handle
  {7538bc52-b07c-4415-9842-e183e532a01c}, !- Name
  {72c11b62-3ad7-4ce9-a7ea-9e2bb1d747ad}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {5f07b5bf-cce7-420d-912c-e1f329737916}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5ad05a0a-0e24-4512-be3c-720da02744fe}, !- Inlet Port
  {85e4e225-a92a-4964-a3df-1392c3f170ce}; !- Outlet Port

OS:Connection,
  {5ad05a0a-0e24-4512-be3c-720da02744fe}, !- Handle
  {39294396-cdad-4caf-b9a6-539568d6b844}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  41,                                     !- Outlet Port
  {5f07b5bf-cce7-420d-912c-e1f329737916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e4e225-a92a-4964-a3df-1392c3f170ce}, !- Handle
  {dc3e7207-aeef-4b4f-9b9c-6b348621b26f}, !- Name
  {5f07b5bf-cce7-420d-912c-e1f329737916}, !- Source Object
  3,                                      !- Outlet Port
  {533e3ab2-458f-42e6-b539-b534f000975c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a139ca0-28d0-472e-aa65-2a6652f08180}, !- Handle
  {89d8d2b3-5bc7-4373-a88c-9ec2dfa51ba5}, !- Name
  {533e3ab2-458f-42e6-b539-b534f000975c}, !- Source Object
  12,                                     !- Outlet Port
  {c180bc97-353d-4e5f-a16a-53e8385a8776}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41ca4127-c65f-4ac2-9aa4-a894ff7b50c1}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eedeb713-fedf-470b-ab75-9bd4242a0d59}, !- Water Inlet Node Name
  {6881f3ba-f173-4d30-90a3-293d4e7639b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4010052a-e061-4124-b79f-3d83411e3457}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {617228d0-cc5b-4f4c-80bb-f5c5a6b8bd2a}, !- Inlet Port
  {eedeb713-fedf-470b-ab75-9bd4242a0d59}; !- Outlet Port

OS:Connection,
  {617228d0-cc5b-4f4c-80bb-f5c5a6b8bd2a}, !- Handle
  {a699bf12-0371-4836-b5d7-2a7a650add1c}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  44,                                     !- Outlet Port
  {4010052a-e061-4124-b79f-3d83411e3457}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04aa32f3-c043-494e-9e45-a442bf332314}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6881f3ba-f173-4d30-90a3-293d4e7639b4}, !- Inlet Port
  {0e622909-5259-44b9-b5a8-09730428e077}; !- Outlet Port

OS:Connection,
  {eedeb713-fedf-470b-ab75-9bd4242a0d59}, !- Handle
  {3a5c748b-1f14-4fa1-8d63-9963ae57e34b}, !- Name
  {4010052a-e061-4124-b79f-3d83411e3457}, !- Source Object
  3,                                      !- Outlet Port
  {41ca4127-c65f-4ac2-9aa4-a894ff7b50c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6881f3ba-f173-4d30-90a3-293d4e7639b4}, !- Handle
  {083dc7a1-f624-4cfa-845c-a1e863e18463}, !- Name
  {41ca4127-c65f-4ac2-9aa4-a894ff7b50c1}, !- Source Object
  6,                                      !- Outlet Port
  {04aa32f3-c043-494e-9e45-a442bf332314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e622909-5259-44b9-b5a8-09730428e077}, !- Handle
  {a6036a95-2d22-4e36-a9af-8c115b50475b}, !- Name
  {04aa32f3-c043-494e-9e45-a442bf332314}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e49b8b7-503f-49a2-8508-5dc39ebe2cce}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Controller, !- Name
  {41ca4127-c65f-4ac2-9aa4-a894ff7b50c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81eb767c-854c-4a52-a12a-390c14f78e1d}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {d2ce3a83-7248-48aa-98e4-3ba61178b9ef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41ca4127-c65f-4ac2-9aa4-a894ff7b50c1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43e48207-30ba-46a4-bc22-ccb3b5706b88}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa730e61-2750-42ae-b929-bf1df5b6e292}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {43e48207-30ba-46a4-bc22-ccb3b5706b88}, !- Inlet Port
  {6e9be90e-b1eb-427b-8b91-18ac33afbea6}; !- Outlet Port

OS:Node,
  {787e36f3-092d-4425-b702-8461a543a6c3}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Return Air Node, !- Name
  {ce579eb2-3c91-42c3-ae10-17e82c6f6106}, !- Inlet Port
  {8b8e0e83-f3e3-4f81-a209-6a1bfe25eae2}; !- Outlet Port

OS:Connection,
  {6e9be90e-b1eb-427b-8b91-18ac33afbea6}, !- Handle
  {fcf8e511-492d-436c-8365-4ab95bf187a1}, !- Name
  {aa730e61-2750-42ae-b929-bf1df5b6e292}, !- Source Object
  3,                                      !- Outlet Port
  {86ca38e1-df56-485e-ae5f-795083f78160}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce579eb2-3c91-42c3-ae10-17e82c6f6106}, !- Handle
  {29eef5f7-9e16-4441-8d43-426cbadb7905}, !- Name
  {f079da2c-1708-4a5b-8679-3ae5f6fef16b}, !- Source Object
  3,                                      !- Outlet Port
  {787e36f3-092d-4425-b702-8461a543a6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8e0e83-f3e3-4f81-a209-6a1bfe25eae2}, !- Handle
  {e81f81a7-176a-484f-994f-6888f481ec47}, !- Name
  {787e36f3-092d-4425-b702-8461a543a6c3}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {bc2de18c-c10d-4a88-852f-1b58aa7de10d}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {40e7b615-bb4f-4a99-8195-673197c7ddd0}, !- Inlet Port
  {d2ce3a83-7248-48aa-98e4-3ba61178b9ef}; !- Outlet Port

OS:Connection,
  {40e7b615-bb4f-4a99-8195-673197c7ddd0}, !- Handle
  {ffb9889e-6448-469d-8e15-05d9342b977c}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  42,                                     !- Outlet Port
  {bc2de18c-c10d-4a88-852f-1b58aa7de10d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ce3a83-7248-48aa-98e4-3ba61178b9ef}, !- Handle
  {3e345d65-d081-4026-aa2d-15ff877dad73}, !- Name
  {bc2de18c-c10d-4a88-852f-1b58aa7de10d}, !- Source Object
  3,                                      !- Outlet Port
  {81eb767c-854c-4a52-a12a-390c14f78e1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43e48207-30ba-46a4-bc22-ccb3b5706b88}, !- Handle
  {8e812962-1058-4bee-93ab-888ec40d4d32}, !- Name
  {81eb767c-854c-4a52-a12a-390c14f78e1d}, !- Source Object
  12,                                     !- Outlet Port
  {aa730e61-2750-42ae-b929-bf1df5b6e292}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {563a1b9e-9603-450d-98fe-10e9ffb414c6}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c686ae1-9d3c-41c1-83bf-1c9fbd77d7a2}, !- Water Inlet Node Name
  {fd50bfd4-00af-470b-89db-30d04b29c801}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc981026-09fe-4676-82ec-946b0ba72865}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8099a4ce-e8ff-46b3-b231-036139fdb5c3}, !- Inlet Port
  {8c686ae1-9d3c-41c1-83bf-1c9fbd77d7a2}; !- Outlet Port

OS:Connection,
  {8099a4ce-e8ff-46b3-b231-036139fdb5c3}, !- Handle
  {6f215bf5-4102-4040-82ed-2c0bdaf0a077}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  45,                                     !- Outlet Port
  {bc981026-09fe-4676-82ec-946b0ba72865}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c553dc1b-e6ff-42a0-a06d-f65d21feed96}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fd50bfd4-00af-470b-89db-30d04b29c801}, !- Inlet Port
  {139538c7-2cfb-4273-8ccf-ebf5bce6ff9f}; !- Outlet Port

OS:Connection,
  {8c686ae1-9d3c-41c1-83bf-1c9fbd77d7a2}, !- Handle
  {f90b97bb-c8ae-4cc0-ba2a-7c5124385a9b}, !- Name
  {bc981026-09fe-4676-82ec-946b0ba72865}, !- Source Object
  3,                                      !- Outlet Port
  {563a1b9e-9603-450d-98fe-10e9ffb414c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd50bfd4-00af-470b-89db-30d04b29c801}, !- Handle
  {0abe822a-bc58-4c65-8dc5-e277c7514e21}, !- Name
  {563a1b9e-9603-450d-98fe-10e9ffb414c6}, !- Source Object
  6,                                      !- Outlet Port
  {c553dc1b-e6ff-42a0-a06d-f65d21feed96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139538c7-2cfb-4273-8ccf-ebf5bce6ff9f}, !- Handle
  {e2161a3c-7add-4d69-9151-38e631844634}, !- Name
  {c553dc1b-e6ff-42a0-a06d-f65d21feed96}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d842ac7-0072-4775-8d32-336927753c9c}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Controller, !- Name
  {563a1b9e-9603-450d-98fe-10e9ffb414c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7d9fa6e-81e2-4232-82a2-e302d13c431c}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {4e99ed45-ce48-4646-bccf-9427c291eaa6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {563a1b9e-9603-450d-98fe-10e9ffb414c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {feb2b898-6717-467a-b0e5-5c115625cc3a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ecf33bd0-9a3a-4f23-beed-e757cac1ed2d}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {feb2b898-6717-467a-b0e5-5c115625cc3a}, !- Inlet Port
  {8e45cb83-304f-4cde-bef4-c617141df3ac}; !- Outlet Port

OS:Node,
  {03e842dd-d11e-4846-94dd-45be62b37689}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Return Air Node, !- Name
  {10cd0dd0-e8ec-4994-9c16-26053d7f47ee}, !- Inlet Port
  {07e6ae89-04fb-43c3-9fe9-a4f538805e20}; !- Outlet Port

OS:Connection,
  {8e45cb83-304f-4cde-bef4-c617141df3ac}, !- Handle
  {817e7346-d2c0-418b-aad0-fa7419e8b4d6}, !- Name
  {ecf33bd0-9a3a-4f23-beed-e757cac1ed2d}, !- Source Object
  3,                                      !- Outlet Port
  {0394869a-5d7b-4e95-9987-6d87ba11bd82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10cd0dd0-e8ec-4994-9c16-26053d7f47ee}, !- Handle
  {9b182158-37c7-476f-8ecf-977cd167cc39}, !- Name
  {5b7f3523-971a-49e6-9a29-d67760a08f18}, !- Source Object
  3,                                      !- Outlet Port
  {03e842dd-d11e-4846-94dd-45be62b37689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e6ae89-04fb-43c3-9fe9-a4f538805e20}, !- Handle
  {cc915ff8-6ff2-4364-a042-f27aad868e4a}, !- Name
  {03e842dd-d11e-4846-94dd-45be62b37689}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {fde73df5-2f80-476f-ab13-cfe18722be37}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ae7eb134-ab57-4233-86ae-38fa37949c75}, !- Inlet Port
  {4e99ed45-ce48-4646-bccf-9427c291eaa6}; !- Outlet Port

OS:Connection,
  {ae7eb134-ab57-4233-86ae-38fa37949c75}, !- Handle
  {8bc44205-1247-49cd-b355-cf67a5c7fd93}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  43,                                     !- Outlet Port
  {fde73df5-2f80-476f-ab13-cfe18722be37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e99ed45-ce48-4646-bccf-9427c291eaa6}, !- Handle
  {cc3dbdc0-e68b-44ff-9eeb-467db2b1ce78}, !- Name
  {fde73df5-2f80-476f-ab13-cfe18722be37}, !- Source Object
  3,                                      !- Outlet Port
  {a7d9fa6e-81e2-4232-82a2-e302d13c431c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feb2b898-6717-467a-b0e5-5c115625cc3a}, !- Handle
  {3929f99c-dd68-45ab-b838-2a7a20030249}, !- Name
  {a7d9fa6e-81e2-4232-82a2-e302d13c431c}, !- Source Object
  12,                                     !- Outlet Port
  {ecf33bd0-9a3a-4f23-beed-e757cac1ed2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1cfd061-010b-4cc0-a134-21f035502eab}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7398acdf-26dd-4bf3-876c-fc7c79372f39}, !- Water Inlet Node Name
  {2d9e9d72-5deb-4fca-b29e-ccc14969f704}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b5343c9-5603-4451-aa9c-94690298f6b0}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7783b5a6-d374-4196-bb60-9e849960ffc8}, !- Inlet Port
  {7398acdf-26dd-4bf3-876c-fc7c79372f39}; !- Outlet Port

OS:Connection,
  {7783b5a6-d374-4196-bb60-9e849960ffc8}, !- Handle
  {7611e4cd-7511-42be-995e-a48388d4b260}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  46,                                     !- Outlet Port
  {3b5343c9-5603-4451-aa9c-94690298f6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {533e93b9-b73c-4743-bb92-b67be593ebc1}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2d9e9d72-5deb-4fca-b29e-ccc14969f704}, !- Inlet Port
  {86a56a7f-4ded-42a3-b9d5-3ef7c169c31f}; !- Outlet Port

OS:Connection,
  {7398acdf-26dd-4bf3-876c-fc7c79372f39}, !- Handle
  {f6adf3c2-7eca-467c-92f1-22056bc5138b}, !- Name
  {3b5343c9-5603-4451-aa9c-94690298f6b0}, !- Source Object
  3,                                      !- Outlet Port
  {d1cfd061-010b-4cc0-a134-21f035502eab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d9e9d72-5deb-4fca-b29e-ccc14969f704}, !- Handle
  {fe3858d2-d205-4eaf-b542-9103661d24a6}, !- Name
  {d1cfd061-010b-4cc0-a134-21f035502eab}, !- Source Object
  6,                                      !- Outlet Port
  {533e93b9-b73c-4743-bb92-b67be593ebc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a56a7f-4ded-42a3-b9d5-3ef7c169c31f}, !- Handle
  {91ffcb63-3a01-42df-a1d9-26a65fe3c13d}, !- Name
  {533e93b9-b73c-4743-bb92-b67be593ebc1}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ced25a43-d214-41d1-9339-2ad023229572}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Controller, !- Name
  {d1cfd061-010b-4cc0-a134-21f035502eab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {277b10f7-4fb6-4142-a17f-7d447a1c1260}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {fe77d255-398f-427c-9f83-841f82f076cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1cfd061-010b-4cc0-a134-21f035502eab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43a69374-122c-429e-a2d0-b45cb31bc287}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7991ccd4-c447-4c2e-a43a-861e35d12b7b}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {43a69374-122c-429e-a2d0-b45cb31bc287}, !- Inlet Port
  {06c2aa97-c5c1-43fb-b316-e91ef5d3f0cb}; !- Outlet Port

OS:Node,
  {a1fcfecc-5fa7-47d1-9c42-b30a171c00bd}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Return Air Node, !- Name
  {cca85f91-70f1-4118-ba98-764115681ae4}, !- Inlet Port
  {47c4c46d-bdaa-4e5b-b5b6-61bb23d11be6}; !- Outlet Port

OS:Connection,
  {06c2aa97-c5c1-43fb-b316-e91ef5d3f0cb}, !- Handle
  {3bbda6f5-da89-4ab8-85ca-a0e05e6db569}, !- Name
  {7991ccd4-c447-4c2e-a43a-861e35d12b7b}, !- Source Object
  3,                                      !- Outlet Port
  {40effd9e-0b03-4ad3-b398-418001c9d853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca85f91-70f1-4118-ba98-764115681ae4}, !- Handle
  {4018cda4-33bd-456c-aded-50bbeea771c3}, !- Name
  {b2265322-d7d0-4f16-8371-ce3826a02933}, !- Source Object
  3,                                      !- Outlet Port
  {a1fcfecc-5fa7-47d1-9c42-b30a171c00bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c4c46d-bdaa-4e5b-b5b6-61bb23d11be6}, !- Handle
  {8bf50ff4-77af-44b1-8530-1a828be34794}, !- Name
  {a1fcfecc-5fa7-47d1-9c42-b30a171c00bd}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {b772c767-62d1-434d-8e72-623ad36f0f19}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8864f217-b4fe-48d2-907c-45d58d91fd70}, !- Inlet Port
  {fe77d255-398f-427c-9f83-841f82f076cf}; !- Outlet Port

OS:Connection,
  {8864f217-b4fe-48d2-907c-45d58d91fd70}, !- Handle
  {46307745-cf16-4f85-a45a-64616694dcbc}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  44,                                     !- Outlet Port
  {b772c767-62d1-434d-8e72-623ad36f0f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe77d255-398f-427c-9f83-841f82f076cf}, !- Handle
  {fd6ec835-f887-4cbd-ac49-59f4d8d36948}, !- Name
  {b772c767-62d1-434d-8e72-623ad36f0f19}, !- Source Object
  3,                                      !- Outlet Port
  {277b10f7-4fb6-4142-a17f-7d447a1c1260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a69374-122c-429e-a2d0-b45cb31bc287}, !- Handle
  {87e73343-d8a7-4eed-8f39-fc833258e20d}, !- Name
  {277b10f7-4fb6-4142-a17f-7d447a1c1260}, !- Source Object
  12,                                     !- Outlet Port
  {7991ccd4-c447-4c2e-a43a-861e35d12b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {986524b2-69d1-4564-82e6-124634606d84}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8b6c432e-5f0d-4e81-a061-144117ca4d20}, !- Water Inlet Node Name
  {02034e4f-1447-4c96-92d9-31567bdf7c92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92dac772-dc3f-460b-a0c8-ddc3414a4109}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2657a094-8db8-4bfb-9ffb-18fd17fc93a3}, !- Inlet Port
  {8b6c432e-5f0d-4e81-a061-144117ca4d20}; !- Outlet Port

OS:Connection,
  {2657a094-8db8-4bfb-9ffb-18fd17fc93a3}, !- Handle
  {12b531a1-1136-4044-8424-23dea53effa1}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  47,                                     !- Outlet Port
  {92dac772-dc3f-460b-a0c8-ddc3414a4109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2028dc3a-1aa3-4760-a92e-27ed2abcef35}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {02034e4f-1447-4c96-92d9-31567bdf7c92}, !- Inlet Port
  {0c183f7b-bd44-44cf-9ac4-76207a459c60}; !- Outlet Port

OS:Connection,
  {8b6c432e-5f0d-4e81-a061-144117ca4d20}, !- Handle
  {81d89b3e-caf8-4126-a580-c202816d8f08}, !- Name
  {92dac772-dc3f-460b-a0c8-ddc3414a4109}, !- Source Object
  3,                                      !- Outlet Port
  {986524b2-69d1-4564-82e6-124634606d84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02034e4f-1447-4c96-92d9-31567bdf7c92}, !- Handle
  {47a7c488-4be3-4eaf-a501-3ec7709dbca4}, !- Name
  {986524b2-69d1-4564-82e6-124634606d84}, !- Source Object
  6,                                      !- Outlet Port
  {2028dc3a-1aa3-4760-a92e-27ed2abcef35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c183f7b-bd44-44cf-9ac4-76207a459c60}, !- Handle
  {35bd457e-d722-460c-a12a-da1779d424d9}, !- Name
  {2028dc3a-1aa3-4760-a92e-27ed2abcef35}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {820940dc-99ac-4868-8643-c577b82afbc6}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Controller, !- Name
  {986524b2-69d1-4564-82e6-124634606d84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bfff5766-6134-49b6-acf1-6f9665ee18e0}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {e7fe7f60-2271-4f11-90e7-b3a4b128a8d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {986524b2-69d1-4564-82e6-124634606d84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa6107d2-8f8b-4148-b492-c0d32e258379}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c9d3da3-5ccf-421d-8f02-6043891d51b3}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fa6107d2-8f8b-4148-b492-c0d32e258379}, !- Inlet Port
  {93c60896-e922-490f-8928-4a490be7dd74}; !- Outlet Port

OS:Node,
  {ac6e0415-e13e-47cf-8949-5c00492decf7}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Return Air Node, !- Name
  {7d6457f0-46b7-4887-8559-a348b52dee9d}, !- Inlet Port
  {df08dbc9-a8ce-4fd6-9650-d177e886af5a}; !- Outlet Port

OS:Connection,
  {93c60896-e922-490f-8928-4a490be7dd74}, !- Handle
  {2926f699-c89d-44c7-b749-01902c7a9ebd}, !- Name
  {0c9d3da3-5ccf-421d-8f02-6043891d51b3}, !- Source Object
  3,                                      !- Outlet Port
  {e9d62290-46b6-417a-805c-33598c944e95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d6457f0-46b7-4887-8559-a348b52dee9d}, !- Handle
  {b48b1440-5a7a-4b59-bc47-96dc518b6e13}, !- Name
  {166ebd2f-bca7-40c0-98fc-0f28ab26d097}, !- Source Object
  3,                                      !- Outlet Port
  {ac6e0415-e13e-47cf-8949-5c00492decf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df08dbc9-a8ce-4fd6-9650-d177e886af5a}, !- Handle
  {ee0ac7b2-0516-4477-8283-bbb8961ba024}, !- Name
  {ac6e0415-e13e-47cf-8949-5c00492decf7}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {a6499615-f149-4b8b-ab8e-404f9877a857}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c12e6bd5-1dbd-4b3d-b8bc-4471d30853b5}, !- Inlet Port
  {e7fe7f60-2271-4f11-90e7-b3a4b128a8d9}; !- Outlet Port

OS:Connection,
  {c12e6bd5-1dbd-4b3d-b8bc-4471d30853b5}, !- Handle
  {724aa553-4dd3-40f7-b562-6156d3e99348}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  45,                                     !- Outlet Port
  {a6499615-f149-4b8b-ab8e-404f9877a857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fe7f60-2271-4f11-90e7-b3a4b128a8d9}, !- Handle
  {ffd8cfff-5272-4b59-9333-faf7d485170b}, !- Name
  {a6499615-f149-4b8b-ab8e-404f9877a857}, !- Source Object
  3,                                      !- Outlet Port
  {bfff5766-6134-49b6-acf1-6f9665ee18e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa6107d2-8f8b-4148-b492-c0d32e258379}, !- Handle
  {99dc4565-4c7f-4378-95f9-cdc7727f04e6}, !- Name
  {bfff5766-6134-49b6-acf1-6f9665ee18e0}, !- Source Object
  12,                                     !- Outlet Port
  {0c9d3da3-5ccf-421d-8f02-6043891d51b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {698b1f5c-a52e-4024-a77d-2ea6b0cc647a}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d02c6065-24a5-465d-bbca-1bc279814a4c}, !- Water Inlet Node Name
  {dd8c42e3-5dbe-4e93-bb7f-c6f6843fe796}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {780bfba4-3462-40f6-9fb0-734efe6ee78c}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bf197bde-6e4d-47d8-949e-474a0d1f3f97}, !- Inlet Port
  {d02c6065-24a5-465d-bbca-1bc279814a4c}; !- Outlet Port

OS:Connection,
  {bf197bde-6e4d-47d8-949e-474a0d1f3f97}, !- Handle
  {9892b4e6-c56e-477a-b988-b0bfa4cd01aa}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  48,                                     !- Outlet Port
  {780bfba4-3462-40f6-9fb0-734efe6ee78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e90a205d-2462-43d3-85f2-ad52617164bc}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {dd8c42e3-5dbe-4e93-bb7f-c6f6843fe796}, !- Inlet Port
  {4b38f5ec-d185-4acc-b26f-f53eda67a59f}; !- Outlet Port

OS:Connection,
  {d02c6065-24a5-465d-bbca-1bc279814a4c}, !- Handle
  {159cfdc6-2ba4-4c14-bf8a-e96987afe1fc}, !- Name
  {780bfba4-3462-40f6-9fb0-734efe6ee78c}, !- Source Object
  3,                                      !- Outlet Port
  {698b1f5c-a52e-4024-a77d-2ea6b0cc647a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd8c42e3-5dbe-4e93-bb7f-c6f6843fe796}, !- Handle
  {06ec3d10-516a-4ef0-8e95-55e026b8b3be}, !- Name
  {698b1f5c-a52e-4024-a77d-2ea6b0cc647a}, !- Source Object
  6,                                      !- Outlet Port
  {e90a205d-2462-43d3-85f2-ad52617164bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b38f5ec-d185-4acc-b26f-f53eda67a59f}, !- Handle
  {4ae7e670-aa39-40e1-9d37-81352ece5f0c}, !- Name
  {e90a205d-2462-43d3-85f2-ad52617164bc}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27590d96-99cd-4661-9ebd-73eca292b843}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Controller, !- Name
  {698b1f5c-a52e-4024-a77d-2ea6b0cc647a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9695b948-6eeb-4585-b4ce-a7dd655a1298}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {01d29227-4ad7-4e40-924b-69771108c33b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {698b1f5c-a52e-4024-a77d-2ea6b0cc647a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23bb1adf-e635-4985-b47a-0092b64c40dd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {beceb90c-b4ed-4b5c-9efd-976bf88b47a6}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {23bb1adf-e635-4985-b47a-0092b64c40dd}, !- Inlet Port
  {d00d9e30-3e31-4266-a339-d0c9b5f4145e}; !- Outlet Port

OS:Node,
  {d2d0bee1-4807-4618-8a65-47ab0c85bf5f}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Return Air Node, !- Name
  {07f33cb1-7098-451e-a298-4fa46688bf62}, !- Inlet Port
  {e12aecda-c027-4d04-a967-04bb88407755}; !- Outlet Port

OS:Connection,
  {d00d9e30-3e31-4266-a339-d0c9b5f4145e}, !- Handle
  {42991e84-ddab-4dcd-84b7-2ef771e9d359}, !- Name
  {beceb90c-b4ed-4b5c-9efd-976bf88b47a6}, !- Source Object
  3,                                      !- Outlet Port
  {4068faa8-3e61-4951-ba44-8654ccb2ea5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07f33cb1-7098-451e-a298-4fa46688bf62}, !- Handle
  {8e7fc22f-4283-4153-b509-a2d8204cd97d}, !- Name
  {ce5cddde-5e5f-403b-b6cf-ceb62d20c412}, !- Source Object
  3,                                      !- Outlet Port
  {d2d0bee1-4807-4618-8a65-47ab0c85bf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12aecda-c027-4d04-a967-04bb88407755}, !- Handle
  {d3d4a05c-fee6-4abf-bf6c-359a8cd4d0f6}, !- Name
  {d2d0bee1-4807-4618-8a65-47ab0c85bf5f}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {886124fa-7460-46d2-89c4-e26324cb8ab9}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9a849ca0-fa7b-4578-abb4-348addb2cc90}, !- Inlet Port
  {01d29227-4ad7-4e40-924b-69771108c33b}; !- Outlet Port

OS:Connection,
  {9a849ca0-fa7b-4578-abb4-348addb2cc90}, !- Handle
  {a00e7bd2-ffe1-45d7-bb52-d8c3d940a2bf}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  46,                                     !- Outlet Port
  {886124fa-7460-46d2-89c4-e26324cb8ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d29227-4ad7-4e40-924b-69771108c33b}, !- Handle
  {6a4352df-b1b9-492f-90e6-283c470da37f}, !- Name
  {886124fa-7460-46d2-89c4-e26324cb8ab9}, !- Source Object
  3,                                      !- Outlet Port
  {9695b948-6eeb-4585-b4ce-a7dd655a1298}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23bb1adf-e635-4985-b47a-0092b64c40dd}, !- Handle
  {243a6c09-9907-4b65-bfd2-e23fc5b14882}, !- Name
  {9695b948-6eeb-4585-b4ce-a7dd655a1298}, !- Source Object
  12,                                     !- Outlet Port
  {beceb90c-b4ed-4b5c-9efd-976bf88b47a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76f3748f-f0e6-4fbb-8bf3-b054a6e50843}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7df4abc7-5826-4873-992e-9965daba05b3}, !- Water Inlet Node Name
  {8cb0892e-7530-4322-81fd-6a194c064a8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44b9b3e3-3251-408b-8b25-530f13d7591c}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a3652043-a2bf-42f0-a908-f795e58092d7}, !- Inlet Port
  {7df4abc7-5826-4873-992e-9965daba05b3}; !- Outlet Port

OS:Connection,
  {a3652043-a2bf-42f0-a908-f795e58092d7}, !- Handle
  {84c5687f-b73b-46e2-9d78-29c2b22253a9}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  49,                                     !- Outlet Port
  {44b9b3e3-3251-408b-8b25-530f13d7591c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93e90939-a35b-418e-ad46-d4d9c90f8099}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8cb0892e-7530-4322-81fd-6a194c064a8c}, !- Inlet Port
  {1ebcacbe-0a42-4f34-a4d3-677fce233ec2}; !- Outlet Port

OS:Connection,
  {7df4abc7-5826-4873-992e-9965daba05b3}, !- Handle
  {53d3cbf5-2b5f-41f8-acf6-5d5b9218cf33}, !- Name
  {44b9b3e3-3251-408b-8b25-530f13d7591c}, !- Source Object
  3,                                      !- Outlet Port
  {76f3748f-f0e6-4fbb-8bf3-b054a6e50843}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cb0892e-7530-4322-81fd-6a194c064a8c}, !- Handle
  {1b3dc38e-12b7-43f6-9f4f-19a528309223}, !- Name
  {76f3748f-f0e6-4fbb-8bf3-b054a6e50843}, !- Source Object
  6,                                      !- Outlet Port
  {93e90939-a35b-418e-ad46-d4d9c90f8099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebcacbe-0a42-4f34-a4d3-677fce233ec2}, !- Handle
  {fb65f459-409c-4c83-a4ce-537d1ef6892a}, !- Name
  {93e90939-a35b-418e-ad46-d4d9c90f8099}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {294d16af-5c29-465e-aeac-3ddfd4f1443d}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Controller, !- Name
  {76f3748f-f0e6-4fbb-8bf3-b054a6e50843}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {01f1b894-3359-4075-943a-dc4d6473ca6b}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {3eb26507-8f98-42e4-8137-297aaf4f5b0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76f3748f-f0e6-4fbb-8bf3-b054a6e50843}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30cefdc8-b4e5-42ef-8c61-b2c16083fd46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {611623a9-02d5-4166-8724-8d2fdf280cb9}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {30cefdc8-b4e5-42ef-8c61-b2c16083fd46}, !- Inlet Port
  {4c2da60b-6e18-41cc-84dc-257c164b791c}; !- Outlet Port

OS:Node,
  {27fe478b-72de-49a1-ab0f-fdbde9a54fa7}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Return Air Node, !- Name
  {77e6abf6-ef31-48c8-b67e-c0f500ccc074}, !- Inlet Port
  {96e977dd-82fc-4e44-809b-3fd0c4904e34}; !- Outlet Port

OS:Connection,
  {4c2da60b-6e18-41cc-84dc-257c164b791c}, !- Handle
  {c5e3be28-5884-4615-8c6d-9ebfa35e0673}, !- Name
  {611623a9-02d5-4166-8724-8d2fdf280cb9}, !- Source Object
  3,                                      !- Outlet Port
  {e6c50863-1cc0-44fe-88dd-47c3f88308a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77e6abf6-ef31-48c8-b67e-c0f500ccc074}, !- Handle
  {ba66148e-2504-4f79-8a93-ab3e72306348}, !- Name
  {14db1fb8-4cce-4f9d-b333-67f9bc860d3e}, !- Source Object
  3,                                      !- Outlet Port
  {27fe478b-72de-49a1-ab0f-fdbde9a54fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e977dd-82fc-4e44-809b-3fd0c4904e34}, !- Handle
  {00cb24f2-16e4-406b-9cbe-e9eb8b2dce25}, !- Name
  {27fe478b-72de-49a1-ab0f-fdbde9a54fa7}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {7641d23b-ee57-47f1-8b83-dbbb7698b4a8}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7d5e1480-7c43-4cf2-932c-042fd3fbf028}, !- Inlet Port
  {3eb26507-8f98-42e4-8137-297aaf4f5b0e}; !- Outlet Port

OS:Connection,
  {7d5e1480-7c43-4cf2-932c-042fd3fbf028}, !- Handle
  {8fb70369-f425-4d98-ae2b-fd1f69142b75}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  47,                                     !- Outlet Port
  {7641d23b-ee57-47f1-8b83-dbbb7698b4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb26507-8f98-42e4-8137-297aaf4f5b0e}, !- Handle
  {35ef3c1e-4712-4129-9f16-b4af631b5106}, !- Name
  {7641d23b-ee57-47f1-8b83-dbbb7698b4a8}, !- Source Object
  3,                                      !- Outlet Port
  {01f1b894-3359-4075-943a-dc4d6473ca6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30cefdc8-b4e5-42ef-8c61-b2c16083fd46}, !- Handle
  {9056dd56-a216-41c4-90f7-10d9d816778a}, !- Name
  {01f1b894-3359-4075-943a-dc4d6473ca6b}, !- Source Object
  12,                                     !- Outlet Port
  {611623a9-02d5-4166-8724-8d2fdf280cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b9869c96-09a4-4fc4-8275-6fa3cdad0c22}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f0544d4f-d476-4647-ae67-861c5eed8fb6}, !- Water Inlet Node Name
  {3751c7ce-f9af-4830-909a-6641f29824f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ae14f1e7-1d01-4f9b-b593-6f3cd30e7466}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d166f1cc-c192-4ea7-bfc9-5531102ff0fc}, !- Inlet Port
  {f0544d4f-d476-4647-ae67-861c5eed8fb6}; !- Outlet Port

OS:Connection,
  {d166f1cc-c192-4ea7-bfc9-5531102ff0fc}, !- Handle
  {fd30e472-75ab-4764-bae8-d135f7e9cc91}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  50,                                     !- Outlet Port
  {ae14f1e7-1d01-4f9b-b593-6f3cd30e7466}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d352f27-fefd-4e75-8f27-10adfa789465}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3751c7ce-f9af-4830-909a-6641f29824f3}, !- Inlet Port
  {18199395-2b54-4564-acba-74b752a964a2}; !- Outlet Port

OS:Connection,
  {f0544d4f-d476-4647-ae67-861c5eed8fb6}, !- Handle
  {bc0e00a0-9303-46d2-a7f6-364f7b33284e}, !- Name
  {ae14f1e7-1d01-4f9b-b593-6f3cd30e7466}, !- Source Object
  3,                                      !- Outlet Port
  {b9869c96-09a4-4fc4-8275-6fa3cdad0c22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3751c7ce-f9af-4830-909a-6641f29824f3}, !- Handle
  {2b56ee05-51eb-4d69-9299-b06aa71319a9}, !- Name
  {b9869c96-09a4-4fc4-8275-6fa3cdad0c22}, !- Source Object
  6,                                      !- Outlet Port
  {0d352f27-fefd-4e75-8f27-10adfa789465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18199395-2b54-4564-acba-74b752a964a2}, !- Handle
  {7fc85f42-b538-4c53-9650-1f9a22aa3bad}, !- Name
  {0d352f27-fefd-4e75-8f27-10adfa789465}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e0c7fe1-2d88-4b07-90d1-0199ded9163b}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Controller, !- Name
  {b9869c96-09a4-4fc4-8275-6fa3cdad0c22}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c13ba9f-584f-46fc-aab0-73d2572b7112}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {970bbf57-6915-4ee7-a5f1-bf0120860c12}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9869c96-09a4-4fc4-8275-6fa3cdad0c22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44b2dad4-c185-4213-8327-df3f3c3e67f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b68d6d24-b1a7-49f4-85f2-43540d59ddd7}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {44b2dad4-c185-4213-8327-df3f3c3e67f7}, !- Inlet Port
  {68395b54-6def-4d09-922a-6d1d8da88dfe}; !- Outlet Port

OS:Node,
  {a61d3b1f-232c-46e1-8f5d-a556c4b0e07c}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Return Air Node, !- Name
  {657dfb14-7d5e-456e-9867-c699853ad561}, !- Inlet Port
  {22032887-bbc7-4396-8d7a-8f704e7a8e7c}; !- Outlet Port

OS:Connection,
  {68395b54-6def-4d09-922a-6d1d8da88dfe}, !- Handle
  {d6f27933-4fc1-4c1a-b0b6-cf5e3f8948d2}, !- Name
  {b68d6d24-b1a7-49f4-85f2-43540d59ddd7}, !- Source Object
  3,                                      !- Outlet Port
  {306a9ece-c366-4072-ae4d-f3b8a94ed570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {657dfb14-7d5e-456e-9867-c699853ad561}, !- Handle
  {3139dfab-b470-40b8-a95e-ae50eea5454b}, !- Name
  {824bc8ff-ba77-47b7-b5c5-5861f7cd45a1}, !- Source Object
  3,                                      !- Outlet Port
  {a61d3b1f-232c-46e1-8f5d-a556c4b0e07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22032887-bbc7-4396-8d7a-8f704e7a8e7c}, !- Handle
  {5dfc13e5-3f83-4e6b-ad00-e57c3ce3306e}, !- Name
  {a61d3b1f-232c-46e1-8f5d-a556c4b0e07c}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {3bb6922f-9cd3-4679-8fa0-db90b0da25d8}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9b7448ac-56e8-470e-bac1-a0daefcc28d3}, !- Inlet Port
  {970bbf57-6915-4ee7-a5f1-bf0120860c12}; !- Outlet Port

OS:Connection,
  {9b7448ac-56e8-470e-bac1-a0daefcc28d3}, !- Handle
  {1bdd94f1-7c6d-4a18-a6e7-a6515851e7c4}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  48,                                     !- Outlet Port
  {3bb6922f-9cd3-4679-8fa0-db90b0da25d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970bbf57-6915-4ee7-a5f1-bf0120860c12}, !- Handle
  {ba82b948-a7ce-4eab-8547-39af75ae8ce5}, !- Name
  {3bb6922f-9cd3-4679-8fa0-db90b0da25d8}, !- Source Object
  3,                                      !- Outlet Port
  {6c13ba9f-584f-46fc-aab0-73d2572b7112}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44b2dad4-c185-4213-8327-df3f3c3e67f7}, !- Handle
  {335409db-61ad-4c82-9e15-c0806a071916}, !- Name
  {6c13ba9f-584f-46fc-aab0-73d2572b7112}, !- Source Object
  12,                                     !- Outlet Port
  {b68d6d24-b1a7-49f4-85f2-43540d59ddd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc4f362f-9d80-4a41-b5e3-75c71f1207dc}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e706dd6c-8ccd-46cb-80b6-d9f65e7fdf8d}, !- Water Inlet Node Name
  {07d5017b-eccd-4454-8105-5608eae73ece}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e7404ee-feb5-4f83-bfc7-fd6efad2512c}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {66445317-27b2-407a-b06e-2b3976f1d825}, !- Inlet Port
  {e706dd6c-8ccd-46cb-80b6-d9f65e7fdf8d}; !- Outlet Port

OS:Connection,
  {66445317-27b2-407a-b06e-2b3976f1d825}, !- Handle
  {4f908a0a-41a1-4223-9140-a99bafd2a764}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  51,                                     !- Outlet Port
  {0e7404ee-feb5-4f83-bfc7-fd6efad2512c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {307f60c1-efb3-40c9-9299-3f2a9b363255}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {07d5017b-eccd-4454-8105-5608eae73ece}, !- Inlet Port
  {da2ac22a-76bf-49ef-9905-5d94aa07d378}; !- Outlet Port

OS:Connection,
  {e706dd6c-8ccd-46cb-80b6-d9f65e7fdf8d}, !- Handle
  {ff3e8753-36c8-419f-a123-614b74efc22f}, !- Name
  {0e7404ee-feb5-4f83-bfc7-fd6efad2512c}, !- Source Object
  3,                                      !- Outlet Port
  {fc4f362f-9d80-4a41-b5e3-75c71f1207dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07d5017b-eccd-4454-8105-5608eae73ece}, !- Handle
  {dcc1f022-1ef0-44ea-bbae-3fdc9e39982d}, !- Name
  {fc4f362f-9d80-4a41-b5e3-75c71f1207dc}, !- Source Object
  6,                                      !- Outlet Port
  {307f60c1-efb3-40c9-9299-3f2a9b363255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2ac22a-76bf-49ef-9905-5d94aa07d378}, !- Handle
  {7ff5731c-7147-41d9-a96d-60730058646e}, !- Name
  {307f60c1-efb3-40c9-9299-3f2a9b363255}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e11fb731-30bd-4fb7-b9ac-673e4d471345}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Reheat Coil Controller, !- Name
  {fc4f362f-9d80-4a41-b5e3-75c71f1207dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7c8e5b5a-a9a1-490e-81cd-4525d158c4d4}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {77301530-959f-4f55-b3f6-8e2d153ff6e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc4f362f-9d80-4a41-b5e3-75c71f1207dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {acc12936-fb3d-45fc-8632-04682fcc2492}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12cc0124-ad07-4d2f-bc61-b459ec23089a}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {acc12936-fb3d-45fc-8632-04682fcc2492}, !- Inlet Port
  {9aab39dd-6915-4649-9c00-3b9a354f8b86}; !- Outlet Port

OS:Node,
  {b3b607a9-af57-407e-9fee-afdb534ef6d0}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Return Air Node, !- Name
  {358a429c-6121-4034-bab9-0577fd3393df}, !- Inlet Port
  {2b9b476f-db75-400c-95ec-cac7360265ce}; !- Outlet Port

OS:Connection,
  {9aab39dd-6915-4649-9c00-3b9a354f8b86}, !- Handle
  {b433f947-ee04-42f8-a8b8-dcd2b68f0f71}, !- Name
  {12cc0124-ad07-4d2f-bc61-b459ec23089a}, !- Source Object
  3,                                      !- Outlet Port
  {0ced9d79-eac3-480e-822a-5c150e850603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {358a429c-6121-4034-bab9-0577fd3393df}, !- Handle
  {0f16fa50-bd87-4977-b7cb-bab8f96080f3}, !- Name
  {69de8890-8c6f-41eb-a29a-5c6a74a2ec17}, !- Source Object
  3,                                      !- Outlet Port
  {b3b607a9-af57-407e-9fee-afdb534ef6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9b476f-db75-400c-95ec-cac7360265ce}, !- Handle
  {5ca8758c-fbf7-4af7-8b6e-0b08ecfd88ac}, !- Name
  {b3b607a9-af57-407e-9fee-afdb534ef6d0}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {4751f354-be85-4f50-a1e3-da5da7e482f3}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e8cf01eb-5d48-4c05-9d0e-3cdab39f420d}, !- Inlet Port
  {77301530-959f-4f55-b3f6-8e2d153ff6e2}; !- Outlet Port

OS:Connection,
  {e8cf01eb-5d48-4c05-9d0e-3cdab39f420d}, !- Handle
  {32ca455d-1ec2-42f0-addc-984f9e2215cf}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  49,                                     !- Outlet Port
  {4751f354-be85-4f50-a1e3-da5da7e482f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77301530-959f-4f55-b3f6-8e2d153ff6e2}, !- Handle
  {3df6799e-b782-40c3-bfd5-5a43f8355931}, !- Name
  {4751f354-be85-4f50-a1e3-da5da7e482f3}, !- Source Object
  3,                                      !- Outlet Port
  {7c8e5b5a-a9a1-490e-81cd-4525d158c4d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acc12936-fb3d-45fc-8632-04682fcc2492}, !- Handle
  {1ad4dea7-9966-4dd1-a2ab-5eb7bb42cbdc}, !- Name
  {7c8e5b5a-a9a1-490e-81cd-4525d158c4d4}, !- Source Object
  12,                                     !- Outlet Port
  {12cc0124-ad07-4d2f-bc61-b459ec23089a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3504924a-8ce4-4c66-bf88-18ce1080a10a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea76c01d-7bfd-4cd4-b35f-3c7b8b902db0}, !- Water Inlet Node Name
  {caa715a0-e428-4916-afe1-6213432680c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dc94f3c0-882b-4f69-bf30-4fe9ed8b7a8a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {242f97a8-5cd5-4ea2-b2b6-5dac3836018d}, !- Inlet Port
  {ea76c01d-7bfd-4cd4-b35f-3c7b8b902db0}; !- Outlet Port

OS:Connection,
  {242f97a8-5cd5-4ea2-b2b6-5dac3836018d}, !- Handle
  {6256ee8f-e810-4c29-a6c1-308bed2f4658}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  52,                                     !- Outlet Port
  {dc94f3c0-882b-4f69-bf30-4fe9ed8b7a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bd2bf18-1292-4c43-aaee-c2a2f641edf0}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {caa715a0-e428-4916-afe1-6213432680c5}, !- Inlet Port
  {77d1a2c7-c93a-4d68-aad4-65b44d7a06cc}; !- Outlet Port

OS:Connection,
  {ea76c01d-7bfd-4cd4-b35f-3c7b8b902db0}, !- Handle
  {846c8acd-09c0-440d-b548-83559deb32b8}, !- Name
  {dc94f3c0-882b-4f69-bf30-4fe9ed8b7a8a}, !- Source Object
  3,                                      !- Outlet Port
  {3504924a-8ce4-4c66-bf88-18ce1080a10a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {caa715a0-e428-4916-afe1-6213432680c5}, !- Handle
  {46c135f9-8332-4fbf-9755-6dd805b1b7b7}, !- Name
  {3504924a-8ce4-4c66-bf88-18ce1080a10a}, !- Source Object
  6,                                      !- Outlet Port
  {7bd2bf18-1292-4c43-aaee-c2a2f641edf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d1a2c7-c93a-4d68-aad4-65b44d7a06cc}, !- Handle
  {0275f6e1-e4fe-48a5-98d1-9cde0c9ccc84}, !- Name
  {7bd2bf18-1292-4c43-aaee-c2a2f641edf0}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d09f2be-796a-47fb-9ab9-09bb3e17d9ea}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Controller, !- Name
  {3504924a-8ce4-4c66-bf88-18ce1080a10a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f7fcc8e-22d5-49cc-82fa-3c5df767bdcc}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {0aa86076-b6ec-4ccf-a3bb-882ab5e9a77b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3504924a-8ce4-4c66-bf88-18ce1080a10a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {810ed01f-aaaa-4566-844a-af056dc033cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c87a1e8c-a911-41b6-b279-74ded61491e6}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {810ed01f-aaaa-4566-844a-af056dc033cb}, !- Inlet Port
  {c3b0a4c5-c9e1-4bbf-84c8-065c6d6f247d}; !- Outlet Port

OS:Node,
  {32de33a2-c06d-44de-bfcd-d8ee63d335b6}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Return Air Node, !- Name
  {6c9fba60-b582-4782-bfdf-68f3c47fa294}, !- Inlet Port
  {1d161387-145b-4f6c-8029-30a884635a82}; !- Outlet Port

OS:Connection,
  {c3b0a4c5-c9e1-4bbf-84c8-065c6d6f247d}, !- Handle
  {8845a793-5bb4-424a-99dd-4f7ea5a689a5}, !- Name
  {c87a1e8c-a911-41b6-b279-74ded61491e6}, !- Source Object
  3,                                      !- Outlet Port
  {30626477-ef8f-4bde-9491-6b7e88c425ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c9fba60-b582-4782-bfdf-68f3c47fa294}, !- Handle
  {8971b246-064a-45ae-a4ad-35ddd189500d}, !- Name
  {c9afe889-4ddc-44cf-a721-a2b5264c9fb9}, !- Source Object
  3,                                      !- Outlet Port
  {32de33a2-c06d-44de-bfcd-d8ee63d335b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d161387-145b-4f6c-8029-30a884635a82}, !- Handle
  {d633603a-ecb4-4c06-a572-a7a49245f285}, !- Name
  {32de33a2-c06d-44de-bfcd-d8ee63d335b6}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {2d1d6277-17b9-4313-bb3e-c919ff7255d8}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {db312eea-62f9-437e-a146-5fe03608f35d}, !- Inlet Port
  {0aa86076-b6ec-4ccf-a3bb-882ab5e9a77b}; !- Outlet Port

OS:Connection,
  {db312eea-62f9-437e-a146-5fe03608f35d}, !- Handle
  {edcc1a3c-0d23-4bb7-99ca-e544c0b4eb77}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  50,                                     !- Outlet Port
  {2d1d6277-17b9-4313-bb3e-c919ff7255d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa86076-b6ec-4ccf-a3bb-882ab5e9a77b}, !- Handle
  {162828f2-23fc-4daa-a85a-c387eeceb8ea}, !- Name
  {2d1d6277-17b9-4313-bb3e-c919ff7255d8}, !- Source Object
  3,                                      !- Outlet Port
  {9f7fcc8e-22d5-49cc-82fa-3c5df767bdcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {810ed01f-aaaa-4566-844a-af056dc033cb}, !- Handle
  {cfa63202-ead0-4ec7-90ab-d19f6861b62b}, !- Name
  {9f7fcc8e-22d5-49cc-82fa-3c5df767bdcc}, !- Source Object
  12,                                     !- Outlet Port
  {c87a1e8c-a911-41b6-b279-74ded61491e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84000e92-8faf-4a19-a122-25517a54897e}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f39c7c58-c6c2-4a33-a3c1-d050608938e4}, !- Water Inlet Node Name
  {36b8c6b5-b81d-443b-b2d8-4d74edb6a4bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95062f2c-929b-4419-8810-44df75516c0c}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bfca675a-7c29-41ab-a0cb-77e57ed91a18}, !- Inlet Port
  {f39c7c58-c6c2-4a33-a3c1-d050608938e4}; !- Outlet Port

OS:Connection,
  {bfca675a-7c29-41ab-a0cb-77e57ed91a18}, !- Handle
  {2da97f49-34df-4a45-a743-a85fd91ea9bb}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  53,                                     !- Outlet Port
  {95062f2c-929b-4419-8810-44df75516c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4d7bb3f-564a-4427-aa7d-f0ef34029889}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {36b8c6b5-b81d-443b-b2d8-4d74edb6a4bc}, !- Inlet Port
  {b3d62f2a-8ab7-4a77-9a35-d401d0c87a28}; !- Outlet Port

OS:Connection,
  {f39c7c58-c6c2-4a33-a3c1-d050608938e4}, !- Handle
  {daf30cc1-2fb3-41fc-8e8e-1da75ae0f1d8}, !- Name
  {95062f2c-929b-4419-8810-44df75516c0c}, !- Source Object
  3,                                      !- Outlet Port
  {84000e92-8faf-4a19-a122-25517a54897e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36b8c6b5-b81d-443b-b2d8-4d74edb6a4bc}, !- Handle
  {3ec33a55-02ae-4b0e-9502-f84d08e3f805}, !- Name
  {84000e92-8faf-4a19-a122-25517a54897e}, !- Source Object
  6,                                      !- Outlet Port
  {c4d7bb3f-564a-4427-aa7d-f0ef34029889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d62f2a-8ab7-4a77-9a35-d401d0c87a28}, !- Handle
  {0ccb2d80-b72d-444d-9b5f-62ce333b326a}, !- Name
  {c4d7bb3f-564a-4427-aa7d-f0ef34029889}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80bf6629-646b-41cf-91f2-e6ffe93ca1c4}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Reheat Coil Controller, !- Name
  {84000e92-8faf-4a19-a122-25517a54897e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4ab16ed-48c5-4053-be1a-c705cd35fcee}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {ccfbd41b-3e0e-49be-9017-74199efa6d89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84000e92-8faf-4a19-a122-25517a54897e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {41755eb9-ceec-4d28-8749-4a6a8bdf145e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {470cc9d3-b8cd-428b-9785-022d4337ae0e}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {41755eb9-ceec-4d28-8749-4a6a8bdf145e}, !- Inlet Port
  {6362a972-c5ca-4f96-9c33-474d984a181b}; !- Outlet Port

OS:Node,
  {4292c43c-b5fa-49bd-a876-b6d99febaee3}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Return Air Node, !- Name
  {ba6d6018-c26f-4ce8-84e6-43f9bf5a640a}, !- Inlet Port
  {199b7249-a5e5-40dc-88f7-370602b5d095}; !- Outlet Port

OS:Connection,
  {6362a972-c5ca-4f96-9c33-474d984a181b}, !- Handle
  {aa62641d-75ea-461f-92ea-a6edc184fd35}, !- Name
  {470cc9d3-b8cd-428b-9785-022d4337ae0e}, !- Source Object
  3,                                      !- Outlet Port
  {47953e3d-febe-44b9-881d-14189ef8e301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba6d6018-c26f-4ce8-84e6-43f9bf5a640a}, !- Handle
  {1658d2cc-04e3-420d-9236-934fd053aaa6}, !- Name
  {6d9e3c8b-5010-4cbe-8889-524096026288}, !- Source Object
  3,                                      !- Outlet Port
  {4292c43c-b5fa-49bd-a876-b6d99febaee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199b7249-a5e5-40dc-88f7-370602b5d095}, !- Handle
  {907c81c4-3349-4f4b-8401-e44864789bc5}, !- Name
  {4292c43c-b5fa-49bd-a876-b6d99febaee3}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {f4a3307d-2083-4825-9e64-dfa839e1060b}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b085d288-45de-4289-ae2f-caf49a75fc14}, !- Inlet Port
  {ccfbd41b-3e0e-49be-9017-74199efa6d89}; !- Outlet Port

OS:Connection,
  {b085d288-45de-4289-ae2f-caf49a75fc14}, !- Handle
  {2aebdb2d-030f-4c4c-8394-9b1c92ac656f}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  51,                                     !- Outlet Port
  {f4a3307d-2083-4825-9e64-dfa839e1060b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccfbd41b-3e0e-49be-9017-74199efa6d89}, !- Handle
  {c5cef8c2-74e0-4403-a9fc-a2b406a6e3ec}, !- Name
  {f4a3307d-2083-4825-9e64-dfa839e1060b}, !- Source Object
  3,                                      !- Outlet Port
  {a4ab16ed-48c5-4053-be1a-c705cd35fcee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41755eb9-ceec-4d28-8749-4a6a8bdf145e}, !- Handle
  {3cd56551-f999-4144-a568-b1004484814e}, !- Name
  {a4ab16ed-48c5-4053-be1a-c705cd35fcee}, !- Source Object
  12,                                     !- Outlet Port
  {470cc9d3-b8cd-428b-9785-022d4337ae0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {212c170f-a24b-4f79-ab7b-db2c8bc2f8cd}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe0686bb-f9b1-4301-804d-1f6b3ee46c18}, !- Water Inlet Node Name
  {f2c27959-3f6b-4e18-b7f7-57f4409b82dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3df503c2-14d1-4f25-955f-1f9091f8c4b8}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {62809b46-5d24-437f-8baa-ad5f0fba35f7}, !- Inlet Port
  {fe0686bb-f9b1-4301-804d-1f6b3ee46c18}; !- Outlet Port

OS:Connection,
  {62809b46-5d24-437f-8baa-ad5f0fba35f7}, !- Handle
  {fe808c4f-5346-4031-962d-96b351675fec}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  54,                                     !- Outlet Port
  {3df503c2-14d1-4f25-955f-1f9091f8c4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e91c7748-4384-41b4-8217-48095ae65613}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f2c27959-3f6b-4e18-b7f7-57f4409b82dc}, !- Inlet Port
  {c5323e58-1b2c-4620-b9bc-12890e25c0eb}; !- Outlet Port

OS:Connection,
  {fe0686bb-f9b1-4301-804d-1f6b3ee46c18}, !- Handle
  {50746cc8-7217-4475-9c6e-0e428ff9b500}, !- Name
  {3df503c2-14d1-4f25-955f-1f9091f8c4b8}, !- Source Object
  3,                                      !- Outlet Port
  {212c170f-a24b-4f79-ab7b-db2c8bc2f8cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2c27959-3f6b-4e18-b7f7-57f4409b82dc}, !- Handle
  {2113a5dc-1d10-4a93-bb26-bbf33c9250b9}, !- Name
  {212c170f-a24b-4f79-ab7b-db2c8bc2f8cd}, !- Source Object
  6,                                      !- Outlet Port
  {e91c7748-4384-41b4-8217-48095ae65613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5323e58-1b2c-4620-b9bc-12890e25c0eb}, !- Handle
  {ab08c7f6-e5f0-4342-a1e1-53cf7a63b86e}, !- Name
  {e91c7748-4384-41b4-8217-48095ae65613}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3433ba68-f7ce-456f-a310-945bf9b9d4cb}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Controller, !- Name
  {212c170f-a24b-4f79-ab7b-db2c8bc2f8cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78cfdd99-6a81-4590-960d-bb9508808570}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {c5c2cf08-4ef5-4fd5-8d57-92979ddabc4d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {212c170f-a24b-4f79-ab7b-db2c8bc2f8cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ec379aad-66f2-410f-9109-cd5c1c4409fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea7ec4e0-5052-4d54-9a17-d63b7a30b170}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ec379aad-66f2-410f-9109-cd5c1c4409fb}, !- Inlet Port
  {81cd38e1-ec7e-4350-b665-98f2872e3321}; !- Outlet Port

OS:Node,
  {be32d14e-6e03-4ade-917e-0d3b07bde356}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Return Air Node, !- Name
  {482dc7ff-36d6-46e2-a0ad-2f4bb23d218f}, !- Inlet Port
  {2bec2bc0-cf87-49eb-9f7a-816e3b52f5e0}; !- Outlet Port

OS:Connection,
  {81cd38e1-ec7e-4350-b665-98f2872e3321}, !- Handle
  {096973e5-8302-4635-b68f-84059fd725c4}, !- Name
  {ea7ec4e0-5052-4d54-9a17-d63b7a30b170}, !- Source Object
  3,                                      !- Outlet Port
  {5f131785-3739-469f-bc27-a25a34d17977}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {482dc7ff-36d6-46e2-a0ad-2f4bb23d218f}, !- Handle
  {bfb6b3f7-6d24-47b2-b30f-73542990ce9e}, !- Name
  {5df72be2-61aa-4a1a-8b96-229d845dbdfb}, !- Source Object
  3,                                      !- Outlet Port
  {be32d14e-6e03-4ade-917e-0d3b07bde356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bec2bc0-cf87-49eb-9f7a-816e3b52f5e0}, !- Handle
  {d2595eb2-de2f-4d23-9b15-a7997c61a1d9}, !- Name
  {be32d14e-6e03-4ade-917e-0d3b07bde356}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {46416aa8-1dfd-4efa-85f8-81d6f24e3f68}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7974ce5b-2517-4c33-84ba-f3fde019324f}, !- Inlet Port
  {c5c2cf08-4ef5-4fd5-8d57-92979ddabc4d}; !- Outlet Port

OS:Connection,
  {7974ce5b-2517-4c33-84ba-f3fde019324f}, !- Handle
  {d3559e46-4cba-4281-98d2-d5250263a2f3}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  52,                                     !- Outlet Port
  {46416aa8-1dfd-4efa-85f8-81d6f24e3f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c2cf08-4ef5-4fd5-8d57-92979ddabc4d}, !- Handle
  {351cd3e6-727e-4cf9-ba1f-75eaee0f4000}, !- Name
  {46416aa8-1dfd-4efa-85f8-81d6f24e3f68}, !- Source Object
  3,                                      !- Outlet Port
  {78cfdd99-6a81-4590-960d-bb9508808570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec379aad-66f2-410f-9109-cd5c1c4409fb}, !- Handle
  {77d8644d-5bd4-4a39-995a-a9eca111bd20}, !- Name
  {78cfdd99-6a81-4590-960d-bb9508808570}, !- Source Object
  12,                                     !- Outlet Port
  {ea7ec4e0-5052-4d54-9a17-d63b7a30b170}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4dd72666-3dfd-4e4e-b435-ebd4044b7cb6}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89ac1620-2e72-4594-bf2c-266f5962110c}, !- Water Inlet Node Name
  {70cebcf3-73bc-48a8-bf32-a50c15f28f16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4bd588a2-e2fa-46d3-a724-e7a33c6a248f}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {51623c86-53f1-4250-a657-4ef6472e7c88}, !- Inlet Port
  {89ac1620-2e72-4594-bf2c-266f5962110c}; !- Outlet Port

OS:Connection,
  {51623c86-53f1-4250-a657-4ef6472e7c88}, !- Handle
  {279ddac1-e9ec-437d-9236-c878ffde7130}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  55,                                     !- Outlet Port
  {4bd588a2-e2fa-46d3-a724-e7a33c6a248f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eebaa22c-38c5-4f6d-b75a-8b484b92745c}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {70cebcf3-73bc-48a8-bf32-a50c15f28f16}, !- Inlet Port
  {a3c9315f-0d69-4a94-9cd4-412436aa34a6}; !- Outlet Port

OS:Connection,
  {89ac1620-2e72-4594-bf2c-266f5962110c}, !- Handle
  {f8cee9f2-c695-487f-a7ed-97b2ac39078e}, !- Name
  {4bd588a2-e2fa-46d3-a724-e7a33c6a248f}, !- Source Object
  3,                                      !- Outlet Port
  {4dd72666-3dfd-4e4e-b435-ebd4044b7cb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70cebcf3-73bc-48a8-bf32-a50c15f28f16}, !- Handle
  {c4c9465c-6ab2-43c1-9407-85253f06191b}, !- Name
  {4dd72666-3dfd-4e4e-b435-ebd4044b7cb6}, !- Source Object
  6,                                      !- Outlet Port
  {eebaa22c-38c5-4f6d-b75a-8b484b92745c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c9315f-0d69-4a94-9cd4-412436aa34a6}, !- Handle
  {270927bc-bcf5-4cd9-846c-c83b4112c40a}, !- Name
  {eebaa22c-38c5-4f6d-b75a-8b484b92745c}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c9d6049-7be2-4345-8822-b8b934fe1030}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Reheat Coil Controller, !- Name
  {4dd72666-3dfd-4e4e-b435-ebd4044b7cb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff71c3c1-c675-48f4-932f-0d05638ab04b}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {7ab847f4-8aaf-4baf-9c96-c117d6f113cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4dd72666-3dfd-4e4e-b435-ebd4044b7cb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8b1e23b0-0be6-4b7a-98b0-43fc41f45194}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71dbf9c3-16c8-4095-b90a-b6b7e5f324dc}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8b1e23b0-0be6-4b7a-98b0-43fc41f45194}, !- Inlet Port
  {9875e87c-2dee-42c3-b9cf-13b0cb7cae56}; !- Outlet Port

OS:Node,
  {9774ca51-a2fa-4834-8f01-12fa8dde2b77}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Return Air Node, !- Name
  {9d70e677-52a3-4cd3-9616-1513955905a3}, !- Inlet Port
  {b79eca7b-3925-4002-ae8c-013da7f028cd}; !- Outlet Port

OS:Connection,
  {9875e87c-2dee-42c3-b9cf-13b0cb7cae56}, !- Handle
  {38648b1a-e62f-4499-a01b-a9a49df333b7}, !- Name
  {71dbf9c3-16c8-4095-b90a-b6b7e5f324dc}, !- Source Object
  3,                                      !- Outlet Port
  {99ff5383-83b6-47cb-be02-3074da505de6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d70e677-52a3-4cd3-9616-1513955905a3}, !- Handle
  {03784d11-f136-4fa0-aef5-003106e70b3b}, !- Name
  {3e4c763b-be85-439c-9da7-24c235598a91}, !- Source Object
  3,                                      !- Outlet Port
  {9774ca51-a2fa-4834-8f01-12fa8dde2b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79eca7b-3925-4002-ae8c-013da7f028cd}, !- Handle
  {89012492-d350-4408-8581-47c6a2590f37}, !- Name
  {9774ca51-a2fa-4834-8f01-12fa8dde2b77}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {28e294cc-efb8-4d15-aba9-f4c9ec67011f}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3ae903de-e5fa-4825-9a08-3827649f7ee1}, !- Inlet Port
  {7ab847f4-8aaf-4baf-9c96-c117d6f113cf}; !- Outlet Port

OS:Connection,
  {3ae903de-e5fa-4825-9a08-3827649f7ee1}, !- Handle
  {7bce1515-3553-4336-84bb-55fbd3a5185b}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  53,                                     !- Outlet Port
  {28e294cc-efb8-4d15-aba9-f4c9ec67011f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab847f4-8aaf-4baf-9c96-c117d6f113cf}, !- Handle
  {ee4b2104-4a0f-4f2f-9a12-9dd8d24bba5b}, !- Name
  {28e294cc-efb8-4d15-aba9-f4c9ec67011f}, !- Source Object
  3,                                      !- Outlet Port
  {ff71c3c1-c675-48f4-932f-0d05638ab04b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b1e23b0-0be6-4b7a-98b0-43fc41f45194}, !- Handle
  {090a3e3d-2817-4917-8786-75811b2530da}, !- Name
  {ff71c3c1-c675-48f4-932f-0d05638ab04b}, !- Source Object
  12,                                     !- Outlet Port
  {71dbf9c3-16c8-4095-b90a-b6b7e5f324dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5ba16eb1-fa79-4abb-8e7f-40a26d7732d8}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e32139b-092a-4f18-a534-454708b5ea5d}, !- Water Inlet Node Name
  {457bb0f5-072d-4961-8ff6-6dd7bb4dd95c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69fe21e5-d7f1-40b2-b45a-a7325047b92f}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {780ee3f5-dc37-465e-98bc-0be397e6fbf3}, !- Inlet Port
  {5e32139b-092a-4f18-a534-454708b5ea5d}; !- Outlet Port

OS:Connection,
  {780ee3f5-dc37-465e-98bc-0be397e6fbf3}, !- Handle
  {6c9714cd-2df4-4549-9417-597ea1adca54}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  56,                                     !- Outlet Port
  {69fe21e5-d7f1-40b2-b45a-a7325047b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba734228-a842-4e93-a653-5098a0087bb8}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {457bb0f5-072d-4961-8ff6-6dd7bb4dd95c}, !- Inlet Port
  {8d857040-458f-4c2e-baac-9cf1d7379d3d}; !- Outlet Port

OS:Connection,
  {5e32139b-092a-4f18-a534-454708b5ea5d}, !- Handle
  {02517c08-919d-453a-9989-993dbc8eb715}, !- Name
  {69fe21e5-d7f1-40b2-b45a-a7325047b92f}, !- Source Object
  3,                                      !- Outlet Port
  {5ba16eb1-fa79-4abb-8e7f-40a26d7732d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {457bb0f5-072d-4961-8ff6-6dd7bb4dd95c}, !- Handle
  {721fd9f4-a5ef-4de0-a6e8-16d7c76a022f}, !- Name
  {5ba16eb1-fa79-4abb-8e7f-40a26d7732d8}, !- Source Object
  6,                                      !- Outlet Port
  {ba734228-a842-4e93-a653-5098a0087bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d857040-458f-4c2e-baac-9cf1d7379d3d}, !- Handle
  {19df7637-1703-4d71-ae23-bddb3f808280}, !- Name
  {ba734228-a842-4e93-a653-5098a0087bb8}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5fc4a1a-2585-490e-a0ba-bb9956649ca4}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Controller, !- Name
  {5ba16eb1-fa79-4abb-8e7f-40a26d7732d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbec9db6-0621-430b-b2a9-a3253c2b3c77}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {ac4146d4-d210-4a0f-9bdd-f9db152f6225}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5ba16eb1-fa79-4abb-8e7f-40a26d7732d8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {38cbcde1-c51a-4fbe-a909-5404fcf0f496}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8dbdcaa1-b1e8-4d61-97b0-d320cd3bcfd1}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {38cbcde1-c51a-4fbe-a909-5404fcf0f496}, !- Inlet Port
  {124b3d0a-ff79-478b-ae28-b3032e7e4cb3}; !- Outlet Port

OS:Node,
  {2be6580e-b175-48db-bcdc-03f6dca99f83}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Return Air Node, !- Name
  {c4b67803-e72b-4dd6-83a4-0b8e54c9c08e}, !- Inlet Port
  {53a4bca8-f796-477d-af61-a6799fb9b715}; !- Outlet Port

OS:Connection,
  {124b3d0a-ff79-478b-ae28-b3032e7e4cb3}, !- Handle
  {6b91f3f9-cebd-47f7-9c30-bbac93d4190d}, !- Name
  {8dbdcaa1-b1e8-4d61-97b0-d320cd3bcfd1}, !- Source Object
  3,                                      !- Outlet Port
  {09931974-100d-44ae-a89d-88f636152ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4b67803-e72b-4dd6-83a4-0b8e54c9c08e}, !- Handle
  {e596b85d-6323-4467-a683-7639a32a9055}, !- Name
  {26113037-02fc-43b7-a14d-38a3d9b62a42}, !- Source Object
  3,                                      !- Outlet Port
  {2be6580e-b175-48db-bcdc-03f6dca99f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a4bca8-f796-477d-af61-a6799fb9b715}, !- Handle
  {01767065-9a42-4ea5-9e93-a07fb1fa4969}, !- Name
  {2be6580e-b175-48db-bcdc-03f6dca99f83}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {58cbff13-6c3b-4604-9260-c64da7e37c36}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7b02cf0d-b694-40b7-8d69-14b5c0708151}, !- Inlet Port
  {ac4146d4-d210-4a0f-9bdd-f9db152f6225}; !- Outlet Port

OS:Connection,
  {7b02cf0d-b694-40b7-8d69-14b5c0708151}, !- Handle
  {1247ea00-fdfd-433a-829c-773300639e78}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  54,                                     !- Outlet Port
  {58cbff13-6c3b-4604-9260-c64da7e37c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4146d4-d210-4a0f-9bdd-f9db152f6225}, !- Handle
  {99ca6368-b028-42dd-b2bc-5b9f24b82d73}, !- Name
  {58cbff13-6c3b-4604-9260-c64da7e37c36}, !- Source Object
  3,                                      !- Outlet Port
  {cbec9db6-0621-430b-b2a9-a3253c2b3c77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38cbcde1-c51a-4fbe-a909-5404fcf0f496}, !- Handle
  {64c9daf6-d424-480d-b2a2-3eeb6ec757ff}, !- Name
  {cbec9db6-0621-430b-b2a9-a3253c2b3c77}, !- Source Object
  12,                                     !- Outlet Port
  {8dbdcaa1-b1e8-4d61-97b0-d320cd3bcfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35a60a9a-2954-4e15-aff7-fcbed408a5ac}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {661b5d32-babf-4b1c-8e07-c96148176e11}, !- Water Inlet Node Name
  {78355f7c-6c50-4f13-bed7-35d4efce9e3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {84f6d2f4-222a-4b08-9fb5-9768758fc725}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {05f67dd4-ed6a-4f11-b05c-5799fc2d466f}, !- Inlet Port
  {661b5d32-babf-4b1c-8e07-c96148176e11}; !- Outlet Port

OS:Connection,
  {05f67dd4-ed6a-4f11-b05c-5799fc2d466f}, !- Handle
  {4a52454e-887b-4ec8-872e-aeea4384500a}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  57,                                     !- Outlet Port
  {84f6d2f4-222a-4b08-9fb5-9768758fc725}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69610842-3f7a-49bc-94ed-349f244d9bd7}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {78355f7c-6c50-4f13-bed7-35d4efce9e3a}, !- Inlet Port
  {7fc54fab-975d-45ed-8006-ced8995594c8}; !- Outlet Port

OS:Connection,
  {661b5d32-babf-4b1c-8e07-c96148176e11}, !- Handle
  {0cecf891-a569-4338-9618-bae8a98514eb}, !- Name
  {84f6d2f4-222a-4b08-9fb5-9768758fc725}, !- Source Object
  3,                                      !- Outlet Port
  {35a60a9a-2954-4e15-aff7-fcbed408a5ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78355f7c-6c50-4f13-bed7-35d4efce9e3a}, !- Handle
  {e182e180-dfd9-440b-b3da-7878e769c433}, !- Name
  {35a60a9a-2954-4e15-aff7-fcbed408a5ac}, !- Source Object
  6,                                      !- Outlet Port
  {69610842-3f7a-49bc-94ed-349f244d9bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc54fab-975d-45ed-8006-ced8995594c8}, !- Handle
  {55b44b5e-3d1c-40fb-b364-217f52ae1e9a}, !- Name
  {69610842-3f7a-49bc-94ed-349f244d9bd7}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d9e09c1-08a2-44b7-8a93-80ba94d03268}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Controller, !- Name
  {35a60a9a-2954-4e15-aff7-fcbed408a5ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {104ccf11-e6b5-4a60-a166-49f499655da1}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {85311ba1-121d-4b51-95b2-a174c67f87b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {35a60a9a-2954-4e15-aff7-fcbed408a5ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25a1f2af-f780-4d0b-99b3-b28b3396eb04}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f0009c7-34c8-4776-88d8-f1399b483298}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {25a1f2af-f780-4d0b-99b3-b28b3396eb04}, !- Inlet Port
  {d3c40ab6-faf9-4997-ae89-3eb865b02181}; !- Outlet Port

OS:Node,
  {f59473f0-56c7-4a71-bf52-eb91f70b4f77}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Return Air Node, !- Name
  {fff4ab7f-00f3-477f-a13a-fe987988ee38}, !- Inlet Port
  {4b82d526-054f-4bd7-a7aa-cf37647bb9e0}; !- Outlet Port

OS:Connection,
  {d3c40ab6-faf9-4997-ae89-3eb865b02181}, !- Handle
  {4f567e55-14ab-4fc0-8830-353bf0178173}, !- Name
  {9f0009c7-34c8-4776-88d8-f1399b483298}, !- Source Object
  3,                                      !- Outlet Port
  {66b5043b-043d-4214-b85d-d05565e31210}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fff4ab7f-00f3-477f-a13a-fe987988ee38}, !- Handle
  {ded7c083-0982-4e50-92b0-c1ecdc1cc831}, !- Name
  {dea34abb-7ff0-4926-b6a2-b696bb71be5c}, !- Source Object
  3,                                      !- Outlet Port
  {f59473f0-56c7-4a71-bf52-eb91f70b4f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b82d526-054f-4bd7-a7aa-cf37647bb9e0}, !- Handle
  {ebcdce7f-ab86-4a80-89d2-508264b5da06}, !- Name
  {f59473f0-56c7-4a71-bf52-eb91f70b4f77}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {952d4bc1-b7d8-4281-882f-546eaca5cb5d}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b5183173-0619-498a-8c29-fb959d962389}, !- Inlet Port
  {85311ba1-121d-4b51-95b2-a174c67f87b9}; !- Outlet Port

OS:Connection,
  {b5183173-0619-498a-8c29-fb959d962389}, !- Handle
  {01728e6a-f6ca-4a60-963e-a9cb79ab9794}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  55,                                     !- Outlet Port
  {952d4bc1-b7d8-4281-882f-546eaca5cb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85311ba1-121d-4b51-95b2-a174c67f87b9}, !- Handle
  {bceb5f6a-29c0-4aaf-adf1-d497167cfe17}, !- Name
  {952d4bc1-b7d8-4281-882f-546eaca5cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {104ccf11-e6b5-4a60-a166-49f499655da1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25a1f2af-f780-4d0b-99b3-b28b3396eb04}, !- Handle
  {a8d26fae-d768-4b3c-b8f1-80597d964c3f}, !- Name
  {104ccf11-e6b5-4a60-a166-49f499655da1}, !- Source Object
  12,                                     !- Outlet Port
  {9f0009c7-34c8-4776-88d8-f1399b483298}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fca5858c-359d-4a35-936f-4945ba251e92}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14054837-0c09-48e9-ad87-e92aa3e37f7e}, !- Water Inlet Node Name
  {e8f7866c-a9c0-4e7a-9150-5f1ab46138fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {591cdedf-85db-4535-a4ee-2e99e65f2b45}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2b4ae04f-9926-47ab-9e4b-13ffcf04f9fc}, !- Inlet Port
  {14054837-0c09-48e9-ad87-e92aa3e37f7e}; !- Outlet Port

OS:Connection,
  {2b4ae04f-9926-47ab-9e4b-13ffcf04f9fc}, !- Handle
  {e6debde6-1128-46d2-b69d-552e52d42606}, !- Name
  {64e96ba6-75b9-46f8-8352-1361bddf6fc0}, !- Source Object
  58,                                     !- Outlet Port
  {591cdedf-85db-4535-a4ee-2e99e65f2b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8870c61c-0c7d-47a3-8ba9-efeac6e4a435}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e8f7866c-a9c0-4e7a-9150-5f1ab46138fb}, !- Inlet Port
  {ebc21468-a2d1-4196-b473-6689302cd936}; !- Outlet Port

OS:Connection,
  {14054837-0c09-48e9-ad87-e92aa3e37f7e}, !- Handle
  {bac97837-aec1-4392-b129-af912332f6af}, !- Name
  {591cdedf-85db-4535-a4ee-2e99e65f2b45}, !- Source Object
  3,                                      !- Outlet Port
  {fca5858c-359d-4a35-936f-4945ba251e92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8f7866c-a9c0-4e7a-9150-5f1ab46138fb}, !- Handle
  {15f9cc78-2b6a-48af-bc1a-35b1f85d6f37}, !- Name
  {fca5858c-359d-4a35-936f-4945ba251e92}, !- Source Object
  6,                                      !- Outlet Port
  {8870c61c-0c7d-47a3-8ba9-efeac6e4a435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc21468-a2d1-4196-b473-6689302cd936}, !- Handle
  {60231554-f47b-404e-ad4b-d4412070802c}, !- Name
  {8870c61c-0c7d-47a3-8ba9-efeac6e4a435}, !- Source Object
  3,                                      !- Outlet Port
  {85c09bbb-334d-4e9a-83e8-bd8a6c2ee5f3}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a6218d7-52a8-4b7a-9193-9381e5c10b59}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Controller, !- Name
  {fca5858c-359d-4a35-936f-4945ba251e92}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f53d439-f8b1-4910-9ec5-5c71f8515a58}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal, !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule Name
  {f71243eb-0746-4a0d-906d-83abcef8b114}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fca5858c-359d-4a35-936f-4945ba251e92}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1fc84e8a-6e81-445a-8dcc-9c0747c3e8a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28021054-1fb1-4e73-8b9f-c13c0bccb819}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1fc84e8a-6e81-445a-8dcc-9c0747c3e8a5}, !- Inlet Port
  {ccd4cac0-3aa5-4fbf-b60d-38ef413a1c10}; !- Outlet Port

OS:Node,
  {421cf13c-f3dd-47b1-bba3-5852e5a7b9ec}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Return Air Node, !- Name
  {49a3529c-62f1-40a7-803b-4af67168b30e}, !- Inlet Port
  {239fe888-9b7c-4bb5-ae2f-a51a9fa3908a}; !- Outlet Port

OS:Connection,
  {ccd4cac0-3aa5-4fbf-b60d-38ef413a1c10}, !- Handle
  {67452e82-537f-4605-85a7-de23f67fef94}, !- Name
  {28021054-1fb1-4e73-8b9f-c13c0bccb819}, !- Source Object
  3,                                      !- Outlet Port
  {9cd6711f-1031-4f5c-9570-6fe15ffcdecf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49a3529c-62f1-40a7-803b-4af67168b30e}, !- Handle
  {dce7dc2f-a01f-4821-a88c-628ffb3cfb09}, !- Name
  {5954d3ab-267f-4c2f-9e93-b6e76863751c}, !- Source Object
  3,                                      !- Outlet Port
  {421cf13c-f3dd-47b1-bba3-5852e5a7b9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239fe888-9b7c-4bb5-ae2f-a51a9fa3908a}, !- Handle
  {00cda88e-c94c-4054-ad71-9b4908d045ad}, !- Name
  {421cf13c-f3dd-47b1-bba3-5852e5a7b9ec}, !- Source Object
  3,                                      !- Outlet Port
  {93511545-5693-4bc2-9811-6ad33d8dac8d}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {6587a132-613d-4435-8fdf-bc06951b649f}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f78e63ba-6ec6-4290-9697-be261333a114}, !- Inlet Port
  {f71243eb-0746-4a0d-906d-83abcef8b114}; !- Outlet Port

OS:Connection,
  {f78e63ba-6ec6-4290-9697-be261333a114}, !- Handle
  {024e3904-d659-418e-9422-cd757d6527d8}, !- Name
  {1acb9593-2aec-476d-8e97-dfd0d97c4e8f}, !- Source Object
  56,                                     !- Outlet Port
  {6587a132-613d-4435-8fdf-bc06951b649f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71243eb-0746-4a0d-906d-83abcef8b114}, !- Handle
  {ecc59bc3-6bbb-40fa-854e-c8c10fdc4c7b}, !- Name
  {6587a132-613d-4435-8fdf-bc06951b649f}, !- Source Object
  3,                                      !- Outlet Port
  {0f53d439-f8b1-4910-9ec5-5c71f8515a58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fc84e8a-6e81-445a-8dcc-9c0747c3e8a5}, !- Handle
  {281c3af1-dc93-43e1-bf9b-3cb98a7388f7}, !- Name
  {0f53d439-f8b1-4910-9ec5-5c71f8515a58}, !- Source Object
  12,                                     !- Outlet Port
  {28021054-1fb1-4e73-8b9f-c13c0bccb819}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1d964e08-79fc-46f9-b5c6-a54372a84431}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  {52bf1596-3f61-4353-af54-f917e590af5c}, !- Default Day Schedule Name
  {b241aa6b-8da3-4031-b378-e94d5271c06e}, !- Summer Design Day Schedule Name
  {eeeeb7bb-d2db-4747-a8d2-faa5fa41b1a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52bf1596-3f61-4353-af54-f917e590af5c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {73deff02-ce44-44b9-88a9-2b96f65bc959}, !- Handle
  {1d964e08-79fc-46f9-b5c6-a54372a84431}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1114.8319499999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-02 02:35:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-02 02:35:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eeeeb7bb-d2db-4747-a8d2-faa5fa41b1a4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b241aa6b-8da3-4031-b378-e94d5271c06e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9810448-5bdd-4f23-a9a1-caeadc6d6ad2}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {1d964e08-79fc-46f9-b5c6-a54372a84431}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e9ba829-d74d-4b79-b6fe-1339be2885ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {2e9ba829-d74d-4b79-b6fe-1339be2885ca}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c925407f-2c9b-487c-836d-f2a58806b59f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {1d964e08-79fc-46f9-b5c6-a54372a84431}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ae38f82-a9d6-45d4-bf93-2ba99d994e73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ae38f82-a9d6-45d4-bf93-2ba99d994e73}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {fbb46b86-9c07-4cda-bc4e-f02efef83f13}, !- Handle
  Building Default Schedule Set,          !- Name
  {1d964e08-79fc-46f9-b5c6-a54372a84431}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {d87c1be6-1b9b-4e5c-88fc-e03965eb414f}, !- Handle
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17730000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {d3a57463-2ab7-4303-bf13-d292a260217b}, !- Handle
  {3c57850f-e85b-431d-9149-e80990e29b90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02561507-0fa7-464c-b6c5-4b7e52d85483}, !- Handle
  {41028a53-fb79-45f3-bee9-ab713d6475be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2da7d0c5-42b0-4199-8117-d05e85be9c14}, !- Handle
  {e183c6bd-dd9f-49a4-8c0e-3dc5f2d88e65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b8e7340-36ba-4ef1-9454-55a8d526d34f}, !- Handle
  {92a0f9cb-f340-4c7f-b451-74cde5ee693b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end - 1.0 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {94687390-78bf-4a6a-956e-0f13b24a85db}, !- Handle
  {6c0b0c1b-f32c-4ca6-bf50-14afd142c9a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {afd0a472-f2f4-4a7a-bede-fbf5dd3f1cd8}, !- Handle
  {87484644-d053-42fb-ad3d-212d4d19b442}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6cc9fe34-a5c3-44cb-b6ac-76040fd08d16}, !- Handle
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {73c3f887-a003-4ff5-9a13-f3e165985a77}, !- Handle
  {512f12a2-11d8-49d1-84db-fbc1417671fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ 0.35 ~ 0.35,                     !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8c2dc5b6-e2a0-42df-86f4-1e7f210baba1}, !- Handle
  {e54f455b-bf25-4bca-b784-4669e9bb227f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ffb419d-8ebc-47f7-a9e0-8982bdf09a95}, !- Handle
  {c9867f99-f8ea-4c64-b738-0dd913ad2177}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ 0.35 ~ 0.35,                     !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ddac3332-6ec1-4ae8-971f-39560f7d69f6}, !- Handle
  {521f93d6-c886-410b-9b2a-5569141f6462}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {863f20d3-3370-42c7-9349-e13d0dba03dd}, !- Handle
  {d1affdb2-9cd1-4912-b2b2-2dbfaee80375}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.35 ~ val_clg | mid + 2.5 ~ val_clg ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9af3a08-9bc5-4ba4-99c1-810b36a0b1eb}, !- Handle
  {f19d40a3-8852-4d22-b80f-348dccf4dd78}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.35 ~ val_clg | mid + 2.5 ~ val_clg ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ecc60e8d-03fd-4188-9d82-b7b68351acc4}, !- Handle
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {27928be1-ba59-4804-ad36-4bc59bfd6baa}, !- Handle
  {c84b49f4-408f-4d1f-8752-a2fc44b97eba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96fce412-de3c-4f6f-86f1-c3cd22c734c6}, !- Handle
  {2ab68e8d-e63a-40c0-9867-71fd3995a49c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8b89b3a1-bf92-4433-86bb-d02d7bf3d3a9}, !- Handle
  {9d88eb1a-dc68-403f-95ab-be4f28588769}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dcc91c7c-5cb4-4e2b-af79-d9bb564221db}, !- Handle
  {83b30c2b-060c-483e-abae-02eec64da1e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.15 | hoo_end ~ 0.15 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b9e7d669-bb4a-49ed-9d1e-59bfbe0f8289}, !- Handle
  {4415dc4c-956c-4899-b3b1-2fcf5aa6d639}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {47b44dad-5549-467b-92e1-22362e6a2474}, !- Handle
  {30716fca-def4-417f-87a2-134dc3e37524}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f773e487-793d-48d6-b266-e7da84a07121}, !- Handle
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6a1d2444-c955-4e01-ac18-797272bd9bbf}, !- Handle
  {8cc84173-e100-4c83-894f-9eca6297fc50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bdc3751b-9cd1-4dad-b828-15810fb9fc8b}, !- Handle
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.25;                                   !- Feature Value 3

OS:AdditionalProperties,
  {29950e39-3a6b-4866-83f2-7b2ecc29699a}, !- Handle
  {5a4ffae7-047c-497d-83a0-9e37a9c06312}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75cb5295-7e34-42a8-b9bd-5e3d8e170140}, !- Handle
  {454b00a8-7136-4a3b-bfd0-596dffd1019c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {201e7c6a-1863-49c7-bf7d-9a22bc246d9e}, !- Handle
  {bff87374-5a9a-4dae-ae22-1c1ba664997d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e335f43f-8636-4cf0-9c78-02f0a7b7ed53}, !- Handle
  {318694ab-9274-457a-af59-68f264b445c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.13 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.13 | mid + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {17a664b0-dfeb-449f-ba4d-48efe6340f1c}, !- Handle
  {503d3b5b-1a8b-4f63-8362-869b074b9981}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.25 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.15 | mid + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07939e0a-e01a-4d18-b5b0-e275764d3c59}, !- Handle
  {3b42c407-4b49-4367-ad1c-58106a07eeb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.25 | mid - 2.5 ~ 0.25 | mid - 0.5 ~ 0.15 | mid + 1.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9bb88b8-df50-4cca-b33b-8c2ddab62852}, !- Handle
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {aa0ed8d5-ff4b-41c2-adc9-8d2073116a21}, !- Handle
  {8727b09d-b035-4f7d-8a29-11c9b54757e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86d29f6b-6447-4e69-ab22-6d5b590fa116}, !- Handle
  {1f320b0f-95b4-4665-b149-c87f4bb9cc37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4bbd903a-1e8a-435b-ac6d-95c22e99460f}, !- Handle
  {f6d60697-c501-4e7b-bdac-09ce71b3dac6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b2dfc3b-127f-4aac-a026-f473ce7c6f37}, !- Handle
  {29a28783-06e3-46c0-a3e2-2774ddaca64f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {12dcc22d-514b-4aef-995a-aa5aa7bd95a3}, !- Handle
  {d1aea0f1-f0c9-4665-8db2-46605d6e0e0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c8734f35-0002-4427-af7b-d4746dea91d9}, !- Handle
  {52915c13-5532-4e41-854b-6d4d49873015}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86e51e2a-7e30-4d4e-b6da-2f64203b568a}, !- Handle
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {41bd3288-c701-49b1-9f84-c982a2d5d7e6}, !- Handle
  {b3eee20e-a413-4759-a11b-6312badd47d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22d53c34-5b67-4df4-bdf7-52d802fcd15c}, !- Handle
  {4a1e7917-3f04-4ca1-ad25-22150d45b991}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {000211d7-7a06-4806-92d1-91242fbbcad1}, !- Handle
  {5a6dc923-5bf0-4a57-ae8a-b74391829326}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cac32943-63bc-4549-a7a4-78f98e3d2a32}, !- Handle
  {9f211866-4703-4467-aa9f-4c6543d8d682}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c2b7392c-1b0d-4620-b5cd-2b38b4f6ae40}, !- Handle
  {4285b370-1dfc-46c6-b56e-6bf636a7328d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {47f52d43-76f7-40a6-90e1-707af84bb3fb}, !- Handle
  {a8dd6a6a-0c70-4bf5-9899-728992a1f7dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b02d9ad-aefe-4229-827c-37b6ac82c53b}, !- Handle
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {83a02c5d-2896-4d0e-a50a-662aeaf4b879}, !- Handle
  {417f4ddb-1e54-4cc3-80cd-a156614453ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a439ce66-18f5-4f17-87a7-b11e1b34395d}, !- Handle
  {2d35c0cd-f122-44a9-bb04-31f92458d64b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65fc17d8-4f01-48b1-815a-bd8cc5b7c685}, !- Handle
  {5afe5d89-53bc-4fb0-9c5c-aea7cfca68af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4583702f-3edd-4025-88b2-8afc4f87bf3d}, !- Handle
  {960a024b-7a37-4296-a95b-63484123f05c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.15 | mid + 1.5 ~ 0.15 | hoo_end - 3.0 ~ 0.35 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a27cdb69-76e0-4f13-bd6c-9d3248d1d392}, !- Handle
  {a7eeb2bc-1710-402f-9742-7a9af907e32c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1deaceb-3b11-4b45-9a32-60fe44b24e28}, !- Handle
  {b5ec05ae-78e9-4f79-a98c-654a87c8854f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {25e7bb32-4516-4264-9520-5dcd5b23fbc8}, !- Handle
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {92aee339-2ed7-4fef-b85d-ab6ce8d62378}, !- Handle
  {38e6e136-2f99-42af-ac78-f02447b09cb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9e05c5f9-10e8-44ac-b0ee-92c552a63004}, !- Handle
  {21acc1b6-da29-4204-9ef3-0b54ec52c12b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c66046af-fc11-40a1-8099-fb388ec98aee}, !- Handle
  {5453b77a-1872-447d-84ba-5b0a52c7980f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {18e822e9-ebd0-4639-a457-89a1df02dfeb}, !- Handle
  {aea85a7d-b160-4877-914b-806b07c316d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c9cc832d-6c9c-4af6-a506-bd31ee25cae8}, !- Handle
  {821b4e55-f9ad-406f-99fe-0eb7e7568adc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba29d0a6-77e9-475a-bb7c-02691153c22f}, !- Handle
  {1d6597f9-a39e-4843-b16d-9d10bc81b43d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0341671b-dbfb-457e-bc55-65eac07a5117}, !- Handle
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {816195e6-a922-47bd-a9f7-5dbe42a674e5}, !- Handle
  {afaf1e3f-62f9-437f-bc4b-bc0b0e37ef29}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {adf7bd0c-f3b3-45f4-a942-fb9442acfe49}, !- Handle
  {1693ff12-1d35-4e54-be86-65b5fb2d1f9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d56e373a-addd-4c90-b5b8-85faf5daa2d6}, !- Handle
  {4dae71fd-80f3-4b83-80cb-ecc3ff76d290}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0496c221-eb84-4247-bc65-5cd7240c7b65}, !- Handle
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {44e81384-4603-4419-8235-e71f4f480ba8}, !- Handle
  {31673cf6-da99-4376-92e3-3cddbfecaf0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1076fe5-73d9-4ede-b8ed-c863cdf832ff}, !- Handle
  {f207a833-74af-4c36-b00a-92102501f574}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3b4ea59-c794-43e2-9467-aa6b76f72db8}, !- Handle
  {90b3a104-c736-4fea-900e-187a67d3a867}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e8740e2d-2b8e-4f03-8532-5770c36c8b76}, !- Handle
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  16;                                     !- Feature Value 3

OS:AdditionalProperties,
  {629354d0-97ff-4734-978d-341f9600d4a1}, !- Handle
  {024da8d5-5eb3-4abd-9f4c-80e2f7fd9b01}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {013ee491-f74a-42b9-8a7c-42b65a43665e}, !- Handle
  {acc96358-ef59-480e-801e-a0ef1cf1a944}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6b14d0a2-bda4-412f-b3ba-0e251b443cdc}, !- Handle
  {22a6fc77-1f02-4ddf-91fc-83ece7366289}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d655f421-af6e-4728-bc34-ea686ff39a6f}, !- Handle
  {a618244a-6577-4c85-89ef-59b5987175bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {1ee9a99a-bdfe-41aa-bb20-c442b64aee5c}, !- Handle
  {73b8ee76-8792-486b-805c-e1392f64890f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d52e4c7e-d9f2-4a4e-a8cf-1f6f01409aff}, !- Handle
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {6a54aa68-6dce-4fd8-9db5-3743e96a0403}, !- Handle
  {43775b69-f885-4086-a97f-817f744838e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20762b4c-8d18-4ff4-bd95-c9b67be5f4bb}, !- Handle
  {09ef7e04-52a0-42a1-a39a-f56a74565b32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f7221cc-06e0-4d2f-8b71-23d273b33e35}, !- Handle
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {205cb091-83b8-4662-8075-c4b61ee3bfb5}, !- Handle
  {65d8014b-5063-488e-9ab1-2df00022dd26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4988caa1-0af8-4654-86bb-3f86d3135e34}, !- Handle
  {f25d6195-6849-4cac-a02a-171876fc3f5d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {90f52ad3-ba56-4b83-b7ec-ebc603c2a549}, !- Handle
  {297818c9-5c02-4e5a-8f8e-ecf8d774f753}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8de8d145-4b5e-4c39-a2f5-9f9ac3595603}, !- Handle
  {60eefd89-e669-4d49-886e-a34fa3e76bac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5b9d6aa-c41b-416a-833e-230848e6547f}, !- Handle
  {2a2e95fb-0074-4916-a814-75faf2a08028}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {30c03add-49ef-4a5a-9cb7-6c593cba224b}, !- Handle
  {61a49dfa-6c98-4add-b396-3e38063c6755}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27b782b6-9ef8-419e-9014-a075d2a43929}, !- Handle
  {d62d3f50-eefa-4662-82b8-e93b1bdb139f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b4588353-2aac-457a-a5d9-61b152dbae76}, !- Handle
  autogen Schedule Rule 45 6,             !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c5f8dc22-992c-41d2-a09a-5e0149e09a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  6,                                      !- Specific Month 1
  19,                                     !- Specific Day 1
  6,                                      !- Specific Month 2
  26,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  3,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  17,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  24,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  31,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  7,                                      !- Specific Day 8
  8,                                      !- Specific Month 9
  14,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  21,                                     !- Specific Day 10
  8,                                      !- Specific Month 11
  28,                                     !- Specific Day 11
  9,                                      !- Specific Month 12
  4,                                      !- Specific Day 12
  9,                                      !- Specific Month 13
  11;                                     !- Specific Day 13

OS:Schedule:Day,
  {c5f8dc22-992c-41d2-a09a-5e0149e09a16}, !- Handle
  autogen Schedule Rule 45 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b79c203c-cdfa-4ebc-a4f6-7d5665e03cda}, !- Handle
  {c5f8dc22-992c-41d2-a09a-5e0149e09a16}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ba14da8b-c75a-443b-8085-e262e8663138}, !- Handle
  autogen Schedule Rule 44 7,             !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4c537ac5-e64c-4a7d-8358-4911021dc3a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12;                                     !- Specific Day 24

OS:Schedule:Day,
  {4c537ac5-e64c-4a7d-8358-4911021dc3a0}, !- Handle
  autogen Schedule Rule 44 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {59fa7e85-063e-4e2d-ac40-ccfe22346cae}, !- Handle
  {4c537ac5-e64c-4a7d-8358-4911021dc3a0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ed9f91fc-e0ce-481d-b142-cfa653dd7fa8}, !- Handle
  autogen Schedule Rule 43 8,             !- Name
  {2840a4a4-84e4-4640-a12c-6a5bddcfc124}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {86695c5e-de1f-4cf6-9865-0870d72df288}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {86695c5e-de1f-4cf6-9865-0870d72df288}, !- Handle
  autogen Schedule Rule 43 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e27d0666-c13f-465c-8a20-9e82c9a5d649}, !- Handle
  {86695c5e-de1f-4cf6-9865-0870d72df288}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7bcc16c2-c517-44b2-a6a9-15e626e54758}, !- Handle
  autogen SecondarySchool Activity 0,     !- Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89dd6bcd-d6e8-4a11-8727-cd8267c36f18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {89dd6bcd-d6e8-4a11-8727-cd8267c36f18}, !- Handle
  autogen SecondarySchool Activity 0_day_sch, !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {44f13ab7-c7be-4c4a-96b6-81866777f866}, !- Handle
  {89dd6bcd-d6e8-4a11-8727-cd8267c36f18}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d3d0aebd-adc6-4aa8-95a0-82966cced532}, !- Handle
  autogen SecondarySchool Activity 1,     !- Name
  {57f4374f-bcab-41f1-ac01-614ac6c129da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {945b8d2c-4062-4fbc-acf4-630ff50de319}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {945b8d2c-4062-4fbc-acf4-630ff50de319}, !- Handle
  autogen SecondarySchool Activity 1_day_sch, !- Name
  {11b8892c-daf4-4a7e-a32e-f373ad457ab5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3c642c97-5e66-4de1-a003-15e09b2efa54}, !- Handle
  {945b8d2c-4062-4fbc-acf4-630ff50de319}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bce2c996-14b0-4ae6-9db8-c80e4b2c7790}, !- Handle
  autogen Schedule Rule 36 5,             !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {79149e37-e5fc-4893-bdc3-6c9e4335d042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {79149e37-e5fc-4893-bdc3-6c9e4335d042}, !- Handle
  autogen Schedule Rule 36 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cc53cd58-5f40-42e9-b9c5-b06dde4eff86}, !- Handle
  {79149e37-e5fc-4893-bdc3-6c9e4335d042}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7e056a2b-2d4a-4d7e-b1f5-eb2116ab4efd}, !- Handle
  autogen Schedule Rule 36 6,             !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0e3790cf-de5f-4ce6-81c4-8189b32d47fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {0e3790cf-de5f-4ce6-81c4-8189b32d47fe}, !- Handle
  autogen Schedule Rule 36 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {52111c9c-1e00-4f0c-a9fb-0622cad22464}, !- Handle
  {0e3790cf-de5f-4ce6-81c4-8189b32d47fe}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5485a307-a3b5-4499-a91e-43b4f16214ea}, !- Handle
  autogen Schedule Rule 35 7,             !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {58410a61-85a6-420f-a274-a5286bd378ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {58410a61-85a6-420f-a274-a5286bd378ae}, !- Handle
  autogen Schedule Rule 35 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dbc3bfc9-1792-4aba-b2c4-bde7b591ce7d}, !- Handle
  {58410a61-85a6-420f-a274-a5286bd378ae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4d6e1fc3-5e76-4a09-9757-da068d3986f5}, !- Handle
  autogen Schedule Rule 34 8,             !- Name
  {b25166ec-c750-4637-86d7-fcae8e8f7830}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {400e50ae-106a-4880-948e-41f3320838b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {400e50ae-106a-4880-948e-41f3320838b4}, !- Handle
  autogen Schedule Rule 34 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dcb0771d-367a-481c-987c-10d42b7483cc}, !- Handle
  {400e50ae-106a-4880-948e-41f3320838b4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7496621c-df89-4aae-8181-5e019ebda326}, !- Handle
  autogen Schedule Rule 16 5,             !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4276d6cb-6443-45d9-bcc7-a434722fa897}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {4276d6cb-6443-45d9-bcc7-a434722fa897}, !- Handle
  autogen Schedule Rule 16 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {1d4e2306-aff3-45fb-b808-29a185f368aa}, !- Handle
  {4276d6cb-6443-45d9-bcc7-a434722fa897}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ 0.35 ~ 0.35,                     !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {18002da0-8c5c-4a25-b15d-a9f6a4eef7f3}, !- Handle
  autogen Schedule Rule 16 6,             !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d438e310-9d29-4520-88e7-ec0bf172fe17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {d438e310-9d29-4520-88e7-ec0bf172fe17}, !- Handle
  autogen Schedule Rule 16 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {e5a8291d-61cc-486e-aa76-450fa3b59614}, !- Handle
  {d438e310-9d29-4520-88e7-ec0bf172fe17}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ 0.35 ~ 0.35,                     !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e34b25cf-3587-410e-bb9b-2297a0830e0d}, !- Handle
  autogen Schedule Rule 15 7,             !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2f7b2947-3dd1-4aae-a320-cb24e056a136}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {2f7b2947-3dd1-4aae-a320-cb24e056a136}, !- Handle
  autogen Schedule Rule 15 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {5e752ef2-8a5a-4f8b-94d1-ecdccb103a85}, !- Handle
  {2f7b2947-3dd1-4aae-a320-cb24e056a136}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a784fa83-1ad6-4dc2-8376-df43f7f7ec32}, !- Handle
  autogen Schedule Rule 14 8,             !- Name
  {47eb196f-e878-4b3f-9be7-ef43002406cf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8b398fa0-9bf4-40b2-bdae-d2448ebda41b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
