  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {8b398fa0-9bf4-40b2-bdae-d2448ebda41b}, !- Handle
  autogen Schedule Rule 14 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {455081d7-bf40-485e-a8fc-722c97b1251e}, !- Handle
  {8b398fa0-9bf4-40b2-bdae-d2448ebda41b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ 0.35 ~ 0.35,                     !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d8db8a79-0009-4ad5-be1e-237ad1fa7bf2}, !- Handle
  autogen Schedule Rule 11 5,             !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {82dc0fd5-d997-45ff-8b6d-d427e088bf97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {82dc0fd5-d997-45ff-8b6d-d427e088bf97}, !- Handle
  autogen Schedule Rule 11 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {1e093395-72d5-4859-bb9f-5b6f9d0203f8}, !- Handle
  {82dc0fd5-d997-45ff-8b6d-d427e088bf97}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7e64c9f6-5621-4605-a586-3dd7f321e5fc}, !- Handle
  autogen Schedule Rule 11 6,             !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fbad3bfa-c29d-4ff3-8344-35775f174ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {fbad3bfa-c29d-4ff3-8344-35775f174ae6}, !- Handle
  autogen Schedule Rule 11 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {7d586fd3-a22f-453d-a27b-b77232167dec}, !- Handle
  {fbad3bfa-c29d-4ff3-8344-35775f174ae6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d03d073-25ec-4322-b100-84d79cc0acfb}, !- Handle
  autogen Schedule Rule 10 7,             !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ebc82867-6645-49b2-b918-d19a30c12e9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {ebc82867-6645-49b2-b918-d19a30c12e9b}, !- Handle
  autogen Schedule Rule 10 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {3aa7e78a-9afe-4e17-9eac-89ed684fc35d}, !- Handle
  {ebc82867-6645-49b2-b918-d19a30c12e9b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {081bab2b-3545-4a73-8c34-31b6e5744bad}, !- Handle
  autogen Schedule Rule 9 8,              !- Name
  {6b21f2c4-b503-483e-b50f-1848c9814599}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cfb0030f-a60f-44ec-b854-e4f3efa7a67c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {cfb0030f-a60f-44ec-b854-e4f3efa7a67c}, !- Handle
  autogen Schedule Rule 9 8_day_sch,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {499d1f52-ce1e-4dfc-90e9-03b964b02524}, !- Handle
  {cfb0030f-a60f-44ec-b854-e4f3efa7a67c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {72a2020c-33da-4f97-9118-09156453b529}, !- Handle
  autogen Schedule Rule 6 5,              !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b17726c3-97cf-47ff-a0de-770d74bdc137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b17726c3-97cf-47ff-a0de-770d74bdc137}, !- Handle
  autogen Schedule Rule 6 5_day_sch,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {de31cd1e-e887-468b-80fc-d9f483acac06}, !- Handle
  {b17726c3-97cf-47ff-a0de-770d74bdc137}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a7b31b5b-696d-4dd8-b596-24e9efca0418}, !- Handle
  autogen Schedule Rule 6 6,              !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f882ca3d-b56d-4a4f-82f6-502d2659fe28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {f882ca3d-b56d-4a4f-82f6-502d2659fe28}, !- Handle
  autogen Schedule Rule 6 6_day_sch,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a6c5431b-bb20-4073-ab56-6991486ce4f7}, !- Handle
  {f882ca3d-b56d-4a4f-82f6-502d2659fe28}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b330a41b-b2cb-4812-abf2-b5ced687b833}, !- Handle
  autogen Schedule Rule 5 7,              !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e0d54a29-da7e-4fa6-8e14-378063417fce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {e0d54a29-da7e-4fa6-8e14-378063417fce}, !- Handle
  autogen Schedule Rule 5 7_day_sch,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {559d9927-56c5-44b2-ae7d-459dac428217}, !- Handle
  {e0d54a29-da7e-4fa6-8e14-378063417fce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fbd1c231-545c-4df4-ba0d-bd90fb0bb126}, !- Handle
  autogen Schedule Rule 4 8,              !- Name
  {15e128a1-118e-4a2f-8e53-63aaa509b515}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e5ef434e-6771-47af-9a1c-8a820c55d857}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {e5ef434e-6771-47af-9a1c-8a820c55d857}, !- Handle
  autogen Schedule Rule 4 8_day_sch,      !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ca6aa422-2786-4feb-8143-770ecd439b9e}, !- Handle
  {e5ef434e-6771-47af-9a1c-8a820c55d857}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a7700641-e369-453e-b709-10f8d1eae741}, !- Handle
  autogen Schedule Rule 52 2,             !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {808d0115-244e-4484-baa5-2bbfa528b662}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  1,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  8,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  15,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  22,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  29,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  5,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  12,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  19,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  26,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  3,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  10,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  17,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  24;                                     !- Specific Day 17

OS:Schedule:Day,
  {808d0115-244e-4484-baa5-2bbfa528b662}, !- Handle
  autogen Schedule Rule 52 2_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {47555773-3e43-4976-bca1-68964ca2d585}, !- Handle
  {808d0115-244e-4484-baa5-2bbfa528b662}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0554dfa1-1ad1-4e1c-86a2-5690c2711f41}, !- Handle
  autogen Schedule Rule 52 3,             !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0fa34d9e-559f-4306-b7ba-cb6e5f54629d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {0fa34d9e-559f-4306-b7ba-cb6e5f54629d}, !- Handle
  autogen Schedule Rule 52 3_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {5a18570a-f0cb-415d-87da-d458cb0407b2}, !- Handle
  {0fa34d9e-559f-4306-b7ba-cb6e5f54629d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e51fab3d-0f9a-463f-9829-1c3d7513f72a}, !- Handle
  autogen Schedule Rule 51 4,             !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {afed0f25-0ffb-430f-8848-15dd5439e4f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  27;                                     !- Specific Day 9

OS:Schedule:Day,
  {afed0f25-0ffb-430f-8848-15dd5439e4f9}, !- Handle
  autogen Schedule Rule 51 4_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {b7be603b-9055-4edb-8ba6-ea36bf7f0275}, !- Handle
  {afed0f25-0ffb-430f-8848-15dd5439e4f9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5f272878-7d68-4b4c-acab-4140bd0f8543}, !- Handle
  autogen Schedule Rule 51 5,             !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {41a6eed3-ff0d-4296-835f-cc25d4f96887}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {41a6eed3-ff0d-4296-835f-cc25d4f96887}, !- Handle
  autogen Schedule Rule 51 5_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {7d7ed683-da67-4a94-9d86-dd190221b019}, !- Handle
  {41a6eed3-ff0d-4296-835f-cc25d4f96887}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bf9266c5-eb58-4616-a4f1-0c6f118dd416}, !- Handle
  autogen SecondarySchool ClgSetp 6,      !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c4082707-a1b9-49ef-85f9-9230ed361b88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25;                                     !- Specific Day 26

OS:Schedule:Day,
  {c4082707-a1b9-49ef-85f9-9230ed361b88}, !- Handle
  autogen SecondarySchool ClgSetp 6_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {4e2fb09b-4e88-46bf-8bb1-ef26dd143785}, !- Handle
  {c4082707-a1b9-49ef-85f9-9230ed361b88}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f6972b2c-d4a4-442c-b182-e326fdc27373}, !- Handle
  autogen SecondarySchool ClgSetp 7,      !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1028b718-643b-4f09-8ab0-4f3f7f12bdee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {1028b718-643b-4f09-8ab0-4f3f7f12bdee}, !- Handle
  autogen SecondarySchool ClgSetp 7_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {808efa55-605d-4593-867d-57fb57de29e1}, !- Handle
  {1028b718-643b-4f09-8ab0-4f3f7f12bdee}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6d1ab075-1fb1-46b4-be1a-1464721765da}, !- Handle
  autogen SecondarySchool ClgSetp BathCorrMechKitchen 0, !- Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ad83c62-ccf8-4d30-82c8-6b6bcadcdf32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {4ad83c62-ccf8-4d30-82c8-6b6bcadcdf32}, !- Handle
  autogen SecondarySchool ClgSetp BathCorrMechKitchen 0_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {a3c3f70b-4ed9-4886-a565-23540abdf686}, !- Handle
  {4ad83c62-ccf8-4d30-82c8-6b6bcadcdf32}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dcb8d367-293a-499f-9e17-82cb78f4af07}, !- Handle
  autogen SecondarySchool ClgSetp BathCorrMechKitchen 1, !- Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccad7213-c503-4b12-ab4a-c53c05816103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ccad7213-c503-4b12-ab4a-c53c05816103}, !- Handle
  autogen SecondarySchool ClgSetp BathCorrMechKitchen 1_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {53cbde41-7c99-4461-beea-67056335b839}, !- Handle
  {ccad7213-c503-4b12-ab4a-c53c05816103}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2c4d618f-f914-4faf-8d76-5e29930f9418}, !- Handle
  autogen Schedule Rule 26 5,             !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {49fd7013-bad4-49fc-8a27-fed588aca20a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {49fd7013-bad4-49fc-8a27-fed588aca20a}, !- Handle
  autogen Schedule Rule 26 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {924ddf84-b60d-4980-aba9-b02753a62824}, !- Handle
  {49fd7013-bad4-49fc-8a27-fed588aca20a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {17368c13-f538-4998-a371-87c3b88d194b}, !- Handle
  autogen Schedule Rule 26 6,             !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b19a23d7-16b4-4c22-8653-624e22e0b32e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {b19a23d7-16b4-4c22-8653-624e22e0b32e}, !- Handle
  autogen Schedule Rule 26 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e5f9ef7c-3867-46b2-8129-014c44cc136d}, !- Handle
  {b19a23d7-16b4-4c22-8653-624e22e0b32e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e9377e2e-eac3-418b-9905-26b0e00ef16b}, !- Handle
  autogen Schedule Rule 25 7,             !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {942b3a02-4e85-4ce8-9cf7-27337be5a571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {942b3a02-4e85-4ce8-9cf7-27337be5a571}, !- Handle
  autogen Schedule Rule 25 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {57e1580c-5f57-4283-9358-b7329a49b4f3}, !- Handle
  {942b3a02-4e85-4ce8-9cf7-27337be5a571}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {601fb452-5228-4138-80cd-b887c4377ff2}, !- Handle
  autogen Schedule Rule 24 8,             !- Name
  {d7a26a8a-04c2-492a-9f45-9f409f55dd70}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0a890079-17fd-48de-a844-a1e99d63ce7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {0a890079-17fd-48de-a844-a1e99d63ce7c}, !- Handle
  autogen Schedule Rule 24 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {81fadbc6-39ba-4727-b64c-ab6503955d3d}, !- Handle
  {0a890079-17fd-48de-a844-a1e99d63ce7c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {548beb60-fe3d-4fc6-b8a9-05c800c1870b}, !- Handle
  autogen Schedule Rule 50 2,             !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {355b7bec-1489-4bb5-917e-edd4116c0e74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  1,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  8,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  15,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  22,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  29,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  5,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  12,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  19,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  26,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  3,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  10,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  17,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  24;                                     !- Specific Day 17

OS:Schedule:Day,
  {355b7bec-1489-4bb5-917e-edd4116c0e74}, !- Handle
  autogen Schedule Rule 50 2_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {eccd7bb4-a306-4881-b4f2-61054d59be50}, !- Handle
  {355b7bec-1489-4bb5-917e-edd4116c0e74}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c02738cd-21e1-49ba-aab8-8c7ed0f55d55}, !- Handle
  autogen Schedule Rule 50 3,             !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f116841-9666-485a-8017-77643ec6d524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {9f116841-9666-485a-8017-77643ec6d524}, !- Handle
  autogen Schedule Rule 50 3_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {33405b7f-47b9-480f-9d99-a8a175fa49af}, !- Handle
  {9f116841-9666-485a-8017-77643ec6d524}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {969196b6-fc15-44fb-a31e-ec78e949094a}, !- Handle
  autogen Schedule Rule 49 4,             !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {54f9f324-d905-42fc-8446-fdacff7ed840}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  27;                                     !- Specific Day 9

OS:Schedule:Day,
  {54f9f324-d905-42fc-8446-fdacff7ed840}, !- Handle
  autogen Schedule Rule 49 4_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {899548a0-102b-4e45-a43e-33149b7b9adb}, !- Handle
  {54f9f324-d905-42fc-8446-fdacff7ed840}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {02da2210-f3c0-475e-8000-382b868db52b}, !- Handle
  autogen Schedule Rule 49 5,             !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7a762cf7-6fc7-4dc4-8a00-2217979128cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {7a762cf7-6fc7-4dc4-8a00-2217979128cb}, !- Handle
  autogen Schedule Rule 49 5_day_sch,     !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {b73e4ea0-ae7b-4e8c-89d5-2b5c6caeb794}, !- Handle
  {7a762cf7-6fc7-4dc4-8a00-2217979128cb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {38077015-f6cd-419a-85c5-72fa8e8a9507}, !- Handle
  autogen SecondarySchool HtgSetp 6,      !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bcc8a227-c85e-4986-9dc7-691903ea5415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25;                                     !- Specific Day 26

OS:Schedule:Day,
  {bcc8a227-c85e-4986-9dc7-691903ea5415}, !- Handle
  autogen SecondarySchool HtgSetp 6_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {18020f21-9d9b-435c-a31b-29db314df7a3}, !- Handle
  {bcc8a227-c85e-4986-9dc7-691903ea5415}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {243f1b81-7647-495d-846d-9a8c898cdaf3}, !- Handle
  autogen SecondarySchool HtgSetp 7,      !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {62e13cde-5985-4d23-bfe4-702af2442aba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {62e13cde-5985-4d23-bfe4-702af2442aba}, !- Handle
  autogen SecondarySchool HtgSetp 7_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {c93592a7-aa89-4efd-af39-4188c7db6339}, !- Handle
  {62e13cde-5985-4d23-bfe4-702af2442aba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6461a201-975e-4378-bdda-4686bc3f314c}, !- Handle
  autogen SecondarySchool HtgSetp BathCorrMechKitchen 0, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {208fc1c6-01a8-4516-b0f2-b206eae8c533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {208fc1c6-01a8-4516-b0f2-b206eae8c533}, !- Handle
  autogen SecondarySchool HtgSetp BathCorrMechKitchen 0_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {96dc22b5-be5d-408a-ad21-93f5c93f3670}, !- Handle
  {208fc1c6-01a8-4516-b0f2-b206eae8c533}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ac5b7703-fce4-44ac-9d80-102cc9652ce5}, !- Handle
  autogen SecondarySchool HtgSetp BathCorrMechKitchen 1, !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7564d37-7a95-4b10-a315-0b94d537b2ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e7564d37-7a95-4b10-a315-0b94d537b2ca}, !- Handle
  autogen SecondarySchool HtgSetp BathCorrMechKitchen 1_day_sch, !- Name
  {5a3c1500-7d08-4c11-a28e-41200223aaed}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {9f9431f6-7df0-4bea-87bb-afc20491f321}, !- Handle
  {e7564d37-7a95-4b10-a315-0b94d537b2ca}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4b01bb55-8fa1-4708-8696-639cd8a6321b}, !- Handle
  autogen Schedule Rule 21 5,             !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c0db6c82-a18a-4a36-a097-fab8bb86be01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {c0db6c82-a18a-4a36-a097-fab8bb86be01}, !- Handle
  autogen Schedule Rule 21 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9f59295a-42de-4fa8-b2a4-1a6df773d6c5}, !- Handle
  {c0db6c82-a18a-4a36-a097-fab8bb86be01}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9904f02d-08cd-4f8d-a506-8db539548196}, !- Handle
  autogen Schedule Rule 21 6,             !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {35481b8f-0d16-4f4f-8d48-9764f3bd9ac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {35481b8f-0d16-4f4f-8d48-9764f3bd9ac2}, !- Handle
  autogen Schedule Rule 21 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d06908fb-4d25-491c-9865-c3e06e897c3b}, !- Handle
  {35481b8f-0d16-4f4f-8d48-9764f3bd9ac2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {31f592e2-9990-4ea5-9821-5d7e4f65ddec}, !- Handle
  autogen Schedule Rule 20 7,             !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9735a87b-6197-449c-93bb-35e773a66a09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {9735a87b-6197-449c-93bb-35e773a66a09}, !- Handle
  autogen Schedule Rule 20 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {54ad4395-bc98-402a-bb79-6d9930ba0e61}, !- Handle
  {9735a87b-6197-449c-93bb-35e773a66a09}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8142a75a-a736-47c9-af6e-d48107f6ae48}, !- Handle
  autogen Schedule Rule 19 8,             !- Name
  {e0b809b6-6f4d-49e1-a1c1-ef0f96bf5fff}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2a887e0e-0c03-4e52-b80d-9797a89647bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {2a887e0e-0c03-4e52-b80d-9797a89647bf}, !- Handle
  autogen Schedule Rule 19 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {104cbd7c-5d88-45cd-b1b4-947f54aa6f38}, !- Handle
  {2a887e0e-0c03-4e52-b80d-9797a89647bf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df8065d4-9bb2-43a7-b21c-46eb7e350d5e}, !- Handle
  autogen Schedule Rule 42 1,             !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a894508f-67f0-4bf8-bd75-44813358bbc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {a894508f-67f0-4bf8-bd75-44813358bbc6}, !- Handle
  autogen Schedule Rule 42 1_day_sch,     !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9a66451c-3706-4a7d-b858-a49fcb4604a5}, !- Handle
  {a894508f-67f0-4bf8-bd75-44813358bbc6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1a8ac9d9-ef92-4ea4-bed4-5d971ebf6481}, !- Handle
  autogen Schedule Rule 42 2,             !- Name
  {346e87e0-8da4-416f-a22c-8b70deff8110}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92f6ec69-2746-4a96-8f58-52bc5c5c76e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {92f6ec69-2746-4a96-8f58-52bc5c5c76e3}, !- Handle
  autogen Schedule Rule 42 2_day_sch,     !- Name
  {c002a889-a9f3-469d-9c92-9d5a53fd42ba}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {87ecfc0d-7453-45a8-8b75-d14b3f1389ad}, !- Handle
  {92f6ec69-2746-4a96-8f58-52bc5c5c76e3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a3aeaff7-e980-4d74-9c84-c72c02d5d18e}, !- Handle
  autogen Schedule Rule 31 5,             !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aa2e4be8-c211-4f80-8df6-a43c121acf8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {aa2e4be8-c211-4f80-8df6-a43c121acf8d}, !- Handle
  autogen Schedule Rule 31 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {586aa0f1-490e-436c-8cd3-e0bfb10bb5c9}, !- Handle
  {aa2e4be8-c211-4f80-8df6-a43c121acf8d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3ec08a46-8781-4689-91ee-81755c712d10}, !- Handle
  autogen Schedule Rule 31 6,             !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {883c0875-449b-49a1-975c-42e8eabf345c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {883c0875-449b-49a1-975c-42e8eabf345c}, !- Handle
  autogen Schedule Rule 31 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {2e347e76-dfb8-43e1-854f-ef445706c381}, !- Handle
  {883c0875-449b-49a1-975c-42e8eabf345c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3d45b223-8bb8-440b-88f7-06cf5331dc9d}, !- Handle
  autogen Schedule Rule 30 7,             !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cccf144c-6e17-4d9a-add6-73dd348c5e5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {cccf144c-6e17-4d9a-add6-73dd348c5e5f}, !- Handle
  autogen Schedule Rule 30 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {a935fe42-38da-4b24-b757-102946dc00a9}, !- Handle
  {cccf144c-6e17-4d9a-add6-73dd348c5e5f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {15368564-e1d6-4f5b-9a6b-f94628a3a9a1}, !- Handle
  autogen Schedule Rule 29 8,             !- Name
  {82d9cd7d-e62f-4c22-b09f-67d8d2f28406}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4b08491b-df59-4a5a-98e3-07e2b90faece}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {4b08491b-df59-4a5a-98e3-07e2b90faece}, !- Handle
  autogen Schedule Rule 29 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {352692f5-84e6-4d68-b07b-74b0db22024a}, !- Handle
  {4b08491b-df59-4a5a-98e3-07e2b90faece}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bd57a65a-c281-4131-827a-bb9dc58471bd}, !- Handle
  autogen Schedule Rule 41 5,             !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eb99dd91-e064-4476-ab6d-b1102b92eb63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {eb99dd91-e064-4476-ab6d-b1102b92eb63}, !- Handle
  autogen Schedule Rule 41 5_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {326aa967-fa51-443a-a6cb-2d1da1714742}, !- Handle
  {eb99dd91-e064-4476-ab6d-b1102b92eb63}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {07720e20-2d41-4c63-867f-8c6a16fa5fff}, !- Handle
  autogen Schedule Rule 41 6,             !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c9517f51-b86c-474d-a21c-acd9c573801d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  9,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  10,                                     !- Specific Month 5
  2,                                      !- Specific Day 5
  10,                                     !- Specific Month 6
  9,                                      !- Specific Day 6
  10,                                     !- Specific Month 7
  16,                                     !- Specific Day 7
  10,                                     !- Specific Month 8
  23,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  30,                                     !- Specific Day 9
  11,                                     !- Specific Month 10
  6,                                      !- Specific Day 10
  11,                                     !- Specific Month 11
  13,                                     !- Specific Day 11
  11,                                     !- Specific Month 12
  20,                                     !- Specific Day 12
  11,                                     !- Specific Month 13
  27,                                     !- Specific Day 13
  12,                                     !- Specific Month 14
  4,                                      !- Specific Day 14
  12,                                     !- Specific Month 15
  11,                                     !- Specific Day 15
  12,                                     !- Specific Month 16
  18,                                     !- Specific Day 16
  12,                                     !- Specific Month 17
  25;                                     !- Specific Day 17

OS:Schedule:Day,
  {c9517f51-b86c-474d-a21c-acd9c573801d}, !- Handle
  autogen Schedule Rule 41 6_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {633a4ceb-2521-4878-868b-6b9880541ced}, !- Handle
  {c9517f51-b86c-474d-a21c-acd9c573801d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7c14a691-8bea-447a-bfe4-7e00a7baa0c6}, !- Handle
  autogen Schedule Rule 40 7,             !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {165991ca-6dcd-40e5-9672-a6467243c6eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  7,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  8,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  8,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  8,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  8,                                      !- Specific Month 9
  28;                                     !- Specific Day 9

OS:Schedule:Day,
  {165991ca-6dcd-40e5-9672-a6467243c6eb}, !- Handle
  autogen Schedule Rule 40 7_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {13c9fdb1-e17e-48bf-87a9-b96758efee8c}, !- Handle
  {165991ca-6dcd-40e5-9672-a6467243c6eb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {59dbc5ea-7a94-4f5c-b7f0-1ed4b2f60a28}, !- Handle
  autogen Schedule Rule 39 8,             !- Name
  {40e89530-67df-485d-8d93-b74cca4bf7b1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6b4c0027-c659-4873-ab84-8d9ddfaa6078}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26;                                     !- Specific Day 26

OS:Schedule:Day,
  {6b4c0027-c659-4873-ab84-8d9ddfaa6078}, !- Handle
  autogen Schedule Rule 39 8_day_sch,     !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e29ede90-5390-4fb2-b85a-a869a07105e7}, !- Handle
  {6b4c0027-c659-4873-ab84-8d9ddfaa6078}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c5309b8b-ee81-415a-b7be-d453520715e8}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {a618244a-6577-4c85-89ef-59b5987175bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5a03d59-39d1-4709-9aa0-75d14d26d06f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {a5a03d59-39d1-4709-9aa0-75d14d26d06f}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {5fdbda00-385e-4af1-a202-769e637b9b83}, !- Handle
  {a5a03d59-39d1-4709-9aa0-75d14d26d06f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c1112f4a-c5cd-40b5-843d-2573ed6ff8ea}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {a618244a-6577-4c85-89ef-59b5987175bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f46e3923-de81-4e6e-9e75-cc4ab579186f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f46e3923-de81-4e6e-9e75-cc4ab579186f}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {b80e411e-8082-4657-bfa1-ad3da0b33eb5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {fd6d9660-d079-4bb5-ac97-744d3fb52c79}, !- Handle
  {f46e3923-de81-4e6e-9e75-cc4ab579186f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {570bebfc-64f8-4a29-9e2f-78c9e7d96e8f}, !- Handle
  {a0356c57-fa62-45e8-8848-1c45b285e980}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2010,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2004,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2004,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2004,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Handle
  54 Zone VAV Occ Sch,                    !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  {14c4c42f-cdb1-455c-8dd2-dd2c6c3498df}, !- Default Day Schedule Name
  {8cbb6520-b34a-4da7-9612-7db221dffa7a}, !- Summer Design Day Schedule Name
  {546d61c9-aa23-4682-9d88-0d46cf5f286b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14c4c42f-cdb1-455c-8dd2-dd2c6c3498df}, !- Handle
  54 Zone VAV Occ Sch Default,            !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {89245ebf-9f68-4d9a-8281-aad99bbbf727}, !- Handle
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1114.8319500000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-02 02:39:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-02 02:39:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {546d61c9-aa23-4682-9d88-0d46cf5f286b}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cbb6520-b34a-4da7-9612-7db221dffa7a}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day,  !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f607771f-2e2b-4f01-b989-5bc40b796ecf}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 1,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {2ffe13e0-a7f8-461b-9d7f-f7ed5a568d45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2ffe13e0-a7f8-461b-9d7f-f7ed5a568d45}, !- Handle
  54 Zone VAV Occ Sch Monday 1,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6cfdbb57-829e-4215-9fe4-7fe4e1a2e0dd}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 2,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {a19e38ad-218a-4153-8023-4f63cce445b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a19e38ad-218a-4153-8023-4f63cce445b2}, !- Handle
  54 Zone VAV Occ Sch Monday 2,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed2f161e-10e7-4e12-ba84-41435e99e0dc}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule,       !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {957c002f-b627-4e44-a690-200af4f721be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {957c002f-b627-4e44-a690-200af4f721be}, !- Handle
  54 Zone VAV Occ Sch Tuesday,            !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3a2128e-867e-4579-98d4-e9792db75543}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 1,     !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {136d5ecb-433b-4c38-964b-7ef689991de7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {136d5ecb-433b-4c38-964b-7ef689991de7}, !- Handle
  54 Zone VAV Occ Sch Tuesday 1,          !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a906c6d-c0d3-40b9-b57c-641d889ad7f2}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 2,     !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6550815e-b4be-4f2d-805b-cdd9d1440fe5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6550815e-b4be-4f2d-805b-cdd9d1440fe5}, !- Handle
  54 Zone VAV Occ Sch Tuesday 2,          !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4645578-eaa0-4ff7-a3ac-ca6b3a5a8c6e}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule,     !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1ef2a84f-96b4-474c-bee9-afa010b1f6f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1ef2a84f-96b4-474c-bee9-afa010b1f6f0}, !- Handle
  54 Zone VAV Occ Sch Wednesday,          !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf95bf3b-7c57-4e86-a3a3-5d1aab0c8122}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 1,   !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {981337fc-c3eb-481b-b229-502bb5e3b9b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {981337fc-c3eb-481b-b229-502bb5e3b9b0}, !- Handle
  54 Zone VAV Occ Sch Wednesday 1,        !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb05d7ab-f4cc-4270-aef3-e90565af2cfb}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 2,   !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {09077e6b-7626-4868-bc4f-225caa81dec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09077e6b-7626-4868-bc4f-225caa81dec7}, !- Handle
  54 Zone VAV Occ Sch Wednesday 2,        !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1435bb7-8317-4963-b03d-002edc61638c}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7fad7fe4-66ec-4c10-af1a-aef692fc7735}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fad7fe4-66ec-4c10-af1a-aef692fc7735}, !- Handle
  54 Zone VAV Occ Sch Thursday,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {910425cd-91f5-4a6e-b7aa-c88b53dd2359}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 1,    !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b0c8825b-1017-4add-a648-1017d2268574}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b0c8825b-1017-4add-a648-1017d2268574}, !- Handle
  54 Zone VAV Occ Sch Thursday 1,         !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccf175f6-8162-4616-8b3c-be616d83e484}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 2,    !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ee528e45-879f-4127-814e-04db6ce4232c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  2,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee528e45-879f-4127-814e-04db6ce4232c}, !- Handle
  54 Zone VAV Occ Sch Thursday 2,         !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be00253e-ec1a-4618-bdd3-13e4e9071272}, !- Handle
  54 Zone VAV Occ Sch Friday Rule,        !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20814cb8-5caa-44f6-94ed-d432181c0246}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {20814cb8-5caa-44f6-94ed-d432181c0246}, !- Handle
  54 Zone VAV Occ Sch Friday,             !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5297d5fc-a6a0-44db-842d-0af8754f15bd}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 1,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {71247d59-5047-4a32-9497-9acb145dbb1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  25,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {71247d59-5047-4a32-9497-9acb145dbb1e}, !- Handle
  54 Zone VAV Occ Sch Friday 1,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcbe9711-3664-488a-b60e-81488d345a64}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 2,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {56c65de6-3c1f-48ed-a297-66dcdbea6ba3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56c65de6-3c1f-48ed-a297-66dcdbea6ba3}, !- Handle
  54 Zone VAV Occ Sch Friday 2,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ee25ddd-8a44-4603-ac33-0079bd68bccd}, !- Handle
  54 Zone VAV Occ Sch Saturday Rule,      !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f07873a-f3a1-49eb-b520-cca64b99ead6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {8f07873a-f3a1-49eb-b520-cca64b99ead6}, !- Handle
  54 Zone VAV Occ Sch Saturday,           !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b9b3bd8-a839-49f9-9480-0f97206b2d76}, !- Handle
  54 Zone VAV Occ Sch Sunday Rule,        !- Name
  {3e46d17b-351d-4f33-a528-97580867f2f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cd8170c-1644-494a-986f-a1c283fb5587}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd8170c-1644-494a-986f-a1c283fb5587}, !- Handle
  54 Zone VAV Occ Sch Sunday,             !- Name
  {260e2162-ce16-4034-8b10-222daee66352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {7ffdb832-5f26-49a0-86bb-564d077de781}, !- Handle
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.82,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9ef91ae0-1273-403e-9dd8-39d935375ca6}, !- Handle
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.72,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {6dab7c8f-fb3a-4205-94a3-6f2aaf0a6f40}, !- Handle
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.11;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {befd58bf-76bd-4972-b0f0-10a8db1c0722}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ba2069c5-49e5-47bc-9e0a-819c9a1b271f}, !- Handle
  {7295b87a-fb1c-4c33-ab0f-3b9e6073d744}; !- Object Name

OS:Material,
  {f1b2cce4-d3ca-4b2f-ace1-8b38c3746449}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5952024-a60e-4752-aa69-9dc92865f7e2}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f1b2cce4-d3ca-4b2f-ace1-8b38c3746449}; !- Layer 1

OS:InternalMass:Definition,
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Handle
  Internal Mass Definition 1,             !- Name
  {a5952024-a60e-4752-aa69-9dc92865f7e2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {34a9b683-b821-4ec5-b637-d8fe3ef88885}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {e2db8782-86d6-4a83-ab8d-b258c95bb448}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {349951e0-5d1a-421c-bb22-b44735c94027}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {2b1f15ff-7147-45ed-8675-5c9d7c122ec3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56d77d92-0e2d-4c47-944a-ad6bc5f87fa3}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {73e35355-3260-4d5f-99b8-ef9ce038ba58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51715708-b135-43df-80c5-9adc575ddda5}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {87038b10-8d1b-42fd-a33b-79f71fe0cb91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0a0710f-5365-482c-bad9-ba8dd0cb7d49}, !- Handle
  SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {33e033b6-24a9-4b11-9bef-efa088b7d87e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9d7feba-f3c3-436f-967c-0b1ecf9e0cb2}, !- Handle
  SecondarySchool Lobby A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {9962c6e3-3ed0-4ced-bde9-2fc58ebca4e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75972e2c-318d-40bc-b7a8-010aa1b4dfca}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {b5a9f99e-d9eb-4e9e-bb10-0fbbb9fc8780}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae65dbdc-60f6-4e11-8f89-92b99da1bef2}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {c9058293-77d4-4aff-b554-6592e14efd53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fecc918-337f-4ee8-9a4e-2fbe7e0605a1}, !- Handle
  SecondarySchool Corridor B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {e4607874-2a8f-408a-a994-f40fc33a8f22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61981156-ddf1-4431-b104-f9a93cec1a47}, !- Handle
  SecondarySchool Office C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {90a34482-1cd3-4a6e-80d6-e689755f66ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b58f3ae9-4093-4463-9d08-8e8f522f7128}, !- Handle
  SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {b79b92a4-42e6-4686-8e20-c70891dc159c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4f394f17-9732-4396-aea9-7825bd053c6d}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {22b42109-e86d-42cc-9d14-620aa1595ec9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0aac2da-6e9c-4719-9543-575504a589ca}, !- Handle
  SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {47405401-a2a4-4efd-9fb7-d6a90af7fa12}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5631b867-bdbb-4f3d-86b1-8fb19fdf3888}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {bca527fa-50ea-43cd-a539-6a3b30a36a58}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc249f28-4e17-467e-a42d-a8bfed52d251}, !- Handle
  SecondarySchool Office C end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {807b140e-bdc6-4917-9f64-da3ef17c9a27}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cf46b78-c12c-4c9b-a1f2-ad6fba45a5fc}, !- Handle
  SecondarySchool Gym A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {73179f7c-0f07-48bf-9943-12f3549c025c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {083da937-a1bd-49eb-9889-b47bba9f6690}, !- Handle
  SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {80f144c6-0fce-46b2-ac37-d5c772e6a1ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2899ea48-468c-4091-94c3-d4c3869f4c35}, !- Handle
  SecondarySchool Classroom C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {0898d7a0-c424-4f0f-b5ca-cd9637edf257}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f147bf21-ea42-4f12-b6b0-2784d4608a00}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {fadeda1a-8a34-4d47-845c-6623f26f9834}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99492fe4-c875-47ec-abb7-0d174af97deb}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {feed455c-8669-4c1a-af4b-bd443d796e9f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0c45a002-c0e6-4fa5-a0a6-a52c112b4675}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {e1f9761d-22b4-4fe2-bea2-d739e579810a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00ad0c57-719f-49c8-b11e-42d21f4ffd24}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {58adf437-8ba4-450b-ad59-ec2b46aef310}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed21d41e-872f-43cc-aa1d-06d849cd9f7c}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1 Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {49310bc9-d6db-4cd8-b932-13ed6fcd1862}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9245ae3f-a07f-4386-b1d7-25d4cc2c67dd}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {17f62b49-8235-490f-b8a8-044000ec11ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ae5c65c-3642-42b9-893f-281a49a0b395}, !- Handle
  SecondarySchool Office B end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {248e3e43-a6c9-49fb-94e6-0b7369e43374}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74cca0d0-6b4f-47c8-ab60-7239ae97b205}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {0d1b7378-8e9e-42ce-8a7d-af7424862f0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {976092af-1e29-45b3-a58b-8b1bb5851d02}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {52ef61e8-5b61-4035-8f08-072c7a4a1a50}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b7a6583-8a5d-4fb3-9d10-7660de5ed676}, !- Handle
  SecondarySchool Restroom A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {74637bed-e73e-4d4f-926e-e3ca926a9919}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df3528b5-04ca-44d4-8d67-37f1b0b7d4c4}, !- Handle
  SecondarySchool Office A end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {1300a748-c34a-44b2-a109-21309279718d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d051f12-24ef-4e79-8daf-a92b4ed4529f}, !- Handle
  SecondarySchool Lobby B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {961c904d-ca72-4900-9a13-18cd9357ab2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {036f32b1-c1b7-4efa-9982-e3e70ab6e8d2}, !- Handle
  SecondarySchool Lobby C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {c0e24b2b-e3f5-4fef-9d2d-d991ddb370b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {abb19d15-ec0a-41b1-86a0-eeec4323c1fa}, !- Handle
  SecondarySchool Restroom B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {547e4fc5-83a0-4744-bcc1-17a1d5dd58d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {568e27c5-97e7-49e2-8ed0-f8a4de2776bb}, !- Handle
  SecondarySchool Library A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {81de57a2-69ba-48d3-b13f-8fedf50279a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3aae3686-f8ec-4e61-a4bd-edd6f7196d84}, !- Handle
  SecondarySchool Library A end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {a0f970a7-36c0-4291-a902-57d62b3eb69b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91913a94-857f-4b93-bc03-81bc0cfe6d93}, !- Handle
  SecondarySchool Office A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {50352a45-e74b-403d-a588-ade173aaa971}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49c24873-eb87-44ca-9f7e-a6d906ad363b}, !- Handle
  SecondarySchool Restroom C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {75331259-43bf-4e29-af11-56c1c8b789d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c368a06-ca0e-462b-bcb0-a61dae2aac14}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {6ae3fbe9-f8da-4fe8-8a05-f10be746827f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4d10d78-6b05-4ba5-9c2e-578c421a607a}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {9e0143ca-e65b-480b-bf32-998f1ca55c24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b69346e-a766-417c-a785-bc28d4950223}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {012d5f12-bd41-4406-b996-fd5859244593}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4946048-1b67-4dea-88c4-f81f083ae420}, !- Handle
  SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {bc75dc07-59a5-471b-9f6b-91b503f692fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe4f3759-1599-4da6-8c41-dd80b8a16dad}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {f4d13dfc-537c-4690-84c2-6c0d1f338b41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78a4a36d-4eff-4551-9638-a28fdeab45cc}, !- Handle
  SecondarySchool Library B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {bb429515-d6e4-4591-aac1-c13f96f43235}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8eafb76c-c094-4e4d-913e-f7e51a683ece}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {52eeed18-cb78-4057-bbc4-a440effc978c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b92b784a-583d-4269-8e1b-0a3a47518e5c}, !- Handle
  SecondarySchool Library B end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {53f60e39-a400-4180-928b-dcf4772f6236}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c660b68-627e-472e-97d1-634ff18bdf0c}, !- Handle
  SecondarySchool Library C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {83392b43-f938-4873-a824-292005074f9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45a8fcff-3348-4a38-8927-3b1b5cdbc58a}, !- Handle
  SecondarySchool Library C end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {5fee07a4-6b2f-4e79-9f7e-3fa93a14bc60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed87da96-2730-448e-b813-f56a173a6ed0}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {7d6e6938-a237-4bc7-a328-8cbeff696dc1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04065cf0-97a1-4d2f-8eea-01a7b0e75a7b}, !- Handle
  SecondarySchool Classroom A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {3144938d-d4a1-474a-982b-194260978203}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {064cbdae-592f-429c-bea4-f546cc50d1e2}, !- Handle
  SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {11bec366-1daf-4758-9ed4-44034a6fcaca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea98a150-b03c-401b-8f2e-be3c5be0e457}, !- Handle
  SecondarySchool Office B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {1c601d30-2c48-49e8-8db8-4c086d5348c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bce2716d-6843-4751-8aff-133c5d3b7221}, !- Handle
  SecondarySchool Gym B  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {8408323c-4d27-4b37-a224-9b70bc3bbcfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fcba6574-e650-484a-9e9e-49bae1cbb8c3}, !- Handle
  SecondarySchool Gym C  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {e0ca5893-b886-4279-acea-b6dfcd10b346}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9b8f18b-710c-4aae-a0b6-eb01264bc3a8}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {3715d21e-229f-430f-98c8-cf57bd5b47d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01f691f6-5e94-49ea-b8c1-32fb03e8f8ba}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  {2f2a2e9d-1e03-4b43-b643-f17349879f82}, !- Internal Mass Definition Name
  {0ae4baa6-53d0-4629-b176-df2ca7807e6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {f5ad9053-f86c-469c-a212-05fa132bc7d0}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {0bbcf43f-05bd-47c7-9958-7d52f2a1b74a}, !- Handle
  {a5952024-a60e-4752-aa69-9dc92865f7e2}; !- Construction Name

OS:StandardsInformation:Construction,
  {de7ca024-33ac-4689-afd9-2e679c7e0830}, !- Handle
  {661778fe-e35e-47f4-b1e7-68b466f548a1}; !- Construction Name

OS:StandardsInformation:Construction,
  {a432ecae-9571-4484-9ff7-d9c70dc7d00a}, !- Handle
  {f9d2ec29-4f44-42ca-9e66-a697c9df3bcb}; !- Construction Name

OS:Construction,
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {1a747a2d-6f07-4a2b-8820-2d37596068d6}; !- Layer 1

OS:StandardsInformation:Construction,
  {30cdd488-d9f0-49be-bc23-a77919fab4be}, !- Handle
  {cde05383-b371-47c1-8daf-7ff22ef194e1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {1a747a2d-6f07-4a2b-8820-2d37596068d6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {66203871-9f2f-4440-836c-4e1efc2bc25f}, !- Layer 1
  {c41b5a58-3858-4cec-9cbe-87c47b6d6b4b}, !- Layer 2
  {8f2596c1-4009-4cc2-b816-02b0e50aefa2}; !- Layer 3

OS:StandardsInformation:Construction,
  {4454ff70-88f7-4bdf-977b-741249fa4cad}, !- Handle
  {a385c28f-3c3c-429e-b641-eecab72f88bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {8ce2926d-4ae3-440e-990d-f6cd9d4b2a7b}, !- Layer 1
  {63471ff9-042b-4ef2-b810-d7a2b7962147}, !- Layer 2
  {47ba59d9-acea-4417-8d79-7258e5993cf8}, !- Layer 3
  {63471ff9-042b-4ef2-b810-d7a2b7962147}; !- Layer 4

OS:StandardsInformation:Construction,
  {04e437b6-4c43-4072-9336-d7b1e7937e4f}, !- Handle
  {59c0a3d5-03ca-49e7-b3d7-198d70917ad6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {47ba59d9-acea-4417-8d79-7258e5993cf8}, !- Handle
  Typical Insulation R-3.44,              !- Name
  Smooth,                                 !- Roughness
  0.605661620487238,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {0ef9182f-832d-4aae-814e-f4bf1d89b68c}; !- Layer 1

OS:StandardsInformation:Construction,
  {148fdc9f-e08c-4cbd-954f-bfd174b358e8}, !- Handle
  {c183be93-0a59-41c8-ba7b-853e177bfd48}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0ef9182f-832d-4aae-814e-f4bf1d89b68c}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {664fd86b-43fa-4e14-8a83-a533bed9edf9}, !- Handle
  54 Zone VAV ERV,                        !- Name
  {a5972b34-c5b1-45b9-8a8b-ae9577312e87}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6941755f-1e7b-44e9-91d7-dc55e0e8d628}, !- Supply Air Inlet Node
  {00ce5855-eda4-40bd-a200-24c2341ebd43}, !- Supply Air Outlet Node
  {ca8ec278-7be7-4ff2-9d8d-09311963e082}, !- Exhaust Air Inlet Node
  {d95b25d4-71cb-4c93-9e42-502c7044a4ae}, !- Exhaust Air Outlet Node
  6989.19788789498,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c5753f78-54de-445a-9c33-bdcc7caff540}, !- Handle
  Node 2,                                 !- Name
  {00ce5855-eda4-40bd-a200-24c2341ebd43}, !- Inlet Port
  {7f683364-3cfe-4d0e-b865-830adb9711de}; !- Outlet Port

OS:Connection,
  {6941755f-1e7b-44e9-91d7-dc55e0e8d628}, !- Handle
  {445a8b93-a3ce-403f-bdb7-9a48a2d14dfb}, !- Name
  {c6334228-96b7-4300-908c-eba4d1c9f86d}, !- Source Object
  3,                                      !- Outlet Port
  {664fd86b-43fa-4e14-8a83-a533bed9edf9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {00ce5855-eda4-40bd-a200-24c2341ebd43}, !- Handle
  {2ba1d768-c0aa-443a-973e-dc347168bb40}, !- Name
  {664fd86b-43fa-4e14-8a83-a533bed9edf9}, !- Source Object
  13,                                     !- Outlet Port
  {c5753f78-54de-445a-9c33-bdcc7caff540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f683364-3cfe-4d0e-b865-830adb9711de}, !- Handle
  {0b16db3d-733f-473c-add8-e34da60a6059}, !- Name
  {c5753f78-54de-445a-9c33-bdcc7caff540}, !- Source Object
  3,                                      !- Outlet Port
  {9b09e353-e892-4135-8122-8b0d7fd0d855}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {faeac8cc-484d-4ce1-9d68-987d897119c9}, !- Handle
  Node 3,                                 !- Name
  {ec4b62b4-0ec2-4d87-85eb-b2b292c51dd0}, !- Inlet Port
  {ca8ec278-7be7-4ff2-9d8d-09311963e082}; !- Outlet Port

OS:Connection,
  {ec4b62b4-0ec2-4d87-85eb-b2b292c51dd0}, !- Handle
  {15d85a32-add1-47e9-b1a3-2e31c5ff73bc}, !- Name
  {9b09e353-e892-4135-8122-8b0d7fd0d855}, !- Source Object
  7,                                      !- Outlet Port
  {faeac8cc-484d-4ce1-9d68-987d897119c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8ec278-7be7-4ff2-9d8d-09311963e082}, !- Handle
  {aae04bbc-f5a2-4093-a47e-3be2623fbfab}, !- Name
  {faeac8cc-484d-4ce1-9d68-987d897119c9}, !- Source Object
  3,                                      !- Outlet Port
  {664fd86b-43fa-4e14-8a83-a533bed9edf9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d95b25d4-71cb-4c93-9e42-502c7044a4ae}, !- Handle
  {70915282-0fcb-472e-9293-d3fb30a33943}, !- Name
  {664fd86b-43fa-4e14-8a83-a533bed9edf9}, !- Source Object
  15,                                     !- Outlet Port
  {f4511a8b-eb9f-4d79-b04f-6259c3bbd6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f19ba41e-b8aa-45dc-bcf4-fde96a938c97}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {82376c3b-a0b1-4611-976d-44eea08fc717}, !- Reference Setpoint Node Name
  {82376c3b-a0b1-4611-976d-44eea08fc717}, !- Mixed Air Stream Node Name
  {c6334228-96b7-4300-908c-eba4d1c9f86d}, !- Outdoor Air Stream Node Name
  {6afeb535-4940-468e-b512-7a8f6660b251}, !- Return Air Stream Node Name
  {c5753f78-54de-445a-9c33-bdcc7caff540}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {57a81021-666b-4cca-9ead-05ce7ba7033a}, !- Handle
  54 Zone VAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {7eb2d0cc-ce49-49ed-9984-95634f222d4f}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {63530d08-cf69-4a29-82b2-906865a5109b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b8f8189c-23af-44c7-a667-abab729b78a5}, !- Handle
  SYS54ZoneVAVHtgSch0,                    !- Name
  {cd747662-be9d-44d5-9ec4-acc5c9875155}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {af74b880-c141-41d5-af2f-c4a18598b612}, !- Handle
  SYS54ZoneVAVClgSch0,                    !- Name
  {7abbb403-80b1-4a7f-a292-2a35db86a695}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7211ccb2-a19b-4b05-b5be-6ce054967895}, !- Handle
  SYS54ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 1
  SET {af74b880-c141-41d5-af2f-c4a18598b612} = 29.4, !- Program Line 2
  SET {b8f8189c-23af-44c7-a667-abab729b78a5} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 4
  SET {af74b880-c141-41d5-af2f-c4a18598b612} = 29.4, !- Program Line 5
  SET {b8f8189c-23af-44c7-a667-abab729b78a5} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 7
  SET {af74b880-c141-41d5-af2f-c4a18598b612} = 29.4, !- Program Line 8
  SET {b8f8189c-23af-44c7-a667-abab729b78a5} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 10
  SET {af74b880-c141-41d5-af2f-c4a18598b612} = 29.4, !- Program Line 11
  SET {b8f8189c-23af-44c7-a667-abab729b78a5} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {af74b880-c141-41d5-af2f-c4a18598b612} = NULL, !- Program Line 14
  SET {b8f8189c-23af-44c7-a667-abab729b78a5} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {adb35c03-5ca9-45f2-8992-dde30d7d9151}, !- Handle
  SYS54ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7211ccb2-a19b-4b05-b5be-6ce054967895}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7}, !- Handle
  SYS54ZoneVAVHtgSch1,                    !- Name
  {9ac5efb3-da08-4bf2-85af-33b7fb955734}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc}, !- Handle
  SYS54ZoneVAVClgSch1,                    !- Name
  {acc96358-ef59-480e-801e-a0ef1cf1a944}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {70b753de-9edf-4097-8eaa-8fd620dcb894}, !- Handle
  SYS54ZoneVAVOptimumStartProg1,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 1
  SET {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc} = 29.4, !- Program Line 2
  SET {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 4
  SET {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc} = 29.4, !- Program Line 5
  SET {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 7
  SET {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc} = 29.4, !- Program Line 8
  SET {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {63530d08-cf69-4a29-82b2-906865a5109b}<23.9 && {63530d08-cf69-4a29-82b2-906865a5109b}>1.7, !- Program Line 10
  SET {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc} = 29.4, !- Program Line 11
  SET {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fdd7ec73-5c9f-4de9-ad6d-ecdb7b3486dc} = NULL, !- Program Line 14
  SET {05f5452e-b0dd-4cbf-a92a-d1275cb1c4a7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d875e401-49b7-4902-95fc-b0c545f034ea}, !- Handle
  SYS54ZoneVAVOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {70b753de-9edf-4097-8eaa-8fd620dcb894}; !- Program Name 1

OS:Curve:Biquadratic,
  {35fbf264-1a31-49f9-8396-79360438f842}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e81290a1-7b8f-4b59-b33f-a0dde31e710d}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6a65a2ec-2472-47c6-a5a3-96078eda9b1a}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f559d540-aca1-4373-b964-3ce1696b9340}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

