  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {22a1e005-4c6b-40cb-adf3-22317e576046}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Office,        !- Name
  {c2bc10bb-b96b-4ce5-b7c2-b4e68ab729d5}, !- Default Exterior Surface Constructions Name
  {9d6f42c4-c6ff-49ac-a472-b555370daf9f}, !- Default Interior Surface Constructions Name
  {a6b939f1-edf1-4e63-83dd-becc0f2e34d9}, !- Default Ground Contact Surface Constructions Name
  {17507825-2e5a-4d87-94ea-395f78b7833f}, !- Default Exterior SubSurface Constructions Name
  {0566a166-0601-4399-a748-65461928e274}, !- Default Interior SubSurface Constructions Name
  {956cf777-e339-4a79-b6e6-5945610ccd8b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {c2bc10bb-b96b-4ce5-b7c2-b4e68ab729d5}, !- Handle
  Default Surface Constructions 181,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {77732194-f543-4b8e-8c0b-0655ea4ad9d5}, !- Wall Construction Name
  {26b1a344-734d-43ec-8197-ca9365f61ff9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d6f42c4-c6ff-49ac-a472-b555370daf9f}, !- Handle
  Default Surface Constructions 182,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6b939f1-edf1-4e63-83dd-becc0f2e34d9}, !- Handle
  Default Surface Constructions 183,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17507825-2e5a-4d87-94ea-395f78b7833f}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  {0004ac0e-7a7f-4b23-a590-beb8c5ddddbd}, !- Fixed Window Construction Name
  {0004ac0e-7a7f-4b23-a590-beb8c5ddddbd}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0566a166-0601-4399-a748-65461928e274}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {97b780a9-6cfa-4caa-bcf4-e12625a7ed0f}, !- Handle
  DOE Ref Pre-1980 - CZ7 - Attic,         !- Name
  {a21a9038-a4dc-4a55-b30e-49a1428f23e3}, !- Default Exterior Surface Constructions Name
  {eabf15dd-954b-477c-9b3f-edb0fe778fc1}, !- Default Interior Surface Constructions Name
  {42ba2c59-a0a2-4030-bad9-f0f600f0b826}, !- Default Ground Contact Surface Constructions Name
  {4005b38e-5490-4332-b5e7-d4e5323c929e}, !- Default Exterior SubSurface Constructions Name
  {b561d9c5-da49-4049-8e18-51de4ab62540}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a21a9038-a4dc-4a55-b30e-49a1428f23e3}, !- Handle
  Default Surface Constructions 184,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eabf15dd-954b-477c-9b3f-edb0fe778fc1}, !- Handle
  Default Surface Constructions 185,      !- Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}, !- Floor Construction Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}, !- Wall Construction Name
  {306bc0d9-d288-4502-b3dd-d09547f7e3d1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42ba2c59-a0a2-4030-bad9-f0f600f0b826}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4005b38e-5490-4332-b5e7-d4e5323c929e}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b561d9c5-da49-4049-8e18-51de4ab62540}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {93ac94b7-0101-4e77-9f8b-60d7c8be9575}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Office,        !- Name
  {a4e12592-34e5-4943-b492-7c670b150e45}, !- Default Exterior Surface Constructions Name
  {cfd0c017-ef8b-4706-973a-625c474868e7}, !- Default Interior Surface Constructions Name
  {368893d2-6a47-4038-bb6a-e219bb438ea2}, !- Default Ground Contact Surface Constructions Name
  {794936b3-3d5e-4d65-a519-a1ef389f63e4}, !- Default Exterior SubSurface Constructions Name
  {41763ebf-efbc-4b96-a0cf-1a6de8e5a0f5}, !- Default Interior SubSurface Constructions Name
  {956cf777-e339-4a79-b6e6-5945610ccd8b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a4e12592-34e5-4943-b492-7c670b150e45}, !- Handle
  Default Surface Constructions 187,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {e597982e-54fe-4105-bff7-10970f28a246}, !- Wall Construction Name
  {4f28a0ac-245c-4401-bb05-376af3fa30c6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cfd0c017-ef8b-4706-973a-625c474868e7}, !- Handle
  Default Surface Constructions 188,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {368893d2-6a47-4038-bb6a-e219bb438ea2}, !- Handle
  Default Surface Constructions 189,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {794936b3-3d5e-4d65-a519-a1ef389f63e4}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {0004ac0e-7a7f-4b23-a590-beb8c5ddddbd}, !- Fixed Window Construction Name
  {0004ac0e-7a7f-4b23-a590-beb8c5ddddbd}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {41763ebf-efbc-4b96-a0cf-1a6de8e5a0f5}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6d1e3abe-cf62-4273-b906-f631fa57679a}, !- Handle
  DOE Ref Pre-1980 - CZ8 - Attic,         !- Name
  {cd8fce15-89d8-4e4a-99bb-6f6793d45b74}, !- Default Exterior Surface Constructions Name
  {e07db01f-2ee0-4438-99dc-50b6c7b90680}, !- Default Interior Surface Constructions Name
  {5ce0efe6-2d75-4b20-bd0c-6e1ed052cdd8}, !- Default Ground Contact Surface Constructions Name
  {280e1f1f-ef72-437f-a19f-5432a3405fad}, !- Default Exterior SubSurface Constructions Name
  {e10da1c5-cd9c-427a-80a6-4617a1804e96}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cd8fce15-89d8-4e4a-99bb-6f6793d45b74}, !- Handle
  Default Surface Constructions 190,      !- Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Floor Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}, !- Wall Construction Name
  {637dd80a-59db-419c-8679-8d32fd877d22}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e07db01f-2ee0-4438-99dc-50b6c7b90680}, !- Handle
  Default Surface Constructions 191,      !- Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}, !- Floor Construction Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}, !- Wall Construction Name
  {0d0a0772-10c4-424e-a26d-4b2c6d48ef7f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ce0efe6-2d75-4b20-bd0c-6e1ed052cdd8}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {280e1f1f-ef72-437f-a19f-5432a3405fad}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e10da1c5-cd9c-427a-80a6-4617a1804e96}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {093bbeb8-5c9b-4882-8b63-3ad2b7c21bb5}; !- Handle

OS:Rendering:Color,
  {9f8bc94a-4384-46a3-bb5d-e40677908cb3}, !- Handle
  Rendering Color 93,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d56cea61-17ce-40fa-b85c-040dd21c2ae4}, !- Handle
  Rendering Color 94,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {531b16aa-f377-4bcc-ae64-77c92651808d}, !- Handle
  Rendering Color 95,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db20b17a-e76a-46b3-ab7e-8efb2f6f6f5b}, !- Handle
  Rendering Color 96,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8294f06c-b954-4b23-8cdd-807c5f218e32}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ba879bc-5b4e-4bed-a7bc-8ee8b73e6bc0}, !- Handle
  Rendering Color 98,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d384bd78-6dae-48bd-858c-4f096c4844fd}, !- Handle
  Rendering Color 99,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e2c0a62-b65e-46af-a97d-e90ba1f906f3}, !- Handle
  Rendering Color 100,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bbb066d-3a93-4146-94c4-9b0188d0446a}, !- Handle
  Rendering Color 101,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {886fc23d-66c8-43fc-a477-117747d9ca79}, !- Handle
  Rendering Color 102,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {910a56af-5936-4ad0-9c01-7f75d30506e2}, !- Handle
  Rendering Color 103,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e11f311-6b4d-4939-bd51-32e10ad1f84d}, !- Handle
  Rendering Color 104,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c17bac7b-0550-4ed7-bcc4-d3fe4109e6b0}, !- Handle
  Rendering Color 105,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b637fd-bfd6-4a47-a498-2d2255730948}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32b3c7f1-8c95-4135-a5ff-ae16fec66bed}, !- Handle
  Rendering Color 107,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa048f40-0278-4628-bcd6-5539c29c0e4c}, !- Handle
  Rendering Color 108,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58f24b3f-ed82-42ac-b8e9-44fae5326ee4}, !- Handle
  Rendering Color 109,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9098e2a0-ae64-4264-8a53-d5da3450b562}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d0c6d5f-843a-4e60-a7dd-4a38a1575cb9}, !- Handle
  Rendering Color 111,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {11c3404c-325b-40ff-aea3-f5039746583d}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {12ff553c-a50f-4747-99bd-87331d979a84}, !- Handle
  Rendering Color 113,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40c4948d-973e-4f74-a35c-156372b5da99}, !- Handle
  Rendering Color 114,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05941f90-2546-4baf-b45f-7ab1750054e0}, !- Handle
  Rendering Color 115,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc7ea78-754b-40a5-9198-a207febad0ca}, !- Handle
  Rendering Color 116,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dd8fa69-f68b-46c7-b981-21c148e1444c}, !- Handle
  Rendering Color 117,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d602004c-5af2-41d7-844f-ed700cb0e78b}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e95f335b-5071-41e3-b5cb-5529338fe732}, !- Handle
  Rendering Color 119,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0819f1ee-9868-457b-b319-dc5bfe044e90}, !- Handle
  Rendering Color 120,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9bc40a8-3cb1-43d5-b77f-e1a55c76172e}, !- Handle
  Rendering Color 121,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {655869c1-d4b9-438f-84ca-20ef29353b1f}, !- Handle
  Rendering Color 122,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {049f0b2f-a0b0-4250-93f7-ec6ac1ac7599}, !- Handle
  Rendering Color 123,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2a784cf-88e2-4568-bfa6-e7a9aa2937f6}, !- Handle
  Rendering Color 124,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc582fa-cc96-49ca-94a8-d81c28862288}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e655e4f8-19fe-4963-b6f9-2960cd4a30ed}, !- Handle
  Rendering Color 126,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {312d38f8-8a3e-4139-a24d-71648ec9a04f}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f607dc38-752c-4720-a416-b25abd5833de}, !- Handle
  Rendering Color 128,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0751c6eb-54a5-40a4-9239-1a0d8e0fd207}, !- Handle
  Rendering Color 129,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87eb5466-693e-45fe-8b52-d4f55c88872c}, !- Handle
  Rendering Color 130,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {837cb428-619f-4c3b-8d31-a8b0a4777bae}, !- Handle
  Rendering Color 131,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cf7fbae-bbc5-44d9-b730-8504f5069691}, !- Handle
  Rendering Color 132,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbb61106-e19a-4d07-aa4c-56bd608a05bb}, !- Handle
  Rendering Color 133,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b63b258f-706b-4d56-b753-fe34e9d6895b}, !- Handle
  Rendering Color 134,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8baad67-82b4-4c33-888d-6b799518d865}, !- Handle
  Rendering Color 135,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38faf9d4-107c-4f34-9553-83636fd3f5a7}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {320f29b4-01ad-4c3b-9fcb-89d1aa70bb28}, !- Handle
  Rendering Color 137,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e85dd90-4990-4021-864d-e5a5ae3b1ece}, !- Handle
  Rendering Color 138,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43edac1c-8945-48ad-9f54-9cde26299eb2}, !- Handle
  Rendering Color 139,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {472b56ef-b544-447a-a0af-d62ae2e77d02}, !- Handle
  Rendering Color 140,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5e626e0-3213-46c8-bbc5-c999b0174be4}, !- Handle
  Rendering Color 141,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {629897d2-2781-4c44-b113-3d262d03dae4}, !- Handle
  Rendering Color 142,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fc3008f-5600-4265-8a6c-1cf0cc8dacf4}, !- Handle
  Rendering Color 143,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ca952e9-a102-4bac-a81f-0c8a7eaa762f}, !- Handle
  Rendering Color 144,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1040f905-6346-4fbd-8a09-26f1804a4397}, !- Handle
  Rendering Color 145,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d45f4187-e18c-4e0b-98c3-57d1f8f779fa}, !- Handle
  Rendering Color 146,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {065e0a81-60f2-419f-9b2a-a04d8848c89b}, !- Handle
  Rendering Color 147,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b703e6c-387b-43eb-9109-2a5898829c3d}, !- Handle
  Rendering Color 148,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {288bab31-7484-40dc-9132-e6cb1d87b8d4}, !- Handle
  Rendering Color 149,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b01c082-afc4-4cf6-aa8b-d167b9a6f915}, !- Handle
  Rendering Color 150,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a87b354-94ff-467e-a87a-bef30f0e6cbb}, !- Handle
  Rendering Color 151,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9d4078f-5ac2-435d-9c5c-84ad68a9d187}, !- Handle
  Rendering Color 152,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cfad1a02-a0fa-4b47-a3f9-b610b399ac0f}, !- Handle
  Rendering Color 153,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df33979a-e8c6-4d2a-becb-1c39232d70ef}, !- Handle
  Rendering Color 154,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6feede14-3b52-4751-985c-b46d669cba83}, !- Handle
  Rendering Color 155,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fe5bd0d-46fd-49ee-b3b9-0b9c196cbe88}, !- Handle
  Rendering Color 156,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e2aecf3-2f76-4c59-9be9-9cfc9d5a00cb}, !- Handle
  Rendering Color 157,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f698320f-c69e-4626-baf6-473efe42aabd}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdf089cf-ee53-433a-817c-3ab83bcfe8fb}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3543280-63e2-4757-a888-386dd3ea1792}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8d557d3c-6558-4ea0-b1b5-8b2bfe6072b8}, !- Handle
  Rendering Color 161,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72575c19-d8e0-4179-80a8-faf8de5553a9}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2402793-4006-43e7-82e3-0f6840d5441e}, !- Handle
  Rendering Color 163,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {024b7274-f9c7-4875-9220-b8a2b5688599}, !- Handle
  Rendering Color 164,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {467c2859-d8cb-4a69-bf97-dcc545258f4a}, !- Handle
  Rendering Color 165,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37f9c417-fdf9-4138-a569-646e6466b322}, !- Handle
  Rendering Color 166,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7b25f03-8c8c-4973-8a43-9175695b3b89}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9afd6835-93b4-43ad-be59-50d637340dde}, !- Handle
  Rendering Color 168,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fe4dedf-dbd2-4780-a85b-fc5a6467d3d6}, !- Handle
  Rendering Color 169,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eac7dec-cbb7-46cc-8e8a-60928f18f6ac}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57cf1a36-ec6b-420f-a352-6253ca98c5b7}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1bf0782d-528c-4895-a523-d715d3bf0d77}, !- Handle
  Rendering Color 172,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d82f052-ab25-44ff-a655-bdc31e046cc6}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d8c67e8-09f7-4146-9dfd-3e5455049fca}, !- Handle
  Rendering Color 174,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29c04dd9-00d5-46b8-b51e-432289233721}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {699c8a4d-b258-4614-b441-5c6860921445}, !- Handle
  Rendering Color 176,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e753571-c598-4d0c-9caf-8e01e020b8e8}, !- Handle
  Rendering Color 177,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {719ae211-f4a3-4d22-95c1-975d6d52de73}, !- Handle
  Rendering Color 178,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eafbfbf8-143f-4914-965b-c0f99bfd4032}, !- Handle
  Rendering Color 179,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50a5a216-476d-4438-a77c-8d76c497addf}, !- Handle
  Rendering Color 180,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35c5003c-2213-4a83-a37b-ed3825ccdfa1}, !- Handle
  Rendering Color 181,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83765133-3acd-4afd-afa8-86c53613707f}, !- Handle
  Rendering Color 182,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22ca222b-69cf-4a5c-b8b1-e51bce2e2f9b}, !- Handle
  Rendering Color 183,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1853f1a5-4b91-4dac-970e-54cd2ed742a5}, !- Handle
  Rendering Color 184,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07e506f9-1841-41a3-834c-4ff7fbe8b87f}, !- Handle
  Rendering Color 185,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4acaa55f-10cd-4506-8116-fb9b3b2df2ee}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb3a4b86-8528-44ea-b5e9-ffdfcb5a901c}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {18a5c7bf-eeff-40cd-944e-7d403559160c}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02810718-737d-4085-9884-181bc4e891d6}, !- Handle
  Rendering Color 189,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f0c6bad-fde1-4114-a805-d9b8bb05b171}, !- Handle
  Rendering Color 190,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9e00a1-f2d1-4618-b271-9b76c8579fda}, !- Handle
  Rendering Color 191,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0899a88-e436-4f0f-bbe0-bcd942919233}, !- Handle
  Rendering Color 192,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8372371-52e4-4da4-ac2a-22c9e9ed945b}, !- Handle
  Rendering Color 193,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9a33e2-69eb-4162-adfc-4d8257047822}, !- Handle
  Rendering Color 194,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0585f28-0a0c-4b2e-97fe-b0c6bf2f4bf6}, !- Handle
  Rendering Color 195,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {caef7403-e433-4374-a0db-7431b62a7dc2}, !- Handle
  Rendering Color 196,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7d2525e6-4a5c-4461-ac80-486c68f90f5e}, !- Handle
  Rendering Color 197,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8815b1c6-efba-40de-b062-81d3deb97d58}, !- Handle
  Rendering Color 198,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {483ce1b1-71f4-4008-8939-ca8270d31452}, !- Handle
  Rendering Color 199,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {974bc8df-0370-4f22-9ae2-25b65942d529}, !- Handle
  Rendering Color 200,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16a81b16-dca2-4189-9c87-cba787b9e64f}, !- Handle
  Rendering Color 201,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01509abd-50b3-41af-8744-2b993c7df23d}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5884cfd1-4f24-499b-aea9-fbf8215f94ae}, !- Handle
  Rendering Color 203,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {485959a9-f0b9-4983-9a80-d2b5d1773e1f}, !- Handle
  Rendering Color 204,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb3ab245-ab1e-4dd5-b435-957b4b3f7f7a}, !- Handle
  Rendering Color 205,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d42f0b29-47e4-4d58-9314-179762c59454}, !- Handle
  Rendering Color 206,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {809b84a3-a40a-4d43-8d31-e33d35a721f4}, !- Handle
  Rendering Color 207,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baadbaa5-c12b-4ffa-94ad-8f6aa5355d3e}, !- Handle
  Rendering Color 208,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b0a0a1-a0b0-4acd-b2b5-b5bf113350e4}, !- Handle
  Rendering Color 209,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ca2ebd2-7bd0-4c40-bbdc-710d0a41cfb4}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {30228e9a-e41b-4c0f-a073-754e58412367}, !- Handle
  Rendering Color 211,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbaffa09-b87a-4721-b1f4-a58bf875becd}, !- Handle
  Rendering Color 212,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9f3cd07-bab4-4134-b710-a61a42788229}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c347c78-4e8d-4f1f-8e91-0706bba81fd8}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c78354b-145f-46c8-9d34-82c367ab6447}, !- Handle
  Rendering Color 215,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d6e02691-a221-4eb6-ac9a-f97f6d465136}, !- Handle
  Rendering Color 216,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c0a1713-167a-4565-84b7-e86a8c4d60e5}, !- Handle
  Rendering Color 217,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {762b4554-8836-403a-ac3d-39715abd67a4}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d324c1f6-b466-4c8b-bd6d-de0a5047a760}, !- Handle
  Rendering Color 219,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f30c60-ad81-48c3-b932-a9a5786a4a39}, !- Handle
  Rendering Color 220,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {990b8d5f-9bd1-452b-99c8-69f322ac4fc0}, !- Handle
  Rendering Color 221,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c2e8d5-fc77-4938-a7f6-8cfc7e30bc75}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f378692d-e8a7-4338-89c0-fe8320ab1909}, !- Handle
  Rendering Color 223,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8249aef-f231-49cc-9e97-63a7342f8c57}, !- Handle
  Rendering Color 224,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2004c41-740a-4002-a62c-028d724b711d}, !- Handle
  Rendering Color 225,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39f36b04-142b-41e5-af02-52c96a3c067c}, !- Handle
  Rendering Color 226,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f8cc3e5-37c1-474f-8d3b-38caba9d7b02}, !- Handle
  Rendering Color 227,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0394973-0e35-4df6-9dae-4980ee19c5a4}, !- Handle
  Rendering Color 228,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1a98c9df-5d48-4e39-a739-104f8bbd09a7}, !- Handle
  Rendering Color 229,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e659c3c-7fa7-487c-a5ef-6e5aff042096}, !- Handle
  Rendering Color 230,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85b3a6e9-0af0-4b6c-85f3-70c7e00634b5}, !- Handle
  Rendering Color 231,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54533d57-59e8-48da-b9f2-5eff03af3649}, !- Handle
  Rendering Color 232,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78e24b0c-35f3-491f-b6b6-81e43f9900e3}, !- Handle
  Rendering Color 233,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b19d5e5b-d100-42d4-a4f9-129db68c8da6}, !- Handle
  Rendering Color 234,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {10eb4c32-4f4d-4b14-8266-d1e87ed288bc}, !- Handle
  Rendering Color 235,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96c8c26c-5e58-4774-811c-ac3cb0fc1283}, !- Handle
  Rendering Color 236,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae01db34-e566-4a46-bca7-53a1ff2c36fb}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28a8edd4-c923-4214-8e7c-7758b940749a}, !- Handle
  Rendering Color 238,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40fb89ac-f3d6-403e-9825-d04f293db521}, !- Handle
  Rendering Color 239,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8f3ddf8-412e-440d-a0b8-31caf2a3c2ef}, !- Handle
  Rendering Color 240,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b4c499c-0e13-4f74-82da-fa00688258fb}, !- Handle
  Rendering Color 241,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1117f297-3f25-43a4-9674-fd5bc7e27258}, !- Handle
  Rendering Color 242,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85cf9835-be45-4095-9bb6-d864272e9995}, !- Handle
  Rendering Color 243,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cce2557e-0d3a-4c7b-9512-1b9f92079fe8}, !- Handle
  Rendering Color 244,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb44820f-c7e7-4ffb-9c3c-b358301739a8}, !- Handle
  Rendering Color 245,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3f70733-22ac-4af2-85c9-d4ec71c3d502}, !- Handle
  Rendering Color 246,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50250294-5daa-413d-a8ce-301f59c1f3e9}, !- Handle
  Rendering Color 247,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54e6e972-63bb-4688-9c7d-705f20a1e305}, !- Handle
  Rendering Color 248,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10e600b5-72e2-4e0b-bf8a-5d0dda01cebf}, !- Handle
  Rendering Color 249,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1a8dbce-5de8-4e03-81f1-c5bb76a24dae}, !- Handle
  Rendering Color 250,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {501f8390-3264-404e-935f-236c971cd7e6}, !- Handle
  Rendering Color 251,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58f78fee-3947-4593-9997-24a7f58d396b}, !- Handle
  Rendering Color 252,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2a7942d-c30d-4943-aa78-4428a7f03c96}, !- Handle
  Rendering Color 253,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97849181-c59b-4626-b565-0b29c0079f67}, !- Handle
  Rendering Color 254,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9eb9d127-8aa7-4c97-8bac-30402c18ea5d}, !- Handle
  Rendering Color 255,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6533d3f1-0b90-4320-9220-6fd84955a880}, !- Handle
  Rendering Color 256,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0d60368-a26f-4420-a6e4-ac892c7859ba}, !- Handle
  Rendering Color 257,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dabf88b9-5f6f-4dac-b23d-8b8d32124472}, !- Handle
  Rendering Color 258,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc70dcf8-88b9-4188-b8ea-4c7bd94e7e09}, !- Handle
  Rendering Color 259,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e3a05c6-32e0-45eb-aaa5-7c1027bc1243}, !- Handle
  Rendering Color 260,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19c9fb78-9783-4918-b241-5bf63d0d457b}, !- Handle
  Rendering Color 261,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a669254c-e8be-468c-afac-b805e66e65c5}, !- Handle
  Rendering Color 262,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bed74763-2eda-4ac0-8b49-089599e13a4c}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6142552e-3615-4806-a38f-9da80422b7fb}, !- Handle
  Rendering Color 264,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94cf3105-757a-4674-bef5-c9508248c9f0}, !- Handle
  Rendering Color 265,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a76f28d-0b4c-4f7c-95ca-366e696bfed2}, !- Handle
  Rendering Color 266,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc69191e-3993-418e-9d0e-958c10cec325}, !- Handle
  Rendering Color 267,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ea4598f-8d09-4a5a-bb0f-d02feb980483}, !- Handle
  Rendering Color 268,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2961c469-e384-41b0-801e-e5d3b41ebccf}, !- Handle
  Rendering Color 269,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbfa4b1a-a385-4783-803c-cac43a402f55}, !- Handle
  Rendering Color 270,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {43bc7622-612f-4898-b1c9-b3f90df46d52}, !- Handle
  Rendering Color 271,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb248930-f824-4b8f-a700-597d68cc7908}, !- Handle
  Rendering Color 272,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b5d26fe-409a-4172-be04-61408cb97100}, !- Handle
  Rendering Color 273,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29b4eeb6-6974-4d5d-9fb2-43fb017e16c6}, !- Handle
  Rendering Color 274,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be733825-dbda-4a05-ab77-f0bb38cf54a0}, !- Handle
  Rendering Color 275,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d1314a1-2a67-43a2-beb0-8ef73c58d9fb}, !- Handle
  Rendering Color 276,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40096b05-f715-4431-8a21-2ca98978aa32}, !- Handle
  Rendering Color 277,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd7ce1d1-e737-48df-a217-a982742fa69f}, !- Handle
  Rendering Color 278,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9e2f627-2c21-402f-bdd7-f5161c3c5188}, !- Handle
  Rendering Color 279,                    !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c804bd9a-576d-4a18-9b2f-3d3edfb6bae9}, !- Handle
  Rendering Color 280,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8ee0e97-fe9d-411a-a70c-0fed592bdcb7}, !- Handle
  Rendering Color 281,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {254a5f0d-161b-4972-a2cb-41be35cd2d1e}, !- Handle
  Rendering Color 282,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f7d7351-dc5b-4be3-b55c-2ee0988a6f66}, !- Handle
  Rendering Color 283,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1debd370-324b-4f85-b519-74e42dff2780}, !- Handle
  Rendering Color 284,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f82342d-ea4d-4879-ae63-983202bd2e91}, !- Handle
  Rendering Color 285,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b88eed3-e8a4-42b9-a41d-fd5d35f88f8c}, !- Handle
  Rendering Color 286,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d69b8086-765f-4015-ad0b-186456b47673}, !- Handle
  Rendering Color 287,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15f7e199-e7f3-4fdd-9cb1-de6a118e27dc}, !- Handle
  Rendering Color 288,                    !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43c26936-afb0-4d34-a314-25bee800babe}, !- Handle
  Rendering Color 289,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dc23693-a1c6-4fed-b883-68a0adbf1868}, !- Handle
  Rendering Color 290,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {399c3aca-317d-4adb-b061-edca81d847ef}, !- Handle
  Rendering Color 291,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8962c163-f60c-494e-b166-12a382189644}, !- Handle
  Rendering Color 292,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4038a47e-6161-4b3a-ad0d-36b1dd43149e}, !- Handle
  Rendering Color 293,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e49d1ac3-2d66-4e52-a1b7-f1898c0dcc21}, !- Handle
  Rendering Color 294,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5fbe26e-e20d-471c-8bd4-b97dde3f9ca7}, !- Handle
  Rendering Color 295,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a9d4d73-41f7-4be1-90fa-bde99892ea35}, !- Handle
  Rendering Color 296,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50903ea0-51b4-44c0-b288-7047387defe8}, !- Handle
  Rendering Color 297,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88147034-3a86-43fc-96f2-1f25f2a42263}, !- Handle
  Rendering Color 298,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01b13463-a289-4ea3-a850-b4074ffc4ec4}, !- Handle
  Rendering Color 299,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58681989-027e-4908-9e5d-edb38367851b}, !- Handle
  Rendering Color 300,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4295b1af-3b2c-4a43-8894-724bc6e325ef}, !- Handle
  Rendering Color 301,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b50c1219-fc3e-48b4-8b24-5f1254a76ca4}, !- Handle
  Rendering Color 302,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ff1a601-a919-430e-b3bc-1034a3fc974a}, !- Handle
  Rendering Color 303,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eabdbb2c-6725-4025-aad3-a993d3b0dde3}, !- Handle
  Rendering Color 304,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea621f54-2b21-4f9b-8b1d-21d81cd16900}, !- Handle
  Rendering Color 305,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0a7770c-61ea-40fb-b071-989b2236ab71}, !- Handle
  Rendering Color 306,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98eb45d6-f456-41a4-9b09-a94561918275}, !- Handle
  Rendering Color 307,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {529f6a57-0dbb-4239-bcc2-0be99c6a77b8}, !- Handle
  Rendering Color 308,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa3f536a-7a2a-481e-b559-da7485e330cd}, !- Handle
  Rendering Color 309,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {793f53be-8bf9-45ae-a749-5787d652419c}, !- Handle
  Rendering Color 310,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6004eea9-e716-48cc-8f6e-e15b1a51ad3f}, !- Handle
  Rendering Color 311,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a1818ca-b2d8-479d-a2ae-95517632a29e}, !- Handle
  Rendering Color 312,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbc75808-b080-446f-af6d-4b4e570ab796}, !- Handle
  Rendering Color 313,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00b601e1-e375-4b45-9d87-28c185f1b67e}, !- Handle
  Rendering Color 314,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4b6e0c4d-d323-45dc-bb02-17d0593c1fda}, !- Handle
  Rendering Color 315,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa26cc43-75ce-4d91-aed7-48eb990a5d35}, !- Handle
  Rendering Color 316,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f35dc5be-f534-462d-b35e-56435ea76579}, !- Handle
  Rendering Color 317,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bc849ee-bdd4-4aa7-83a9-d335235e109f}, !- Handle
  Rendering Color 318,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9d111e5-23c0-4be1-9ba8-6e37b4082982}, !- Handle
  Rendering Color 319,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b10361dd-c414-4aed-a538-40064fcedc1c}, !- Handle
  Rendering Color 320,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4f41f461-be33-40cc-afb6-7e2ca9517270}, !- Handle
  Rendering Color 321,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac6af2a2-14b5-4153-91b0-79248b6ad903}, !- Handle
  Rendering Color 322,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84e11d38-4f57-49b2-97d5-030dc6665d3d}, !- Handle
  Rendering Color 323,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa7882e6-4c26-4d18-b6b1-c6cf6a0e3537}, !- Handle
  Rendering Color 324,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {670b8a44-99b8-445b-bae0-35e85de32618}, !- Handle
  Rendering Color 325,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {946eea9f-4f3e-4700-92a6-1ff69b94a43c}, !- Handle
  Rendering Color 326,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {668735f6-1d72-4523-848a-b6eb6f96d34b}, !- Handle
  Rendering Color 327,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {422c07cf-69bc-472f-8c90-eb09d5651cab}, !- Handle
  Rendering Color 328,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db013bbe-187e-4d62-a65f-8f2b33753f05}, !- Handle
  Rendering Color 329,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f3a1d88-723d-4165-bdfd-7259496ab4e7}, !- Handle
  Rendering Color 330,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29c26aa1-e8c7-4966-8854-efcb78a19153}, !- Handle
  Rendering Color 331,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c0caed3-c8fc-4bdb-b927-d6ede611a3cd}, !- Handle
  Rendering Color 332,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4863be98-8575-4e43-8068-1f1a1ed6560d}, !- Handle
  Rendering Color 333,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0620df5f-1261-441a-a7ea-05d5d8cd6992}, !- Handle
  Rendering Color 334,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce435fc4-aba9-411b-a608-af360dae76d8}, !- Handle
  Rendering Color 335,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83900bcd-aaee-4c32-9b32-0a48d2087c14}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a813b000-6a7a-4b82-887d-da8f3d52644c}, !- Handle
  Rendering Color 337,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a3cddf8-cc8f-4388-bc08-b67b5384256c}, !- Handle
  Rendering Color 338,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5969903d-cb06-4f02-81b8-8dc5ad21521b}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40f3ad16-3744-4bc4-9e7b-fb220604afe1}, !- Handle
  Rendering Color 340,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85d0a459-2d92-42f2-97ca-1ebcb248f88d}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {53b247f0-4ca0-4482-b111-4bc7e405307c}, !- Handle
  Rendering Color 342,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1f7e4a3-188b-40aa-9a86-29ab1cc8efe9}, !- Handle
  Rendering Color 343,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22aadfd7-06e9-4d6d-bb62-e3d509767ce1}, !- Handle
  Rendering Color 344,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2482e391-ecc6-48d9-a904-047fa428cfad}, !- Handle
  Rendering Color 345,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {869cef73-f7da-4cae-9612-00e1007a522e}, !- Handle
  Rendering Color 346,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fabfd528-18ca-4e09-85ce-64e578103169}, !- Handle
  Rendering Color 347,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4eebac2-dce3-45cd-b4e0-61cafc5bcf3b}, !- Handle
  Rendering Color 348,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d085e745-926f-4601-87d0-18cb5caa8ca9}, !- Handle
  Rendering Color 349,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a5df727a-724a-43d9-a06e-17e69629a1ca}, !- Handle
  Rendering Color 350,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c69ce7e-8f89-440d-83db-6aa0b3ee5efc}, !- Handle
  Rendering Color 351,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3d9b30b-7c22-48eb-80a6-4f7e8de7d190}, !- Handle
  Rendering Color 352,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bf9035f-73c5-482c-9ad0-58c9f681cdd9}, !- Handle
  Rendering Color 353,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd28d63c-0e69-4fcd-845d-748c66e375d2}, !- Handle
  Rendering Color 354,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85c7d32c-3b35-445e-a0ce-79fb233c3e50}, !- Handle
  Rendering Color 355,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52c0b52f-90e3-4885-9b8e-176af70e6682}, !- Handle
  Rendering Color 356,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a233dad-fc2c-4aa3-a98f-421127962f5b}, !- Handle
  Rendering Color 357,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ddc095b-cc1a-42ce-8e09-a1a9c8dcae58}, !- Handle
  Rendering Color 358,                    !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48fbabac-d550-4d93-9ec4-7f71a115bf4f}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {68049732-ec2a-4d45-bf82-6fd76ade3c34}, !- Handle
  Rendering Color 360,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66bdfb47-0370-46e0-a71f-3b7d70d737c6}, !- Handle
  Rendering Color 361,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aaad8779-bf30-4d99-8339-bf19dab71953}, !- Handle
  Rendering Color 362,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76887b37-bf33-4c81-a98a-659db88d106f}, !- Handle
  Rendering Color 363,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fccd02fb-5cd3-4fab-8328-6ccdd2fccdec}, !- Handle
  Rendering Color 364,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e2a3e8bf-d2b7-4e77-84fa-2e2aee8ba5ac}, !- Handle
  Rendering Color 365,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a461046-d8fd-4dc5-bbf1-3156b2190c8b}, !- Handle
  Rendering Color 366,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc8fff26-de47-4487-9c14-a5f8faf1facb}, !- Handle
  Rendering Color 367,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7dcf0a2c-70ee-455b-a26b-33b3200177c9}, !- Handle
  Rendering Color 368,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9fd1d9c9-d6e8-448b-9d20-0b4259202b01}, !- Handle
  Rendering Color 369,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f572de54-167b-474b-b4ef-804b7970428e}, !- Handle
  Rendering Color 370,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e1a6f51f-fb69-4630-b0a8-e88f3d13b91e}, !- Handle
  Rendering Color 371,                    !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Handle
  Space 1,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}; !- Thermal Zone Name

OS:Surface,
  {1d6a5646-13e4-4f47-acbc-ca147f4246e1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c862b53-29e4-4351-b0cf-3572f48fc3a6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56987e0-cc81-4380-be65-3cbb6d3a752a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6b4a9a-de78-4b98-9c40-c77b4ebdf429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07428b56-1ab5-4a32-bc8e-6fedcafbdefb}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {461f8228-3de4-4488-b090-cfaa9876f76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c5fa01-c901-4fd0-ba51-e895faf58594}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac15ff9-c754-4513-9c28-160b5bc82919}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {cc6c8f2e-6bdc-44e9-9023-7572c430a0fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bb27218-8c96-4881-a4d5-084a3f119850}, !- Zone Air Inlet Port List
  {65b9cf79-a495-4998-8f8c-fceb083633fb}, !- Zone Air Exhaust Port List
  {6d84fc96-30d8-42e5-bff0-cd8eda2fd8df}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4ae4ba2-058f-4454-9fd4-aea2958f236d}, !- Handle
  Node 1,                                 !- Name
  {6d84fc96-30d8-42e5-bff0-cd8eda2fd8df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d84fc96-30d8-42e5-bff0-cd8eda2fd8df}, !- Handle
  Connection 1,                           !- Name
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}, !- Source Object
  11,                                     !- Outlet Port
  {e4ae4ba2-058f-4454-9fd4-aea2958f236d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bb27218-8c96-4881-a4d5-084a3f119850}, !- Handle
  Port List 1,                            !- Name
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}; !- HVAC Component

OS:PortList,
  {65b9cf79-a495-4998-8f8c-fceb083633fb}, !- Handle
  Port List 2,                            !- Name
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}; !- HVAC Component

OS:Sizing:Zone,
  {f120e401-bbf1-48fc-b35e-66c749c884e5}, !- Handle
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5d8d198-ce8d-4093-9c9b-f8e7468a054b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bbcb36eb-670c-48ee-b11f-69cdf6bebb12}; !- Thermal Zone

OS:Space,
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Handle
  Space 2,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}; !- Thermal Zone Name

OS:Surface,
  {64327770-0112-455e-8c1e-cd553a2dd5f4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a458d7ca-e8e1-45c8-9314-1524859af19f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024a1921-a696-4a77-a028-b6c872471ade}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e13397-6cbc-43b3-a666-90778c7d3909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.237414690566, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e4472a-0225-4199-805f-4a89d707058a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a0cb5b-bfb8-46f4-8b5e-d690a01d680e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, 14.237414690566, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb6b4a9a-de78-4b98-9c40-c77b4ebdf429}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f56987e0-cc81-4380-be65-3cbb6d3a752a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9ddc565-31f2-4135-861a-add64656c7d7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {36e1ba61-0001-4b8d-84d7-29aefac3d454}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a69e598-bf5c-429c-a91a-8e7239f477ed}, !- Zone Air Inlet Port List
  {8365484d-8f0e-424f-985e-53b6c1c360cb}, !- Zone Air Exhaust Port List
  {9471551c-6f1f-4b48-ba34-d20333344632}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4b9b4ac-483a-4caa-a677-437815cbec46}, !- Handle
  Node 2,                                 !- Name
  {9471551c-6f1f-4b48-ba34-d20333344632}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9471551c-6f1f-4b48-ba34-d20333344632}, !- Handle
  Connection 2,                           !- Name
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}, !- Source Object
  11,                                     !- Outlet Port
  {b4b9b4ac-483a-4caa-a677-437815cbec46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a69e598-bf5c-429c-a91a-8e7239f477ed}, !- Handle
  Port List 3,                            !- Name
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}; !- HVAC Component

OS:PortList,
  {8365484d-8f0e-424f-985e-53b6c1c360cb}, !- Handle
  Port List 4,                            !- Name
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}; !- HVAC Component

OS:Sizing:Zone,
  {e145d6a6-b38c-4341-ae8a-f943c463d4c1}, !- Handle
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {50758125-4826-4dc0-98a2-c0c81a46527a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3844a947-a8f3-4e33-b4c1-45ea587fd169}; !- Thermal Zone

OS:Space,
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Handle
  Space 3,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}; !- Thermal Zone Name

OS:Surface,
  {cb545a65-7df4-407f-ba79-37e46e43f1da}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d18e0aa-89f8-426b-9659-6e1599fba10a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6522b7d8-adc0-4063-8a91-d3699e300eca}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65760000000003, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbec8011-a078-4982-9173-40acb80d2a9c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c1961c6-4ded-497f-9014-9e45dbcdd247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 3.65760000000003, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e13397-6cbc-43b3-a666-90778c7d3909}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024a1921-a696-4a77-a028-b6c872471ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 2 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a8abf4-1d27-43fe-a1bf-d26fb3af6d82}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {36b6f62b-a0ae-47e5-a97e-486eef100405}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {562bd945-5a4b-4d56-b735-10e6b5cfd1e8}, !- Zone Air Inlet Port List
  {3d0e6e74-9394-43af-9ac7-2f3ca5ba4114}, !- Zone Air Exhaust Port List
  {cec4e1ba-6d12-4045-ba33-4983431214ee}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eae5b7d9-3f07-4609-a727-ae67ca00ee92}, !- Handle
  Node 3,                                 !- Name
  {cec4e1ba-6d12-4045-ba33-4983431214ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cec4e1ba-6d12-4045-ba33-4983431214ee}, !- Handle
  Connection 3,                           !- Name
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}, !- Source Object
  11,                                     !- Outlet Port
  {eae5b7d9-3f07-4609-a727-ae67ca00ee92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {562bd945-5a4b-4d56-b735-10e6b5cfd1e8}, !- Handle
  Port List 5,                            !- Name
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}; !- HVAC Component

OS:PortList,
  {3d0e6e74-9394-43af-9ac7-2f3ca5ba4114}, !- Handle
  Port List 6,                            !- Name
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}; !- HVAC Component

OS:Sizing:Zone,
  {7ae6a40e-e158-4dac-bc93-6e7182a9850b}, !- Handle
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f77bd140-6c57-4476-8c72-d90acf630226}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ffb63209-cfc7-42b5-8d04-3c1be4db8aef}; !- Thermal Zone

OS:Space,
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Handle
  Space 4,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}; !- Thermal Zone Name

OS:Surface,
  {ebeaf68a-3035-4be4-8546-9abe5d9bd958}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461f8228-3de4-4488-b090-cfaa9876f76c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07428b56-1ab5-4a32-bc8e-6fedcafbdefb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ba4fdf-aec0-431a-8960-f4ba7e4bf4ed}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53126ccb-3ce6-4df7-883c-5471dcb02d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.6576, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e900a70-b039-4b2a-9cba-c6536e856b2c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3aebaa-ad0d-4693-912b-caf3935b8c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.6576, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c15b7f4-5025-4f73-b44d-73c0482446d5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d5d8ba-8a42-4c2d-a8dd-13b3c74331d0}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {58c55e25-1af3-49a6-b8d8-d58970101e0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cb800b5-460f-4001-9b01-836ff4b506f5}, !- Zone Air Inlet Port List
  {9b0339ca-5446-46c3-aafb-e1bea6ddd2f7}, !- Zone Air Exhaust Port List
  {0aaad0d0-a99a-486d-836a-8b648eea1c3f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f437c4d-ca73-48d2-82d3-6d65c2ccbba9}, !- Handle
  Node 4,                                 !- Name
  {0aaad0d0-a99a-486d-836a-8b648eea1c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aaad0d0-a99a-486d-836a-8b648eea1c3f}, !- Handle
  Connection 4,                           !- Name
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}, !- Source Object
  11,                                     !- Outlet Port
  {6f437c4d-ca73-48d2-82d3-6d65c2ccbba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb800b5-460f-4001-9b01-836ff4b506f5}, !- Handle
  Port List 7,                            !- Name
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}; !- HVAC Component

OS:PortList,
  {9b0339ca-5446-46c3-aafb-e1bea6ddd2f7}, !- Handle
  Port List 8,                            !- Name
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}; !- HVAC Component

OS:Sizing:Zone,
  {66a96e58-294f-4553-a215-714972c6ac7d}, !- Handle
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0342808d-c293-496b-83ba-b65f8b0aba24}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d7498ba6-6d74-4d89-b6d1-b085de39ecd8}; !- Thermal Zone

OS:Space,
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Handle
  Space 5,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}; !- Thermal Zone Name

OS:Surface,
  {fc9e4afd-fb59-4484-8468-4752265edcf1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0cb5b-bfb8-46f4-8b5e-d690a01d680e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e4472a-0225-4199-805f-4a89d707058a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8279f7b-b14a-405a-9ede-dde1d5a0c64e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa7deaa-4441-4e7c-a02a-69c9798ab817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f442dcfa-ead9-4d59-b48c-240289ba5df0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cac5e50-5569-461b-8220-7b98d3aba099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53126ccb-3ce6-4df7-883c-5471dcb02d7f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10ba4fdf-aec0-431a-8960-f4ba7e4bf4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aec02a06-3bcb-462a-a180-033a0a36546f}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {fce49af4-a585-48fd-94ee-bbb0c4a0c27b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8880b6ed-68cd-4ed4-95fe-e02d86a884b0}, !- Zone Air Inlet Port List
  {cf26928f-c758-4374-9dfc-22be4b38d7b3}, !- Zone Air Exhaust Port List
  {080a4821-48fc-4453-8882-af2d335ce1cf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2580006-adc6-46fa-830f-38ad782ce3d9}, !- Handle
  Node 5,                                 !- Name
  {080a4821-48fc-4453-8882-af2d335ce1cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {080a4821-48fc-4453-8882-af2d335ce1cf}, !- Handle
  Connection 5,                           !- Name
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}, !- Source Object
  11,                                     !- Outlet Port
  {e2580006-adc6-46fa-830f-38ad782ce3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8880b6ed-68cd-4ed4-95fe-e02d86a884b0}, !- Handle
  Port List 9,                            !- Name
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}; !- HVAC Component

OS:PortList,
  {cf26928f-c758-4374-9dfc-22be4b38d7b3}, !- Handle
  Port List 10,                           !- Name
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}; !- HVAC Component

OS:Sizing:Zone,
  {43027b4d-cfa9-4667-9ed3-db00ccf428e9}, !- Handle
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22cb1c74-45f3-4271-ad2f-836a6e4f0cfb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bc819ba8-3c0d-44e9-b480-a4723682f0aa}; !- Thermal Zone

OS:Space,
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Handle
  Space 6,                                !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}; !- Thermal Zone Name

OS:Surface,
  {54172088-995b-4721-999c-699c04044e43}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c1961c6-4ded-497f-9014-9e45dbcdd247}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbec8011-a078-4982-9173-40acb80d2a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba35f26c-6bbb-4d9b-b778-fcea377946e2}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0980b357-1a6c-4079-82d7-a6b1dff0987f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b282c2-881b-44ed-9dac-fd8caa76357c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa7deaa-4441-4e7c-a02a-69c9798ab817}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8279f7b-b14a-405a-9ede-dde1d5a0c64e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b68be8-5ea8-4c64-93a1-aa9c4eac5c0e}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {c71d424a-04d9-4c57-9bb3-8790db9bff78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13573f30-0597-4cc7-8908-3575621c2c4e}, !- Zone Air Inlet Port List
  {fd171576-3c28-41c7-9e79-6954c92c4e94}, !- Zone Air Exhaust Port List
  {deddceb1-4e94-4e6c-815e-59a9a26afebd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d809d2b1-ce75-4a4e-8a13-42eb098cc980}, !- Handle
  Node 6,                                 !- Name
  {deddceb1-4e94-4e6c-815e-59a9a26afebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deddceb1-4e94-4e6c-815e-59a9a26afebd}, !- Handle
  Connection 6,                           !- Name
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}, !- Source Object
  11,                                     !- Outlet Port
  {d809d2b1-ce75-4a4e-8a13-42eb098cc980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13573f30-0597-4cc7-8908-3575621c2c4e}, !- Handle
  Port List 11,                           !- Name
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}; !- HVAC Component

OS:PortList,
  {fd171576-3c28-41c7-9e79-6954c92c4e94}, !- Handle
  Port List 12,                           !- Name
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}; !- HVAC Component

OS:Sizing:Zone,
  {5ed94bb9-ca0d-4d2e-9d99-cf5c34dc1fe7}, !- Handle
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bc84961-b4f1-45be-a203-d520312f5b77}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {02bf82c0-3341-4cd5-91b4-5577970c0e2a}; !- Thermal Zone

OS:Space,
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Handle
  Space 7,                                !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {32b52345-1351-4dfd-8e53-8743a5f4556d}; !- Thermal Zone Name

OS:Surface,
  {0ef40175-a42f-4e94-95f9-18ba1a7661a3}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3aebaa-ad0d-4693-912b-caf3935b8c7d}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e900a70-b039-4b2a-9cba-c6536e856b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16376848-4748-4d48-9103-3d67173e3411}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b182b97d-706d-4898-bc9d-cf805f1c2319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2df72a-99f4-4e31-88a4-f9391a423d2d}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e73a49-2579-46f7-8dd4-59755db9d1e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5ba2dc-5c36-4b35-bc7d-da9ef5d9418d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b9a661-3962-4363-ae61-732775bcc78e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {8696dada-fbf5-464c-afb0-735c8d51bff4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32b52345-1351-4dfd-8e53-8743a5f4556d}, !- Handle
  Thermal Zone 7,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {147b82a0-7744-459f-96bb-b03e266f0459}, !- Zone Air Inlet Port List
  {d50e0018-2473-473a-927b-7bc13a0104d1}, !- Zone Air Exhaust Port List
  {bf6b970d-c670-4840-8e92-eb8f89fb4453}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92342220-73f7-4f75-86ca-b060f3f03b04}, !- Handle
  Node 7,                                 !- Name
  {bf6b970d-c670-4840-8e92-eb8f89fb4453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf6b970d-c670-4840-8e92-eb8f89fb4453}, !- Handle
  Connection 7,                           !- Name
  {32b52345-1351-4dfd-8e53-8743a5f4556d}, !- Source Object
  11,                                     !- Outlet Port
  {92342220-73f7-4f75-86ca-b060f3f03b04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {147b82a0-7744-459f-96bb-b03e266f0459}, !- Handle
  Port List 13,                           !- Name
  {32b52345-1351-4dfd-8e53-8743a5f4556d}; !- HVAC Component

OS:PortList,
  {d50e0018-2473-473a-927b-7bc13a0104d1}, !- Handle
  Port List 14,                           !- Name
  {32b52345-1351-4dfd-8e53-8743a5f4556d}; !- HVAC Component

OS:Sizing:Zone,
  {56496692-b3b0-4e4e-9ed5-44facfcb84fe}, !- Handle
  {32b52345-1351-4dfd-8e53-8743a5f4556d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9c57fd7e-f591-46ca-b7b2-7c1de3cb6ff4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {32b52345-1351-4dfd-8e53-8743a5f4556d}; !- Thermal Zone

OS:Space,
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Handle
  Space 8,                                !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {e5931307-3388-48fc-82bd-b2fc854e4575}; !- Thermal Zone Name

OS:Surface,
  {44692742-4cee-45ee-92be-ab3773db8358}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cac5e50-5569-461b-8220-7b98d3aba099}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f442dcfa-ead9-4d59-b48c-240289ba5df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c3a07c-41bd-4421-b13d-102a0fe1ce8e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e867109d-77e6-4aa5-908b-fbf2c6caa8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64516c48-bfd7-4e21-b3cf-9c58fe958db5}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbf61c8-f8df-4e3f-9a1e-3ad26b56e154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b182b97d-706d-4898-bc9d-cf805f1c2319}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16376848-4748-4d48-9103-3d67173e3411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc6d0fa2-ec2e-4456-bae6-ec91492c3802}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {3ce7c8bd-f384-4175-b278-547131f551a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5931307-3388-48fc-82bd-b2fc854e4575}, !- Handle
  Thermal Zone 8,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f294872-ea7b-4f88-88b3-8ca5b8073e45}, !- Zone Air Inlet Port List
  {dfbeec69-0f71-411d-920e-e7cf9b4e6c19}, !- Zone Air Exhaust Port List
  {3004f77e-06fa-49fe-a631-65ce20d11adb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e453c718-3c8d-4bcf-b8fa-b2febf158e18}, !- Handle
  Node 8,                                 !- Name
  {3004f77e-06fa-49fe-a631-65ce20d11adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3004f77e-06fa-49fe-a631-65ce20d11adb}, !- Handle
  Connection 8,                           !- Name
  {e5931307-3388-48fc-82bd-b2fc854e4575}, !- Source Object
  11,                                     !- Outlet Port
  {e453c718-3c8d-4bcf-b8fa-b2febf158e18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f294872-ea7b-4f88-88b3-8ca5b8073e45}, !- Handle
  Port List 15,                           !- Name
  {e5931307-3388-48fc-82bd-b2fc854e4575}; !- HVAC Component

OS:PortList,
  {dfbeec69-0f71-411d-920e-e7cf9b4e6c19}, !- Handle
  Port List 16,                           !- Name
  {e5931307-3388-48fc-82bd-b2fc854e4575}; !- HVAC Component

OS:Sizing:Zone,
  {fca2f8c0-b758-4d70-84a8-7eb24b8509ec}, !- Handle
  {e5931307-3388-48fc-82bd-b2fc854e4575}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {772b2602-30e1-4264-9e2c-d6eccf2ebd6c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e5931307-3388-48fc-82bd-b2fc854e4575}; !- Thermal Zone

OS:Space,
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Handle
  Space 9,                                !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {8551df1c-e872-4a97-a08c-798e037139ec}; !- Thermal Zone Name

OS:Surface,
  {8c41ba83-b62b-4e0a-8ff6-c259b0888161}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61b282c2-881b-44ed-9dac-fd8caa76357c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0980b357-1a6c-4079-82d7-a6b1dff0987f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341865a4-cd85-4e12-9a43-bfdb340ee4b5}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eb4c4ba-5cb4-4ed7-9b20-0260380bd43b}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbbef8be-7810-4858-942b-1476e8c2f0b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e867109d-77e6-4aa5-908b-fbf2c6caa8ff}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c3a07c-41bd-4421-b13d-102a0fe1ce8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a18f163-1d37-4c74-85c4-2bfcffba4fc6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {5cecb7eb-54dd-45c5-bd8a-753793f3d2ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8551df1c-e872-4a97-a08c-798e037139ec}, !- Handle
  Thermal Zone 9,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ba09d97-274c-4913-aa6d-8443cff2fdf2}, !- Zone Air Inlet Port List
  {bfeba1bb-70c4-43e9-a803-3b486fd60c22}, !- Zone Air Exhaust Port List
  {fd5199b7-21ac-41c4-bf2f-d48936d5720a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61ed9368-93e2-463c-865e-b3fe7ae10a74}, !- Handle
  Node 9,                                 !- Name
  {fd5199b7-21ac-41c4-bf2f-d48936d5720a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd5199b7-21ac-41c4-bf2f-d48936d5720a}, !- Handle
  Connection 9,                           !- Name
  {8551df1c-e872-4a97-a08c-798e037139ec}, !- Source Object
  11,                                     !- Outlet Port
  {61ed9368-93e2-463c-865e-b3fe7ae10a74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ba09d97-274c-4913-aa6d-8443cff2fdf2}, !- Handle
  Port List 17,                           !- Name
  {8551df1c-e872-4a97-a08c-798e037139ec}; !- HVAC Component

OS:PortList,
  {bfeba1bb-70c4-43e9-a803-3b486fd60c22}, !- Handle
  Port List 18,                           !- Name
  {8551df1c-e872-4a97-a08c-798e037139ec}; !- HVAC Component

OS:Sizing:Zone,
  {3d7df7f7-9cf3-4190-ad8e-84afb1716dae}, !- Handle
  {8551df1c-e872-4a97-a08c-798e037139ec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6490f43d-e2bb-42a8-8291-a23a12181714}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {8551df1c-e872-4a97-a08c-798e037139ec}; !- Thermal Zone

OS:Space,
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Handle
  Space 10,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {9d138cf2-8036-4388-b018-bb95b2098df7}; !- Thermal Zone Name

OS:Surface,
  {62e8aab8-0b7c-4a03-983e-84927e0ca552}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e73a49-2579-46f7-8dd4-59755db9d1e4}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2df72a-99f4-4e31-88a4-f9391a423d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b94611-e6e6-41ad-a941-9b5d33961a35}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7067da-02d2-4ca1-849f-dc767bf960fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7732d4ec-472c-4f14-936c-44f5ea225054}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d192903-4048-4abe-97da-b922350d2cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c2dbff-4c1f-4152-9921-e4ea7741df1f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9940948-ad95-4c84-b20c-e03c2fc1d40a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {482257d8-0f1a-42c7-88f1-9a779700108b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d138cf2-8036-4388-b018-bb95b2098df7}, !- Handle
  Thermal Zone 10,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67499857-c59a-4e9d-b783-057ea3746c61}, !- Zone Air Inlet Port List
  {62a74e7d-fba7-405e-9e03-3058b7c8ffd2}, !- Zone Air Exhaust Port List
  {10158a90-a91c-48b2-b706-4634ab1bcccd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1943035e-a4ec-42cb-b9b0-6beea23d195a}, !- Handle
  Node 10,                                !- Name
  {10158a90-a91c-48b2-b706-4634ab1bcccd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10158a90-a91c-48b2-b706-4634ab1bcccd}, !- Handle
  Connection 10,                          !- Name
  {9d138cf2-8036-4388-b018-bb95b2098df7}, !- Source Object
  11,                                     !- Outlet Port
  {1943035e-a4ec-42cb-b9b0-6beea23d195a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67499857-c59a-4e9d-b783-057ea3746c61}, !- Handle
  Port List 19,                           !- Name
  {9d138cf2-8036-4388-b018-bb95b2098df7}; !- HVAC Component

OS:PortList,
  {62a74e7d-fba7-405e-9e03-3058b7c8ffd2}, !- Handle
  Port List 20,                           !- Name
  {9d138cf2-8036-4388-b018-bb95b2098df7}; !- HVAC Component

OS:Sizing:Zone,
  {1c85dc4b-a75d-4da6-ad15-191e1419f4cd}, !- Handle
  {9d138cf2-8036-4388-b018-bb95b2098df7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0feef30a-12d9-4545-84e1-6fc40b3d7b28}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9d138cf2-8036-4388-b018-bb95b2098df7}; !- Thermal Zone

OS:Space,
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Handle
  Space 11,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}; !- Thermal Zone Name

OS:Surface,
  {45f27f42-d079-470c-be02-ee46529ef4b4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbf61c8-f8df-4e3f-9a1e-3ad26b56e154}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64516c48-bfd7-4e21-b3cf-9c58fe958db5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0135a52-4b66-4723-8a23-c006ef4ece8a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5f80a1-8bd5-4bc5-858a-4c198c0f7dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4782efd9-99ba-4694-8de7-2e5f8037c133}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9282fc-e4ea-476b-91d8-956c1a041579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7067da-02d2-4ca1-849f-dc767bf960fa}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63b94611-e6e6-41ad-a941-9b5d33961a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982c0ec6-d175-42ba-b5a9-13ffb138fa1e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {f082702e-93bd-4c27-a5a1-190aac9b543d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}, !- Handle
  Thermal Zone 11,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05c96ca4-3f05-4b43-ac38-e74037f79145}, !- Zone Air Inlet Port List
  {99a55e9f-2bf2-4d5a-8aee-771261a216ed}, !- Zone Air Exhaust Port List
  {52bcfd1b-7e92-40ca-8fe3-2409ee8110e2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e6c8adc-5971-42a2-946a-cc49d1bbd217}, !- Handle
  Node 11,                                !- Name
  {52bcfd1b-7e92-40ca-8fe3-2409ee8110e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52bcfd1b-7e92-40ca-8fe3-2409ee8110e2}, !- Handle
  Connection 11,                          !- Name
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}, !- Source Object
  11,                                     !- Outlet Port
  {4e6c8adc-5971-42a2-946a-cc49d1bbd217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05c96ca4-3f05-4b43-ac38-e74037f79145}, !- Handle
  Port List 21,                           !- Name
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}; !- HVAC Component

OS:PortList,
  {99a55e9f-2bf2-4d5a-8aee-771261a216ed}, !- Handle
  Port List 22,                           !- Name
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}; !- HVAC Component

OS:Sizing:Zone,
  {cbf7aeb3-54ec-478c-a601-32a0af46309f}, !- Handle
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f9aa261f-1d14-4d4f-8e4b-68ee3e775ea6}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {c519b6a5-5521-47cf-8453-3337dcdaf5e1}; !- Thermal Zone

OS:Space,
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Handle
  Space 12,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {9b00c242-326f-4cb2-8726-4682de45ca12}; !- Thermal Zone Name

OS:Surface,
  {ff7e64c7-73a3-4f89-bbfb-a2200ca11907}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbef8be-7810-4858-942b-1476e8c2f0b4}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb4c4ba-5cb4-4ed7-9b20-0260380bd43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9559e92-5d03-4072-ac4e-f6e12a87473d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008263a1-9e4b-4f09-99c5-50d46191eb25}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beb0e19b-b1b4-42eb-8b61-c603e5556a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5f80a1-8bd5-4bc5-858a-4c198c0f7dae}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0135a52-4b66-4723-8a23-c006ef4ece8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4bc7c9-26ac-421f-85d0-c749315acafa}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {9f6eab7d-3ef9-4da4-b6b8-e9d066446c7a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b00c242-326f-4cb2-8726-4682de45ca12}, !- Handle
  Thermal Zone 12,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dccb9b43-9ca3-430a-9da1-f7ffad899328}, !- Zone Air Inlet Port List
  {c72f595d-146a-4f03-be75-87b1d3fd7cca}, !- Zone Air Exhaust Port List
  {626c99d7-75b9-450f-83c0-80f9498e6180}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db0f396b-2ddc-4bb6-aea0-fbe3c011a84e}, !- Handle
  Node 12,                                !- Name
  {626c99d7-75b9-450f-83c0-80f9498e6180}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {626c99d7-75b9-450f-83c0-80f9498e6180}, !- Handle
  Connection 12,                          !- Name
  {9b00c242-326f-4cb2-8726-4682de45ca12}, !- Source Object
  11,                                     !- Outlet Port
  {db0f396b-2ddc-4bb6-aea0-fbe3c011a84e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dccb9b43-9ca3-430a-9da1-f7ffad899328}, !- Handle
  Port List 23,                           !- Name
  {9b00c242-326f-4cb2-8726-4682de45ca12}; !- HVAC Component

OS:PortList,
  {c72f595d-146a-4f03-be75-87b1d3fd7cca}, !- Handle
  Port List 24,                           !- Name
  {9b00c242-326f-4cb2-8726-4682de45ca12}; !- HVAC Component

OS:Sizing:Zone,
  {7fe3923c-07cb-49a3-89b5-ac69ea0e14a3}, !- Handle
  {9b00c242-326f-4cb2-8726-4682de45ca12}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6a162bb8-e378-4c9a-9c9c-ea819c6d51e3}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9b00c242-326f-4cb2-8726-4682de45ca12}; !- Thermal Zone

OS:Space,
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Handle
  Space 13,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {64b8a419-e095-4ab7-a1b4-3175817993aa}; !- Thermal Zone Name

OS:Surface,
  {5e7209ef-59a3-439f-87d0-d45e8a74b4e3}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d192903-4048-4abe-97da-b922350d2cf3}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7732d4ec-472c-4f14-936c-44f5ea225054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cc6b60-5a59-408d-81c3-4f97a7fd2fa3}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6d8a17-e74c-4849-87d8-f4040c3c72af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f47d96-7f93-4829-94c5-1f91f2ab790c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d77ca5a-9384-4154-822b-3eb5f67534db}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c93ca2-066d-426f-ac95-5546d840007c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {c4f5bd87-22da-425b-886c-19601fbe9d2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {64b8a419-e095-4ab7-a1b4-3175817993aa}, !- Handle
  Thermal Zone 13,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75e095d8-6190-4023-a7fc-6eb5b06354ff}, !- Zone Air Inlet Port List
  {35665e76-155e-4a2d-b3a6-4450c39be221}, !- Zone Air Exhaust Port List
  {d7ddbd3c-f5da-441b-91dc-29f3d9034962}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60056a76-cd5d-4ed6-a9a7-cd46cdaad6d4}, !- Handle
  Node 13,                                !- Name
  {d7ddbd3c-f5da-441b-91dc-29f3d9034962}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ddbd3c-f5da-441b-91dc-29f3d9034962}, !- Handle
  Connection 13,                          !- Name
  {64b8a419-e095-4ab7-a1b4-3175817993aa}, !- Source Object
  11,                                     !- Outlet Port
  {60056a76-cd5d-4ed6-a9a7-cd46cdaad6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75e095d8-6190-4023-a7fc-6eb5b06354ff}, !- Handle
  Port List 25,                           !- Name
  {64b8a419-e095-4ab7-a1b4-3175817993aa}; !- HVAC Component

OS:PortList,
  {35665e76-155e-4a2d-b3a6-4450c39be221}, !- Handle
  Port List 26,                           !- Name
  {64b8a419-e095-4ab7-a1b4-3175817993aa}; !- HVAC Component

OS:Sizing:Zone,
  {eedf80ce-972d-43ef-a1cf-6eb97d51bbef}, !- Handle
  {64b8a419-e095-4ab7-a1b4-3175817993aa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0ac67fbd-f99d-44f2-a857-7afa229ec63f}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {64b8a419-e095-4ab7-a1b4-3175817993aa}; !- Thermal Zone

OS:Space,
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Handle
  Space 14,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}; !- Thermal Zone Name

OS:Surface,
  {d5a91f17-293f-44cb-8cb6-80c5cf2d63a6}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9282fc-e4ea-476b-91d8-956c1a041579}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4782efd9-99ba-4694-8de7-2e5f8037c133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d435151-9ec8-4ea9-abc9-57c9af5edbc2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4061e8b-2f62-438d-8e8d-c7b4e261f9ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd88c419-ab0d-4e71-a480-194f257bb432}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6d8a17-e74c-4849-87d8-f4040c3c72af}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cc6b60-5a59-408d-81c3-4f97a7fd2fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21f281-ed27-4d58-9ef0-248b3a71cf4d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {ef7b664f-cd20-4408-9a58-ee0bbb9dedf1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}, !- Handle
  Thermal Zone 14,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8040fee-a87d-4e7b-bace-5c7af8143dc4}, !- Zone Air Inlet Port List
  {33fe16ac-861f-49dd-aa6b-874bac1d9bfd}, !- Zone Air Exhaust Port List
  {22b23c84-8259-44b1-b709-b1a789ba3c98}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6cec5ef-433b-40f6-a748-38451d2f6d0a}, !- Handle
  Node 14,                                !- Name
  {22b23c84-8259-44b1-b709-b1a789ba3c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22b23c84-8259-44b1-b709-b1a789ba3c98}, !- Handle
  Connection 14,                          !- Name
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}, !- Source Object
  11,                                     !- Outlet Port
  {f6cec5ef-433b-40f6-a748-38451d2f6d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8040fee-a87d-4e7b-bace-5c7af8143dc4}, !- Handle
  Port List 27,                           !- Name
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}; !- HVAC Component

OS:PortList,
  {33fe16ac-861f-49dd-aa6b-874bac1d9bfd}, !- Handle
  Port List 28,                           !- Name
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}; !- HVAC Component

OS:Sizing:Zone,
  {baed20da-0d43-4c21-902e-21c869f80b68}, !- Handle
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {784babc8-4499-47aa-b83a-428d9debbdf8}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {4edd0cc2-4295-4be8-98b1-bade7cb8c591}; !- Thermal Zone

OS:Space,
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Handle
  Space 15,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ea0dbe98-71fe-4531-8b8e-f1249931bd71}, !- Building Story Name
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}; !- Thermal Zone Name

OS:Surface,
  {e6f5bdbb-c91c-4526-afb5-c3f1c9fbbbd4}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beb0e19b-b1b4-42eb-8b61-c603e5556a9f}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008263a1-9e4b-4f09-99c5-50d46191eb25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473ec8fb-483d-43eb-add6-d1bae63e1d46}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23dd5bab-dba0-4d0a-9192-1565664c9acf}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4061e8b-2f62-438d-8e8d-c7b4e261f9ab}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d435151-9ec8-4ea9-abc9-57c9af5edbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422cc250-f128-487e-82f8-9ca5ca3e5da5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {da1f3445-6d05-4856-bdb9-59fa3dd58e31}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}, !- Handle
  Thermal Zone 15,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5122cf16-6301-4afe-abd1-9189c705c34d}, !- Zone Air Inlet Port List
  {8d528ec8-e84b-4e0d-a3ac-fdfd66d575c8}, !- Zone Air Exhaust Port List
  {d35b94ad-e2f6-40b7-8760-d8c8595016fe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e5ca1cf-b17a-4bd4-9e85-4bb3e481d6bf}, !- Handle
  Node 15,                                !- Name
  {d35b94ad-e2f6-40b7-8760-d8c8595016fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d35b94ad-e2f6-40b7-8760-d8c8595016fe}, !- Handle
  Connection 15,                          !- Name
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}, !- Source Object
  11,                                     !- Outlet Port
  {3e5ca1cf-b17a-4bd4-9e85-4bb3e481d6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5122cf16-6301-4afe-abd1-9189c705c34d}, !- Handle
  Port List 29,                           !- Name
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}; !- HVAC Component

OS:PortList,
  {8d528ec8-e84b-4e0d-a3ac-fdfd66d575c8}, !- Handle
  Port List 30,                           !- Name
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}; !- HVAC Component

OS:Sizing:Zone,
  {4f9e553f-8991-442b-a28a-b3619c206cfd}, !- Handle
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8ba56209-ed9a-4204-889e-631a8cc5dab0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {0563a705-0fd6-4389-8d4b-c3b8bece4c17}; !- Thermal Zone

OS:BuildingStory,
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Handle
  Building Story 2,                       !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Handle
  Space 16,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}; !- Thermal Zone Name

OS:Surface,
  {1fcdcd19-8334-41d0-88f7-4611d09f0b64}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a386d4-59db-4ac5-b77a-04661c0dc2d5}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648618c5-64bc-4250-8622-1a2801cf828c}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9d12797-e105-42ff-8595-06467634abbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce485c87-011f-4fcd-ab24-591d7c1cf874}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a2b380-278e-4183-b006-54e92fe8d868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52906904-c40e-434b-b4d6-6613000a25c2}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fdf96a9-18de-417b-82df-a64acfce58d1}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {ecd90adb-52aa-467a-b48d-f94dfffae23e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}, !- Handle
  Thermal Zone 16,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21223a44-716b-4019-924b-85b6619fca5c}, !- Zone Air Inlet Port List
  {c029a9d7-dc26-48f0-8dda-81824ae1c2ad}, !- Zone Air Exhaust Port List
  {a9dea9e7-2e16-4a73-b5e2-35a19f223257}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a569c46f-c74e-41de-83b9-ce7e660d20ae}, !- Handle
  Node 16,                                !- Name
  {a9dea9e7-2e16-4a73-b5e2-35a19f223257}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9dea9e7-2e16-4a73-b5e2-35a19f223257}, !- Handle
  Connection 16,                          !- Name
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}, !- Source Object
  11,                                     !- Outlet Port
  {a569c46f-c74e-41de-83b9-ce7e660d20ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21223a44-716b-4019-924b-85b6619fca5c}, !- Handle
  Port List 31,                           !- Name
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}; !- HVAC Component

OS:PortList,
  {c029a9d7-dc26-48f0-8dda-81824ae1c2ad}, !- Handle
  Port List 32,                           !- Name
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}; !- HVAC Component

OS:Sizing:Zone,
  {be980e4b-48c5-4cc6-a69c-12d361a3c2fb}, !- Handle
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97882f7d-2197-4381-bcd8-020747b912b3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {eb9fa2a6-b670-4ae1-bbbd-76cf9299de65}; !- Thermal Zone

OS:Space,
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Handle
  Space 17,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {a66f7dc7-07d1-4c72-b26c-70520e833427}; !- Thermal Zone Name

OS:Surface,
  {fc9d9378-0c68-4d9d-98ba-297745310939}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16dd083-23ae-4d4f-bf34-aca69f1d2fa9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c9fb1e-56f7-4f22-ba0e-3480367a5da2}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9deabc-d65c-4acf-93fd-7b3a024fe476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.237414690566, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38912606-43b7-4bcd-bdfd-ef5cde40d37b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f81c31-aa02-4116-a1fd-a4c4223eb766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, 14.237414690566, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9d12797-e105-42ff-8595-06467634abbc}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {648618c5-64bc-4250-8622-1a2801cf828c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e3956c-f888-4d21-86cc-899b0bd7cd89}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {4e464a5a-87e2-4f72-a2b5-80642375845d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a66f7dc7-07d1-4c72-b26c-70520e833427}, !- Handle
  Thermal Zone 17,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da19215a-71f3-4ae9-a0f9-a80da264ff50}, !- Zone Air Inlet Port List
  {0a9cc7eb-622d-435f-a94e-93cbe0bc146a}, !- Zone Air Exhaust Port List
  {4bd0355a-124b-45c5-a221-b89345d019fc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a992261-9409-4930-9c40-a08e7b98a22a}, !- Handle
  Node 17,                                !- Name
  {4bd0355a-124b-45c5-a221-b89345d019fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bd0355a-124b-45c5-a221-b89345d019fc}, !- Handle
  Connection 17,                          !- Name
  {a66f7dc7-07d1-4c72-b26c-70520e833427}, !- Source Object
  11,                                     !- Outlet Port
  {6a992261-9409-4930-9c40-a08e7b98a22a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da19215a-71f3-4ae9-a0f9-a80da264ff50}, !- Handle
  Port List 33,                           !- Name
  {a66f7dc7-07d1-4c72-b26c-70520e833427}; !- HVAC Component

OS:PortList,
  {0a9cc7eb-622d-435f-a94e-93cbe0bc146a}, !- Handle
  Port List 34,                           !- Name
  {a66f7dc7-07d1-4c72-b26c-70520e833427}; !- HVAC Component

OS:Sizing:Zone,
  {502b956b-723c-45e1-a463-a046d2ce9ff2}, !- Handle
  {a66f7dc7-07d1-4c72-b26c-70520e833427}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8d1fa1bc-2de6-4f94-b6bb-c8b1884b9d4c}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a66f7dc7-07d1-4c72-b26c-70520e833427}; !- Thermal Zone

OS:Space,
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Handle
  Space 18,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}; !- Thermal Zone Name

OS:Surface,
  {ca218a18-5279-408d-8605-55baa89f1985}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5951c3bb-3e98-4c20-8e4a-b3eba6c3ed70}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29519c71-e748-4e58-8f24-c9e0a4ae7983}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65760000000003, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50d8d78-4e1e-41d0-b4db-3a2e50de2612}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee485b50-990e-4b92-bc7b-3f946c089607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 3.65760000000003, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9deabc-d65c-4acf-93fd-7b3a024fe476}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60c9fb1e-56f7-4f22-ba0e-3480367a5da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 2 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11883817-1c77-470c-b565-c26bffbd513e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {c990ad30-3fd4-4d1f-af19-9b554f13eb69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}, !- Handle
  Thermal Zone 18,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e147f199-eaee-4868-a94d-dc894d1ccf0c}, !- Zone Air Inlet Port List
  {918f7bac-c275-4211-a307-ececc37c95a9}, !- Zone Air Exhaust Port List
  {6357df4a-8250-4382-a9be-1c936ceb1ba9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8021dfb9-991c-4eda-8c41-72686053e8bd}, !- Handle
  Node 18,                                !- Name
  {6357df4a-8250-4382-a9be-1c936ceb1ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6357df4a-8250-4382-a9be-1c936ceb1ba9}, !- Handle
  Connection 18,                          !- Name
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}, !- Source Object
  11,                                     !- Outlet Port
  {8021dfb9-991c-4eda-8c41-72686053e8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e147f199-eaee-4868-a94d-dc894d1ccf0c}, !- Handle
  Port List 35,                           !- Name
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}; !- HVAC Component

OS:PortList,
  {918f7bac-c275-4211-a307-ececc37c95a9}, !- Handle
  Port List 36,                           !- Name
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}; !- HVAC Component

OS:Sizing:Zone,
  {66d49332-7728-40b1-87bd-d8c170e0292a}, !- Handle
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dbcf4236-25d5-48da-b7c6-7e9b2750de74}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {58e8518b-0819-41ff-ad1a-b63d1fa58fa7}; !- Thermal Zone

OS:Space,
  {01d20305-5780-464b-a486-4634024af5d8}, !- Handle
  Space 19,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {86376a29-13ad-4b4e-830f-d67409ac48e4}; !- Thermal Zone Name

OS:Surface,
  {ce50130d-b430-4cb5-9128-9b2c4bdc9564}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a2b380-278e-4183-b006-54e92fe8d868}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce485c87-011f-4fcd-ab24-591d7c1cf874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987327e9-f585-43bb-b6c2-619ec407e9fb}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa50f7be-398f-4b0a-8fb8-94975af31982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.6576, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026e0247-dff0-4c39-954d-299e3415aa2d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {490c114d-a883-442f-b1cc-371527905dd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.6576, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821a65da-b127-4de7-a321-333ca6e1dd47}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0720bf-6644-4b51-8dca-90d767a13fd5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {01d20305-5780-464b-a486-4634024af5d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86376a29-13ad-4b4e-830f-d67409ac48e4}, !- Handle
  Thermal Zone 19,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00c3a0e6-5b6c-4fb7-8f5f-f5cd66329013}, !- Zone Air Inlet Port List
  {c98a96ac-6247-4fdb-8dff-b8ca04737c89}, !- Zone Air Exhaust Port List
  {ac761385-bfd1-4e45-8a05-d8773730ccf7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7174f32-639d-41ee-9ab0-3d949dfc6797}, !- Handle
  Node 19,                                !- Name
  {ac761385-bfd1-4e45-8a05-d8773730ccf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac761385-bfd1-4e45-8a05-d8773730ccf7}, !- Handle
  Connection 19,                          !- Name
  {86376a29-13ad-4b4e-830f-d67409ac48e4}, !- Source Object
  11,                                     !- Outlet Port
  {f7174f32-639d-41ee-9ab0-3d949dfc6797}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00c3a0e6-5b6c-4fb7-8f5f-f5cd66329013}, !- Handle
  Port List 37,                           !- Name
  {86376a29-13ad-4b4e-830f-d67409ac48e4}; !- HVAC Component

OS:PortList,
  {c98a96ac-6247-4fdb-8dff-b8ca04737c89}, !- Handle
  Port List 38,                           !- Name
  {86376a29-13ad-4b4e-830f-d67409ac48e4}; !- HVAC Component

OS:Sizing:Zone,
  {11b4be66-7e8f-4dd4-9c00-a9d0045b6c2c}, !- Handle
  {86376a29-13ad-4b4e-830f-d67409ac48e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3b5efd00-e617-42e2-a6e4-7f4a74ccee14}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {86376a29-13ad-4b4e-830f-d67409ac48e4}; !- Thermal Zone

OS:Space,
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Handle
  Space 20,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}; !- Thermal Zone Name

OS:Surface,
  {ee12be4e-e96e-4f72-9d14-f77f8f045634}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f81c31-aa02-4116-a1fd-a4c4223eb766}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38912606-43b7-4bcd-bdfd-ef5cde40d37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4231ab48-60ce-4f81-886e-70e6abb8fa70}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4970c93f-0eb4-4934-817e-960f26beb52c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7700116-7b35-4bd4-a4b5-c382078f733c}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286bc374-3b28-4039-8b9c-7cb617debcda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa50f7be-398f-4b0a-8fb8-94975af31982}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987327e9-f585-43bb-b6c2-619ec407e9fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d285f19-3cce-4b05-89cf-7ab447a05896}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {c682c29b-fd19-4f4d-82b5-28bab19e4008}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}, !- Handle
  Thermal Zone 20,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {794c7bfa-b949-4267-8894-5dd8173e98e5}, !- Zone Air Inlet Port List
  {166bb991-831a-4c57-9f8b-bd6e4148aeb7}, !- Zone Air Exhaust Port List
  {80886e16-2098-484d-ad05-d4611d70cf8f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53f1b1a0-a756-43fd-9209-5d1b9d1ee6ba}, !- Handle
  Node 20,                                !- Name
  {80886e16-2098-484d-ad05-d4611d70cf8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80886e16-2098-484d-ad05-d4611d70cf8f}, !- Handle
  Connection 20,                          !- Name
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}, !- Source Object
  11,                                     !- Outlet Port
  {53f1b1a0-a756-43fd-9209-5d1b9d1ee6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {794c7bfa-b949-4267-8894-5dd8173e98e5}, !- Handle
  Port List 39,                           !- Name
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}; !- HVAC Component

OS:PortList,
  {166bb991-831a-4c57-9f8b-bd6e4148aeb7}, !- Handle
  Port List 40,                           !- Name
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}; !- HVAC Component

OS:Sizing:Zone,
  {ed2088c7-553b-4bcb-8543-ba605b30997f}, !- Handle
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {979b4603-88f0-40c6-8f6b-43db5bb3343a}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {bedc3506-2a9f-42c9-9223-cfb208ddf764}; !- Thermal Zone

OS:Space,
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Handle
  Space 21,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {5a50d987-af58-40e0-9942-d6096415d923}; !- Thermal Zone Name

OS:Surface,
  {3f281520-9701-4733-aa9d-9bef1ea0a6ed}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee485b50-990e-4b92-bc7b-3f946c089607}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50d8d78-4e1e-41d0-b4db-3a2e50de2612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d9169a-17f0-4a91-9a17-547d3a5154fc}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f306cc66-ae5f-44fe-b127-c342536c9d63}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb02d58-be50-45d9-9d7b-9a01a3ce8bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4970c93f-0eb4-4934-817e-960f26beb52c}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4231ab48-60ce-4f81-886e-70e6abb8fa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff38263b-ec65-43b8-b72b-eb8fbd0756b1}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {5675943a-0f62-4598-9b5a-fea16752d348}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a50d987-af58-40e0-9942-d6096415d923}, !- Handle
  Thermal Zone 21,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {737c5525-ca88-4445-a124-b6c8fe6e4944}, !- Zone Air Inlet Port List
  {b6a4bc12-d4e0-4533-b4f0-3b77aefbb011}, !- Zone Air Exhaust Port List
  {899eba67-d4b9-421c-aa3f-4cb4c48c3e38}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79e9d6f3-35a4-4e7a-a6c0-e86b3c2aecfe}, !- Handle
  Node 21,                                !- Name
  {899eba67-d4b9-421c-aa3f-4cb4c48c3e38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {899eba67-d4b9-421c-aa3f-4cb4c48c3e38}, !- Handle
  Connection 21,                          !- Name
  {5a50d987-af58-40e0-9942-d6096415d923}, !- Source Object
  11,                                     !- Outlet Port
  {79e9d6f3-35a4-4e7a-a6c0-e86b3c2aecfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {737c5525-ca88-4445-a124-b6c8fe6e4944}, !- Handle
  Port List 41,                           !- Name
  {5a50d987-af58-40e0-9942-d6096415d923}; !- HVAC Component

OS:PortList,
  {b6a4bc12-d4e0-4533-b4f0-3b77aefbb011}, !- Handle
  Port List 42,                           !- Name
  {5a50d987-af58-40e0-9942-d6096415d923}; !- HVAC Component

OS:Sizing:Zone,
  {0767b38b-4c1f-412e-a7ee-2b149060d2b9}, !- Handle
  {5a50d987-af58-40e0-9942-d6096415d923}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f9d6d9be-d13e-4b11-9a4a-17384c1a05db}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {5a50d987-af58-40e0-9942-d6096415d923}; !- Thermal Zone

OS:Space,
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Handle
  Space 22,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {298e2411-710b-4a14-ab82-f63acfffba02}; !- Thermal Zone Name

OS:Surface,
  {0623a50e-d56b-4a4d-86c6-6c19c0d19ddc}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {490c114d-a883-442f-b1cc-371527905dd4}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026e0247-dff0-4c39-954d-299e3415aa2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48810d41-5e39-46d3-a5b4-c6e4f53fbdfb}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ac82aa-403b-401d-8fda-a1e654df5991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4d4264-10e1-4b07-84fa-b13787fc17dc}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {980d098b-327e-4608-9846-a9d7be63da8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8997fc74-a016-4a41-a3fb-ac472a7978ee}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2343445e-e90f-4cb6-be1b-e53341e2fbac}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {4f68e89e-1290-4029-bd24-8345cd43867c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {298e2411-710b-4a14-ab82-f63acfffba02}, !- Handle
  Thermal Zone 22,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fe7f6a3-ba84-4a46-bd4e-f37e02933a07}, !- Zone Air Inlet Port List
  {758d295b-5ac7-40f1-825d-8f6ebf9cb7db}, !- Zone Air Exhaust Port List
  {004cc7cc-3d94-4358-a67c-2b0f4d5f523c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5718813b-0226-4f81-a631-6a7123b8e7fb}, !- Handle
  Node 22,                                !- Name
  {004cc7cc-3d94-4358-a67c-2b0f4d5f523c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {004cc7cc-3d94-4358-a67c-2b0f4d5f523c}, !- Handle
  Connection 22,                          !- Name
  {298e2411-710b-4a14-ab82-f63acfffba02}, !- Source Object
  11,                                     !- Outlet Port
  {5718813b-0226-4f81-a631-6a7123b8e7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fe7f6a3-ba84-4a46-bd4e-f37e02933a07}, !- Handle
  Port List 43,                           !- Name
  {298e2411-710b-4a14-ab82-f63acfffba02}; !- HVAC Component

OS:PortList,
  {758d295b-5ac7-40f1-825d-8f6ebf9cb7db}, !- Handle
  Port List 44,                           !- Name
  {298e2411-710b-4a14-ab82-f63acfffba02}; !- HVAC Component

OS:Sizing:Zone,
  {b17b55c5-3ee0-4117-8199-609b5ac69e0b}, !- Handle
  {298e2411-710b-4a14-ab82-f63acfffba02}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67c6f919-bf16-4638-a891-4e7ee9d23bf3}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {298e2411-710b-4a14-ab82-f63acfffba02}; !- Thermal Zone

OS:Space,
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Handle
  Space 23,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}; !- Thermal Zone Name

OS:Surface,
  {0ec5684c-ae38-4c44-94d4-8007bdebde54}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286bc374-3b28-4039-8b9c-7cb617debcda}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7700116-7b35-4bd4-a4b5-c382078f733c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ff3a07-b50a-4fa9-8a11-b67e9c81111a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9e8e05-0de9-4b96-8bdb-6487325a13cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81114ad5-81b0-4866-95d8-66bdfe0b40d2}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916bfcf0-86b0-48b4-b3d6-b61f4fa76e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ac82aa-403b-401d-8fda-a1e654df5991}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48810d41-5e39-46d3-a5b4-c6e4f53fbdfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6b3b8f-1037-46a4-bf1f-53014dd5e8bd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {8fbe103d-917b-4dfa-bfd1-bbc48ee21a4c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}, !- Handle
  Thermal Zone 23,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a063b175-d5d6-4304-b6fe-9cc285730b1c}, !- Zone Air Inlet Port List
  {5632e7d3-ea9c-4964-ba09-7fd425a60848}, !- Zone Air Exhaust Port List
  {0abe4636-6147-4097-87b1-c26793bf944a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f58156dd-9166-4fc5-816f-8a813a0378aa}, !- Handle
  Node 23,                                !- Name
  {0abe4636-6147-4097-87b1-c26793bf944a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0abe4636-6147-4097-87b1-c26793bf944a}, !- Handle
  Connection 23,                          !- Name
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}, !- Source Object
  11,                                     !- Outlet Port
  {f58156dd-9166-4fc5-816f-8a813a0378aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a063b175-d5d6-4304-b6fe-9cc285730b1c}, !- Handle
  Port List 45,                           !- Name
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}; !- HVAC Component

OS:PortList,
  {5632e7d3-ea9c-4964-ba09-7fd425a60848}, !- Handle
  Port List 46,                           !- Name
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}; !- HVAC Component

OS:Sizing:Zone,
  {c1d96375-c0ac-40d7-9614-ca0195c3fa6a}, !- Handle
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e62ba842-8337-41ad-84c2-2c98c7eaece9}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {cf3ce2b8-16c0-4d68-bafc-f49fac84f2fb}; !- Thermal Zone

OS:Space,
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Handle
  Space 24,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {376d0ccf-2e67-44a7-8892-86947f555928}; !- Thermal Zone Name

OS:Surface,
  {53b196ee-48d7-45af-a615-818982b09ae4}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb02d58-be50-45d9-9d7b-9a01a3ce8bd8}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f306cc66-ae5f-44fe-b127-c342536c9d63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78aaa7ab-01bf-4c44-80cf-c7f3467a5c5c}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a34915c3-bcf1-4992-bf73-10c770282fa2}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df0f58a-6183-4b22-9415-9ca5c7d40544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9e8e05-0de9-4b96-8bdb-6487325a13cf}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45ff3a07-b50a-4fa9-8a11-b67e9c81111a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4d7932-8ffe-4c95-a0cb-7dd3bbee02ba}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {a2efccf9-a4e6-47e5-8131-a79b372531d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {376d0ccf-2e67-44a7-8892-86947f555928}, !- Handle
  Thermal Zone 24,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79005081-4460-4137-99e9-5d8a6de703d7}, !- Zone Air Inlet Port List
  {db9cc5bd-8fe8-4337-8aae-84874ff22e83}, !- Zone Air Exhaust Port List
  {d158740c-bb35-4c38-8fa1-2ba21c6d39d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {515ced84-ca75-4132-8521-6ac1dd715ef8}, !- Handle
  Node 24,                                !- Name
  {d158740c-bb35-4c38-8fa1-2ba21c6d39d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d158740c-bb35-4c38-8fa1-2ba21c6d39d6}, !- Handle
  Connection 24,                          !- Name
  {376d0ccf-2e67-44a7-8892-86947f555928}, !- Source Object
  11,                                     !- Outlet Port
  {515ced84-ca75-4132-8521-6ac1dd715ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79005081-4460-4137-99e9-5d8a6de703d7}, !- Handle
  Port List 47,                           !- Name
  {376d0ccf-2e67-44a7-8892-86947f555928}; !- HVAC Component

OS:PortList,
  {db9cc5bd-8fe8-4337-8aae-84874ff22e83}, !- Handle
  Port List 48,                           !- Name
  {376d0ccf-2e67-44a7-8892-86947f555928}; !- HVAC Component

OS:Sizing:Zone,
  {c06321a1-c387-4972-8458-2d75f68d3eb7}, !- Handle
  {376d0ccf-2e67-44a7-8892-86947f555928}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c97e57fb-09ed-4cb5-994c-5b2345fb99be}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {376d0ccf-2e67-44a7-8892-86947f555928}; !- Thermal Zone

OS:Space,
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Handle
  Space 25,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}; !- Thermal Zone Name

OS:Surface,
  {21516bda-1fb5-472f-923d-bd9676523555}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {980d098b-327e-4608-9846-a9d7be63da8e}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd4d4264-10e1-4b07-84fa-b13787fc17dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43841cc1-b981-4e9a-9783-3e60979c1d79}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d25270-8414-4605-8582-92fcf16cc0bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee80cc-c95a-4ae8-a95a-a855e2fbfac1}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {168b34d8-ca3a-44eb-8e43-baa300f35ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95b75b0-8e67-4d58-b754-ed8300031716}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff027943-a9ba-4dfe-a439-51ef9ff91797}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {c358eae6-95e3-4d8a-ba27-1721ddb37f47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}, !- Handle
  Thermal Zone 25,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {366504e0-031b-423f-9de0-e30327562b29}, !- Zone Air Inlet Port List
  {037c492a-9027-44b9-8126-568931420090}, !- Zone Air Exhaust Port List
  {bbd00b23-e207-4b51-a5ee-e81bfbcda411}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcef9522-2e12-4335-9bed-6688c31b5a27}, !- Handle
  Node 25,                                !- Name
  {bbd00b23-e207-4b51-a5ee-e81bfbcda411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd00b23-e207-4b51-a5ee-e81bfbcda411}, !- Handle
  Connection 25,                          !- Name
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}, !- Source Object
  11,                                     !- Outlet Port
  {fcef9522-2e12-4335-9bed-6688c31b5a27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {366504e0-031b-423f-9de0-e30327562b29}, !- Handle
  Port List 49,                           !- Name
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}; !- HVAC Component

OS:PortList,
  {037c492a-9027-44b9-8126-568931420090}, !- Handle
  Port List 50,                           !- Name
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}; !- HVAC Component

OS:Sizing:Zone,
  {fc5be4ec-147e-4c18-90dd-de49926ec752}, !- Handle
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a52493c4-bd4a-4e33-96ff-a97bbe8afe2a}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {bb804c26-7e66-4e38-a9a2-3164802fc0af}; !- Thermal Zone

OS:Space,
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Handle
  Space 26,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}; !- Thermal Zone Name

OS:Surface,
  {f0bbd2ca-0eb0-4c21-a49b-d0db1f4dcd63}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916bfcf0-86b0-48b4-b3d6-b61f4fa76e0f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81114ad5-81b0-4866-95d8-66bdfe0b40d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5db9ec4-e49c-43f6-a953-2f0144b5e8bb}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d09c064f-2556-44aa-9784-044a5913a1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807d015f-1d91-42f2-839c-48eca8a5fcd1}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf5eb91-b3e3-400b-badc-e94a3b6f8e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d25270-8414-4605-8582-92fcf16cc0bf}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43841cc1-b981-4e9a-9783-3e60979c1d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678a5543-651d-48e7-bd6f-17f0ebdf337c}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {854523db-0e8c-4784-8c6a-4015f921112d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}, !- Handle
  Thermal Zone 26,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fa4ada6-54a5-4933-9be5-d86a08dc4f31}, !- Zone Air Inlet Port List
  {220676e4-07f2-4bdc-9150-a53d7c14bb06}, !- Zone Air Exhaust Port List
  {93eeee42-37c4-4943-acb2-31fd325b6d57}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb8c5fb-dc94-4fe1-9706-03d88d3c2ad5}, !- Handle
  Node 26,                                !- Name
  {93eeee42-37c4-4943-acb2-31fd325b6d57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93eeee42-37c4-4943-acb2-31fd325b6d57}, !- Handle
  Connection 26,                          !- Name
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}, !- Source Object
  11,                                     !- Outlet Port
  {0bb8c5fb-dc94-4fe1-9706-03d88d3c2ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fa4ada6-54a5-4933-9be5-d86a08dc4f31}, !- Handle
  Port List 51,                           !- Name
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}; !- HVAC Component

OS:PortList,
  {220676e4-07f2-4bdc-9150-a53d7c14bb06}, !- Handle
  Port List 52,                           !- Name
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}; !- HVAC Component

OS:Sizing:Zone,
  {8729267b-e76b-44fa-9c41-7b31c2229720}, !- Handle
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d8d2514-581f-4ebf-81e5-527936538af5}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {d7fdc3a5-0aa0-4325-83aa-5482a1a5428c}; !- Thermal Zone

OS:Space,
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Handle
  Space 27,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {ce279899-487d-4c74-b611-87f43abda941}; !- Thermal Zone Name

OS:Surface,
  {8e66a188-7449-46b7-b155-2114768fe26d}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df0f58a-6183-4b22-9415-9ca5c7d40544}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a34915c3-bcf1-4992-bf73-10c770282fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287bd05f-16d9-472d-9ad6-45a6d6bd59ea}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1110d1-1aa6-4706-ad81-27ef00d7d3c0}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6bce35-7f30-4da3-954f-d4b12b0d95df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d09c064f-2556-44aa-9784-044a5913a1bb}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5db9ec4-e49c-43f6-a953-2f0144b5e8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578df22c-3d64-44d6-9333-1ad48fac8258}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {3aebf905-4959-4de3-88b1-cf07d8b96a40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce279899-487d-4c74-b611-87f43abda941}, !- Handle
  Thermal Zone 27,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {769a5218-41c2-46b2-a636-60f26cfa3375}, !- Zone Air Inlet Port List
  {829c9144-13b7-468f-987b-5d6334fb6e67}, !- Zone Air Exhaust Port List
  {4b82ada3-4925-4d45-82af-394fc9992d71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a1c2240-8485-42f4-aa93-41f94880c8b4}, !- Handle
  Node 27,                                !- Name
  {4b82ada3-4925-4d45-82af-394fc9992d71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b82ada3-4925-4d45-82af-394fc9992d71}, !- Handle
  Connection 27,                          !- Name
  {ce279899-487d-4c74-b611-87f43abda941}, !- Source Object
  11,                                     !- Outlet Port
  {0a1c2240-8485-42f4-aa93-41f94880c8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {769a5218-41c2-46b2-a636-60f26cfa3375}, !- Handle
  Port List 53,                           !- Name
  {ce279899-487d-4c74-b611-87f43abda941}; !- HVAC Component

OS:PortList,
  {829c9144-13b7-468f-987b-5d6334fb6e67}, !- Handle
  Port List 54,                           !- Name
  {ce279899-487d-4c74-b611-87f43abda941}; !- HVAC Component

OS:Sizing:Zone,
  {a904e3d5-2ffc-446b-a892-b56e769b8845}, !- Handle
  {ce279899-487d-4c74-b611-87f43abda941}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ac8c8ad-45fb-46f3-80e5-003192a7b705}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {ce279899-487d-4c74-b611-87f43abda941}; !- Thermal Zone

OS:Space,
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Handle
  Space 28,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}; !- Thermal Zone Name

OS:Surface,
  {3607440f-7abd-4846-ae87-dbdb7efa384b}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {168b34d8-ca3a-44eb-8e43-baa300f35ab2}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee80cc-c95a-4ae8-a95a-a855e2fbfac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e61b4a8-998f-4614-9adc-c8aba9233df3}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {574180b1-be12-49d2-a3ba-954fb0f12d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71736f99-fe6f-4a29-a9db-3b4632a28dca}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7b6beec-fcc7-4e97-9150-6e43bd45f430}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccad76d0-2899-44c3-a65c-b97d9c1cddda}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {e7db7f4c-9237-4a55-a19c-04dc2d965534}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}, !- Handle
  Thermal Zone 28,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84b26217-e7ab-4654-b80e-b6f8e38a4c87}, !- Zone Air Inlet Port List
  {9e6c8c41-e557-4dd7-9d19-2c17f0e62346}, !- Zone Air Exhaust Port List
  {81236396-60e6-4376-af46-f173f061dce4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5e8922d-513b-48a1-8a76-075b26ec16fc}, !- Handle
  Node 28,                                !- Name
  {81236396-60e6-4376-af46-f173f061dce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81236396-60e6-4376-af46-f173f061dce4}, !- Handle
  Connection 28,                          !- Name
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}, !- Source Object
  11,                                     !- Outlet Port
  {d5e8922d-513b-48a1-8a76-075b26ec16fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84b26217-e7ab-4654-b80e-b6f8e38a4c87}, !- Handle
  Port List 55,                           !- Name
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}; !- HVAC Component

OS:PortList,
  {9e6c8c41-e557-4dd7-9d19-2c17f0e62346}, !- Handle
  Port List 56,                           !- Name
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}; !- HVAC Component

OS:Sizing:Zone,
  {ffea5fef-7065-47c7-baac-ef5ac9d83910}, !- Handle
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d56168e-358d-4b05-a656-a1ac352e26a9}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {8d9d6560-05a9-4158-957b-1fcd7cf06a47}; !- Thermal Zone

OS:Space,
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Handle
  Space 29,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {386fa188-d446-45af-ba31-0b4b5465afe7}; !- Thermal Zone Name

OS:Surface,
  {2a258d73-09c8-4935-a03f-4dc08569ebca}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf5eb91-b3e3-400b-badc-e94a3b6f8e69}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807d015f-1d91-42f2-839c-48eca8a5fcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d65776-79f7-4b5c-a258-4d2c6c86cc1f}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d47db6-4ce4-47ef-bb6d-69bb11b9d748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763393bd-698b-46da-9267-c074573a4e7e}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574180b1-be12-49d2-a3ba-954fb0f12d97}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e61b4a8-998f-4614-9adc-c8aba9233df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c10f5e-6838-48b5-8d71-f7f53d08ab74}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {3aab2c51-f8f4-483a-8d5b-d9001be360c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {386fa188-d446-45af-ba31-0b4b5465afe7}, !- Handle
  Thermal Zone 29,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68b7f86e-c67b-416b-8480-2072d3a1b653}, !- Zone Air Inlet Port List
  {f121c252-c831-481b-8469-f4a03440aaaa}, !- Zone Air Exhaust Port List
  {5ab706fc-6f8b-4af5-9e0b-907d2b81ae59}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc9ce57f-03e1-4115-9aab-3fdc3435ff2e}, !- Handle
  Node 29,                                !- Name
  {5ab706fc-6f8b-4af5-9e0b-907d2b81ae59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ab706fc-6f8b-4af5-9e0b-907d2b81ae59}, !- Handle
  Connection 29,                          !- Name
  {386fa188-d446-45af-ba31-0b4b5465afe7}, !- Source Object
  11,                                     !- Outlet Port
  {fc9ce57f-03e1-4115-9aab-3fdc3435ff2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68b7f86e-c67b-416b-8480-2072d3a1b653}, !- Handle
  Port List 57,                           !- Name
  {386fa188-d446-45af-ba31-0b4b5465afe7}; !- HVAC Component

OS:PortList,
  {f121c252-c831-481b-8469-f4a03440aaaa}, !- Handle
  Port List 58,                           !- Name
  {386fa188-d446-45af-ba31-0b4b5465afe7}; !- HVAC Component

OS:Sizing:Zone,
  {5cdf2ae1-f659-4574-9b8c-dbd884ac587f}, !- Handle
  {386fa188-d446-45af-ba31-0b4b5465afe7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22397dd2-8da9-4304-8938-651249bd45fd}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {386fa188-d446-45af-ba31-0b4b5465afe7}; !- Thermal Zone

OS:Space,
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Handle
  Space 30,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {ef625147-70d2-4cc1-8eef-ec90991a598a}, !- Building Story Name
  {f2f1cb76-0311-4a9c-959f-49f767785e32}; !- Thermal Zone Name

OS:Surface,
  {2a2d8ae3-0303-41a3-a5ad-930e50c8632a}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6bce35-7f30-4da3-954f-d4b12b0d95df}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f1110d1-1aa6-4706-ad81-27ef00d7d3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e14ec02-1526-4357-81f7-9d04345c7cda}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42f607c6-6482-424c-ba65-e3d7d625b327}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d47db6-4ce4-47ef-bb6d-69bb11b9d748}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d65776-79f7-4b5c-a258-4d2c6c86cc1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a87b371-7016-49f0-af6b-a3c50c011c3a}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {fdb89cd2-2e75-40f0-b3a0-4e0cbd990b88}, !- Construction Name
  {e325b8f9-c68e-408f-b60e-d12ee2e7e592}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2f1cb76-0311-4a9c-959f-49f767785e32}, !- Handle
  Thermal Zone 30,                        !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d73a03e-264f-4f8e-8b24-99b33220a274}, !- Zone Air Inlet Port List
  {fed2c24c-53b3-4e15-a61a-ee8cc371e022}, !- Zone Air Exhaust Port List
  {e25a50a6-8324-46f7-8e6b-02e0f15ec5c5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d758408-f6b8-4cad-9f8a-245431674132}, !- Handle
  Node 30,                                !- Name
  {e25a50a6-8324-46f7-8e6b-02e0f15ec5c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e25a50a6-8324-46f7-8e6b-02e0f15ec5c5}, !- Handle
  Connection 30,                          !- Name
  {f2f1cb76-0311-4a9c-959f-49f767785e32}, !- Source Object
  11,                                     !- Outlet Port
  {5d758408-f6b8-4cad-9f8a-245431674132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d73a03e-264f-4f8e-8b24-99b33220a274}, !- Handle
  Port List 59,                           !- Name
  {f2f1cb76-0311-4a9c-959f-49f767785e32}; !- HVAC Component

OS:PortList,
  {fed2c24c-53b3-4e15-a61a-ee8cc371e022}, !- Handle
  Port List 60,                           !- Name
  {f2f1cb76-0311-4a9c-959f-49f767785e32}; !- HVAC Component

OS:Sizing:Zone,
  {fb07fa95-1707-4aa1-86cb-597a17c44f36}, !- Handle
  {f2f1cb76-0311-4a9c-959f-49f767785e32}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e9aab2cc-1ef9-484d-913c-f699cea54172}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {f2f1cb76-0311-4a9c-959f-49f767785e32}; !- Thermal Zone

OS:BuildingStory,
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Handle
  Building Story 3,                       !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Handle
  Space 31,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {41eab300-e780-459f-8f5f-8ddfe3909755}; !- Thermal Zone Name

OS:Surface,
  {a373722b-5a20-42ec-9699-5e83c4928b11}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9709ba-a9f4-4e22-8286-d9c024588cd2}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a263384-85bd-4cea-8aa5-badb2f521789}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fbfb55f-0b67-4a92-9578-f82788aad76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1171a3f-93e5-4b79-b785-006cff57948e}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e37730-3bff-45a3-83c0-83b14940bb45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 3.6576, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543a6d45-52ab-4499-9697-88a3072da666}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ada9a8-9146-482b-b05c-b3b8d02beac2}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8b0db42-98fb-4105-a967-0f07ce61772d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41eab300-e780-459f-8f5f-8ddfe3909755}, !- Handle
  Thermal Zone 31,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {956a8762-58b0-4b50-82c8-d5eb026e1f42}, !- Zone Air Inlet Port List
  {3d9e1312-6143-4486-8b47-0edfeb6fe299}, !- Zone Air Exhaust Port List
  {8d1788c8-1cd2-4048-9dfe-f8fbb7a689da}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04e7a816-25c1-420e-bb5b-61962aa88a03}, !- Handle
  Node 31,                                !- Name
  {8d1788c8-1cd2-4048-9dfe-f8fbb7a689da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d1788c8-1cd2-4048-9dfe-f8fbb7a689da}, !- Handle
  Connection 31,                          !- Name
  {41eab300-e780-459f-8f5f-8ddfe3909755}, !- Source Object
  11,                                     !- Outlet Port
  {04e7a816-25c1-420e-bb5b-61962aa88a03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {956a8762-58b0-4b50-82c8-d5eb026e1f42}, !- Handle
  Port List 61,                           !- Name
  {41eab300-e780-459f-8f5f-8ddfe3909755}; !- HVAC Component

OS:PortList,
  {3d9e1312-6143-4486-8b47-0edfeb6fe299}, !- Handle
  Port List 62,                           !- Name
  {41eab300-e780-459f-8f5f-8ddfe3909755}; !- HVAC Component

OS:Sizing:Zone,
  {babcfba7-1034-43ab-abbb-77fb93c78063}, !- Handle
  {41eab300-e780-459f-8f5f-8ddfe3909755}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cde749d4-f9ac-4da9-ac91-cf103e89daed}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {41eab300-e780-459f-8f5f-8ddfe3909755}; !- Thermal Zone

OS:Space,
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Handle
  Space 32,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}; !- Thermal Zone Name

OS:Surface,
  {8b49d570-e114-43b9-9dce-a8316e359d2f}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb617661-ce44-474b-8364-19af27b58734}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31809974-1cf2-4d1a-91c7-df32ad34df87}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeb7c083-aeed-49dc-a6b2-8b9db49904c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.237414690566, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {501ea7c2-4fd4-4e28-ac4c-e57f8e4f3236}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {886e1794-0357-46c6-adda-39787bcbf2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 2 {m}
  3.6576, 14.237414690566, 0,             !- X,Y,Z Vertex 3 {m}
  3.6576, 14.237414690566, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbfb55f-0b67-4a92-9578-f82788aad76c}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a263384-85bd-4cea-8aa5-badb2f521789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-016, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-016, 0,           !- X,Y,Z Vertex 2 {m}
  3.6576, -4.44089209850063e-016, 0,      !- X,Y,Z Vertex 3 {m}
  3.6576, -4.44089209850063e-016, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32cd953-adfe-4392-b107-49f940919dbb}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60203ee1-0493-430b-b8b4-6e6f9b5743b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -4.44089209850063e-016, 3.048,  !- X,Y,Z Vertex 1 {m}
  3.6576, 14.237414690566, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 14.237414690566, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-016, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}, !- Handle
  Thermal Zone 32,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ad44661-64bd-4c54-b50d-5f1ae4574634}, !- Zone Air Inlet Port List
  {cef3bf9a-6ca4-4c9b-958b-ca4b49d9e9e3}, !- Zone Air Exhaust Port List
  {b7d65a66-b936-4799-9b09-7751225ec0b6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7dfbea7-1d60-4890-af5b-5efcbaaac0b6}, !- Handle
  Node 32,                                !- Name
  {b7d65a66-b936-4799-9b09-7751225ec0b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7d65a66-b936-4799-9b09-7751225ec0b6}, !- Handle
  Connection 32,                          !- Name
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}, !- Source Object
  11,                                     !- Outlet Port
  {b7dfbea7-1d60-4890-af5b-5efcbaaac0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ad44661-64bd-4c54-b50d-5f1ae4574634}, !- Handle
  Port List 63,                           !- Name
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}; !- HVAC Component

OS:PortList,
  {cef3bf9a-6ca4-4c9b-958b-ca4b49d9e9e3}, !- Handle
  Port List 64,                           !- Name
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}; !- HVAC Component

OS:Sizing:Zone,
  {10338146-6964-4aa3-b555-093964f9370f}, !- Handle
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {80d46b89-d10e-47e5-8c5a-34fb32991452}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {ecb3bae4-c0bb-48f4-adde-37cfa89b5723}; !- Thermal Zone

OS:Space,
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Handle
  Space 33,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}; !- Thermal Zone Name

OS:Surface,
  {e477a6e0-fc7a-4dea-b535-3e5414d729cc}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9366224b-c0ac-438f-81b0-b551a13f856d}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1106c512-7af5-43c3-b5d4-44bb5a204a07}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.65760000000003, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3171a9cd-e64a-412d-ac39-f3d93101a3ce}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1313d5c-f5f3-4527-ad5c-e2915a4a18a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 2 {m}
  3.6576, 3.65760000000003, 0,            !- X,Y,Z Vertex 3 {m}
  3.6576, 3.65760000000003, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb7c083-aeed-49dc-a6b2-8b9db49904c2}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31809974-1cf2-4d1a-91c7-df32ad34df87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-014, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-014, 0,             !- X,Y,Z Vertex 2 {m}
  3.6576, 2.8421709430404e-014, 0,        !- X,Y,Z Vertex 3 {m}
  3.6576, 2.8421709430404e-014, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba5d86a-dbcd-49b0-9dec-00e3af3a89d6}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {def93e06-621e-47e9-9a8f-f0812453bc2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 2.8421709430404e-014, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.6576, 3.65760000000003, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, 3.65760000000003, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-014, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}, !- Handle
  Thermal Zone 33,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b72619e-bb7c-4c30-b4b7-0d01c2620265}, !- Zone Air Inlet Port List
  {604c97fa-e409-46ae-9fd2-40258b9b5016}, !- Zone Air Exhaust Port List
  {06690716-8813-4aaa-84a6-423c71c6f734}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {981122dd-537f-4870-bfb2-83a15d63b678}, !- Handle
  Node 33,                                !- Name
  {06690716-8813-4aaa-84a6-423c71c6f734}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06690716-8813-4aaa-84a6-423c71c6f734}, !- Handle
  Connection 33,                          !- Name
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}, !- Source Object
  11,                                     !- Outlet Port
  {981122dd-537f-4870-bfb2-83a15d63b678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b72619e-bb7c-4c30-b4b7-0d01c2620265}, !- Handle
  Port List 65,                           !- Name
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}; !- HVAC Component

OS:PortList,
  {604c97fa-e409-46ae-9fd2-40258b9b5016}, !- Handle
  Port List 66,                           !- Name
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}; !- HVAC Component

OS:Sizing:Zone,
  {fd2b0533-a136-4060-891a-bd0b63a18cf5}, !- Handle
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5a3e1550-1689-4bcc-a765-a6addc28326a}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {4e0b4519-6b04-4950-a17f-aef7bb253a9a}; !- Thermal Zone

OS:Space,
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Handle
  Space 34,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {bf1ab719-777f-47ca-912a-cf094098ecf6}; !- Thermal Zone Name

OS:Surface,
  {bc43b9fd-4b0d-4bbc-9cdf-2bb1481a86db}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e37730-3bff-45a3-83c0-83b14940bb45}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1171a3f-93e5-4b79-b785-006cff57948e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d482d5f1-5819-4540-b370-ab8382733239}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54b0938-8cf2-45bf-9910-406a73357e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 0,      !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.6576, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc803efd-61c1-4b76-8b9b-84497458e494}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd41dda8-189c-4e9f-a57e-0210cb8dd6c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.6576, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fd9991-d747-4887-8854-9fd9b6e07bfb}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 0, 0,           !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98ef7b10-bcf1-432d-b187-8120dadfee61}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00231daf-0eae-472b-9cd9-66d054ba4831}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 0, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.6576, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.6576, 3.048,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf1ab719-777f-47ca-912a-cf094098ecf6}, !- Handle
  Thermal Zone 34,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04014fd6-a466-4fc4-a19f-b4708cf544df}, !- Zone Air Inlet Port List
  {067e15c1-e1ab-4a6c-8008-4513e0d40186}, !- Zone Air Exhaust Port List
  {021d02e5-3005-407a-97ae-be5d49822256}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82a7adc3-66ff-4931-a3e7-dacd505dda9a}, !- Handle
  Node 34,                                !- Name
  {021d02e5-3005-407a-97ae-be5d49822256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {021d02e5-3005-407a-97ae-be5d49822256}, !- Handle
  Connection 34,                          !- Name
  {bf1ab719-777f-47ca-912a-cf094098ecf6}, !- Source Object
  11,                                     !- Outlet Port
  {82a7adc3-66ff-4931-a3e7-dacd505dda9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04014fd6-a466-4fc4-a19f-b4708cf544df}, !- Handle
  Port List 67,                           !- Name
  {bf1ab719-777f-47ca-912a-cf094098ecf6}; !- HVAC Component

OS:PortList,
  {067e15c1-e1ab-4a6c-8008-4513e0d40186}, !- Handle
  Port List 68,                           !- Name
  {bf1ab719-777f-47ca-912a-cf094098ecf6}; !- HVAC Component

OS:Sizing:Zone,
  {8fa1b282-5fb6-4264-83bc-783dde002905}, !- Handle
  {bf1ab719-777f-47ca-912a-cf094098ecf6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {721b1620-d359-4a13-a322-a38be5a61a26}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {bf1ab719-777f-47ca-912a-cf094098ecf6}; !- Thermal Zone

OS:Space,
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Handle
  Space 35,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}; !- Thermal Zone Name

OS:Surface,
  {768955fa-cb85-4975-9753-29f85ff19470}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886e1794-0357-46c6-adda-39787bcbf2e9}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {501ea7c2-4fd4-4e28-ac4c-e57f8e4f3236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09543d5e-ef51-4ae7-b4ef-f480eadc6e9d}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09179b55-c7c5-453c-ab7d-97910f5d51d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9deb474-9d24-4e7b-a24a-8653043fa98e}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0182e7d-9df0-4c1b-ba00-f8e8a8d07b6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 14.237414690566, 0,    !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54b0938-8cf2-45bf-9910-406a73357e7d}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d482d5f1-5819-4540-b370-ab8382733239}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e56bd63-bd98-418a-9d12-c0bd85e1c979}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3053a490-c40c-40a0-8bb4-779060adf433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}, !- Handle
  Thermal Zone 35,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb130378-61f2-4928-9f91-fe9e95f809ac}, !- Zone Air Inlet Port List
  {7518ddc3-bac9-400c-9f01-01c279440962}, !- Zone Air Exhaust Port List
  {100d9cdb-fd5d-4fac-bd3a-4d8e028d7ec6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1c2bfe6-e916-4585-aefd-30cab7b5ca5c}, !- Handle
  Node 35,                                !- Name
  {100d9cdb-fd5d-4fac-bd3a-4d8e028d7ec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {100d9cdb-fd5d-4fac-bd3a-4d8e028d7ec6}, !- Handle
  Connection 35,                          !- Name
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}, !- Source Object
  11,                                     !- Outlet Port
  {f1c2bfe6-e916-4585-aefd-30cab7b5ca5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb130378-61f2-4928-9f91-fe9e95f809ac}, !- Handle
  Port List 69,                           !- Name
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}; !- HVAC Component

OS:PortList,
  {7518ddc3-bac9-400c-9f01-01c279440962}, !- Handle
  Port List 70,                           !- Name
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}; !- HVAC Component

OS:Sizing:Zone,
  {fa732cc7-f511-4c57-8bee-27a3d46d85c8}, !- Handle
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {83a2c66d-300f-4a47-b7ac-ffdfb4c9691a}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {270b6884-8ab9-41c3-b4dd-d2f1befaf161}; !- Thermal Zone

OS:Space,
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Handle
  Space 36,                               !- Name
  {2a6d513c-c5c7-4335-b192-fb1a8ca53c95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.6576,                                 !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {ab90c033-a9b3-46fc-bf4f-b21775349803}; !- Thermal Zone Name

OS:Surface,
  {0e2fa47c-895d-43d2-9796-0c8b2df88653}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1313d5c-f5f3-4527-ad5c-e2915a4a18a6}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3171a9cd-e64a-412d-ac39-f3d93101a3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e5eb52-1b9d-4278-9f7b-2e653f9cf9e1}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d82c96-53ed-4580-b35a-74da6ea4be05}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418d95ee-63ab-4992-8e8b-492a74060aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 3.65760000000003, 0,   !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09179b55-c7c5-453c-ab7d-97910f5d51d2}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09543d5e-ef51-4ae7-b4ef-f480eadc6e9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.2739688143396, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.2739688143396, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3249be73-2956-42ef-927f-fb2d6270e05f}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {736d79a3-d5d9-4dd9-afc7-b8408feedf65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2739688143396, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.2739688143396, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-016, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-016, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab90c033-a9b3-46fc-bf4f-b21775349803}, !- Handle
  Thermal Zone 36,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c0d969f-171c-4b88-b28c-3d145becd171}, !- Zone Air Inlet Port List
  {c521f01b-bd3f-41f1-ba2c-2c67eb4ac92c}, !- Zone Air Exhaust Port List
  {d01641b8-f00c-471d-97ae-48733004f3a2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e225f24a-c912-41ac-83d6-3a02aabf9b41}, !- Handle
  Node 36,                                !- Name
  {d01641b8-f00c-471d-97ae-48733004f3a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d01641b8-f00c-471d-97ae-48733004f3a2}, !- Handle
  Connection 36,                          !- Name
  {ab90c033-a9b3-46fc-bf4f-b21775349803}, !- Source Object
  11,                                     !- Outlet Port
  {e225f24a-c912-41ac-83d6-3a02aabf9b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c0d969f-171c-4b88-b28c-3d145becd171}, !- Handle
  Port List 71,                           !- Name
  {ab90c033-a9b3-46fc-bf4f-b21775349803}; !- HVAC Component

OS:PortList,
  {c521f01b-bd3f-41f1-ba2c-2c67eb4ac92c}, !- Handle
  Port List 72,                           !- Name
  {ab90c033-a9b3-46fc-bf4f-b21775349803}; !- HVAC Component

OS:Sizing:Zone,
  {ded62e36-74bf-46f1-976e-2e4d2e9b590f}, !- Handle
  {ab90c033-a9b3-46fc-bf4f-b21775349803}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {74d1507d-14b0-48f1-acf2-b0088e48422d}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {ab90c033-a9b3-46fc-bf4f-b21775349803}; !- Thermal Zone

OS:Space,
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Handle
  Space 37,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {27a06754-9551-474c-b258-876daedc6cd9}; !- Thermal Zone Name

OS:Surface,
  {e3a1bc99-4bd9-41d1-aed2-0a1bd4d9b257}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd41dda8-189c-4e9f-a57e-0210cb8dd6c5}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc803efd-61c1-4b76-8b9b-84497458e494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f78ce2-6ea6-4793-be00-b41ac76cce89}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66e92f8-d7bb-40c6-ad8a-79a96b677b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 0,        !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.6576, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2606eb57-2933-40f6-8902-946afe742984}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e63f35ed-d630-4fa8-b871-5c364cd21b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5cff59-3d76-47e6-83df-102f544fd32f}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 0, 0,             !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f766aba-8d0c-4d2c-894a-d1385da4ab2a}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f33cc0df-5a18-4d1c-b26b-a92d697b4993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.6576, 3.048,    !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27a06754-9551-474c-b258-876daedc6cd9}, !- Handle
  Thermal Zone 37,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ed2b73a-ac45-4416-b56b-ceec10708663}, !- Zone Air Inlet Port List
  {a186c1d9-0ffb-420c-b143-a78d11b0f680}, !- Zone Air Exhaust Port List
  {6f8056b0-c5fb-4759-abac-332b51d8017e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b13eeefa-6666-4af4-a344-cade189de044}, !- Handle
  Node 37,                                !- Name
  {6f8056b0-c5fb-4759-abac-332b51d8017e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f8056b0-c5fb-4759-abac-332b51d8017e}, !- Handle
  Connection 37,                          !- Name
  {27a06754-9551-474c-b258-876daedc6cd9}, !- Source Object
  11,                                     !- Outlet Port
  {b13eeefa-6666-4af4-a344-cade189de044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ed2b73a-ac45-4416-b56b-ceec10708663}, !- Handle
  Port List 73,                           !- Name
  {27a06754-9551-474c-b258-876daedc6cd9}; !- HVAC Component

OS:PortList,
  {a186c1d9-0ffb-420c-b143-a78d11b0f680}, !- Handle
  Port List 74,                           !- Name
  {27a06754-9551-474c-b258-876daedc6cd9}; !- HVAC Component

OS:Sizing:Zone,
  {e613e9d0-eb72-4cec-bfa9-df4562bccc3c}, !- Handle
  {27a06754-9551-474c-b258-876daedc6cd9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c09607cd-1aa8-4b14-91ff-2904ce746fbe}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {27a06754-9551-474c-b258-876daedc6cd9}; !- Thermal Zone

OS:Space,
  {f6936215-3bb0-4434-962e-82361caad175}, !- Handle
  Space 38,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {3d2bbedc-213b-4da6-b077-46077c18c842}; !- Thermal Zone Name

OS:Surface,
  {7a87a20d-d067-4aca-afe9-2854925ad451}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0182e7d-9df0-4c1b-ba00-f8e8a8d07b6f}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9deb474-9d24-4e7b-a24a-8653043fa98e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01e89e0-2c87-4ce2-ae15-b131d2a2fa48}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4edb3c22-db7e-4cb1-9969-1e996b1357f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d39c9f-07df-45cc-a058-8308e2a4d5cd}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab7b02ed-e135-4342-8b40-e4050c5727d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66e92f8-d7bb-40c6-ad8a-79a96b677b59}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f78ce2-6ea6-4793-be00-b41ac76cce89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83881ce9-b7ee-400b-b7f1-0a5d12577560}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6936215-3bb0-4434-962e-82361caad175}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d2bbedc-213b-4da6-b077-46077c18c842}, !- Handle
  Thermal Zone 38,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {971248f8-0d55-483d-aaf1-88bcd7a71263}, !- Zone Air Inlet Port List
  {78588ec2-fe48-4ea7-9f7d-576ecf4611dd}, !- Zone Air Exhaust Port List
  {322eefc6-3d64-49bd-9b58-18655c1c0c6c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ff75a7-3d91-4d35-ab4a-b7d6d91f8e55}, !- Handle
  Node 38,                                !- Name
  {322eefc6-3d64-49bd-9b58-18655c1c0c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {322eefc6-3d64-49bd-9b58-18655c1c0c6c}, !- Handle
  Connection 38,                          !- Name
  {3d2bbedc-213b-4da6-b077-46077c18c842}, !- Source Object
  11,                                     !- Outlet Port
  {76ff75a7-3d91-4d35-ab4a-b7d6d91f8e55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {971248f8-0d55-483d-aaf1-88bcd7a71263}, !- Handle
  Port List 75,                           !- Name
  {3d2bbedc-213b-4da6-b077-46077c18c842}; !- HVAC Component

OS:PortList,
  {78588ec2-fe48-4ea7-9f7d-576ecf4611dd}, !- Handle
  Port List 76,                           !- Name
  {3d2bbedc-213b-4da6-b077-46077c18c842}; !- HVAC Component

OS:Sizing:Zone,
  {78e49045-b414-41fa-9688-c2012106eb16}, !- Handle
  {3d2bbedc-213b-4da6-b077-46077c18c842}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4b60ce8b-962c-4ded-b290-365f4ea6fc1e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {3d2bbedc-213b-4da6-b077-46077c18c842}; !- Thermal Zone

OS:Space,
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Handle
  Space 39,                               !- Name
  {c5220a7c-7231-41d4-8090-e0d723078dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9315688143396,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}; !- Thermal Zone Name

OS:Surface,
  {bb812327-5960-47cc-9e1f-615a7ac001a1}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418d95ee-63ab-4992-8e8b-492a74060aef}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d82c96-53ed-4580-b35a-74da6ea4be05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddda94eb-e472-47da-a603-c8268fbbcc0b}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72fc447-c5fe-48a6-ad51-87a327db4e78}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e107430c-e798-48eb-99ae-0a1c1ffdd2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4edb3c22-db7e-4cb1-9969-1e996b1357f2}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01e89e0-2c87-4ce2-ae15-b131d2a2fa48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  8.62104587622642, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  8.62104587622642, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86374b2f-0e73-4300-aeba-44afd66a949c}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0d0c6fa-7e20-4e7c-aaa6-4c12071db682}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.62104587622642, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  8.62104587622642, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}, !- Handle
  Thermal Zone 39,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {597a5ab4-8840-4d97-a0a4-1e996cd38ffd}, !- Zone Air Inlet Port List
  {66a0ceed-d1ba-41cd-a968-cd7c70c09d2e}, !- Zone Air Exhaust Port List
  {7c39d375-41ca-4992-b9c9-c621fc18cfe9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6f9e9e2-40ed-4c57-8b0c-95f061013a3b}, !- Handle
  Node 39,                                !- Name
  {7c39d375-41ca-4992-b9c9-c621fc18cfe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c39d375-41ca-4992-b9c9-c621fc18cfe9}, !- Handle
  Connection 39,                          !- Name
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}, !- Source Object
  11,                                     !- Outlet Port
  {b6f9e9e2-40ed-4c57-8b0c-95f061013a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {597a5ab4-8840-4d97-a0a4-1e996cd38ffd}, !- Handle
  Port List 77,                           !- Name
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}; !- HVAC Component

OS:PortList,
  {66a0ceed-d1ba-41cd-a968-cd7c70c09d2e}, !- Handle
  Port List 78,                           !- Name
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}; !- HVAC Component

OS:Sizing:Zone,
  {e4723a76-01cb-444c-baa4-0899db9652a4}, !- Handle
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f748767a-b07b-4851-a16a-2260fba9f82a}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {58912c60-f99d-4fcb-98b9-13a3196fdbe9}; !- Thermal Zone

OS:Space,
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Handle
  Space 40,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}; !- Thermal Zone Name

OS:Surface,
  {5c920f62-1a91-4e0c-bc16-2ee7b15d5118}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63f35ed-d630-4fa8-b871-5c364cd21b82}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2606eb57-2933-40f6-8902-946afe742984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7576c2-dc10-4d33-96b5-513988669f4f}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9862e3a3-71c7-4f97-a8b0-e9b49cbaad6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230bc240-aca6-4bdb-b233-4b466b7fb0ff}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ac9acc-3c14-4150-b653-e481adbb6848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6696e527-d573-480d-a062-277f8efcc669}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bdb5419-9284-4382-9a80-0eadf26590be}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5393c42b-183c-4f0d-a602-c68b89374681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}, !- Handle
  Thermal Zone 40,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa6c5a4a-93ae-4723-ac17-a48e17a07bbf}, !- Zone Air Inlet Port List
  {622b4792-0ff9-4e63-8eaf-378cb05c9f47}, !- Zone Air Exhaust Port List
  {c01d4311-f4e3-4aff-bf45-02dbc04b3a4d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62c9c5e4-a83f-4214-a657-36ed45d909fd}, !- Handle
  Node 40,                                !- Name
  {c01d4311-f4e3-4aff-bf45-02dbc04b3a4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c01d4311-f4e3-4aff-bf45-02dbc04b3a4d}, !- Handle
  Connection 40,                          !- Name
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}, !- Source Object
  11,                                     !- Outlet Port
  {62c9c5e4-a83f-4214-a657-36ed45d909fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa6c5a4a-93ae-4723-ac17-a48e17a07bbf}, !- Handle
  Port List 79,                           !- Name
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}; !- HVAC Component

OS:PortList,
  {622b4792-0ff9-4e63-8eaf-378cb05c9f47}, !- Handle
  Port List 80,                           !- Name
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}; !- HVAC Component

OS:Sizing:Zone,
  {af8956b5-7f19-4b22-9bf2-8d357a3c2fed}, !- Handle
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5553bad0-dc39-439e-a2f1-9cdf909463e5}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {c133a317-90cf-4d2e-b9f0-9c6f7f5a5bd8}; !- Thermal Zone

OS:Space,
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Handle
  Space 41,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {03895634-00be-421c-b0a7-41e019af4b91}; !- Thermal Zone Name

OS:Surface,
  {671bc05d-425f-4308-8a9d-9658b6e6bfe3}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab7b02ed-e135-4342-8b40-e4050c5727d4}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d39c9f-07df-45cc-a058-8308e2a4d5cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48954467-beb2-46c0-8474-d75ecdd2d007}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f736323-76ab-4328-a8ee-aabf656366ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ffd8c50-4a25-468a-8562-86fea65fb02e}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6152e70a-c434-46b7-b74c-d90dc9df0e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9862e3a3-71c7-4f97-a8b0-e9b49cbaad6b}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7576c2-dc10-4d33-96b5-513988669f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f312340-3e0c-41dc-aad8-983ae16eb4ab}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1e11fca-34d1-4e45-941c-89fdc0a7513f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03895634-00be-421c-b0a7-41e019af4b91}, !- Handle
  Thermal Zone 41,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9427150-c295-4ad6-9bba-3cb9bfcbdbf4}, !- Zone Air Inlet Port List
  {59998e7d-567f-457a-aab9-d0c1647872f5}, !- Zone Air Exhaust Port List
  {62a136f5-b487-443b-867c-e15a97f68d01}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c5cd946-0df7-476f-8115-fade22ba8b20}, !- Handle
  Node 41,                                !- Name
  {62a136f5-b487-443b-867c-e15a97f68d01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a136f5-b487-443b-867c-e15a97f68d01}, !- Handle
  Connection 41,                          !- Name
  {03895634-00be-421c-b0a7-41e019af4b91}, !- Source Object
  11,                                     !- Outlet Port
  {9c5cd946-0df7-476f-8115-fade22ba8b20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9427150-c295-4ad6-9bba-3cb9bfcbdbf4}, !- Handle
  Port List 81,                           !- Name
  {03895634-00be-421c-b0a7-41e019af4b91}; !- HVAC Component

OS:PortList,
  {59998e7d-567f-457a-aab9-d0c1647872f5}, !- Handle
  Port List 82,                           !- Name
  {03895634-00be-421c-b0a7-41e019af4b91}; !- HVAC Component

OS:Sizing:Zone,
  {49ac4cf2-fca7-4e27-906e-4ca106946527}, !- Handle
  {03895634-00be-421c-b0a7-41e019af4b91}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a05c8a28-c4ee-47f1-b8c6-308ce42e67ba}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {03895634-00be-421c-b0a7-41e019af4b91}; !- Thermal Zone

OS:Space,
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Handle
  Space 42,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.552614690566,                        !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}; !- Thermal Zone Name

OS:Surface,
  {9b22d8eb-d48f-40fa-869a-6d5ab0eb9108}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e107430c-e798-48eb-99ae-0a1c1ffdd2e6}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72fc447-c5fe-48a6-ad51-87a327db4e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5ff64b-89fb-4ed5-a1a7-a8c1dedd6c3e}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a7bfba-846f-4cfa-8bad-aaa3e108a0c3}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e7c39b-7c3b-45aa-9870-ad3363bbdaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f736323-76ab-4328-a8ee-aabf656366ca}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48954467-beb2-46c0-8474-d75ecdd2d007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  17.8950146905659, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  17.8950146905659, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3178783e-e1fc-4847-936d-3139325229ae}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9888344-eadf-4106-a7c7-542d9e405f0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8950146905659, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  17.8950146905659, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}, !- Handle
  Thermal Zone 42,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fa55362-b2a7-46dc-a67c-3550acce6d1c}, !- Zone Air Inlet Port List
  {3ebb78ba-95c5-430f-8847-a2a9b41b99eb}, !- Zone Air Exhaust Port List
  {771f4039-5bb5-40d6-8cdd-af3d86971db9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19ed1767-e4d2-4f4b-9e97-9192e03bf60a}, !- Handle
  Node 42,                                !- Name
  {771f4039-5bb5-40d6-8cdd-af3d86971db9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {771f4039-5bb5-40d6-8cdd-af3d86971db9}, !- Handle
  Connection 42,                          !- Name
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}, !- Source Object
  11,                                     !- Outlet Port
  {19ed1767-e4d2-4f4b-9e97-9192e03bf60a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fa55362-b2a7-46dc-a67c-3550acce6d1c}, !- Handle
  Port List 83,                           !- Name
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}; !- HVAC Component

OS:PortList,
  {3ebb78ba-95c5-430f-8847-a2a9b41b99eb}, !- Handle
  Port List 84,                           !- Name
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}; !- HVAC Component

OS:Sizing:Zone,
  {7f26ea19-fa61-4a7b-be0f-022983d99be7}, !- Handle
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96ca5e50-840d-41a8-8cf6-a9f362edfbb3}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {c634f36a-eaa6-49d2-a4bf-ba758dc10ea1}; !- Thermal Zone

OS:Space,
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Handle
  Space 43,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}; !- Thermal Zone Name

OS:Surface,
  {0fdfb3fd-1c20-4018-a68e-49e360bbb7a3}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ac9acc-3c14-4150-b653-e481adbb6848}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230bc240-aca6-4bdb-b233-4b466b7fb0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa1c8cd-5e25-4769-bcbf-6ad41c2779e8}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd8fd0f-1caf-4da5-ae37-b0cdf303d291}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 0,       !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.6576, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebbd9d6-b211-48a1-9a2a-aea122ff8ce2}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.6576, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4933a4d-5459-4cdc-9def-7a1560fb4f11}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {693423a4-ba0a-4cfd-acae-f546603b5bc4}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c14ad99c-16ea-4fec-b787-ef8ea6667298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.6576, 3.048,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.6576, 3.048,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}, !- Handle
  Thermal Zone 43,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c516957-f950-4ed4-9f44-9ad029367edd}, !- Zone Air Inlet Port List
  {576fea53-b295-4022-9436-332389bf78be}, !- Zone Air Exhaust Port List
  {eb54a361-78ab-4b36-b972-2489562efb37}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {454dc6a4-18c2-4bcf-9203-f18c1b2767fc}, !- Handle
  Node 43,                                !- Name
  {eb54a361-78ab-4b36-b972-2489562efb37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb54a361-78ab-4b36-b972-2489562efb37}, !- Handle
  Connection 43,                          !- Name
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}, !- Source Object
  11,                                     !- Outlet Port
  {454dc6a4-18c2-4bcf-9203-f18c1b2767fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c516957-f950-4ed4-9f44-9ad029367edd}, !- Handle
  Port List 85,                           !- Name
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}; !- HVAC Component

OS:PortList,
  {576fea53-b295-4022-9436-332389bf78be}, !- Handle
  Port List 86,                           !- Name
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}; !- HVAC Component

OS:Sizing:Zone,
  {4988c01e-3ba5-44a8-b57c-f4d8140994c8}, !- Handle
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac25f60f-cb14-45ae-aa4d-1e83128f4a15}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {5829e416-fe14-4dcc-9ded-a60c7532e9e9}; !- Thermal Zone

OS:Space,
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Handle
  Space 44,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  3.6576,                                 !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}; !- Thermal Zone Name

OS:Surface,
  {85fba7c4-460b-4bbc-a06b-c2dca1fee94c}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6152e70a-c434-46b7-b74c-d90dc9df0e5a}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ffd8c50-4a25-468a-8562-86fea65fb02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e8d29a-a5a0-4c21-bf8b-8b22b9b65bc4}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b4d69c-7c86-4367-a073-061b5561cb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb9fe7d-29d1-4efc-addb-c8e64e5c7db4}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 14.237414690566, 0,   !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 14.237414690566, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd8fd0f-1caf-4da5-ae37-b0cdf303d291}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fa1c8cd-5e25-4769-bcbf-6ad41c2779e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, -4.44089209850063e-016, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56581fcb-a1c3-41f1-bb46-3218611e5b73}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05aadde3-8218-4b53-9ce3-d568b20cfc95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, -4.44089209850063e-016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 14.237414690566, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 14.237414690566, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, -4.44089209850063e-016, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}, !- Handle
  Thermal Zone 44,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c28826a7-9e3e-4de1-8c99-94978512fc07}, !- Zone Air Inlet Port List
  {ec0ee3a7-8186-40e3-9024-af00a069b861}, !- Zone Air Exhaust Port List
  {86464ac4-218d-4e96-a6c6-dcdb433f893c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8283d006-1dc9-4661-b2c5-4f1404816dd8}, !- Handle
  Node 44,                                !- Name
  {86464ac4-218d-4e96-a6c6-dcdb433f893c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86464ac4-218d-4e96-a6c6-dcdb433f893c}, !- Handle
  Connection 44,                          !- Name
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}, !- Source Object
  11,                                     !- Outlet Port
  {8283d006-1dc9-4661-b2c5-4f1404816dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c28826a7-9e3e-4de1-8c99-94978512fc07}, !- Handle
  Port List 87,                           !- Name
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}; !- HVAC Component

OS:PortList,
  {ec0ee3a7-8186-40e3-9024-af00a069b861}, !- Handle
  Port List 88,                           !- Name
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}; !- HVAC Component

OS:Sizing:Zone,
  {51c7707a-af7e-4053-b330-eb602383a173}, !- Handle
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0da70aa-7ed9-41c3-87ae-717cbc4087f7}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {2129227d-8d09-48fd-8ba4-ed44350c66cc}; !- Thermal Zone

OS:Space,
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Handle
  Space 45,                               !- Name
  {e79d10d7-dbcd-4081-b79e-6fa2f5f3b8cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.4476293811319,                       !- X Origin {m}
  17.895014690566,                        !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {7b668946-a2a9-4777-b7b4-21ab2dc87aa6}, !- Building Story Name
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}; !- Thermal Zone Name

OS:Surface,
  {aa8b7332-354b-48a2-b798-4d59a2cc4859}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e7c39b-7c3b-45aa-9870-ad3363bbdaca}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a7bfba-846f-4cfa-8bad-aaa3e108a0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b72c6c-f8c8-4232-80c5-93c45896b5cf}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257e5d26-fa5f-48c5-be4a-6b8a5b3435c2}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 3.65760000000003, 0,  !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 3.65760000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b4d69c-7c86-4367-a073-061b5561cb0b}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e8d29a-a5a0-4c21-bf8b-8b22b9b65bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 2.8421709430404e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dede7d1-ab54-437b-a099-e2abc4a6d999}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb797f44-698b-4e72-bc21-bc73c4a31428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 2.8421709430404e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 3.65760000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-014, 3.65760000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-014, 2.8421709430404e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}, !- Handle
  Thermal Zone 45,                        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fbb0a90-a569-4dcd-913c-573e13d98b48}, !- Zone Air Inlet Port List
  {af1349db-ed9c-4ea1-a786-3bc8cbfcd48d}, !- Zone Air Exhaust Port List
  {58f85829-4e52-407c-9b3c-f47877590142}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b536885-d38c-42a0-a0c9-6df6faba6d74}, !- Handle
  Node 45,                                !- Name
  {58f85829-4e52-407c-9b3c-f47877590142}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58f85829-4e52-407c-9b3c-f47877590142}, !- Handle
  Connection 45,                          !- Name
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}, !- Source Object
  11,                                     !- Outlet Port
  {1b536885-d38c-42a0-a0c9-6df6faba6d74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fbb0a90-a569-4dcd-913c-573e13d98b48}, !- Handle
  Port List 89,                           !- Name
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}; !- HVAC Component

OS:PortList,
  {af1349db-ed9c-4ea1-a786-3bc8cbfcd48d}, !- Handle
  Port List 90,                           !- Name
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}; !- HVAC Component

OS:Sizing:Zone,
  {05428c14-10a4-4b49-a23b-17d4a076c09c}, !- Handle
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8b42895-f1ea-45a2-af92-9d306fede990}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {c56e843a-d11c-4de6-b6b8-ea4bdc125f85}; !- Thermal Zone

