!-Generator IDFEditor 1.44
!-Option SortedOrder UseSpecialFormat ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Denver-Stapleton CO 2178 sqft ,  !- Name
    180,                     !- North Axis {deg}
    Urban,                   !- Terrain
    0.05,                    !- Loads Convergence Tolerance Value
    0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,1,15,1,;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Denver-Stapleton CO,     !- Name
    39.76,                   !- Latitude {deg}
    -104.86,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1610.9999784000001;      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    Plant DD,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    1,                       !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Denver-Stapleton CO 2178 sqft,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    MayVacation,             !- Name
    5/26,                    !- Start Date
    3,                       !- Duration {days}
    CustomDay1;              !- Special Day Type

RunPeriodControl:SpecialDays,
    AugVacation,             !- Name
    8/12,                    !- Start Date
    7,                       !- Duration {days}
    CustomDay1;              !- Special Day Type

RunPeriodControl:SpecialDays,
    DecVacation,             !- Name
    12/22,                   !- Start Date
    4,                       !- Duration {days}
    CustomDay1;              !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    April 2,                 !- Start Date
    October 28;              !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:WEATHERSTATION ===========

Site:WeatherStation,
    9.99744,                 !- Wind Sensor Height Above Ground {m}
    0.15,                    !- Wind Speed Profile Exponent
    269.99184,               !- Wind Speed Profile Boundary Layer Thickness {m}
    1.5;                     !- Air Temperature Sensor Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:HEIGHTVARIATION ===========

Site:HeightVariation,
    0.25,                    !- Wind Speed Profile Exponent
    358.44480000000004,      !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,5.314057010772426,3.450009974519364,3.300730402985847,4.18531596778182,7.736434080611395,11.271009578807769,14.335297633011521,16.276448750720803,16.441360200155405,14.862560028872956,11.876413119140194,8.450264000649383;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554,9.705555555555554;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.705555555555554,       !- Annual Average Outdoor Air Temperature {C}
    24.372222222222224;      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Multiplier,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Month,                   !- Name
    1,                       !- Lower Limit Value
    12,                      !- Upper Limit Value
    Discrete;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    BathExhaustDay,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0549341075342271,      !- Hour 1
    0.0274670537671135,      !- Hour 2
    0.0274670537671135,      !- Hour 3
    0.0274670537671135,      !- Hour 4
    0.0549341075342271,      !- Hour 5
    0.1373352688355677,      !- Hour 6
    0.3296758033757437,      !- Hour 7
    0.4120769646770843,      !- Hour 8
    0.4670110722113113,      !- Hour 9
    0.4120769646770843,      !- Hour 10
    0.3296758033757437,      !- Hour 11
    0.2472034839040219,      !- Hour 12
    0.2197364301369084,      !- Hour 13
    0.1648023226026813,      !- Hour 14
    0.1648023226026813,      !- Hour 15
    0.1648023226026813,      !- Hour 16
    0.2747416958415165,      !- Hour 17
    0.3296758033757437,      !- Hour 18
    0.5494833916830331,      !- Hour 19
    0.7142857142857144,      !- Hour 20
    0.7142857142857144,      !- Hour 21
    0.5494833916830331,      !- Hour 22
    0.4670110722113113,      !- Hour 23
    0.2747416958415165;      !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0769077505479179,      !- Hour 1
    0.038453875273959,       !- Hour 2
    0.038453875273959,       !- Hour 3
    0.038453875273959,       !- Hour 4
    0.0769077505479179,      !- Hour 5
    0.1922693763697948,      !- Hour 6
    0.4615461247260411,      !- Hour 7
    0.576907750547918,       !- Hour 8
    0.6538155010958359,      !- Hour 9
    0.576907750547918,       !- Hour 10
    0.4615461247260411,      !- Hour 11
    0.3460848774656306,      !- Hour 12
    0.3076310021916717,      !- Hour 13
    0.2307232516437538,      !- Hour 14
    0.2307232516437538,      !- Hour 15
    0.2307232516437538,      !- Hour 16
    0.3846383741781232,      !- Hour 17
    0.4615461247260411,      !- Hour 18
    0.7692767483562464,      !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.7692767483562464,      !- Hour 22
    0.6538155010958359,      !- Hour 23
    0.3846383741781232;      !- Hour 24

Schedule:Day:Hourly,
    BathsVacationDay,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CeilingFanWeekday,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CeilingFanWeekend,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0996818663838812,      !- Hour 1
    0.0598091198303287,      !- Hour 2
    0.0398727465535525,      !- Hour 3
    0.0199363732767762,      !- Hour 4
    0.0398727465535525,      !- Hour 5
    0.0598091198303287,      !- Hour 6
    0.15949098621421,        !- Hour 7
    0.31898197242842,        !- Hour 8
    0.4864273702025558,      !- Hour 9
    0.6857911029703183,      !- Hour 10
    0.7854729693541994,      !- Hour 11
    0.8173913043478261,      !- Hour 12
    0.745600222800647,       !- Hour 13
    0.6778366914103924,      !- Hour 14
    0.6100731600201377,      !- Hour 15
    0.5781548250265112,      !- Hour 16
    0.558218451749735,       !- Hour 17
    0.5462364900328845,      !- Hour 18
    0.5183457051961824,      !- Hour 19
    0.5103912936362565,      !- Hour 20
    0.5263001167561082,      !- Hour 21
    0.5462364900328845,      !- Hour 22
    0.4386002120890774,      !- Hour 23
    0.239236479321315;       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1219512195121951,      !- Hour 1
    0.0731707317073171,      !- Hour 2
    0.048780487804878,       !- Hour 3
    0.024390243902439,       !- Hour 4
    0.048780487804878,       !- Hour 5
    0.0731707317073171,      !- Hour 6
    0.1951219512195122,      !- Hour 7
    0.3902439024390243,      !- Hour 8
    0.5950973146095097,      !- Hour 9
    0.8389997536339,         !- Hour 10
    0.9609509731460949,      !- Hour 11
    1,                       !- Hour 12
    0.912170485341217,       !- Hour 13
    0.8292682926829268,      !- Hour 14
    0.7463661000246365,      !- Hour 15
    0.7073170731707317,      !- Hour 16
    0.6829268292682927,      !- Hour 17
    0.6682680463168268,      !- Hour 18
    0.6341463414634145,      !- Hour 19
    0.6244148805124414,      !- Hour 20
    0.6438778024143876,      !- Hour 21
    0.6682680463168268,      !- Hour 22
    0.5365853658536586,      !- Hour 23
    0.2926829268292683;      !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacationDay, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerExhaustDay,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    1,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0887931470412735,      !- Hour 1
    0.0710155041111684,      !- Hour 2
    0.0354602182509583,      !- Hour 3
    0.0354602182509583,      !- Hour 4
    0.0710155041111684,      !- Hour 5
    0.1065707899713786,      !- Hour 6
    0.2131415799427572,      !- Hour 7
    0.4619335133549764,      !- Hour 8
    0.6929478038370905,      !- Hour 9
    0.8173913043478263,      !- Hour 10
    0.7996136614177211,      !- Hour 11
    0.7107254467671956,      !- Hour 12
    0.6396148750467754,      !- Hour 13
    0.568599370935607,       !- Hour 14
    0.4974887992151866,      !- Hour 15
    0.4619335133549764,      !- Hour 16
    0.4797111562850815,      !- Hour 17
    0.4619335133549764,      !- Hour 18
    0.4619335133549764,      !- Hour 19
    0.4619335133549764,      !- Hour 20
    0.4619335133549764,      !- Hour 21
    0.4441558704248713,      !- Hour 22
    0.3020297945932826,      !- Hour 23
    0.1599037187616938;      !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1086299139334729,      !- Hour 1
    0.086880669923238,       !- Hour 2
    0.0433821819027681,      !- Hour 3
    0.0433821819027681,      !- Hour 4
    0.086880669923238,       !- Hour 5
    0.1303791579437079,      !- Hour 6
    0.2607583158874157,      !- Hour 7
    0.565131425913003,       !- Hour 8
    0.8477552919283554,      !- Hour 9
    1,                       !- Hour 10
    0.9782507559897652,      !- Hour 11
    0.8695045359385903,      !- Hour 12
    0.7825075598976508,      !- Hour 13
    0.6956268899744127,      !- Hour 14
    0.608629913933473,       !- Hour 15
    0.565131425913003,       !- Hour 16
    0.586880669923238,       !- Hour 17
    0.565131425913003,       !- Hour 18
    0.565131425913003,       !- Hour 19
    0.565131425913003,       !- Hour 20
    0.565131425913003,       !- Hour 21
    0.5433821819027681,      !- Hour 22
    0.3695045359385903,      !- Hour 23
    0.1956268899744127;      !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacationDay,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay1,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.1650880469583778,      !- Hour 7
    0.2830176093916755,      !- Hour 8
    0.3065635005336179,      !- Hour 9
    0.3207710779082177,      !- Hour 10
    0.2830176093916755,      !- Hour 11
    0.3301760939167556,      !- Hour 12
    0.3773345784418357,      !- Hour 13
    0.3065635005336179,      !- Hour 14
    0.2924226254002134,      !- Hour 15
    0.3773345784418357,      !- Hour 16
    0.6131937033084311,      !- Hour 17
    1,                       !- Hour 18
    0.7783484525080043,      !- Hour 19
    0.4009471718249733,      !- Hour 20
    0.2358591248665955,      !- Hour 21
    0.1650880469583778,      !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay2,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.1650880469583778,      !- Hour 7
    0.2830176093916755,      !- Hour 8
    0.3065635005336179,      !- Hour 9
    0.3207710779082177,      !- Hour 10
    0.2830176093916755,      !- Hour 11
    0.3301760939167556,      !- Hour 12
    0.3773345784418357,      !- Hour 13
    0.3065635005336179,      !- Hour 14
    0.2924226254002134,      !- Hour 15
    0.3773345784418357,      !- Hour 16
    0.6131937033084311,      !- Hour 17
    1,                       !- Hour 18
    0.7783484525080043,      !- Hour 19
    0.4009471718249733,      !- Hour 20
    0.2358591248665955,      !- Hour 21
    0.1650880469583778,      !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay3,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0425947186056147,      !- Hour 1
    0.0425947186056147,      !- Hour 2
    0.021267235739437,       !- Hour 3
    0.021267235739437,       !- Hour 4
    0.0425947186056147,      !- Hour 5
    0.0638619543450517,      !- Hour 6
    0.1491116386830218,      !- Hour 7
    0.2556285587604288,      !- Hour 8
    0.2768957944998659,      !- Hour 9
    0.2897284324956169,      !- Hour 10
    0.2556285587604288,      !- Hour 11
    0.2982232773660435,      !- Hour 12
    0.3408179959716583,      !- Hour 13
    0.2768957944998659,      !- Hour 14
    0.2641234036308555,      !- Hour 15
    0.3408179959716583,      !- Hour 16
    0.5538518361264724,      !- Hour 17
    0.903224924095298,       !- Hour 18
    0.7030237219362347,      !- Hour 19
    0.3621454788378359,      !- Hour 20
    0.2130338401548142,      !- Hour 21
    0.1491116386830218,      !- Hour 22
    0.0936842820816561,      !- Hour 23
    0.0638619543450517;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay4,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0424425070797535,      !- Hour 1
    0.0424425070797535,      !- Hour 2
    0.0211912376225643,      !- Hour 3
    0.0211912376225643,      !- Hour 4
    0.0424425070797535,      !- Hour 5
    0.0636337447023178,      !- Hour 6
    0.1485787906964497,      !- Hour 7
    0.2547150743131459,      !- Hour 8
    0.2759063119357102,      !- Hour 9
    0.2886930927107986,      !- Hour 10
    0.2547150743131459,      !- Hour 11
    0.2971575813928994,      !- Hour 12
    0.3396000884726529,      !- Hour 13
    0.2759063119357102,      !- Hour 14
    0.2631795629952466,      !- Hour 15
    0.3396000884726529,      !- Hour 16
    0.5518726557060453,      !- Hour 17
    0.8999972646954238,      !- Hour 18
    0.7005114782371198,      !- Hour 19
    0.3608513579298421,      !- Hour 20
    0.2122725672333924,      !- Hour 21
    0.1485787906964497,      !- Hour 22
    0.0933495028416078,      !- Hour 23
    0.0636337447023178;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay5,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0425947186056147,      !- Hour 1
    0.0425947186056147,      !- Hour 2
    0.021267235739437,       !- Hour 3
    0.021267235739437,       !- Hour 4
    0.0425947186056147,      !- Hour 5
    0.0638619543450517,      !- Hour 6
    0.1491116386830218,      !- Hour 7
    0.2556285587604288,      !- Hour 8
    0.2768957944998659,      !- Hour 9
    0.2897284324956169,      !- Hour 10
    0.2556285587604288,      !- Hour 11
    0.2982232773660435,      !- Hour 12
    0.3408179959716583,      !- Hour 13
    0.2768957944998659,      !- Hour 14
    0.2641234036308555,      !- Hour 15
    0.3408179959716583,      !- Hour 16
    0.5538518361264724,      !- Hour 17
    0.903224924095298,       !- Hour 18
    0.7030237219362347,      !- Hour 19
    0.3621454788378359,      !- Hour 20
    0.2130338401548142,      !- Hour 21
    0.1491116386830218,      !- Hour 22
    0.0936842820816561,      !- Hour 23
    0.0638619543450517;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay6,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0382506704537061,      !- Hour 1
    0.0382506704537061,      !- Hour 2
    0.0190982838333214,      !- Hour 3
    0.0190982838333214,      !- Hour 4
    0.0382506704537061,      !- Hour 5
    0.0573489542870275,      !- Hour 6
    0.1339043979815028,      !- Hour 7
    0.2295581255092996,      !- Hour 8
    0.248656409342621,       !- Hour 9
    0.2601803029870898,      !- Hour 10
    0.2295581255092996,      !- Hour 11
    0.2678087959630057,      !- Hour 12
    0.3060594664167118,      !- Hour 13
    0.248656409342621,       !- Hour 14
    0.2371866184852155,      !- Hour 15
    0.3060594664167118,      !- Hour 16
    0.4973669214723053,      !- Hour 17
    0.8111089836519962,      !- Hour 18
    0.6313254222408714,      !- Hour 19
    0.3252118530370964,      !- Hour 20
    0.1913074550555936,      !- Hour 21
    0.1339043979815028,      !- Hour 22
    0.084129833883328,       !- Hour 23
    0.0573489542870275;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay7,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.03853832443902,        !- Hour 1
    0.03853832443902,        !- Hour 2
    0.0192419073931741,      !- Hour 3
    0.0192419073931741,      !- Hour 4
    0.03853832443902,        !- Hour 5
    0.0577802318321941,      !- Hour 6
    0.134911390362906,       !- Hour 7
    0.231284456286792,       !- Hour 8
    0.2505263636799661,      !- Hour 9
    0.2621369196990768,      !- Hour 10
    0.231284456286792,       !- Hour 11
    0.2698227807258121,      !- Hour 12
    0.3083611051648321,      !- Hour 13
    0.2505263636799661,      !- Hour 14
    0.2389703173135272,      !- Hour 15
    0.3083611051648321,      !- Hour 16
    0.5011072370126041,      !- Hour 17
    0.8172087128568432,      !- Hour 18
    0.636073137028182,       !- Hour 19
    0.327657522210678,       !- Hour 20
    0.192746131847772,       !- Hour 21
    0.134911390362906,       !- Hour 22
    0.0847625099047753,      !- Hour 23
    0.0577802318321941;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay8,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.03853832443902,        !- Hour 1
    0.03853832443902,        !- Hour 2
    0.0192419073931741,      !- Hour 3
    0.0192419073931741,      !- Hour 4
    0.03853832443902,        !- Hour 5
    0.0577802318321941,      !- Hour 6
    0.134911390362906,       !- Hour 7
    0.231284456286792,       !- Hour 8
    0.2505263636799661,      !- Hour 9
    0.2621369196990768,      !- Hour 10
    0.231284456286792,       !- Hour 11
    0.2698227807258121,      !- Hour 12
    0.3083611051648321,      !- Hour 13
    0.2505263636799661,      !- Hour 14
    0.2389703173135272,      !- Hour 15
    0.3083611051648321,      !- Hour 16
    0.5011072370126041,      !- Hour 17
    0.8172087128568432,      !- Hour 18
    0.636073137028182,       !- Hour 19
    0.327657522210678,       !- Hour 20
    0.192746131847772,       !- Hour 21
    0.134911390362906,       !- Hour 22
    0.0847625099047753,      !- Hour 23
    0.0577802318321941;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay9,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0382506704537061,      !- Hour 1
    0.0382506704537061,      !- Hour 2
    0.0190982838333214,      !- Hour 3
    0.0190982838333214,      !- Hour 4
    0.0382506704537061,      !- Hour 5
    0.0573489542870275,      !- Hour 6
    0.1339043979815028,      !- Hour 7
    0.2295581255092996,      !- Hour 8
    0.248656409342621,       !- Hour 9
    0.2601803029870898,      !- Hour 10
    0.2295581255092996,      !- Hour 11
    0.2678087959630057,      !- Hour 12
    0.3060594664167118,      !- Hour 13
    0.248656409342621,       !- Hour 14
    0.2371866184852155,      !- Hour 15
    0.3060594664167118,      !- Hour 16
    0.4973669214723053,      !- Hour 17
    0.8111089836519962,      !- Hour 18
    0.6313254222408714,      !- Hour 19
    0.3252118530370964,      !- Hour 20
    0.1913074550555936,      !- Hour 21
    0.1339043979815028,      !- Hour 22
    0.084129833883328,       !- Hour 23
    0.0573489542870275;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0466515427482711,      !- Hour 1
    0.0466515427482711,      !- Hour 2
    0.023292778769646,       !- Hour 3
    0.023292778769646,       !- Hour 4
    0.0466515427482711,      !- Hour 5
    0.0699443215179171,      !- Hour 6
    0.1633133922234386,      !- Hour 7
    0.279975241698606,       !- Hour 8
    0.303268020468252,       !- Hour 9
    0.3173228699808146,      !- Hour 10
    0.279975241698606,       !- Hour 11
    0.3266267844468772,      !- Hour 12
    0.3732783271951484,      !- Hour 13
    0.303268020468252,       !- Hour 14
    0.2892791561646686,      !- Hour 15
    0.3732783271951484,      !- Hour 16
    0.6066020261454832,      !- Hour 17
    0.9892502530156733,      !- Hour 18
    0.769981403577901,       !- Hour 19
    0.3966370911737735,      !- Hour 20
    0.2333236989503349,      !- Hour 21
    0.1633133922234386,      !- Hour 22
    0.1026069999626049,      !- Hour 23
    0.0699443215179171;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.046634343705801,       !- Hour 1
    0.046634343705801,       !- Hour 2
    0.0232841914118073,      !- Hour 3
    0.0232841914118073,      !- Hour 4
    0.046634343705801,       !- Hour 5
    0.0699185351176082,      !- Hour 6
    0.1632531834113966,      !- Hour 7
    0.2798720231169922,      !- Hour 8
    0.3031562145287994,      !- Hour 9
    0.3172058824345075,      !- Hour 10
    0.2798720231169922,      !- Hour 11
    0.3265063668227931,      !- Hour 12
    0.3731407105285941,      !- Hour 13
    0.3031562145287994,      !- Hour 14
    0.2891725075052778,      !- Hour 15
    0.3731407105285941,      !- Hour 16
    0.6063783899397853,      !- Hour 17
    0.9888855457388513,      !- Hour 18
    0.7696975342333683,      !- Hour 19
    0.3964908628225877,      !- Hour 20
    0.2332376794111912,      !- Hour 21
    0.1632531834113966,      !- Hour 22
    0.1025691717998875,      !- Hour 23
    0.0699185351176082;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.04715848452508,        !- Hour 1
    0.04715848452508,        !- Hour 2
    0.0235458911419424,      !- Hour 3
    0.0235458911419424,      !- Hour 4
    0.04715848452508,        !- Hour 5
    0.0707043756670224,      !- Hour 6
    0.1650880469583778,      !- Hour 7
    0.2830176093916755,      !- Hour 8
    0.3065635005336179,      !- Hour 9
    0.3207710779082177,      !- Hour 10
    0.2830176093916755,      !- Hour 11
    0.3301760939167556,      !- Hour 12
    0.3773345784418357,      !- Hour 13
    0.3065635005336179,      !- Hour 14
    0.2924226254002134,      !- Hour 15
    0.3773345784418357,      !- Hour 16
    0.6131937033084311,      !- Hour 17
    1,                       !- Hour 18
    0.7783484525080043,      !- Hour 19
    0.4009471718249733,      !- Hour 20
    0.2358591248665955,      !- Hour 21
    0.1650880469583778,      !- Hour 22
    0.103721985058698,       !- Hour 23
    0.0707043756670224;      !- Hour 24

Schedule:Day:Hourly,
    CoolingSetPointWeekday,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    24.444444444444443,      !- Hour 1
    24.444444444444443,      !- Hour 2
    24.444444444444443,      !- Hour 3
    24.444444444444443,      !- Hour 4
    24.444444444444443,      !- Hour 5
    24.444444444444443,      !- Hour 6
    24.444444444444443,      !- Hour 7
    24.444444444444443,      !- Hour 8
    24.444444444444443,      !- Hour 9
    24.444444444444443,      !- Hour 10
    24.444444444444443,      !- Hour 11
    24.444444444444443,      !- Hour 12
    24.444444444444443,      !- Hour 13
    24.444444444444443,      !- Hour 14
    24.444444444444443,      !- Hour 15
    24.444444444444443,      !- Hour 16
    24.444444444444443,      !- Hour 17
    24.444444444444443,      !- Hour 18
    24.444444444444443,      !- Hour 19
    24.444444444444443,      !- Hour 20
    24.444444444444443,      !- Hour 21
    24.444444444444443,      !- Hour 22
    24.444444444444443,      !- Hour 23
    24.444444444444443;      !- Hour 24

Schedule:Day:Hourly,
    CoolingSetPointWeekend,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    24.444444444444443,      !- Hour 1
    24.444444444444443,      !- Hour 2
    24.444444444444443,      !- Hour 3
    24.444444444444443,      !- Hour 4
    24.444444444444443,      !- Hour 5
    24.444444444444443,      !- Hour 6
    24.444444444444443,      !- Hour 7
    24.444444444444443,      !- Hour 8
    24.444444444444443,      !- Hour 9
    24.444444444444443,      !- Hour 10
    24.444444444444443,      !- Hour 11
    24.444444444444443,      !- Hour 12
    24.444444444444443,      !- Hour 13
    24.444444444444443,      !- Hour 14
    24.444444444444443,      !- Hour 15
    24.444444444444443,      !- Hour 16
    24.444444444444443,      !- Hour 17
    24.444444444444443,      !- Hour 18
    24.444444444444443,      !- Hour 19
    24.444444444444443,      !- Hour 20
    24.444444444444443,      !- Hour 21
    24.444444444444443,      !- Hour 22
    24.444444444444443,      !- Hour 23
    24.444444444444443;      !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.078423967774421,       !- Hour 1
    0.0392749244712991,      !- Hour 2
    0.0098187311178248,      !- Hour 3
    0.0098187311178248,      !- Hour 4
    0.0392749244712991,      !- Hour 5
    0.274546827794562,       !- Hour 6
    0.9412134944612287,      !- Hour 7
    1,                       !- Hour 8
    0.9607250755287009,      !- Hour 9
    0.8431520644511581,      !- Hour 10
    0.7647280966767371,      !- Hour 11
    0.6078801611278953,      !- Hour 12
    0.5294561933534744,      !- Hour 13
    0.4705438066465257,      !- Hour 14
    0.4705438066465257,      !- Hour 15
    0.4117573011077543,      !- Hour 16
    0.5489677744209467,      !- Hour 17
    0.7254531722054381,      !- Hour 18
    0.8627895266868078,      !- Hour 19
    0.8235146022155087,      !- Hour 20
    0.7450906344410876,      !- Hour 21
    0.6078801611278953,      !- Hour 22
    0.5294561933534744,      !- Hour 23
    0.2940584088620342;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1291621589133309,      !- Hour 1
    0.0573867051328285,      !- Hour 2
    0.0429979564851545,      !- Hour 3
    0.0286933525664142,      !- Hour 4
    0.0286933525664142,      !- Hour 5
    0.0860800576992427,      !- Hour 6
    0.1722442601274191,      !- Hour 7
    0.2584084625555956,      !- Hour 8
    0.4882077172737108,      !- Hour 9
    0.5455944224065392,      !- Hour 10
    0.4738189686260368,      !- Hour 11
    0.4020435148455343,      !- Hour 12
    0.3445726649837721,      !- Hour 13
    0.3876547661978603,      !- Hour 14
    0.3158793124173578,      !- Hour 15
    0.3014905637696839,      !- Hour 16
    0.3158793124173578,      !- Hour 17
    0.4163481187642746,      !- Hour 18
    0.7323115759105661,      !- Hour 19
    0.9333333333333333,      !- Hour 20
    0.7610049284769804,      !- Hour 21
    0.5599831710542131,      !- Hour 22
    0.3732660175501863,      !- Hour 23
    0.2584084625555956;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1383880274071403,      !- Hour 1
    0.0614857554994591,      !- Hour 2
    0.0460692390912369,      !- Hour 3
    0.0307428777497295,      !- Hour 4
    0.0307428777497295,      !- Hour 5
    0.0922286332491886,      !- Hour 6
    0.1845474215650919,      !- Hour 7
    0.2768662098809953,      !- Hour 8
    0.5230796970789758,      !- Hour 9
    0.5845654525784348,      !- Hour 10
    0.5076631806707537,      !- Hour 11
    0.4307609087630725,      !- Hour 12
    0.3691849981968987,      !- Hour 13
    0.4153443923548503,      !- Hour 14
    0.338442120447169,       !- Hour 15
    0.323025604038947,       !- Hour 16
    0.338442120447169,       !- Hour 17
    0.4460872701045799,      !- Hour 18
    0.7846195456184636,      !- Hour 19
    1,                       !- Hour 20
    0.8153624233681933,      !- Hour 21
    0.599981968986657,       !- Hour 22
    0.3999278759466281,      !- Hour 23
    0.2768662098809953;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacationDay,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay1,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0810751371117283,      !- Hour 6
    0.1754928498223996,      !- Hour 7
    0.3674984858699066,      !- Hour 8
    0.3509737762290581,      !- Hour 9
    0.1796241302240017,      !- Hour 10
    0.1461451113486107,      !- Hour 11
    0.1447946708391749,      !- Hour 12
    0.1449362431737623,      !- Hour 13
    0.1468461558249436,      !- Hour 14
    0.1595689794580742,      !- Hour 15
    0.2165897560189799,      !- Hour 16
    0.3812533143972018,      !- Hour 17
    0.6731241450795302,      !- Hour 18
    0.9459871540365511,      !- Hour 19
    0.9695884067333206,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293968,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay2,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0796586105045587,      !- Hour 6
    0.1551734309902055,      !- Hour 7
    0.3087385907689721,      !- Hour 8
    0.2754286567918811,      !- Hour 9
    0.1383840558704216,      !- Hour 10
    0.1116077018598356,      !- Hour 11
    0.110527626207515,       !- Hour 12
    0.1105849409178399,      !- Hour 13
    0.1114427948238282,      !- Hour 14
    0.1175511558615045,      !- Hour 15
    0.1478459527692585,      !- Hour 16
    0.2488334225916976,      !- Hour 17
    0.4684874601676482,      !- Hour 18
    0.7578226485748315,      !- Hour 19
    0.9285234581967298,      !- Hour 20
    0.8510987285054229,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay3,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0775085558920672,      !- Hour 6
    0.1243318922840624,      !- Hour 7
    0.2195507259933788,      !- Hour 8
    0.1769284609262094,      !- Hour 9
    0.0919532811087338,      !- Hour 10
    0.0753504709169633,      !- Hour 11
    0.0746807646888061,      !- Hour 12
    0.0747081250114214,      !- Hour 13
    0.0751349389013204,      !- Hour 14
    0.0782662589385605,      !- Hour 15
    0.0947983195689644,      !- Hour 16
    0.1556411487046329,      !- Hour 17
    0.3086781436892003,      !- Hour 18
    0.560614951342465,       !- Hour 19
    0.7999097173054038,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.6745235245926593,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay4,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0780026335194073,      !- Hour 6
    0.1314192072661646,      !- Hour 7
    0.2400458931206876,      !- Hour 8
    0.1896385906111891,      !- Hour 9
    0.0926979770384208,      !- Hour 10
    0.0737573097697009,      !- Hour 11
    0.0729933015874233,      !- Hour 12
    0.0729881023842533,      !- Hour 13
    0.0730129289002748,      !- Hour 14
    0.0732617238298279,      !- Hour 15
    0.0751066432105569,      !- Hour 16
    0.0850358259156085,      !- Hour 17
    0.1235111883155228,      !- Hour 18
    0.2293364561116024,      !- Hour 19
    0.4301329196120147,      !- Hour 20
    0.6753076668425905,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay5,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0764578163152617,      !- Hour 6
    0.1092595191732362,      !- Hour 7
    0.1759642892833356,      !- Hour 8
    0.1320859831662213,      !- Hour 9
    0.0725573204639131,      !- Hour 10
    0.0609263584590161,      !- Hour 11
    0.060457201273927,       !- Hour 12
    0.0604542429189803,      !- Hour 13
    0.0604718506621191,      !- Hour 14
    0.0606372965013423,      !- Hour 15
    0.0618219800781004,      !- Hour 16
    0.0681542967287655,      !- Hour 17
    0.0932611508047883,      !- Hour 18
    0.1663121291625644,      !- Hour 19
    0.3192038293972455,      !- Hour 20
    0.539641254998699,       !- Hour 21
    0.6846730462186003,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay6,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0759891490527927,      !- Hour 6
    0.1025367041192548,      !- Hour 7
    0.1565231866308797,      !- Hour 8
    0.1162059412702413,      !- Hour 9
    0.0680273312156059,      !- Hour 10
    0.0586139905229636,      !- Hour 11
    0.0582342853515612,      !- Hour 12
    0.0582323692284826,      !- Hour 13
    0.0582512884155857,      !- Hour 14
    0.0584092781387565,      !- Hour 15
    0.0594447824746542,      !- Hour 16
    0.0646445550332739,      !- Hour 17
    0.084540614564011,       !- Hour 18
    0.1420351700381275,      !- Hour 19
    0.2655378508374246,      !- Hour 20
    0.4565287649405364,      !- Hour 21
    0.6409968395189405,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay7,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0763938558921456,      !- Hour 6
    0.1083420364945469,      !- Hour 7
    0.1733111038550548,      !- Hour 8
    0.129905951800638,       !- Hour 9
    0.0719262647317269,      !- Hour 10
    0.0605979481403284,      !- Hour 11
    0.0601409987391026,      !- Hour 12
    0.0601384515068925,      !- Hour 13
    0.060157925365213,       !- Hour 14
    0.0603199926960932,      !- Hour 15
    0.0613786684564062,      !- Hour 16
    0.0666767195555519,      !- Hour 17
    0.0868781425181096,      !- Hour 18
    0.1450430342036317,      !- Hour 19
    0.2694976366016646,      !- Hour 20
    0.4610944750193077,      !- Hour 21
    0.6431479922824559,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay8,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.077440041202129,       !- Hour 6
    0.1233490807548144,      !- Hour 7
    0.2167086219529276,      !- Hour 8
    0.1684627539319137,      !- Hour 9
    0.085146843707627,       !- Hour 10
    0.0688682286299106,      !- Hour 11
    0.0682115994341661,      !- Hour 12
    0.0682074282958369,      !- Hour 13
    0.0682308465475796,      !- Hour 14
    0.0684432989360932,      !- Hour 15
    0.0699127776336065,      !- Hour 16
    0.0774953639142909,      !- Hour 17
    0.106489508579754,       !- Hour 18
    0.1877063525719729,      !- Hour 19
    0.3507854888202474,      !- Hour 20
    0.5744841782094463,      !- Hour 21
    0.6985027541699593,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081799;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay9,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0788110145494,         !- Hour 6
    0.1430150591487086,      !- Hour 7
    0.2735788915716419,      !- Hour 8
    0.2269040068698414,      !- Hour 9
    0.1103862476661598,      !- Hour 10
    0.0876205148464771,      !- Hour 11
    0.0867022153006893,      !- Hour 12
    0.0866986116431663,      !- Hour 13
    0.0867641824124108,      !- Hour 14
    0.0873416782102554,      !- Hour 15
    0.0911099284221193,      !- Hour 16
    0.1089073928175129,      !- Hour 17
    0.1691454256273759,      !- Hour 18
    0.3125741936595726,      !- Hour 19
    0.5435163646330239,      !- Hour 20
    0.7688349396685399,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay10,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0804828905534029,      !- Hour 6
    0.1669973469425879,      !- Hour 7
    0.3429311071387544,      !- Hour 8
    0.3072242884366841,      !- Hour 9
    0.1502175038936894,      !- Hour 10
    0.1195408539803054,      !- Hour 11
    0.1183034524037835,      !- Hour 12
    0.1183090479403402,      !- Hour 13
    0.1185395407293234,      !- Hour 14
    0.1204041938125496,      !- Hour 15
    0.1312515314351479,      !- Hour 16
    0.1753933572476545,      !- Hour 17
    0.2990059006865597,      !- Hour 18
    0.5292054048635713,      !- Hour 19
    0.7897568330886795,      !- Hour 20
    0.8315562051596054,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay11,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0789419337614435,      !- Hour 6
    0.144893034676474,       !- Hour 7
    0.27900963966168,        !- Hour 8
    0.2689588616294252,      !- Hour 9
    0.1492705375745574,      !- Hour 10
    0.1258853263785063,      !- Hour 11
    0.1249420389829466,      !- Hour 12
    0.1253657789589727,      !- Hour 13
    0.1295936033421729,      !- Hour 14
    0.1516830215382982,      !- Hour 15
    0.2321232911383888,      !- Hour 16
    0.424913804746276,       !- Hour 17
    0.7114649819172535,      !- Hour 18
    0.9263499201514094,      !- Hour 19
    0.895229322699845,       !- Hour 20
    0.8315562051596054,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay12,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0805890581276433,      !- Hour 6
    0.1685202716772669,      !- Hour 7
    0.3473351158555082,      !- Hour 8
    0.3439222318547351,      !- Hour 9
    0.1843443107003274,      !- Hour 10
    0.1531653012364478,      !- Hour 11
    0.1519076360228756,      !- Hour 12
    0.1522866507874414,      !- Hour 13
    0.1564906667614936,      !- Hour 14
    0.1802573641687214,      !- Hour 15
    0.2705753715315666,      !- Hour 16
    0.4887348415628234,      !- Hour 17
    0.8006324405828233,      !- Hour 18
    1,                       !- Hour 19
    0.9105071267033257,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293968,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay1,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay2,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay3,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay4,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay5,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay6,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay7,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay8,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay9,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay10,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay11,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    GarageLightingDay12,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSetPointWeekday,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Day:Hourly,
    HeatingSetPointWeekend,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay1,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0810751371117283,      !- Hour 6
    0.1754928498223996,      !- Hour 7
    0.3674984858699065,      !- Hour 8
    0.3509737762290581,      !- Hour 9
    0.1796241302240017,      !- Hour 10
    0.1461451113486107,      !- Hour 11
    0.1447946708391748,      !- Hour 12
    0.1449362431737623,      !- Hour 13
    0.1468461558249436,      !- Hour 14
    0.1595689794580742,      !- Hour 15
    0.2165897560189799,      !- Hour 16
    0.3812533143972018,      !- Hour 17
    0.6731241450795302,      !- Hour 18
    0.9459871540365511,      !- Hour 19
    0.9695884067333206,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293966,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081797;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay2,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0796586105045587,      !- Hour 6
    0.1551734309902055,      !- Hour 7
    0.3087385907689721,      !- Hour 8
    0.2754286567918811,      !- Hour 9
    0.1383840558704216,      !- Hour 10
    0.1116077018598356,      !- Hour 11
    0.110527626207515,       !- Hour 12
    0.1105849409178399,      !- Hour 13
    0.1114427948238282,      !- Hour 14
    0.1175511558615045,      !- Hour 15
    0.1478459527692585,      !- Hour 16
    0.2488334225916976,      !- Hour 17
    0.4684874601676481,      !- Hour 18
    0.7578226485748313,      !- Hour 19
    0.9285234581967299,      !- Hour 20
    0.8510987285054227,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay3,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721158,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0775085558920672,      !- Hour 6
    0.1243318922840624,      !- Hour 7
    0.2195507259933788,      !- Hour 8
    0.1769284609262094,      !- Hour 9
    0.0919532811087338,      !- Hour 10
    0.0753504709169633,      !- Hour 11
    0.0746807646888061,      !- Hour 12
    0.0747081250114214,      !- Hour 13
    0.0751349389013204,      !- Hour 14
    0.0782662589385604,      !- Hour 15
    0.0947983195689644,      !- Hour 16
    0.1556411487046329,      !- Hour 17
    0.3086781436892003,      !- Hour 18
    0.560614951342465,       !- Hour 19
    0.7999097173054037,      !- Hour 20
    0.8315562051596052,      !- Hour 21
    0.6745235245926593,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081797;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay4,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0780026335194073,      !- Hour 6
    0.1314192072661645,      !- Hour 7
    0.2400458931206876,      !- Hour 8
    0.1896385906111891,      !- Hour 9
    0.0926979770384208,      !- Hour 10
    0.0737573097697009,      !- Hour 11
    0.0729933015874233,      !- Hour 12
    0.0729881023842533,      !- Hour 13
    0.0730129289002748,      !- Hour 14
    0.0732617238298279,      !- Hour 15
    0.0751066432105569,      !- Hour 16
    0.0850358259156085,      !- Hour 17
    0.1235111883155228,      !- Hour 18
    0.2293364561116024,      !- Hour 19
    0.4301329196120147,      !- Hour 20
    0.6753076668425905,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay5,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721158,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0764578163152617,      !- Hour 6
    0.1092595191732362,      !- Hour 7
    0.1759642892833356,      !- Hour 8
    0.1320859831662213,      !- Hour 9
    0.0725573204639131,      !- Hour 10
    0.0609263584590161,      !- Hour 11
    0.060457201273927,       !- Hour 12
    0.0604542429189803,      !- Hour 13
    0.0604718506621192,      !- Hour 14
    0.0606372965013423,      !- Hour 15
    0.0618219800781004,      !- Hour 16
    0.0681542967287655,      !- Hour 17
    0.0932611508047883,      !- Hour 18
    0.1663121291625644,      !- Hour 19
    0.3192038293972455,      !- Hour 20
    0.5396412549986991,      !- Hour 21
    0.6846730462186003,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081797;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay6,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0759891490527927,      !- Hour 6
    0.1025367041192548,      !- Hour 7
    0.1565231866308797,      !- Hour 8
    0.1162059412702413,      !- Hour 9
    0.0680273312156059,      !- Hour 10
    0.0586139905229636,      !- Hour 11
    0.0582342853515612,      !- Hour 12
    0.0582323692284826,      !- Hour 13
    0.0582512884155857,      !- Hour 14
    0.0584092781387565,      !- Hour 15
    0.0594447824746542,      !- Hour 16
    0.0646445550332739,      !- Hour 17
    0.084540614564011,       !- Hour 18
    0.1420351700381275,      !- Hour 19
    0.2655378508374246,      !- Hour 20
    0.4565287649405364,      !- Hour 21
    0.6409968395189406,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay7,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0763938558921456,      !- Hour 6
    0.1083420364945469,      !- Hour 7
    0.1733111038550548,      !- Hour 8
    0.129905951800638,       !- Hour 9
    0.0719262647317269,      !- Hour 10
    0.0605979481403284,      !- Hour 11
    0.0601409987391026,      !- Hour 12
    0.0601384515068925,      !- Hour 13
    0.060157925365213,       !- Hour 14
    0.0603199926960932,      !- Hour 15
    0.0613786684564062,      !- Hour 16
    0.0666767195555519,      !- Hour 17
    0.0868781425181096,      !- Hour 18
    0.1450430342036317,      !- Hour 19
    0.2694976366016646,      !- Hour 20
    0.4610944750193077,      !- Hour 21
    0.6431479922824559,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay8,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.077440041202129,       !- Hour 6
    0.1233490807548144,      !- Hour 7
    0.2167086219529276,      !- Hour 8
    0.1684627539319137,      !- Hour 9
    0.085146843707627,       !- Hour 10
    0.0688682286299106,      !- Hour 11
    0.0682115994341661,      !- Hour 12
    0.0682074282958368,      !- Hour 13
    0.0682308465475796,      !- Hour 14
    0.0684432989360932,      !- Hour 15
    0.0699127776336065,      !- Hour 16
    0.0774953639142909,      !- Hour 17
    0.106489508579754,       !- Hour 18
    0.187706352571973,       !- Hour 19
    0.3507854888202473,      !- Hour 20
    0.5744841782094462,      !- Hour 21
    0.6985027541699593,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081799;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay9,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0788110145494,         !- Hour 6
    0.1430150591487086,      !- Hour 7
    0.2735788915716419,      !- Hour 8
    0.2269040068698413,      !- Hour 9
    0.1103862476661598,      !- Hour 10
    0.0876205148464771,      !- Hour 11
    0.0867022153006893,      !- Hour 12
    0.0866986116431663,      !- Hour 13
    0.0867641824124107,      !- Hour 14
    0.0873416782102554,      !- Hour 15
    0.0911099284221193,      !- Hour 16
    0.1089073928175129,      !- Hour 17
    0.1691454256273759,      !- Hour 18
    0.3125741936595726,      !- Hour 19
    0.5435163646330238,      !- Hour 20
    0.7688349396685397,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay10,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0804828905534029,      !- Hour 6
    0.1669973469425879,      !- Hour 7
    0.3429311071387543,      !- Hour 8
    0.307224288436684,       !- Hour 9
    0.1502175038936894,      !- Hour 10
    0.1195408539803054,      !- Hour 11
    0.1183034524037835,      !- Hour 12
    0.1183090479403402,      !- Hour 13
    0.1185395407293234,      !- Hour 14
    0.1204041938125496,      !- Hour 15
    0.1312515314351479,      !- Hour 16
    0.1753933572476545,      !- Hour 17
    0.2990059006865597,      !- Hour 18
    0.5292054048635711,      !- Hour 19
    0.7897568330886793,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay11,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868597,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0789419337614435,      !- Hour 6
    0.144893034676474,       !- Hour 7
    0.27900963966168,        !- Hour 8
    0.2689588616294251,      !- Hour 9
    0.1492705375745574,      !- Hour 10
    0.1258853263785063,      !- Hour 11
    0.1249420389829467,      !- Hour 12
    0.1253657789589727,      !- Hour 13
    0.129593603342173,       !- Hour 14
    0.1516830215382982,      !- Hour 15
    0.2321232911383888,      !- Hour 16
    0.424913804746276,       !- Hour 17
    0.7114649819172535,      !- Hour 18
    0.9263499201514093,      !- Hour 19
    0.895229322699845,       !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058742,      !- Hour 23
    0.3725749938081798;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLightingDay12,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1849993852868598,      !- Hour 1
    0.1109996311721159,      !- Hour 2
    0.0739997541147439,      !- Hour 3
    0.0739997541147439,      !- Hour 4
    0.0739997541147439,      !- Hour 5
    0.0805890581276433,      !- Hour 6
    0.168520271677267,       !- Hour 7
    0.3473351158555083,      !- Hour 8
    0.3439222318547352,      !- Hour 9
    0.1843443107003274,      !- Hour 10
    0.1531653012364478,      !- Hour 11
    0.1519076360228756,      !- Hour 12
    0.1522866507874414,      !- Hour 13
    0.1564906667614936,      !- Hour 14
    0.1802573641687214,      !- Hour 15
    0.2705753715315667,      !- Hour 16
    0.4887348415628233,      !- Hour 17
    0.8006324405828235,      !- Hour 18
    1,                       !- Hour 19
    0.9105071267033257,      !- Hour 20
    0.8315562051596053,      !- Hour 21
    0.7108326874293969,      !- Hour 22
    0.5363686193058741,      !- Hour 23
    0.3725749938081797;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay1,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6043507877617913,      !- Hour 1
    0.5564478830472858,      !- Hour 2
    0.5499963133887665,      !- Hour 3
    0.5422544297985434,      !- Hour 4
    0.5217706961327447,      !- Hour 5
    0.5822541616813629,      !- Hour 6
    0.6727374261420953,      !- Hour 7
    0.7148339181639335,      !- Hour 8
    0.6043507877617913,      !- Hour 9
    0.5143513910254477,      !- Hour 10
    0.5264480841351713,      !- Hour 11
    0.5266093733766343,      !- Hour 12
    0.5177384650961702,      !- Hour 13
    0.5356415708985612,      !- Hour 14
    0.5658026590521388,      !- Hour 15
    0.5972540611374201,      !- Hour 16
    0.7064468776078585,      !- Hour 17
    0.8582200538245239,      !- Hour 18
    0.9317679479316435,      !- Hour 19
    0.9617677468437581,      !- Hour 20
    0.9948320413436691,      !- Hour 21
    0.9716063905729999,      !- Hour 22
    0.840800815746522,       !- Hour 23
    0.7306402638273057;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay2,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6074902723735409,      !- Hour 1
    0.5593385214007782,      !- Hour 2
    0.5528534370946822,      !- Hour 3
    0.545071335927367,       !- Hour 4
    0.5244811932555122,      !- Hour 5
    0.5852788586251622,      !- Hour 6
    0.6762321660181582,      !- Hour 7
    0.7185473411154344,      !- Hour 8
    0.6074902723735409,      !- Hour 9
    0.5170233463035019,      !- Hour 10
    0.5291828793774319,      !- Hour 11
    0.5293450064850843,      !- Hour 12
    0.5204280155642023,      !- Hour 13
    0.5384241245136187,      !- Hour 14
    0.5687418936446174,      !- Hour 15
    0.6003566796368353,      !- Hour 16
    0.7101167315175098,      !- Hour 17
    0.8626783398184176,      !- Hour 18
    0.9366083009079118,      !- Hour 19
    0.9667639429312582,      !- Hour 20
    1,                       !- Hour 21
    0.9766536964980546,      !- Hour 22
    0.8451686121919585,      !- Hour 23
    0.7344357976653696;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay3,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5300496519503849,      !- Hour 1
    0.4880361086812992,      !- Hour 2
    0.4823777190154289,      !- Hour 3
    0.4755876514163848,      !- Hour 4
    0.4576222642272471,      !- Hour 5
    0.5106696673447797,      !- Hour 6
    0.5900285824086082,      !- Hour 7
    0.6269495749784109,      !- Hour 8
    0.5300496519503849,      !- Hour 9
    0.4511151161114965,      !- Hour 10
    0.461724596735003,       !- Hour 11
    0.4618660564766497,      !- Hour 12
    0.4540857706860782,      !- Hour 13
    0.469787802008868,       !- Hour 14
    0.4962407736968108,      !- Hour 15
    0.5238254233179277,      !- Hour 16
    0.6195936684127797,      !- Hour 17
    0.7527072853023746,      !- Hour 18
    0.8172129274932942,      !- Hour 19
    0.8435244394395903,      !- Hour 20
    0.8725236864771747,      !- Hour 21
    0.8521534836800422,      !- Hour 22
    0.7374296332045253,      !- Hour 23
    0.6408126296597927;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay4,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5290031570798017,      !- Hour 1
    0.4870725625634684,      !- Hour 2
    0.4814253444467904,      !- Hour 3
    0.4746486827067769,      !- Hour 4
    0.4567187651863246,      !- Hour 5
    0.5096614350301799,      !- Hour 6
    0.5888636691165873,      !- Hour 7
    0.6257117673279106,      !- Hour 8
    0.5290031570798017,      !- Hour 9
    0.4502244643521451,      !- Hour 10
    0.4608129983209162,      !- Hour 11
    0.460954178773833,       !- Hour 12
    0.4531892538634009,      !- Hour 13
    0.4688602841371821,      !- Hour 14
    0.4952610288326513,      !- Hour 15
    0.5227912171514559,      !- Hour 16
    0.6183703837762293,      !- Hour 17
    0.7512211899710767,      !- Hour 18
    0.8155994765012047,      !- Hour 19
    0.841859040743757,       !- Hour 20
    0.8708010335917311,      !- Hour 21
    0.8504710483716907,      !- Hour 22
    0.7359737010560464,      !- Hour 23
    0.6395474517137714;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay5,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5300496519503849,      !- Hour 1
    0.4880361086812992,      !- Hour 2
    0.4823777190154289,      !- Hour 3
    0.4755876514163848,      !- Hour 4
    0.4576222642272471,      !- Hour 5
    0.5106696673447797,      !- Hour 6
    0.5900285824086082,      !- Hour 7
    0.6269495749784109,      !- Hour 8
    0.5300496519503849,      !- Hour 9
    0.4511151161114965,      !- Hour 10
    0.461724596735003,       !- Hour 11
    0.4618660564766497,      !- Hour 12
    0.4540857706860782,      !- Hour 13
    0.469787802008868,       !- Hour 14
    0.4962407736968108,      !- Hour 15
    0.5238254233179277,      !- Hour 16
    0.6195936684127797,      !- Hour 17
    0.7527072853023746,      !- Hour 18
    0.8172129274932942,      !- Hour 19
    0.8435244394395903,      !- Hour 20
    0.8725236864771747,      !- Hour 21
    0.8521534836800422,      !- Hour 22
    0.7374296332045253,      !- Hour 23
    0.6408126296597927;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay6,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4651669699742273,      !- Hour 1
    0.4282962493757897,      !- Hour 2
    0.4233304957598384,      !- Hour 3
    0.417371591420697,       !- Hour 4
    0.401605323690052,       !- Hour 5
    0.4481592638395944,      !- Hour 6
    0.5178039583033097,      !- Hour 7
    0.5502055006473913,      !- Hour 8
    0.4651669699742273,      !- Hour 9
    0.3958947070317082,      !- Hour 10
    0.4052054950616167,      !- Hour 11
    0.4053296389020154,      !- Hour 12
    0.3985017276800825,      !- Hour 13
    0.4122816939643471,      !- Hour 14
    0.4354965921189189,      !- Hour 15
    0.4597046409966809,      !- Hour 16
    0.5437500209466547,      !- Hour 17
    0.6605693747619064,      !- Hour 18
    0.7171789659837499,      !- Hour 19
    0.7402697202979228,      !- Hour 20
    0.7657192075796726,      !- Hour 21
    0.7478424945622484,      !- Hour 22
    0.6471618399988381,      !- Hour 23
    0.5623715970064717;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay7,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4630739802330608,      !- Hour 1
    0.4263691571401281,      !- Hour 2
    0.4214257466225614,      !- Hour 3
    0.4154936540014813,      !- Hour 4
    0.3997983256082071,      !- Hour 5
    0.4461427992103948,      !- Hour 6
    0.5154741317192678,      !- Hour 7
    0.5477298853463906,      !- Hour 8
    0.4630739802330608,      !- Hour 9
    0.3941134035130054,      !- Hour 10
    0.403382298233443,       !- Hour 11
    0.4035058834963821,      !- Hour 12
    0.3967086940347278,      !- Hour 13
    0.4104266582209755,      !- Hour 14
    0.4335371023905998,      !- Hour 15
    0.4576362286637375,      !- Hour 16
    0.5413034516735539,      !- Hour 17
    0.6575971840993106,      !- Hour 18
    0.713952063999571,       !- Hour 19
    0.7369389229062562,      !- Hour 20
    0.7622739018087854,      !- Hour 21
    0.7444776239455454,      !- Hour 22
    0.6442499757018805,      !- Hour 23
    0.559841241114429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay8,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4630739802330608,      !- Hour 1
    0.4263691571401281,      !- Hour 2
    0.4214257466225614,      !- Hour 3
    0.4154936540014813,      !- Hour 4
    0.3997983256082071,      !- Hour 5
    0.4461427992103948,      !- Hour 6
    0.5154741317192678,      !- Hour 7
    0.5477298853463906,      !- Hour 8
    0.4630739802330608,      !- Hour 9
    0.3941134035130054,      !- Hour 10
    0.403382298233443,       !- Hour 11
    0.4035058834963821,      !- Hour 12
    0.3967086940347278,      !- Hour 13
    0.4104266582209755,      !- Hour 14
    0.4335371023905998,      !- Hour 15
    0.4576362286637375,      !- Hour 16
    0.5413034516735539,      !- Hour 17
    0.6575971840993106,      !- Hour 18
    0.713952063999571,       !- Hour 19
    0.7369389229062562,      !- Hour 20
    0.7622739018087854,      !- Hour 21
    0.7444776239455454,      !- Hour 22
    0.6442499757018805,      !- Hour 23
    0.559841241114429;       !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay9,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4651669699742273,      !- Hour 1
    0.4282962493757897,      !- Hour 2
    0.4233304957598384,      !- Hour 3
    0.417371591420697,       !- Hour 4
    0.401605323690052,       !- Hour 5
    0.4481592638395944,      !- Hour 6
    0.5178039583033097,      !- Hour 7
    0.5502055006473913,      !- Hour 8
    0.4651669699742273,      !- Hour 9
    0.3958947070317082,      !- Hour 10
    0.4052054950616167,      !- Hour 11
    0.4053296389020154,      !- Hour 12
    0.3985017276800825,      !- Hour 13
    0.4122816939643471,      !- Hour 14
    0.4354965921189189,      !- Hour 15
    0.4597046409966809,      !- Hour 16
    0.5437500209466547,      !- Hour 17
    0.6605693747619064,      !- Hour 18
    0.7171789659837499,      !- Hour 19
    0.7402697202979228,      !- Hour 20
    0.7657192075796726,      !- Hour 21
    0.7478424945622484,      !- Hour 22
    0.6471618399988381,      !- Hour 23
    0.5623715970064717;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay10,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5117359917151791,      !- Hour 1
    0.4711740516192602,      !- Hour 2
    0.4657111640642542,      !- Hour 3
    0.4591556989982471,      !- Hour 4
    0.4418110310111033,      !- Hour 5
    0.4930256018392838,      !- Hour 6
    0.5696425997982417,      !- Hour 7
    0.6052879410946553,      !- Hour 8
    0.5117359917151791,      !- Hour 9
    0.4355287103228466,      !- Hour 10
    0.4457716244884827,      !- Hour 11
    0.4459081966773578,      !- Hour 12
    0.4383967262892247,      !- Hour 13
    0.4535562392543661,      !- Hour 14
    0.4790952385740187,      !- Hour 15
    0.5057268154046726,      !- Hour 16
    0.5981861872731477,      !- Hour 17
    0.7267006170046618,      !- Hour 18
    0.7889775351317293,      !- Hour 19
    0.8143799622625069,      !- Hour 20
    0.842377260981912,       !- Hour 21
    0.8227108657838909,      !- Hour 22
    0.7119508206061459,      !- Hour 23
    0.6186720156044199;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay11,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5096430019740128,      !- Hour 1
    0.4692469593835986,      !- Hour 2
    0.4638064149269771,      !- Hour 3
    0.4572777615790314,      !- Hour 4
    0.4400040329292584,      !- Hour 5
    0.4910091372100843,      !- Hour 6
    0.5673127732141998,      !- Hour 7
    0.6028123257936547,      !- Hour 8
    0.5096430019740128,      !- Hour 9
    0.4337474068041437,      !- Hour 10
    0.443948427660309,       !- Hour 11
    0.4440844412717244,      !- Hour 12
    0.4366036926438699,      !- Hour 13
    0.4517012035109945,      !- Hour 14
    0.4771357488456996,      !- Hour 15
    0.503658403071729,       !- Hour 16
    0.5957396180000468,      !- Hour 17
    0.723728426342066,       !- Hour 18
    0.7857506331475504,      !- Hour 19
    0.8110491648708401,      !- Hour 20
    0.8389319552110248,      !- Hour 21
    0.8193459951671878,      !- Hour 22
    0.7090389563091882,      !- Hour 23
    0.6161416597123772;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay12,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6043507877617913,      !- Hour 1
    0.5564478830472858,      !- Hour 2
    0.5499963133887665,      !- Hour 3
    0.5422544297985434,      !- Hour 4
    0.5217706961327447,      !- Hour 5
    0.5822541616813629,      !- Hour 6
    0.6727374261420953,      !- Hour 7
    0.7148339181639335,      !- Hour 8
    0.6043507877617913,      !- Hour 9
    0.5143513910254477,      !- Hour 10
    0.5264480841351713,      !- Hour 11
    0.5266093733766343,      !- Hour 12
    0.5177384650961702,      !- Hour 13
    0.5356415708985612,      !- Hour 14
    0.5658026590521388,      !- Hour 15
    0.5972540611374201,      !- Hour 16
    0.7064468776078585,      !- Hour 17
    0.8582200538245239,      !- Hour 18
    0.9317679479316435,      !- Hour 19
    0.9617677468437581,      !- Hour 20
    0.9948320413436691,      !- Hour 21
    0.9716063905729999,      !- Hour 22
    0.840800815746522,       !- Hour 23
    0.7306402638273057;      !- Hour 24

Schedule:Day:Hourly,
    NatVentClgSsnTempWeekday,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    22.22222222222222,       !- Hour 1
    22.22222222222222,       !- Hour 2
    22.22222222222222,       !- Hour 3
    22.22222222222222,       !- Hour 4
    22.22222222222222,       !- Hour 5
    22.22222222222222,       !- Hour 6
    22.22222222222222,       !- Hour 7
    22.22222222222222,       !- Hour 8
    22.22222222222222,       !- Hour 9
    22.22222222222222,       !- Hour 10
    22.22222222222222,       !- Hour 11
    22.22222222222222,       !- Hour 12
    22.22222222222222,       !- Hour 13
    22.22222222222222,       !- Hour 14
    22.22222222222222,       !- Hour 15
    22.22222222222222,       !- Hour 16
    22.22222222222222,       !- Hour 17
    22.22222222222222,       !- Hour 18
    22.22222222222222,       !- Hour 19
    22.22222222222222,       !- Hour 20
    22.22222222222222,       !- Hour 21
    22.22222222222222,       !- Hour 22
    22.22222222222222,       !- Hour 23
    22.22222222222222;       !- Hour 24

Schedule:Day:Hourly,
    NatVentClgSsnTempWeekend,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    22.22222222222222,       !- Hour 1
    22.22222222222222,       !- Hour 2
    22.22222222222222,       !- Hour 3
    22.22222222222222,       !- Hour 4
    22.22222222222222,       !- Hour 5
    22.22222222222222,       !- Hour 6
    22.22222222222222,       !- Hour 7
    22.22222222222222,       !- Hour 8
    22.22222222222222,       !- Hour 9
    22.22222222222222,       !- Hour 10
    22.22222222222222,       !- Hour 11
    22.22222222222222,       !- Hour 12
    22.22222222222222,       !- Hour 13
    22.22222222222222,       !- Hour 14
    22.22222222222222,       !- Hour 15
    22.22222222222222,       !- Hour 16
    22.22222222222222,       !- Hour 17
    22.22222222222222,       !- Hour 18
    22.22222222222222,       !- Hour 19
    22.22222222222222,       !- Hour 20
    22.22222222222222,       !- Hour 21
    22.22222222222222,       !- Hour 22
    22.22222222222222,       !- Hour 23
    22.22222222222222;       !- Hour 24

Schedule:Day:Hourly,
    NatVentHtgSsnTempWeekday,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    23.88888888888889,       !- Hour 1
    23.88888888888889,       !- Hour 2
    23.88888888888889,       !- Hour 3
    23.88888888888889,       !- Hour 4
    23.88888888888889,       !- Hour 5
    23.88888888888889,       !- Hour 6
    23.88888888888889,       !- Hour 7
    23.88888888888889,       !- Hour 8
    23.88888888888889,       !- Hour 9
    23.88888888888889,       !- Hour 10
    23.88888888888889,       !- Hour 11
    23.88888888888889,       !- Hour 12
    23.88888888888889,       !- Hour 13
    23.88888888888889,       !- Hour 14
    23.88888888888889,       !- Hour 15
    23.88888888888889,       !- Hour 16
    23.88888888888889,       !- Hour 17
    23.88888888888889,       !- Hour 18
    23.88888888888889,       !- Hour 19
    23.88888888888889,       !- Hour 20
    23.88888888888889,       !- Hour 21
    23.88888888888889,       !- Hour 22
    23.88888888888889,       !- Hour 23
    23.88888888888889;       !- Hour 24

Schedule:Day:Hourly,
    NatVentHtgSsnTempWeekend,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    23.88888888888889,       !- Hour 1
    23.88888888888889,       !- Hour 2
    23.88888888888889,       !- Hour 3
    23.88888888888889,       !- Hour 4
    23.88888888888889,       !- Hour 5
    23.88888888888889,       !- Hour 6
    23.88888888888889,       !- Hour 7
    23.88888888888889,       !- Hour 8
    23.88888888888889,       !- Hour 9
    23.88888888888889,       !- Hour 10
    23.88888888888889,       !- Hour 11
    23.88888888888889,       !- Hour 12
    23.88888888888889,       !- Hour 13
    23.88888888888889,       !- Hour 14
    23.88888888888889,       !- Hour 15
    23.88888888888889,       !- Hour 16
    23.88888888888889,       !- Hour 17
    23.88888888888889,       !- Hour 18
    23.88888888888889,       !- Hour 19
    23.88888888888889,       !- Hour 20
    23.88888888888889,       !- Hour 21
    23.88888888888889,       !- Hour 22
    23.88888888888889,       !- Hour 23
    23.88888888888889;       !- Hour 24

Schedule:Day:Hourly,
    NatVentOvlpSsnTempWeekday,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    22.22222222222222,       !- Hour 1
    22.22222222222222,       !- Hour 2
    22.22222222222222,       !- Hour 3
    22.22222222222222,       !- Hour 4
    22.22222222222222,       !- Hour 5
    22.22222222222222,       !- Hour 6
    22.22222222222222,       !- Hour 7
    22.22222222222222,       !- Hour 8
    22.22222222222222,       !- Hour 9
    22.22222222222222,       !- Hour 10
    22.22222222222222,       !- Hour 11
    22.22222222222222,       !- Hour 12
    22.22222222222222,       !- Hour 13
    22.22222222222222,       !- Hour 14
    22.22222222222222,       !- Hour 15
    22.22222222222222,       !- Hour 16
    22.22222222222222,       !- Hour 17
    22.22222222222222,       !- Hour 18
    22.22222222222222,       !- Hour 19
    22.22222222222222,       !- Hour 20
    22.22222222222222,       !- Hour 21
    22.22222222222222,       !- Hour 22
    22.22222222222222,       !- Hour 23
    22.22222222222222;       !- Hour 24

Schedule:Day:Hourly,
    NatVentOvlpSsnTempWeekend,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    22.22222222222222,       !- Hour 1
    22.22222222222222,       !- Hour 2
    22.22222222222222,       !- Hour 3
    22.22222222222222,       !- Hour 4
    22.22222222222222,       !- Hour 5
    22.22222222222222,       !- Hour 6
    22.22222222222222,       !- Hour 7
    22.22222222222222,       !- Hour 8
    22.22222222222222,       !- Hour 9
    22.22222222222222,       !- Hour 10
    22.22222222222222,       !- Hour 11
    22.22222222222222,       !- Hour 12
    22.22222222222222,       !- Hour 13
    22.22222222222222,       !- Hour 14
    22.22222222222222,       !- Hour 15
    22.22222222222222,       !- Hour 16
    22.22222222222222,       !- Hour 17
    22.22222222222222,       !- Hour 18
    22.22222222222222,       !- Hour 19
    22.22222222222222,       !- Hour 20
    22.22222222222222,       !- Hour 21
    22.22222222222222,       !- Hour 22
    22.22222222222222,       !- Hour 23
    22.22222222222222;       !- Hour 24

Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    0.8831,                  !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.5531,                  !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    OccupancyVacationDay,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    RangeHoodDay,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay1,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6107530021535205,      !- Hour 1
    0.5975425498936606,      !- Hour 2
    0.5844857075437992,      !- Hour 3
    0.5671277877139833,      !- Hour 4
    0.5583720228440763,      !- Hour 5
    0.5583720228440763,      !- Hour 6
    0.5801846300638448,      !- Hour 7
    0.6107530021535205,      !- Hour 8
    0.623809844503382,       !- Hour 9
    0.6325656093732891,      !- Hour 10
    0.6107530021535205,      !- Hour 11
    0.6107530021535205,      !- Hour 12
    0.6411677643331979,      !- Hour 13
    0.6411677643331979,      !- Hour 14
    0.6325656093732891,      !- Hour 15
    0.6411677643331979,      !- Hour 16
    0.6761908238128262,      !- Hour 17
    0.741628645472132,       !- Hour 18
    0.7634412526919007,      !- Hour 19
    0.741628645472132,       !- Hour 20
    0.7198160382523634,      !- Hour 21
    0.7066055859925036,      !- Hour 22
    0.6761908238128262,      !- Hour 23
    0.6325656093732891;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay2,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6095265905026098,      !- Hour 1
    0.5963426652553199,      !- Hour 2
    0.583312041464394,       !- Hour 3
    0.5659889768952806,      !- Hour 4
    0.557250793882542,       !- Hour 5
    0.557250793882542,       !- Hour 6
    0.5790196006862065,      !- Hour 7
    0.6095265905026098,      !- Hour 8
    0.6225572142935358,      !- Hour 9
    0.6312953973062745,      !- Hour 10
    0.6095265905026098,      !- Hour 11
    0.6095265905026098,      !- Hour 12
    0.6398802788626492,      !- Hour 13
    0.6398802788626492,      !- Hour 14
    0.6312953973062745,      !- Hour 15
    0.6398802788626492,      !- Hour 16
    0.6748330109136036,      !- Hour 17
    0.7401394313245977,      !- Hour 18
    0.7619082381282622,      !- Hour 19
    0.7401394313245977,      !- Hour 20
    0.718370624520933,       !- Hour 21
    0.7051866992736432,      !- Hour 22
    0.6748330109136036,      !- Hour 23
    0.6312953973062745;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay3,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7914005183049239,      !- Hour 1
    0.7742827002530568,      !- Hour 2
    0.7573639265971418,      !- Hour 3
    0.7348719098545723,      !- Hour 4
    0.7235263792853115,      !- Hour 5
    0.7235263792853115,      !- Hour 6
    0.7517906835104873,      !- Hour 7
    0.7914005183049239,      !- Hour 8
    0.8083192919608391,      !- Hour 9
    0.8196648225300998,      !- Hour 10
    0.7914005183049239,      !- Hour 11
    0.7914005183049239,      !- Hour 12
    0.8308113087034086,      !- Hour 13
    0.8308113087034086,      !- Hour 14
    0.8196648225300998,      !- Hour 15
    0.8308113087034086,      !- Hour 16
    0.8761934309804514,      !- Hour 17
    0.9609863436559791,      !- Hour 18
    0.989250647881155,       !- Hour 19
    0.9609863436559791,      !- Hour 20
    0.9327220394308032,      !- Hour 21
    0.915604221378936,       !- Hour 22
    0.8761934309804514,      !- Hour 23
    0.8196648225300998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay4,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.791115815600248,       !- Hour 1
    0.7740041556048706,      !- Hour 2
    0.7570914684001369,      !- Hour 3
    0.7346075430573733,      !- Hour 4
    0.7232660939906694,      !- Hour 5
    0.7232660939906694,      !- Hour 6
    0.7515202302621069,      !- Hour 7
    0.791115815600248,       !- Hour 8
    0.8080285028049818,      !- Hour 9
    0.8193699518716856,      !- Hour 10
    0.791115815600248,       !- Hour 11
    0.791115815600248,       !- Hour 12
    0.8305124281477455,      !- Hour 13
    0.8305124281477455,      !- Hour 14
    0.8193699518716856,      !- Hour 15
    0.8305124281477455,      !- Hour 16
    0.8758782244145604,      !- Hour 17
    0.9606406332288728,      !- Hour 18
    0.9888947695003102,      !- Hour 19
    0.9606406332288728,      !- Hour 20
    0.9323864969574354,      !- Hour 21
    0.9152748369620577,      !- Hour 22
    0.8758782244145604,      !- Hour 23
    0.8193699518716856;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay5,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7914005183049239,      !- Hour 1
    0.7742827002530568,      !- Hour 2
    0.7573639265971418,      !- Hour 3
    0.7348719098545723,      !- Hour 4
    0.7235263792853115,      !- Hour 5
    0.7235263792853115,      !- Hour 6
    0.7517906835104873,      !- Hour 7
    0.7914005183049239,      !- Hour 8
    0.8083192919608391,      !- Hour 9
    0.8196648225300998,      !- Hour 10
    0.7914005183049239,      !- Hour 11
    0.7914005183049239,      !- Hour 12
    0.8308113087034086,      !- Hour 13
    0.8308113087034086,      !- Hour 14
    0.8196648225300998,      !- Hour 15
    0.8308113087034086,      !- Hour 16
    0.8761934309804514,      !- Hour 17
    0.9609863436559791,      !- Hour 18
    0.989250647881155,       !- Hour 19
    0.9609863436559791,      !- Hour 20
    0.9327220394308032,      !- Hour 21
    0.915604221378936,       !- Hour 22
    0.8761934309804514,      !- Hour 23
    0.8196648225300998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay6,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7826961770623742,      !- Hour 2
    0.7655935613682092,      !- Hour 3
    0.7428571428571429,      !- Hour 4
    0.7313883299798793,      !- Hour 5
    0.7313883299798793,      !- Hour 6
    0.7599597585513078,      !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.817102615694165,       !- Hour 9
    0.8285714285714286,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.8398390342052313,      !- Hour 13
    0.8398390342052313,      !- Hour 14
    0.8285714285714286,      !- Hour 15
    0.8398390342052313,      !- Hour 16
    0.8857142857142857,      !- Hour 17
    0.9714285714285714,      !- Hour 18
    1,                       !- Hour 19
    0.9714285714285714,      !- Hour 20
    0.9428571428571428,      !- Hour 21
    0.9255533199195171,      !- Hour 22
    0.8857142857142857,      !- Hour 23
    0.8285714285714286;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay7,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7826961770623742,      !- Hour 2
    0.7655935613682092,      !- Hour 3
    0.7428571428571429,      !- Hour 4
    0.7313883299798793,      !- Hour 5
    0.7313883299798793,      !- Hour 6
    0.7599597585513078,      !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.817102615694165,       !- Hour 9
    0.8285714285714286,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.8398390342052313,      !- Hour 13
    0.8398390342052313,      !- Hour 14
    0.8285714285714286,      !- Hour 15
    0.8398390342052313,      !- Hour 16
    0.8857142857142857,      !- Hour 17
    0.9714285714285714,      !- Hour 18
    1,                       !- Hour 19
    0.9714285714285714,      !- Hour 20
    0.9428571428571428,      !- Hour 21
    0.9255533199195171,      !- Hour 22
    0.8857142857142857,      !- Hour 23
    0.8285714285714286;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay8,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7826961770623742,      !- Hour 2
    0.7655935613682092,      !- Hour 3
    0.7428571428571429,      !- Hour 4
    0.7313883299798793,      !- Hour 5
    0.7313883299798793,      !- Hour 6
    0.7599597585513078,      !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.817102615694165,       !- Hour 9
    0.8285714285714286,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.8398390342052313,      !- Hour 13
    0.8398390342052313,      !- Hour 14
    0.8285714285714286,      !- Hour 15
    0.8398390342052313,      !- Hour 16
    0.8857142857142857,      !- Hour 17
    0.9714285714285714,      !- Hour 18
    1,                       !- Hour 19
    0.9714285714285714,      !- Hour 20
    0.9428571428571428,      !- Hour 21
    0.9255533199195171,      !- Hour 22
    0.8857142857142857,      !- Hour 23
    0.8285714285714286;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay9,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7826961770623742,      !- Hour 2
    0.7655935613682092,      !- Hour 3
    0.7428571428571429,      !- Hour 4
    0.7313883299798793,      !- Hour 5
    0.7313883299798793,      !- Hour 6
    0.7599597585513078,      !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.817102615694165,       !- Hour 9
    0.8285714285714286,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.8398390342052313,      !- Hour 13
    0.8398390342052313,      !- Hour 14
    0.8285714285714286,      !- Hour 15
    0.8398390342052313,      !- Hour 16
    0.8857142857142857,      !- Hour 17
    0.9714285714285714,      !- Hour 18
    1,                       !- Hour 19
    0.9714285714285714,      !- Hour 20
    0.9428571428571428,      !- Hour 21
    0.9255533199195171,      !- Hour 22
    0.8857142857142857,      !- Hour 23
    0.8285714285714286;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6795707559221812,      !- Hour 1
    0.6648717908795988,      !- Hour 2
    0.6503437440351861,      !- Hour 3
    0.6310299876420254,      !- Hour 4
    0.6212876503463604,      !- Hour 5
    0.6212876503463604,      !- Hour 6
    0.6455580344864383,      !- Hour 7
    0.6795707559221812,      !- Hour 8
    0.6940988027665942,      !- Hour 9
    0.7038411400622592,      !- Hour 10
    0.6795707559221812,      !- Hour 11
    0.6795707559221812,      !- Hour 12
    0.7134125591597547,      !- Hour 13
    0.7134125591597547,      !- Hour 14
    0.7038411400622592,      !- Hour 15
    0.7134125591597547,      !- Hour 16
    0.7523819083424149,      !- Hour 17
    0.8251930607626488,      !- Hour 18
    0.8494634449027266,      !- Hour 19
    0.8251930607626488,      !- Hour 20
    0.8009226766225708,      !- Hour 21
    0.7862237115799884,      !- Hour 22
    0.7523819083424149,      !- Hour 23
    0.7038411400622592;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6755557177793188,      !- Hour 1
    0.6609435971231263,      !- Hour 2
    0.646501384846657,       !- Hour 3
    0.627301737937939,       !- Hour 4
    0.6176169602937183,      !- Hour 5
    0.6176169602937183,      !- Hour 6
    0.6417439502144082,      !- Hour 7
    0.6755557177793188,      !- Hour 8
    0.6899979300557882,      !- Hour 9
    0.6996827077000088,      !- Hour 10
    0.6755557177793188,      !- Hour 11
    0.6755557177793188,      !- Hour 12
    0.7091975769645062,      !- Hour 13
    0.7091975769645062,      !- Hour 14
    0.6996827077000088,      !- Hour 15
    0.7091975769645062,      !- Hour 16
    0.7479366875413886,      !- Hour 17
    0.8203176573034586,      !- Hour 18
    0.8444446472241487,      !- Hour 19
    0.8203176573034586,      !- Hour 20
    0.7961906673827686,      !- Hour 21
    0.7815785467265762,      !- Hour 22
    0.7479366875413886,      !- Hour 23
    0.6996827077000088;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6107530021535205,      !- Hour 1
    0.5975425498936606,      !- Hour 2
    0.5844857075437992,      !- Hour 3
    0.5671277877139833,      !- Hour 4
    0.5583720228440763,      !- Hour 5
    0.5583720228440763,      !- Hour 6
    0.5801846300638448,      !- Hour 7
    0.6107530021535205,      !- Hour 8
    0.623809844503382,       !- Hour 9
    0.6325656093732891,      !- Hour 10
    0.6107530021535205,      !- Hour 11
    0.6107530021535205,      !- Hour 12
    0.6411677643331979,      !- Hour 13
    0.6411677643331979,      !- Hour 14
    0.6325656093732891,      !- Hour 15
    0.6411677643331979,      !- Hour 16
    0.6761908238128262,      !- Hour 17
    0.741628645472132,       !- Hour 18
    0.7634412526919007,      !- Hour 19
    0.741628645472132,       !- Hour 20
    0.7198160382523634,      !- Hour 21
    0.7066055859925036,      !- Hour 22
    0.6761908238128262,      !- Hour 23
    0.6325656093732891;      !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0847763225038272,      !- Hour 1
    0.0384986108748653,      !- Hour 2
    0.0269887169019675,      !- Hour 3
    0.0384986108748653,      !- Hour 4
    0.1079548676078698,      !- Hour 5
    0.4087996824856835,      !- Hour 6
    0.9333333333333333,      !- Hour 7
    0.9256336111583603,      !- Hour 8
    0.7521120371945342,      !- Hour 9
    0.5901003572036061,      !- Hour 10
    0.4743663888416397,      !- Hour 11
    0.374111243408743,       !- Hour 12
    0.269966547598798,       !- Hour 13
    0.2313885581448092,      !- Hour 14
    0.2005102908657935,      !- Hour 15
    0.2082100130407666,      !- Hour 16
    0.2390882803197823,      !- Hour 17
    0.3085445370527868,      !- Hour 18
    0.3355332539547542,      !- Hour 19
    0.3355332539547542,      !- Hour 20
    0.3316437035777059,      !- Hour 21
    0.3239439814027329,      !- Hour 22
    0.2313885581448092,      !- Hour 23
    0.1658218517888529;      !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0908317741112434,      !- Hour 1
    0.0412485116516414,      !- Hour 2
    0.0289164823949651,      !- Hour 3
    0.0412485116516414,      !- Hour 4
    0.1156659295798605,      !- Hour 5
    0.4379996598060895,      !- Hour 6
    1,                       !- Hour 7
    0.9917502976696718,      !- Hour 8
    0.8058343255655723,      !- Hour 9
    0.6322503827181493,      !- Hour 10
    0.5082497023303283,      !- Hour 11
    0.400833475080796,       !- Hour 12
    0.2892498724272835,      !- Hour 13
    0.2479163122980098,      !- Hour 14
    0.2148324544990645,      !- Hour 15
    0.2230821568293927,      !- Hour 16
    0.2561660146283382,      !- Hour 17
    0.3305834325565573,      !- Hour 18
    0.3594999149515224,      !- Hour 19
    0.3594999149515224,      !- Hour 20
    0.3553325395475421,      !- Hour 21
    0.3470828372172138,      !- Hour 22
    0.2479163122980098,      !- Hour 23
    0.177666269773771;       !- Hour 24

Schedule:Day:Hourly,
    ShowersVacationDay,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1784310901721974,      !- Hour 1
    0.0855612360359619,      !- Hour 2
    0.0641394243627461,      !- Hour 3
    0.0641394243627461,      !- Hour 4
    0.0855612360359619,      !- Hour 5
    0.2284573209620014,      !- Hour 6
    0.5354192811734935,      !- Hour 7
    0.7852984138087107,      !- Hour 8
    0.8281420371551422,      !- Hour 9
    0.7781158063653383,      !- Hour 10
    0.685371962886004,       !- Hour 11
    0.6281631246528278,      !- Hour 12
    0.6139239204229843,      !- Hour 13
    0.5710802970765527,      !- Hour 14
    0.5210540662867488,      !- Hour 15
    0.5424758779599645,      !- Hour 16
    0.606741312979612,       !- Hour 17
    0.8209594297117699,      !- Hour 18
    0.9423076923076923,      !- Hour 19
    0.8709856605015739,      !- Hour 20
    0.713850371345691,       !- Hour 21
    0.606741312979612,       !- Hour 22
    0.4997582652704343,      !- Hour 23
    0.3426229761145514;      !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1893554426317197,      !- Hour 1
    0.0907996790585718,      !- Hour 2
    0.0680663278951591,      !- Hour 3
    0.0680663278951591,      !- Hour 4
    0.0907996790585718,      !- Hour 5
    0.2424445038780423,      !- Hour 6
    0.568200053490238,       !- Hour 7
    0.8333779085316929,      !- Hour 8
    0.8788446108585184,      !- Hour 9
    0.8257555496121958,      !- Hour 10
    0.7273335116341267,      !- Hour 11
    0.666622091468307,       !- Hour 12
    0.6515110992243915,      !- Hour 13
    0.6060443968975662,      !- Hour 14
    0.5529553356512437,      !- Hour 15
    0.5756886868146562,      !- Hour 16
    0.6438887403048944,      !- Hour 17
    0.8712222519390211,      !- Hour 18
    1,                       !- Hour 19
    0.9243113131853435,      !- Hour 20
    0.7575554961219577,      !- Hour 21
    0.6438887403048944,      !- Hour 22
    0.5303557100829099,      !- Hour 23
    0.3635998930195239;      !- Hour 24

Schedule:Day:Hourly,
    SinksVacationDay,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    CoolingSetPointDesignDay,!- Name
    Temperature,             !- Schedule Type Limits Name
    ,                        !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    23.88888888888889;       !- Value Until Time 1

Schedule:Day:Interval,
    HeatingSetPointDesignDay,!- Name
    Temperature,             !- Schedule Type Limits Name
    ,                        !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    21.11111111111111;       !- Value Until Time 1

Schedule:Day:Interval,
    NatVentOn-Day,           !- Name
    Fraction,                !- Schedule Type Limits Name
    ,                        !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NatVentOff-Day,          !- Name
    Fraction,                !- Schedule Type Limits Name
    ,                        !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    BathExhaustWeek,         !- Name
    For: AllDays,            !- DayType List 1
    BathExhaustDay;          !- Schedule:Day Name 1

Schedule:Week:Compact,
    BathsWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    BathsWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsVacationDay,        !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    BathsWeekend;            !- Schedule:Day Name 3

Schedule:Week:Compact,
    CeilingFanWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    CeilingFanWeekday,       !- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    CeilingFanWeekend;       !- Schedule:Day Name 2

Schedule:Week:Compact,
    ClothesDryerWeek,        !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerWeekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerVacationDay, !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesDryerWeekend;     !- Schedule:Day Name 3

Schedule:Week:Compact,
    ClothesDryerExhaustWeek, !- Name
    For: AllDays,            !- DayType List 1
    ClothesDryerExhaustDay;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    ClothesWasherWeek,       !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherWeekday,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherVacationDay,!- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ClothesWasherWeekend;    !- Schedule:Day Name 3

Schedule:Week:Compact,
    CookingRangeWeek1,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay1;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek2,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay2;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek3,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay3;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek4,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay4;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek5,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay5;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek6,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay6;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek7,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay7;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek8,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay8;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek9,       !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay9;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek10,      !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay10;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek11,      !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay11;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    CookingRangeWeek12,      !- Name
    For: AllDays,            !- DayType List 1
    CookingRangeDay12;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    CoolingSetPointWeek,     !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSetPointWeekday,  !- Schedule:Day Name 1
    For: SummerDesignDay,    !- DayType List 2
    CoolingSetPointDesignDay,!- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    CoolingSetPointWeekend;  !- Schedule:Day Name 3

Schedule:Week:Compact,
    DHWDistWeek,             !- Name
    For: AllDays,            !- DayType List 1
    DHWDistDay;              !- Schedule:Day Name 1

Schedule:Week:Compact,
    DishwasherWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherVacationDay,   !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    DishwasherWeekend;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    ExteriorLightingWeek1,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay1;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek2,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay2;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek3,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay3;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek4,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay4;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek5,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay5;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek6,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay6;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek7,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay7;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek8,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay8;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek9,   !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay9;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek10,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay10;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek11,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay11;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    ExteriorLightingWeek12,  !- Name
    For: AllDays,            !- DayType List 1
    ExteriorLightingDay12;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek1,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay1;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek2,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay2;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek3,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay3;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek4,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay4;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek5,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay5;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek6,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay6;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek7,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay7;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek8,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay8;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek9,     !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay9;      !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek10,    !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay10;     !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek11,    !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay11;     !- Schedule:Day Name 1

Schedule:Week:Compact,
    GarageLightingWeek12,    !- Name
    For: AllDays,            !- DayType List 1
    GarageLightingDay12;     !- Schedule:Day Name 1

Schedule:Week:Compact,
    HeatingSetPointWeek,     !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSetPointWeekday,  !- Schedule:Day Name 1
    For: WinterDesignDay,    !- DayType List 2
    HeatingSetPointDesignDay,!- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    HeatingSetPointWeekend;  !- Schedule:Day Name 3

Schedule:Week:Compact,
    InteriorLightingWeek1,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay1;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek2,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay2;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek3,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay3;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek4,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay4;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek5,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay5;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek6,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay6;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek7,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay7;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek8,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay8;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek9,   !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay9;    !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek10,  !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay10;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek11,  !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay11;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    InteriorLightingWeek12,  !- Name
    For: AllDays,            !- DayType List 1
    InteriorLightingDay12;   !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek1,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay1;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek2,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay2;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek3,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay3;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek4,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay4;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek5,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay5;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek6,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay6;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek7,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay7;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek8,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay8;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek9,       !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay9;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek10,      !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay10;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek11,      !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay11;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek12,      !- Name
    For: AllDays,            !- DayType List 1
    MiscPlugLoadDay12;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    NatVentOffSeason-Week,   !- Name
    For: AllDays,            !- DayType List 1
    NatVentOff-Day;          !- Schedule:Day Name 1

Schedule:Week:Compact,
    NatVent-Week,            !- Name
    For: Monday Wednesday Friday,  !- DayType List 1
    NatVentOn-Day,           !- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    NatVentOff-Day;          !- Schedule:Day Name 2

Schedule:Week:Compact,
    NatVentClgSsnTempWeek,   !- Name
    For: Weekdays,           !- DayType List 1
    NatVentClgSsnTempWeekday,!- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    NatVentClgSsnTempWeekend;!- Schedule:Day Name 2

Schedule:Week:Compact,
    NatVentHtgSsnTempWeek,   !- Name
    For: Weekdays,           !- DayType List 1
    NatVentHtgSsnTempWeekday,!- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    NatVentHtgSsnTempWeekend;!- Schedule:Day Name 2

Schedule:Week:Compact,
    NatVentOvlpSsnTempWeek,  !- Name
    For: Weekdays,           !- DayType List 1
    NatVentOvlpSsnTempWeekday,  !- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    NatVentOvlpSsnTempWeekend;  !- Schedule:Day Name 2

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    For: CustomDay1,         !- DayType List 1
    OccupancyVacationDay,    !- Schedule:Day Name 1
    For: AllOtherDays,       !- DayType List 2
    OccupancyDay;            !- Schedule:Day Name 2

Schedule:Week:Compact,
    RangeHoodWeek,           !- Name
    For: AllDays,            !- DayType List 1
    RangeHoodDay;            !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek1,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay1;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek2,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay2;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek3,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay3;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek4,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay4;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek5,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay5;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek6,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay6;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek7,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay7;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek8,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay8;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek9,       !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay9;        !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek10,      !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay10;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek11,      !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay11;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    RefrigeratorWeek12,      !- Name
    For: AllDays,            !- DayType List 1
    RefrigeratorDay12;       !- Schedule:Day Name 1

Schedule:Week:Compact,
    ShowersWeek,             !- Name
    For: Weekdays,           !- DayType List 1
    ShowersWeekday,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersVacationDay,      !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    ShowersWeekend;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    SinksWeek,               !- Name
    For: Weekdays,           !- DayType List 1
    SinksWeekday,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksVacationDay,        !- Schedule:Day Name 2
    For: AllOtherDays,       !- DayType List 3
    SinksWeekend;            !- Schedule:Day Name 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    BathExhaust,             !- Name
    FRACTION,                !- Schedule Type Limits Name
    BathExhaustWeek,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Baths,                   !- Name
    FRACTION,                !- Schedule Type Limits Name
    BathsWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CeilingFan,              !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    CeilingFanWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryer,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesDryerWeek,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesDryerExhaust,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesDryerExhaustWeek, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ClothesWasher,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesWasherWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CookingRange,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    CookingRangeWeek1,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CookingRangeWeek2,       !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CookingRangeWeek3,       !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CookingRangeWeek4,       !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CookingRangeWeek5,       !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CookingRangeWeek6,       !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CookingRangeWeek7,       !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CookingRangeWeek8,       !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CookingRangeWeek9,       !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CookingRangeWeek10,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CookingRangeWeek11,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CookingRangeWeek12,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    CoolingSetPoint,         !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    CoolingSetPointWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DHWDist,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    DHWDistWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Dishwasher,              !- Name
    FRACTION,                !- Schedule Type Limits Name
    DishwasherWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ExteriorLighting,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    ExteriorLightingWeek1,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    ExteriorLightingWeek2,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    ExteriorLightingWeek3,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    ExteriorLightingWeek4,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    ExteriorLightingWeek5,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    ExteriorLightingWeek6,   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    ExteriorLightingWeek7,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    ExteriorLightingWeek8,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    ExteriorLightingWeek9,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    ExteriorLightingWeek10,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    ExteriorLightingWeek11,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    ExteriorLightingWeek12,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    GarageLighting,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    GarageLightingWeek1,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    GarageLightingWeek2,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    GarageLightingWeek3,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    GarageLightingWeek4,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    GarageLightingWeek5,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    GarageLightingWeek6,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    GarageLightingWeek7,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    GarageLightingWeek8,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    GarageLightingWeek9,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    GarageLightingWeek10,    !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    GarageLightingWeek11,    !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    GarageLightingWeek12,    !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    HeatingSetPoint,         !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    HeatingSetPointWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    InteriorLighting,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    InteriorLightingWeek1,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    InteriorLightingWeek2,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    InteriorLightingWeek3,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    InteriorLightingWeek4,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    InteriorLightingWeek5,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    InteriorLightingWeek6,   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    InteriorLightingWeek7,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    InteriorLightingWeek8,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    InteriorLightingWeek9,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    InteriorLightingWeek10,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    InteriorLightingWeek11,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    InteriorLightingWeek12,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    MiscPlugLoad,            !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    MiscPlugLoadWeek1,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    MiscPlugLoadWeek2,       !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    MiscPlugLoadWeek3,       !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    MiscPlugLoadWeek4,       !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    MiscPlugLoadWeek5,       !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    MiscPlugLoadWeek6,       !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    MiscPlugLoadWeek7,       !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    MiscPlugLoadWeek8,       !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    MiscPlugLoadWeek9,       !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    MiscPlugLoadWeek10,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    MiscPlugLoadWeek11,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    MiscPlugLoadWeek12,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    NatVent,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    NatVent-Week,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NatVent-Week,            !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NatVent-Week,            !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NatVent-Week,            !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NatVent-Week,            !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NatVent-Week,            !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NatVent-Week,            !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NatVent-Week,            !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NatVent-Week,            !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NatVent-Week,            !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NatVent-Week,            !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NatVent-Week,            !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    NatVentTemp,             !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NatVentClgSsnTempWeek,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Occupancy,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    RangeHood,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    RangeHoodWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigerator,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    RefrigeratorWeek1,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    RefrigeratorWeek2,       !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    RefrigeratorWeek3,       !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    RefrigeratorWeek4,       !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    RefrigeratorWeek5,       !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    RefrigeratorWeek6,       !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    RefrigeratorWeek7,       !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    RefrigeratorWeek8,       !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    RefrigeratorWeek9,       !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    RefrigeratorWeek10,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    RefrigeratorWeek11,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    RefrigeratorWeek12,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Showers,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    ShowersWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sinks,                   !- Name
    FRACTION,                !- Schedule Type Limits Name
    SinksWeek,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    CoolingSeasonSchedule,   !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: Jan 31,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    Through: Feb 28,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: Mar 31,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0,         !- Field 12
    Through: Apr 30,         !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 0,         !- Field 16
    Through: May 31,         !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, 0,         !- Field 20
    Through: Jun 30,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, 1,         !- Field 24
    Through: Jul 31,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00, 1,         !- Field 28
    Through: Aug 31,         !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00, 1,         !- Field 32
    Through: Sep 30,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00, 1,         !- Field 36
    Through: Oct 31,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00, 0,         !- Field 40
    Through: Nov 30,         !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00, 0,         !- Field 44
    Through: Dec 31,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00, 0;         !- Field 48

Schedule:Compact,
    HeatingSeasonSchedule,   !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: Jan 31,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    Through: Feb 28,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 1,         !- Field 8
    Through: Mar 31,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1,         !- Field 12
    Through: Apr 30,         !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 1,         !- Field 16
    Through: May 31,         !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, 1,         !- Field 20
    Through: Jun 30,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, 1,         !- Field 24
    Through: Jul 31,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00, 1,         !- Field 28
    Through: Aug 31,         !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00, 0,         !- Field 32
    Through: Sep 30,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00, 1,         !- Field 36
    Through: Oct 31,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00, 1,         !- Field 40
    Through: Nov 30,         !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00, 1,         !- Field 44
    Through: Dec 31,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00, 1;         !- Field 48

Schedule:Compact,
    WindowShadingSchedule,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: Jan 31,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    Through: Feb 28,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: Mar 31,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0,         !- Field 12
    Through: Apr 30,         !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 0,         !- Field 16
    Through: May 31,         !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, 0,         !- Field 20
    Through: Jun 30,         !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, 1,         !- Field 24
    Through: Jul 31,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00, 1,         !- Field 28
    Through: Aug 31,         !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00, 1,         !- Field 32
    Through: Sep 30,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00, 1,         !- Field 36
    Through: Oct 31,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00, 0,         !- Field 40
    Through: Nov 30,         !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00, 0,         !- Field 44
    Through: Dec 31,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00, 0;         !- Field 48


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,AlwaysOff,FRACTION,0;
Schedule:Constant,AlwaysOn,FRACTION,1;
Schedule:Constant,BathLatSchedule,FRACTION,0;
Schedule:Constant,BathSensSchedule,FRACTION,1;
Schedule:Constant,CeilingFansMaster,ON/OFF,1;
Schedule:Constant,CWWaterTempSchedule,TEMPERATURE,54.44444444444444;
Schedule:Constant,DHWSupplySetpoint,TEMPERATURE,54.44444444444444;
Schedule:Constant,DWWaterTempSchedule,TEMPERATURE,54.44444444444444;
Schedule:Constant,LivingZoneControl,MULTIPLIER,4;
Schedule:Constant,OccupantActivity,MULTIPLIER,112.55040000000001;
Schedule:Constant,ShowerLatSchedule,FRACTION,0.4871972318339101;
Schedule:Constant,ShowerSensSchedule,FRACTION,0.5128027681660899;
Schedule:Constant,SinkLatSchedule,FRACTION,0.3122222222222222;
Schedule:Constant,SinkSensSchedule,FRACTION,0.6877777777777778;
Schedule:Constant,SSBWaterTempSchedule,TEMPERATURE,43.333333333333336;
Schedule:Constant,SupplyFanAvailability,FRACTION,1;
Schedule:Constant,SupplyFanOperation,MULTIPLIER,0;
Schedule:Constant,WaterHeaterSP1Schedule,TEMPERATURE,54.44444444444444;
Schedule:Constant,WaterHeaterSP2Schedule,TEMPERATURE,54.44444444444444;
Schedule:Constant,SleepingZoneControl,MULTIPLIER,4;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    2x4,                     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    2x6,                     !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    CarpetBareLayer,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.467999999999996,      !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9;                     !- Solar Absorptance

Material,
    CarpetLayer,             !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0346754807692308,      !- Conductivity {W/m-K}
    54.467999999999996,      !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9;                     !- Solar Absorptance

Material,
    Concrete-4in,            !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3114056,               !- Conductivity {W/m-K}
    2242.7999999999997,      !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance

Material,
    Concrete-8in,            !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3114056,               !- Conductivity {W/m-K}
    2242.7999999999997,      !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance

Material,
    CrawlCeilingIns,         !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.9049152380695729,      !- Conductivity {W/m-K}
    106.36479,               !- Density {kg/m3}
    1151.685130657429;       !- Specific Heat {J/kg-K}

Material,
    CWallIns,                !- Name
    Rough,                   !- Roughness
    0.0508,                  !- Thickness {m}
    0.02885,                 !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.0633984,               !- Thickness {m}
    0.0873267038564152,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    ExteriorFinish,          !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.6491250000000001,      !- Conductivity {W/m-K}
    1281.6,                  !- Density {kg/m3}
    879.27,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    FloorMass,               !- Name
    Rough,                   !- Roughness
    0.015875,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6;                     !- Solar Absorptance

Material,
    GarageDoorMaterial,      !- Name
    Rough,                   !- Roughness
    0.0633984,               !- Thickness {m}
    0.0873267038564152,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    GypsumBoard-1_2in,       !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    GypsumBoard-Ceiling,     !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    GypsumBoard-ExtWall,     !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    IntFloorIns,             !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.9049152380695729,      !- Conductivity {W/m-K}
    106.36479,               !- Density {kg/m3}
    1151.685130657429;       !- Specific Heat {J/kg-K}

Material,
    IntWallIns,              !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0550583396675322,      !- Conductivity {W/m-K}
    162.40275,               !- Density {kg/m3}
    1178.9167077681875;      !- Specific Heat {J/kg-K}

Material,
    PartitionWallMass,       !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Plywood-1_2in,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    Plywood-3_4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    RoofingMaterial,         !- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.3999999999999,      !- Density {kg/m3}
    1465.4499999999998,      !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Soil-12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    418.70000000000005;      !- Specific Heat {J/kg-K}

Material,
    StudandAirFloor,         !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.4487927506363636,      !- Conductivity {W/m-K}
    67.49629530459029,       !- Density {kg/m3}
    1211.5839954865667;      !- Specific Heat {J/kg-K}

Material,
    StudandAirRoof,          !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    3.3644653884386937,      !- Conductivity {W/m-K}
    57.26310669090272,       !- Density {kg/m3}
    1211.0394440504829;      !- Specific Heat {J/kg-K}

Material,
    StudandAirWall,          !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.4425682320000001,      !- Conductivity {W/m-K}
    48.94864094228156,       !- Density {kg/m3}
    1210.4293432772522;      !- Specific Heat {J/kg-K}

Material,
    StudandCavity,           !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0513876771006596,      !- Conductivity {W/m-K}
    162.40275,               !- Density {kg/m3}
    1178.9167077681875;      !- Specific Heat {J/kg-K}

Material,
    UAAdditionalCeilingIns,  !- Name
    Rough,                   !- Roughness
    0.1828799916274821,      !- Thickness {m}
    0.0406177631578947,      !- Conductivity {W/m-K}
    16.02,                   !- Density {kg/m3}
    1046.75;                 !- Specific Heat {J/kg-K}

Material,
    UARoofIns,               !- Name
    Rough,                   !- Roughness
    0.18415,                 !- Thickness {m}
    9.523123381400485,       !- Conductivity {W/m-K}
    36.79672946352756,       !- Density {kg/m3}
    1209.0417010404765;      !- Specific Heat {J/kg-K}

Material,
    UATrussandIns,           !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0430199865082881,      !- Conductivity {W/m-K}
    50.7834,                 !- Density {kg/m3}
    1165.0954889589907;      !- Specific Heat {J/kg-K}

Material,
    WallRigidIns,            !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.02885,                 !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    WoodFlooring,            !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6;                     !- Solar Absorptance

Material,
    LivingFurnitureMaterial, !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    CFloor-FicR,             !- Name
    Rough,                   !- Roughness
    6.794991889708952;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Front-Win,               !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3091306454373161;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Back-Win,                !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3091306454373161;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Left-Win,                !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3091306454373161;      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Right-Win,               !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3091306454373161;      !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    CoolingShade,            !- Name
    0.999,                   !- Solar Transmittance {dimensionless}
    0.00099,                 !- Solar Reflectance {dimensionless}
    0.999,                   !- Visible Transmittance {dimensionless}
    0.00099,                 !- Visible Reflectance {dimensionless}
    0.00001,                 !- Infrared Hemispherical Emissivity {dimensionless}
    0.999,                   !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    GrndInsUnfinCSWall,      !- Name
    Soil-12in,               !- Outside Layer
    Concrete-8in,            !- Layer 2
    CWallIns;                !- Layer 3

Construction,
    GrndUninsUnfinCSFloor,   !- Name
    CFloor-FicR,             !- Outside Layer
    Soil-12in;               !- Layer 2

Construction,
    UnfinCSInsFinFloor,      !- Name
    CrawlCeilingIns,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    FloorMass,               !- Layer 3
    CarpetBareLayer;         !- Layer 4

Construction,
    RevUnfinCSInsFinFloor,   !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    CrawlCeilingIns;         !- Layer 4

Construction,
    ExtInsFinWall,           !- Name
    ExteriorFinish,          !- Outside Layer
    WallRigidIns,            !- Layer 2
    Plywood-1_2in,           !- Layer 3
    StudandCavity,           !- Layer 4
    GypsumBoard-ExtWall;     !- Layer 5

Construction,
    ExtInsUnfinWall,         !- Name
    ExteriorFinish,          !- Outside Layer
    WallRigidIns,            !- Layer 2
    Plywood-1_2in,           !- Layer 3
    StudandCavity;           !- Layer 4

Construction,
    UnfinInsFinWall,         !- Name
    IntWallIns,              !- Outside Layer
    PartitionWallMass;       !- Layer 2

Construction,
    RevUnfinInsFinWall,      !- Name
    PartitionWallMass,       !- Outside Layer
    IntWallIns;              !- Layer 2

Construction,
    UnfinInsUnfinWall,       !- Name
    IntWallIns;              !- Outside Layer

Construction,
    RevUnfinInsUnfinWall,    !- Name
    IntWallIns;              !- Outside Layer

Construction,
    ExtUninsUnfinWall,       !- Name
    ExteriorFinish,          !- Outside Layer
    Plywood-1_2in,           !- Layer 2
    StudandAirWall;          !- Layer 3

Construction,
    FinUninsFinWall,         !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall,          !- Layer 2
    PartitionWallMass;       !- Layer 3

Construction,
    RevFinUninsFinWall,      !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall,          !- Layer 2
    PartitionWallMass;       !- Layer 3

Construction,
    UnfinUninsFinWall,       !- Name
    StudandAirWall,          !- Outside Layer
    PartitionWallMass;       !- Layer 2

Construction,
    RevUnfinUninsFinWall,    !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall;          !- Layer 2

Construction,
    UnfinUninsUnfinWall,     !- Name
    StudandAirWall,          !- Outside Layer
    Plywood-1_2in;           !- Layer 2

Construction,
    RevUnfinUninsUnfinWall,  !- Name
    Plywood-1_2in,           !- Outside Layer
    StudandAirWall;          !- Layer 2

Construction,
    FinUninsFinFloor,        !- Name
    GypsumBoard-Ceiling,     !- Outside Layer
    StudandAirFloor,         !- Layer 2
    Plywood-3_4in,           !- Layer 3
    FloorMass,               !- Layer 4
    CarpetBareLayer;         !- Layer 5

Construction,
    RevFinUninsFinFloor,     !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    StudandAirFloor,         !- Layer 4
    GypsumBoard-Ceiling;     !- Layer 5

Construction,
    UnfinUninsUnfinFloor,    !- Name
    StudandAirFloor,         !- Outside Layer
    Plywood-3_4in;           !- Layer 2

Construction,
    RevUnfinUninsUnfinFloor, !- Name
    Plywood-3_4in,           !- Outside Layer
    StudandAirFloor;         !- Layer 2

Construction,
    UnfinInsFinFloor,        !- Name
    IntFloorIns,             !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    FloorMass,               !- Layer 3
    CarpetBareLayer;         !- Layer 4

Construction,
    RevUnfinInsFinFloor,     !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    IntFloorIns;             !- Layer 4

Construction,
    UnfinInsUnfinFloor,      !- Name
    IntFloorIns,             !- Outside Layer
    Plywood-3_4in;           !- Layer 2

Construction,
    RevUnfinInsUnfinFloor,   !- Name
    Plywood-3_4in,           !- Outside Layer
    IntFloorIns;             !- Layer 2

Construction,
    FinInsUnfinUAFloor,      !- Name
    GypsumBoard-Ceiling,     !- Outside Layer
    UATrussandIns,           !- Layer 2
    UAAdditionalCeilingIns;  !- Layer 3

Construction,
    RevFinInsUnfinUAFloor,   !- Name
    UAAdditionalCeilingIns,  !- Outside Layer
    UATrussandIns,           !- Layer 2
    GypsumBoard-Ceiling;     !- Layer 3

Construction,
    UnfinInsExtRoof,         !- Name
    RoofingMaterial,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    UARoofIns;               !- Layer 3

Construction,
    UnfinUninsExtRoof,       !- Name
    RoofingMaterial,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    StudandAirRoof;          !- Layer 3

Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

Construction,
    Front-Glass,             !- Name
    Front-Win;               !- Outside Layer

Construction,
    Back-Glass,              !- Name
    Back-Win;                !- Outside Layer

Construction,
    Left-Glass,              !- Name
    Left-Win;                !- Outside Layer

Construction,
    Right-Glass,             !- Name
    Right-Win;               !- Outside Layer

Construction,
    LivingDoors,             !- Name
    DoorMaterial;            !- Outside Layer

Construction,
    GarageDoors,             !- Name
    GarageDoorMaterial;      !- Outside Layer

Construction,
    LivingFurniture,         !- Name
    LivingFurnitureMaterial; !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    living,                  !- Name
    0,                       !- Direction of Relative North {deg}
    -10.0584, -5.0292, 0,               !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.4384,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    crawlspace,              !- Name
    0,                       !- Direction of Relative North {deg}
    -10.0584, -5.0292, -1.2192,         !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    246.696371064,           !- Volume {m3}
    202.34282112000002;      !- Floor Area {m2}

Zone,
    unfinishedattic,         !- Name
    0,                       !- Direction of Relative North {deg}
    -10.0584, -5.0292, 2.4384,          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    2.8194000000000004,      !- Ceiling Height {m}
    254.40563265974998,      !- Volume {m3}
    202.34282112000002;      !- Floor Area {m2}

Zone,
    Dummy,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    0;                       !- Floor Area {m2}

Zone,
    RA Duct Zone,            !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    0;                       !- Floor Area {m2}

Zone,
    sleeping,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, -5.02920000000001, 0,            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.4384,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Wall1,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinCSWall,      !- Construction Name
    crawlspace,              !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 1.2192,                       !- X,Y,Z  3 {m}
    0, 10.0584, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall2,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinCSWall,      !- Construction Name
    crawlspace,              !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    20.1168, 0, 0,                      !- X,Y,Z  2 {m}
    20.1168, 0, 1.2192,                 !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall3,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinCSWall,      !- Construction Name
    crawlspace,              !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168, 0, 0,                      !- X,Y,Z  1 {m}
    20.1168, 10.0584, 0,                !- X,Y,Z  2 {m}
    20.1168, 10.0584, 1.2192,           !- X,Y,Z  3 {m}
    20.1168, 0, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall4,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinCSWall,      !- Construction Name
    crawlspace,              !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168, 10.0584, 0,                !- X,Y,Z  1 {m}
    0, 10.0584, 0,                      !- X,Y,Z  2 {m}
    0, 10.0584, 1.2192,                 !- X,Y,Z  3 {m}
    20.1168, 10.0584, 1.2192;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall5,                   !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    0, 10.0584, 2.4384;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall6,                   !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    10.0584, 0, 0,                      !- X,Y,Z  2 {m}
    10.0584, 0, 2.4384,                 !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall7,                   !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    sleeping,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 0, 0,                      !- X,Y,Z  1 {m}
    10.0584, 10.0584, 0,                !- X,Y,Z  2 {m}
    10.0584, 10.0584, 2.4384,           !- X,Y,Z  3 {m}
    10.0584, 0, 2.4384;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall8,                   !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 0,                !- X,Y,Z  1 {m}
    0, 10.0584, 0,                      !- X,Y,Z  2 {m}
    0, 10.0584, 2.4384,                 !- X,Y,Z  3 {m}
    10.0584, 10.0584, 2.4384;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall9,                   !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    20.1168, -0.6096, 0,                !- X,Y,Z  1 {m}
    20.1168, 10.668000000000001, 0,     !- X,Y,Z  2 {m}
    20.1168, 5.0292, 2.8194000000000004;
                                        !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    Wall10,                  !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0, 10.668000000000001, 0,           !- X,Y,Z  1 {m}
    0, -0.6096, 0,                      !- X,Y,Z  2 {m}
    0, 5.0292, 2.8194000000000004;      !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    Floor1,                  !- Name
    Floor,                   !- Surface Type
    GrndUninsUnfinCSFloor,   !- Construction Name
    crawlspace,              !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    20.1168, 10.0584, 0,                !- X,Y,Z  2 {m}
    20.1168, 0, 0,                      !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor2,                  !- Name
    Floor,                   !- Surface Type
    UnfinCSInsFinFloor,      !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    10.0584, 10.0584, 0,                !- X,Y,Z  2 {m}
    10.0584, 0, 0,                      !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntFloor2,               !- Name
    Ceiling,                 !- Surface Type
    RevUnfinCSInsFinFloor,   !- Construction Name
    crawlspace,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 1.2192,           !- X,Y,Z  1 {m}
    0, 10.0584, 1.2192,                 !- X,Y,Z  2 {m}
    0, 0, 1.2192,                       !- X,Y,Z  3 {m}
    10.0584, 0, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor3,                  !- Name
    Floor,                   !- Surface Type
    FinInsUnfinUAFloor,      !- Construction Name
    unfinishedattic,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    10.0584, 10.0584, 0,                !- X,Y,Z  2 {m}
    10.0584, 0, 0,                      !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntFloor3,               !- Name
    Ceiling,                 !- Surface Type
    RevFinInsUnfinUAFloor,   !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 2.4384,           !- X,Y,Z  1 {m}
    0, 10.0584, 2.4384,                 !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    10.0584, 0, 2.4384;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof1,                   !- Name
    Roof,                    !- Surface Type
    UnfinInsExtRoof,         !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0.3048,                       !- X,Y,Z  1 {m}
    20.1168, 0, 0.3048,                 !- X,Y,Z  2 {m}
    20.1168, 5.0292, 2.8194000000000004,
                                        !- X,Y,Z  3 {m}
    0, 5.0292, 2.8194000000000004;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2,                   !- Name
    Roof,                    !- Surface Type
    UnfinInsExtRoof,         !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1168, 10.0584, 0.3048,           !- X,Y,Z  1 {m}
    0, 10.0584, 0.3048,                 !- X,Y,Z  2 {m}
    0, 5.0292, 2.8194000000000004,      !- X,Y,Z  3 {m}
    20.1168, 5.0292, 2.8194000000000004;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall11,                  !- Name
    Wall,                    !- Surface Type
    FinUninsFinWall,         !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall12,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 0,                !- X,Y,Z  1 {m}
    10.0584, 0, 0,                      !- X,Y,Z  2 {m}
    10.0584, 0, 2.4384,                 !- X,Y,Z  3 {m}
    10.0584, 10.0584, 2.4384;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall12,                  !- Name
    Wall,                    !- Surface Type
    RevFinUninsFinWall,      !- Construction Name
    sleeping,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall11,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, 10.0584, 0,                      !- X,Y,Z  2 {m}
    0, 10.0584, 2.4384,                 !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall13,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    sleeping,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    10.0584, 0, 0,                      !- X,Y,Z  2 {m}
    10.0584, 0, 2.4384,                 !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall14,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    sleeping,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 0,                !- X,Y,Z  1 {m}
    0, 10.0584, 0,                      !- X,Y,Z  2 {m}
    0, 10.0584, 2.4384,                 !- X,Y,Z  3 {m}
    10.0584, 10.0584, 2.4384;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor4,                  !- Name
    Floor,                   !- Surface Type
    UnfinCSInsFinFloor,      !- Construction Name
    sleeping,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    10.0584, 10.0584, 0,                !- X,Y,Z  2 {m}
    10.0584, 0, 0,                      !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntFloor4,               !- Name
    Ceiling,                 !- Surface Type
    RevFinInsUnfinUAFloor,   !- Construction Name
    sleeping,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 2.4384,           !- X,Y,Z  1 {m}
    0, 10.0584, 2.4384,                 !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    10.0584, 0, 2.4384;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor5,                  !- Name
    Floor,                   !- Surface Type
    FinInsUnfinUAFloor,      !- Construction Name
    unfinishedattic,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 10.0584, 0,                      !- X,Y,Z  1 {m}
    10.0584, 10.0584, 0,                !- X,Y,Z  2 {m}
    10.0584, 0, 0,                      !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntFloor5,               !- Name
    Ceiling,                 !- Surface Type
    RevUnfinCSInsFinFloor,   !- Construction Name
    crawlspace,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584, 10.0584, 1.2192,           !- X,Y,Z  1 {m}
    0, 10.0584, 1.2192,                 !- X,Y,Z  2 {m}
    0, 0, 1.2192,                       !- X,Y,Z  3 {m}
    10.0584, 0, 1.2192;                 !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: WALL:ADIABATIC ===========

Wall:Adiabatic,
    RADuctWall_N,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_E,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_S,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -1,                      !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_W,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -1,                      !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: ROOF ===========

Roof,
    Horizontal,              !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    0,                       !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    30.48,                   !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.1,                     !- Length {m}
    0.1;                     !- Width {m}


!-   ===========  ALL OBJECTS IN CLASS: CEILING:ADIABATIC ===========

Ceiling:Adiabatic,
    RADuctCeiling,           !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    1,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Width {m}


!-   ===========  ALL OBJECTS IN CLASS: FLOOR:ADIABATIC ===========

Floor:Adiabatic,
    RADuctFloor,             !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Width {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    EastRibbon,              !- Name
    Window,                  !- Surface Type
    left-Glass,              !- Construction Name
    Wall5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0000000000000003, 9.99744000000001, 1.2192,
                                        !- X,Y,Z  1 {m}
    0.0000000000000004, 0, 1.2192,      !- X,Y,Z  2 {m}
    0.0000000000000004, 0, 1.9812,      !- X,Y,Z  3 {m}
    0.0000000000000003, 9.99744000000001, 1.9812;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WestRibbon,              !- Name
    Window,                  !- Surface Type
    right-Glass,             !- Construction Name
    Wall7,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.1168, 0, 1.2192,                 !- X,Y,Z  1 {m}
    20.1168, 9.99744000000001, 1.2192,  !- X,Y,Z  2 {m}
    20.1168, 9.99744000000001, 1.9812,  !- X,Y,Z  3 {m}
    20.1168, 0, 1.9812;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SouthRibbon2,            !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.99744000000001, 10.0584, 1.2192,  !- X,Y,Z  1 {m}
    0, 10.0584, 1.2192,                 !- X,Y,Z  2 {m}
    0, 10.0584, 1.9812,                 !- X,Y,Z  3 {m}
    9.99744000000001, 10.0584, 1.9812;  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    SouthRibbon1,            !- Name
    Window,                  !- Surface Type
    Back-Glass,              !- Construction Name
    Wall8,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.99744000000001, 10.0584, 1.2192,  !- X,Y,Z  1 {m}
    0, 10.0584, 1.2192,                 !- X,Y,Z  2 {m}
    0, 10.0584, 1.9812,                 !- X,Y,Z  3 {m}
    9.99744000000001, 10.0584, 1.9812;  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NorthRibbon1,            !- Name
    Window,                  !- Surface Type
    Back-Glass,              !- Construction Name
    Wall6,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0, 10.0584, 1.2192,                 !- X,Y,Z  1 {m}
    9.99744000000001, 10.0584, 1.2192,  !- X,Y,Z  2 {m}
    9.99744000000001, 10.0584, 1.9812,  !- X,Y,Z  3 {m}
    0, 10.0584, 1.9812;                 !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    NorthRibbon2,            !- Name
    Window,                  !- Surface Type
    Back-Glass,              !- Construction Name
    Wall13,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0, 10.0584, 1.2192,                 !- X,Y,Z  1 {m}
    9.99744000000001, 10.0584, 1.2192,  !- X,Y,Z  2 {m}
    9.99744000000001, 10.0584, 1.9812,  !- X,Y,Z  3 {m}
    0, 10.0584, 1.9812;                 !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    WindowShadingControl,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    WindowShadingSchedule,   !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade,            !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    LivingPartition,         !- Name
    FinUninsFinWall,         !- Construction Name
    living,                  !- Zone Name
    101.17141056;            !- Surface Area {m2}

InternalMass,
    LivingSpaceFurniture,    !- Name
    LivingFurniture,         !- Construction Name
    living,                  !- Zone Name
    40.468564224;            !- Surface Area {m2}

InternalMass,
    SleepingPartition,       !- Name
    FinUninsFinWall,         !- Construction Name
    sleeping,                !- Zone Name
    101.17141056;            !- Surface Area {m2}

InternalMass,
    SleepingSpaceFurniture,  !- Name
    LivingFurniture,         !- Construction Name
    sleeping,                !- Zone Name
    40.468564224;            !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Eave1,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0584, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  1 {m}
    10.0584, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  2 {m}
    10.0584, -5.0292, 2.7432000000000003,
                                        !- X,Y,Z  3 {m}
    -10.0584, -5.0292, 2.7432000000000003;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave2,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0584, 5.638800000000001, 2.4384, !- X,Y,Z  1 {m}
    -10.0584, 5.638800000000001, 2.4384,
                                        !- X,Y,Z  2 {m}
    -10.0584, 5.0292, 2.7432000000000003,
                                        !- X,Y,Z  3 {m}
    10.0584, 5.0292, 2.7432000000000003;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave3,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.668000000000001, 5.638800000000001, 2.4384,
                                        !- X,Y,Z  1 {m}
    10.0584, 5.638800000000001, 2.4384, !- X,Y,Z  2 {m}
    10.0584, -0, 5.2578000000000005,    !- X,Y,Z  3 {m}
    10.668000000000001, -0, 5.2578000000000005;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave4,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0584, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  1 {m}
    10.668000000000001, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  2 {m}
    10.668000000000001, -0, 5.2578000000000005,
                                        !- X,Y,Z  3 {m}
    10.0584, -0, 5.2578000000000005;    !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave5,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.668000000000001, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  1 {m}
    -10.0584, -5.638800000000001, 2.4384,
                                        !- X,Y,Z  2 {m}
    -10.0584, -0, 5.2578000000000005,   !- X,Y,Z  3 {m}
    -10.668000000000001, -0, 5.2578000000000005;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave6,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0584, 5.638800000000001, 2.4384,
                                        !- X,Y,Z  1 {m}
    -10.668000000000001, 5.638800000000001, 2.4384,
                                        !- X,Y,Z  2 {m}
    -10.668000000000001, -0, 5.2578000000000005,
                                        !- X,Y,Z  3 {m}
    -10.0584, -0, 5.2578000000000005;   !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_N,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_S,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_E,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_W,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Living People,           !- Name
    living,                  !- Zone or ZoneList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.32,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.32,                    !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    OccupantActivity,        !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Sleeping People,         !- Name
    sleeping,                !- Zone or ZoneList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.32,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.32,                    !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    OccupantActivity,        !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Living HW & Plugin Lighting,  !- Name
    living,                  !- Zone or ZoneList Name
    InteriorLighting,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    352.799203129524,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

Lights,
    Sleeping HW & Plugin Lighting,  !- Name
    sleeping,                !- Zone or ZoneList Name
    InteriorLighting,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    352.799203129524,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Refrigerator,            !- Name
    crawlspace,              !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    64.76140390136986,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    CeilingFans,             !- Name
    crawlspace,              !- Zone or ZoneList Name
    CeilingFansMaster,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.4416,                  !- Fraction Radiant
    0,                       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Misc Elec Load,          !- Name
    crawlspace,              !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    640.9290990614794,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.02,                    !- Fraction Latent
    0.4416,                  !- Fraction Radiant
    0.244,                   !- Fraction Lost
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range,           !- Name
    crawlspace,              !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    224.7930176482192,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer,          !- Name
    crawlspace,              !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    21.834208767123286,      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Dryer,           !- Name
    crawlspace,              !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    286.32617477260277,      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.7999999999999999,      !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher,              !- Name
    crawlspace,              !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    58.139827200000006,      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    House Exhaust Fan Load,  !- Name
    crawlspace,              !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory

ElectricEquipment,
    Range Hood Fan Load,     !- Name
    crawlspace,              !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory

ElectricEquipment,
    Bath Exhaust Fan Load,   !- Name
    crawlspace,              !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
    Misc Gas Load,           !- Name
    crawlspace,              !- Zone or ZoneList Name
    MiscPlugLoad,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    44.14919666607782,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.02,                    !- Fraction Latent
    0.4416,                  !- Fraction Radiant
    0.244,                   !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Misc;                    !- End-Use Subcategory

GasEquipment,
    Cooking Range,           !- Name
    crawlspace,              !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.2,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.4999999999999999,      !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Appl;                    !- End-Use Subcategory

GasEquipment,
    Clothes Dryer,           !- Name
    crawlspace,              !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.05,                    !- Fraction Latent
    0.06,                    !- Fraction Radiant
    0.85,                    !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Appl;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    SinkHeatGain,            !- Name
    crawlspace,              !- Zone Name
    Sinks,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    21.335875441920003,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.3122222222222222,      !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ShowerHeatGain,          !- Name
    crawlspace,              !- Zone Name
    Showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    108.76013936424,         !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.4871972318339101,      !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    BathHeatGain,            !- Name
    crawlspace,              !- Zone Name
    Baths,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    14.303450054275201,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    DHWDistHeatGain,         !- Name
    crawlspace,              !- Zone Name
    DHWDist,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    99.07394896088375,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToLiving,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToLiving,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToLiving,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToAHZone,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToPlenum,  !- Name
    RA Duct Zone,            !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToAHZone,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToAHZone,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToAHZone,  !- Name
    crawlspace,              !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnSensibleLeakageEquip,  !- Name
    RA Duct Zone,            !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnLatentLeakageEquip,!- Name
    RA Duct Zone,            !- Zone Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    CSInfiltration,          !- Name
    crawlspace,              !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    UAtcInfiltration,        !- Name
    unfinishedattic,         !- Zone Name
    AlwaysOn,                !- Schedule Name
    6738.015943296,          !- Effective Air Leakage Area {cm2}
    0.0001959347767755,      !- Stack Coefficient
    0.0000358865248844;      !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:FLOWCOEFFICIENT ===========

ZoneInfiltration:FlowCoefficient,
    Living Infiltration,     !- Name
    living,                  !- Zone Name
    AlwaysOn,                !- Schedule Name
    1,                       !- Flow Coefficient
    1,                       !- Stack Coefficient
    1,                       !- Pressure Exponent
    1,                       !- Wind Coefficient
    1;                       !- Shelter Factor

ZoneInfiltration:FlowCoefficient,
    Sleeping Infiltration,   !- Name
    sleeping,                !- Zone Name
    AlwaysOn,                !- Schedule Name
    1,                       !- Flow Coefficient
    1,                       !- Stack Coefficient
    1,                       !- Pressure Exponent
    1,                       !- Wind Coefficient
    1;                       !- Shelter Factor


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Natural Ventilation,     !- Name
    living,                  !- Zone or ZoneList Name
    NatVent,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.001,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Natural Ventilation2,    !- Name
    sleeping,                !- Zone or ZoneList Name
    NatVent,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.001,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior Lighting,       !- Name
    ExteriorLighting,        !- Schedule Name
    147.13672100493477,      !- Design Level {W}
    ScheduleNameOnly;        !- Control Option


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    DHW Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    54.44444444444444,       !- Design Loop Exit Temperature {C}
    5.555555555555555;       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Living Zone Thermostat,  !- Name
    living,                  !- Zone or ZoneList Name
    LivingZoneControl,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint;           !- Control 1 Name

ZoneControl:Thermostat,
    Sleeping Zone Thermostat,!- Name
    sleeping,                !- Zone or ZoneList Name
    SleepingZoneControl,     !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint;           !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Living Zone Temperature SP,  !- Name
    HeatingSetPoint;         !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint,           !- Name
    HeatingSetPoint,         !- Heating Setpoint Temperature Schedule Name
    CoolingSetPoint;         !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:WINDOWAIRCONDITIONER ===========

ZoneHVAC:WindowAirConditioner,
    Window AC,               !- Name
    CoolingSeasonSchedule,   !- Availability Schedule Name
    0.136864758528,          !- Maximum Supply Air Flow Rate {m3/s}
    0,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    Zone Exhaust Node,       !- Air Inlet Node Name
    Cooling Coil Outlet Node,!- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    WindowAC Mixer,          !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    WindowAC Fan,            !- Supply Air Fan Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    WindowAC Coil,           !- DX Cooling Coil Name
    SupplyFanAvailability,   !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Fan Placement
    0.001;                   !- Cooling Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Living Zone Direct Air,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    Living Supply Node,      !- Zone Supply Air Node Name
    0.3646052368692848;      !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Sleeping Zone Direct Air,!- Name
    AlwaysOn,                !- Availability Schedule Name
    Sleeping Supply Node,    !- Zone Supply Air Node Name
    0.3646052368692848;      !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Living Zone Equipment,   !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Living Zone Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sleeping Zone Equipment, !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Sleeping Zone Direct Air,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:WindowAirConditioner,  !- Zone Equipment 2 Object Type
    Window AC,               !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    living,                  !- Zone Name
    Living Zone Equipment,   !- Zone Conditioning Equipment List Name
    Living Supply Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Living Zone Air Node,    !- Zone Air Node Name
    Living Return Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    sleeping,                !- Zone Name
    Sleeping Zone Equipment, !- Zone Conditioning Equipment List Name
    Sleeping Supply Nodes,   !- Zone Air Inlet Node or NodeList Name
    Zone Exhaust Node,       !- Zone Air Exhaust Node or NodeList Name
    Sleeping Zone Air Node,  !- Zone Air Node Name
    Sleeping Return Node;    !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Supply Fan,              !- Name
    SupplyFanAvailability,   !- Availability Schedule Name
    0.1068746430036364,      !- Fan Efficiency
    124.55,                  !- Pressure Rise {Pa}
    0.3646099563436848,      !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Supply Inlet Node,   !- Air Inlet Node Name
    Heating Coil Inlet Node, !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVACFan;                 !- End-Use Subcategory

Fan:OnOff,
    WindowAC Fan,            !- Name
    SupplyFanAvailability,   !- Availability Schedule Name
    0.6,                     !- Fan Efficiency
    0,                       !- Pressure Rise {Pa}
    0.136864758528,          !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    Mixer Mixed Air Node,    !- Air Inlet Node Name
    Cooling Coil Inlet Node, !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    WindowAC Coil,           !- Name
    CoolingSeasonSchedule,   !- Availability Schedule Name
    2930.711,                !- Rated Total Cooling Capacity {W}
    0.65,                    !- Rated Sensible Heat Ratio
    3.16529894490035,        !- Rated COP {W/W}
    0.136864758528,          !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Inlet Node, !- Air Inlet Node Name
    Cooling Coil Outlet Node,!- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Gas,
    Furnace Heating Coil,    !- Name
    HeatingSeasonSchedule,   !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    10319.142894013803,      !- Nominal Capacity {W}
    Heating Coil Inlet Node, !- Air Inlet Node Name
    Air Supply Outlet Node,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATONLY ===========

AirLoopHVAC:UnitaryHeatOnly,
    Forced Air System,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    Air Supply Inlet Node,   !- Unitary System Air Inlet Node Name
    Air Supply Outlet Node,  !- Unitary System Air Outlet Node Name
    SupplyFanOperation,      !- Supply Air Fan Operating Mode Schedule Name
    48.888888888888886,      !- Maximum Supply Air Temperature {C}
    0.3646052368692848,      !- Supply Air Flow Rate {m3/s}
    living,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan,              !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Furnace Heating Coil;    !- Heating Coil Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Central Air System,      !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    0.3646052368692848,      !- Design Supply Air Flow Rate {m3/s}
    Air Supply Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Supply Inlet Node,   !- Supply Side Inlet Node Name
    Air Demand Outlet Node,  !- Demand Side Outlet Node Name
    Air Demand Inlet Node,   !- Demand Side Inlet Node Names
    Air Supply Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    WindowAC Mixer,          !- Name
    Mixer Mixed Air Node,    !- Mixed Air Node Name
    Mixer Outdoor Air Node,  !- Outdoor Air Stream Node Name
    Mixer Relief Node,       !- Relief Air Stream Node Name
    Zone Exhaust Node;       !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Zone Splitter,           !- Name
    Air Demand Inlet Node,   !- Inlet Node Name
    Living Supply Node,      !- Outlet 1 Node Name
    Sleeping Supply Node;    !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Supply Air Path,         !- Name
    Air Demand Inlet Node,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Splitter;           !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    Return Plenum,           !- Name
    RA Duct Zone,            !- Zone Name
    RA Plenum Air Node,      !- Zone Node Name
    Air Demand Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Living Return Node,      !- Inlet 1 Node Name
    Sleeping Return Node;    !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Return Air Path,         !- Name
    Air Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Return Plenum;           !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Supply Air Branch,       !- Name
    0.3646052368692848,      !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatOnly,  !- Component 1 Object Type
    Forced Air System,       !- Component 1 Name
    Air Supply Inlet Node,   !- Component 1 Inlet Node Name
    Air Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch,      !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure,          !- Component 1 Name
    Mains Inlet Node,        !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater,            !- Component 1 Name
    Water Heater Use Inlet Node,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch, !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe,   !- Component 1 Name
    DHW Demand Inlet Node,   !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Water Demand Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Domestic Hot Water,      !- Component 1 Name
    Water Demand Inlet Node, !- Component 1 Inlet Node Name
    Water Demand Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe,       !- Component 1 Name
    Mains Makeup Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Mains Makeup Node;       !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Supply Branches,     !- Name
    Supply Air Branch;       !- Branch 1 Name

BranchList,
    DHW Supply Branches,     !- Name
    Mains Inlet Branch,      !- Branch 1 Name
    Water Heater Branch,     !- Branch 2 Name
    DHW Supply Outlet Branch;!- Branch 3 Name

BranchList,
    DHW Demand Branches,     !- Name
    DHW Demand Inlet Branch, !- Branch 1 Name
    Water Demand Branch,     !- Branch 2 Name
    Mains Makeup Branch;     !- Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    DHW Supply Splitter,     !- Name
    Mains Inlet Branch,      !- Inlet Branch Name
    Water Heater Branch;     !- Outlet Branch 1 Name

Connector:Splitter,
    DHW Demand Splitter,     !- Name
    DHW Demand Inlet Branch, !- Inlet Branch Name
    Water Demand Branch;     !- Outlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    DHW Supply Mixer,        !- Name
    DHW Supply Outlet Branch,!- Outlet Branch Name
    Water Heater Branch;     !- Inlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer,        !- Name
    Mains Makeup Branch,     !- Outlet Branch Name
    Water Demand Branch;     !- Inlet Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    DHW Supply Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer;        !- Connector 2 Name

ConnectorList,
    DHW Demand Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer;        !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Living Supply Nodes,     !- Name
    Living Supply Node;      !- Node 1 Name

NodeList,
    Sleeping Supply Nodes,   !- Name
    Sleeping Supply Node,    !- Node 1 Name
    Cooling Coil Outlet Node;!- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Mixer Outdoor Air Node,  !- Name
    1.2192;                  !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    DHW Supply Outlet Pipe,  !- Name
    DHW Supply Outlet Pipe Inlet Node,  !- Inlet Node Name
    DHW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe,   !- Name
    DHW Demand Inlet Node,   !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe,       !- Name
    Mains Makeup Pipe Inlet Node,  !- Inlet Node Name
    Mains Makeup Node;       !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Mains Pressure,          !- Name
    Mains Inlet Node,        !- Inlet Node Name
    Mains Pressure Outlet Node,  !- Outlet Node Name
    0.01,                    !- Rated Flow Rate {m3/s}
    1,                       !- Rated Pump Head {Pa}
    0,                       !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Water Heater,            !- Name
    0.1438456484,            !- Tank Volume {m3}
    WaterHeaterSP1Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    10551.6,                 !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    crawlspace,              !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.6867178856486635,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    4.6867178856486635,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater Use Inlet Node,  !- Use Side Inlet Node Name
    Water Heater Use Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    DHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Mains Inlet Node,        !- Plant Side Inlet Node Name
    DHW Supply Outlet Node,  !- Plant Side Outlet Node Name
    DHW Supply Branches,     !- Plant Side Branch List Name
    DHW Supply Connectors,   !- Plant Side Connector List Name
    DHW Demand Inlet Node,   !- Demand Side Inlet Node Name
    Mains Makeup Node,       !- Demand Side Outlet Node Name
    DHW Demand Branches,     !- Demand Side Branch List Name
    DHW Demand Connectors,   !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    DHW Plant Equipment,     !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater;            !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment;     !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    DHW Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme,      !- Control Scheme 1 Name
    AlwaysOn;                !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Sensor_HeatingSeasonSchedule,  !- Name
    HeatingSeasonSchedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_CoolingSeasonSchedule,  !- Name
    CoolingSeasonSchedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SensibleLoadPredicted,   !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CeilingFan_sch,          !- Name
    CeilingFan,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tout,                    !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Hout,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Enthalpy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pbar,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin,                     !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win,                     !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Wout,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Vwind,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WH_sch,                  !- Name
    AlwaysOn,                !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Range_sch,               !- Name
    RangeHood,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_sch,                !- Name
    BathExhaust,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Clothes_dryer_sch,       !- Name
    ClothesDryerExhaust,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    NVAvail,                 !- Name
    NatVent,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    NVSP,                    !- Name
    NatVentTemp,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_heat,                  !- Name
    Furnace Heating Coil,    !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Gas Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_pilot,                 !- Name
    Furnace Heating Coil,    !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Ancillary Gas Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_WH,                    !- Name
    Water Heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Gas Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_H_FuelOil,             !- Name
    EMS,                     !- Output:Variable or Output:Meter Index Key Name
    Heating FuelOil;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_H_Propane,             !- Name
    EMS,                     !- Output:Variable or Output:Meter Index Key Name
    Heating Propane;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tout2,                   !- Name
    sleeping,                !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin2,                    !- Name
    sleeping,                !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win2,                    !- Name
    sleeping,                !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    SupplyFanAvailabilityOverride,  !- Name
    SupplyFanAvailability,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CeilingFanScheduleOverride,  !- Name
    CeilingFansMaster,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WholeHouseFanPowerOverride,  !- Name
    House Exhaust Fan Load,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    RangeHoodFanPowerOverride,  !- Name
    Range Hood Fan Load,     !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BathExhaustFanPowerOverride,  !- Name
    Bath Exhaust Fan Load,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    NatVentFlow,             !- Name
    Natural Ventilation,     !- Actuated Component Unique Name
    Zone Ventilation,        !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    InfilFlow,               !- Name
    Living Infiltration,     !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    NatVentFlow2,            !- Name
    Natural Ventilation2,    !- Actuated Component Unique Name
    Zone Ventilation,        !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    InfilFlow2,              !- Name
    Sleeping Infiltration,   !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    FanAvailabilityProgramManager,  !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    SupplyFanScheduleProgram;!- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    CeilingFanProgramManager,!- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CeilingFanScheduleProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    AirflowCalculator,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    InfiltrationProgram,     !- Program Name 1
    NaturalVentilationProgram,  !- Program Name 2
    LocalWindSpeedProgram,   !- Program Name 3
    InfiltrationProgram2,    !- Program Name 4
    NaturalVentilationProgram2;  !- Program Name 5

EnergyManagementSystem:ProgramCallingManager,
    HVACOutputReporting,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    HeatingFuelConversionProgram,  !- Program Name 1
    WaterHeatingFuelConversionProgram,  !- Program Name 2
    ZeroMeterProgram;        !- Program Name 3


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    SupplyFanScheduleProgram,!- Name
    Set SupplyFanAvailabilityOverride = 1,  !- Program Line 1
    If Sensor_HeatingSeasonSchedule == 0 && SensibleLoadPredicted > 0,  !- Program Line 2
    Set SupplyFanAvailabilityOverride = 0,  !- A4
    ElseIf Sensor_CoolingSeasonSchedule == 0 && SensibleLoadPredicted < 0,  !- A5
    Set SupplyFanAvailabilityOverride = 0,  !- A6
    ElseIf SensibleLoadPredicted == 0,  !- A7
    Set SupplyFanAvailabilityOverride = 0,  !- A8
    EndIf;                   !- A9

EnergyManagementSystem:Program,
    CeilingFanScheduleProgram,  !- Name
    If CeilingFan_sch == 0,  !- Program Line 1
    Set CeilingFanScheduleOverride = 0,  !- Program Line 2
    ElseIf Tin <24.3888888889,  !- A4
    Set CeilingFanScheduleOverride = 0,  !- A5
    Else,                    !- A6
    Set CeilingFanScheduleOverride = 1,  !- A7
    EndIf;                   !- A8

EnergyManagementSystem:Program,
    InfiltrationProgram,     !- Name
    Set Tdiff = Tin - Tout,  !- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set c = 0.0755229886836, !- A4
    Set Cs = 0.0473428215261,!- A5
    Set Cw = 0.141404278611, !- A6
    Set n = 0.67,            !- A7
    Set sft = 0.235422974648,!- A8
    Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,  !- A9
    Set Tdiff = Tin - Tout,  !- A10
    Set DeltaT = @Abs Tdiff, !- A11
    Set QWH = WH_sch*0.0244374384432,  !- A12
    Set Qrange = Range_sch*0.047194744,  !- A13
    Set Qdryer = Clothes_dryer_sch*0.047194744,  !- A14
    Set Qbath = Bath_sch*0.047194744,  !- A15
    Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,  !- A16
    Set Qb = 0,              !- A17
    Set faneff_wh = 0.47194744,  !- A18
    Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,  !- A19
    Set faneff_sp = 0.47194744,  !- A20
    Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,  !- A21
    Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,  !- A22
    Set Infilflow = 0.5*(((Qu^2) + (Qn^2))^0.5),  !- A23
    Set InfMechVent = Qb + Infilflow;  !- A24

EnergyManagementSystem:Program,
    LocalWindSpeedProgram,   !- Name
    Set VwindL = Vwind*0.470845949296;  !- Program Line 1

EnergyManagementSystem:Program,
    NaturalVentilationProgram,  !- Name
    Set Tdiff = Tin - Tout,  !- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set Phiout = @RhFnTdbWPb Tout Wout Pbar,  !- A4
    Set Hin = @HFnTdbRhPb Tin Phiin Pbar,  !- A5
    Set NVArea = 4370.604962825,  !- A6
    Set Cs =0.0000896302038946,  !- A7
    Set Cw =0.0000615821966578,  !- A8
    Set MaxNV = 2.74107073152,  !- A9
    Set MaxHR = 0.0115,      !- A10
    Set MaxRH = 0.7,         !- A11
    Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),  !- A12
    If Wout < MaxHR && Phiout < MaxRH && Tin > NVSP,  !- A13
    Set NVadj1 = (Tin - NVSP)/(Tin - Tout),  !- A14
    Set NVadj2 = @Min NVadj1 1,  !- A15
    Set NVadj3 = @Max NVadj2 0,  !- A16
    Set NVadj = SGNV*NVadj3, !- A17
    Set NatVentFlow = @Min NVadj MaxNV,  !- A18
    Else,                    !- A19
    Set NatVentFlow = 0,     !- A20
    EndIf;                   !- A21

EnergyManagementSystem:Program,
    ZeroMeterProgram,        !- Name
    Set ZeroMeter = 0;       !- Program Line 1

EnergyManagementSystem:Program,
    HeatingFuelConversionProgram,  !- Name
    Set Q_FuelOil = 0,       !- Program Line 1
    Set Q_Propane = 0,       !- Program Line 2
    Set Q_Gas = Q_heat + Q_pilot;  !- A4

EnergyManagementSystem:Program,
    WaterHeatingFuelConversionProgram,  !- Name
    Set Q_WH_FuelOil = 0,    !- Program Line 1
    Set Q_WH_Propane = 0,    !- Program Line 2
    Set Q_WH_Gas = Q_WH,     !- A4
    Set Q_Facility_oil = Q_WH_FuelOil + Q_H_FuelOil,  !- A5
    Set Q_Facility_propane = Q_WH_Propane + Q_H_Propane;  !- A6

EnergyManagementSystem:Program,
    InfiltrationProgram2,    !- Name
    Set Tdiff = Tin2 - Tout2,!- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set c = 0.0755229886836, !- A4
    Set Cs = 0.0473428215261,!- A5
    Set Cw = 0.141404278611, !- A6
    Set n = 0.67,            !- A7
    Set sft = 0.235422974648,!- A8
    Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,  !- A9
    Set Tdiff = Tin2 - Tout2,!- A10
    Set DeltaT = @Abs Tdiff, !- A11
    Set QWH = WH_sch*0.0244374384432,  !- A12
    Set Qrange = Range_sch*0.047194744,  !- A13
    Set Qdryer = Clothes_dryer_sch*0.047194744,  !- A14
    Set Qbath = Bath_sch*0.047194744,  !- A15
    Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,  !- A16
    Set Qb = 0,              !- A17
    Set faneff_wh = 0.47194744,  !- A18
    Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,  !- A19
    Set faneff_sp = 0.47194744,  !- A20
    Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,  !- A21
    Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,  !- A22
    Set Infilflow2 = 0.5*(((Qu^2) + (Qn^2))^0.5),  !- A23
    Set InfMechVent2 = Qb + Infilflow2;  !- A24

EnergyManagementSystem:Program,
    NaturalVentilationProgram2,  !- Name
    Set Tdiff = Tin2 - Tout2,!- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set Phiout = @RhFnTdbWPb Tout2 Wout Pbar,  !- A4
    Set Hin = @HFnTdbRhPb Tin2 Phiin Pbar,  !- A5
    Set NVArea = 4370.604962825,  !- A6
    Set Cs =0.0000896302038946,  !- A7
    Set Cw =0.0000615821966578,  !- A8
    Set MaxNV = 2.74107073152,  !- A9
    Set MaxHR = 0.0115,      !- A10
    Set MaxRH = 0.7,         !- A11
    Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),  !- A12
    If Wout < MaxHR && Phiout < MaxRH && Tin2 > NVSP,  !- A13
    Set NVadj1 = (Tin2 - NVSP)/(Tin2 - Tout2),  !- A14
    Set NVadj2 = @Min NVadj1 1,  !- A15
    Set NVadj3 = @Max NVadj2 0,  !- A16
    Set NVadj = SGNV*NVadj3, !- A17
    Set NatVentFlow2 = @Min NVadj MaxNV,  !- A18
    Else,                    !- A19
    Set NatVentFlow2 = 0,    !- A20
    EndIf;                   !- A21


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    DuctLeakOAMakeupFlowRate;!- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Zone Infil/MechVent Flow Rate,  !- Name
    InfMechVent,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Whole House Fan Vent Flow Rate,  !- Name
    QWH,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Range Hood Fan Vent Flow Rate,  !- Name
    Qrange,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Bath Exhaust Fan Vent Flow Rate,  !- Name
    Qbath,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Clothes Dryer Exhaust Fan Vent Flow Rate,  !- Name
    Qdryer,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Local Wind Speed,        !- Name
    VwindL,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    LocalWindSpeedProgram,   !- EMS Program or Subroutine Name
    m/s;                     !- Units

EnergyManagementSystem:OutputVariable,
    Zone Natural Ventilation Flow Rate,  !- Name
    NatVentFlow,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    NaturalVentilationProgram,  !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    ZeroMeter,               !- Name
    ZeroMeter,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ZeroMeterProgram,        !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Heating FuelOil,         !- Name
    Q_FuelOil,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Heating Propane,         !- Name
    Q_Propane,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Heating Gas,             !- Name
    Q_Gas,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Water Heating FuelOil,   !- Name
    Q_WH_FuelOil,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Water Heating Propane,   !- Name
    Q_WH_Propane,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Water Heating Gas,       !- Name
    Q_WH_Gas,                !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Facility oil,            !- Name
    Q_Facility_oil,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Facility propane,        !- Name
    Q_Facility_propane,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Clothes Washer,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000005071215771,      !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher,              !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000005744069254,      !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks,                   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000021244924874,      !- Peak Flow Rate {m3/s}
    Sinks,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers,                 !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000037816369196,      !- Peak Flow Rate {m3/s}
    Showers,                 !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths,                   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000009695712294,      !- Peak Flow Rate {m3/s}
    Baths,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Domestic Hot Water,      !- Name
    Water Demand Inlet Node, !- Inlet Node Name
    Water Demand Outlet Node,!- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks,                   !- Water Use Equipment 1 Name
    Showers,                 !- Water Use Equipment 2 Name
    Clothes Washer,          !- Water Use Equipment 3 Name
    Dishwasher,              !- Water Use Equipment 4 Name
    Baths;                   !- Water Use Equipment 5 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:STORAGE ===========

WaterUse:Storage,
    Condensate Tank 1,       !- Name
    CC2 Condensate Drain Tank,  !- Water Quality Subcategory
    2,                       !- Maximum Capacity {m3}
    0,                       !- Initial Volume {m3}
    ,                        !- Design In Flow Rate {m3/s}
    ,                        !- Design Out Flow Rate {m3/s}
    ,                        !- Overflow Destination
    None,                    !- Type of Supply Controlled by Float Valve
    ,                        !- Float Valve On Capacity {m3}
    ,                        !- Float Valve Off Capacity {m3}
    ,                        !- Backup Mains Capacity {m3}
    ,                        !- Other Tank Name
    ScheduledTemperature,    !- Water Thermal Mode
    DWWaterTempSchedule,     !- Water Temperature Schedule Name
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    dummy;                   !- Zone Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Cool-Cap-fFF,            !- Name
    0.887,                   !- Coefficient1 Constant
    0.1128,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF,            !- Name
    1.763,                   !- Coefficient1 Constant
    -.6081,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.78,                    !- Coefficient1 Constant
    0.22,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    FanEffCurve,             !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    FanPowerCurve,           !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    ConstantBiquadratic,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.6405,                  !- Coefficient1 Constant
    0.01568,                 !- Coefficient2 x
    0.0004531,               !- Coefficient3 x**2
    0.001615,                !- Coefficient4 y
    -.0001825,               !- Coefficient5 y**2
    0.00006614,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    2.287,                   !- Coefficient1 Constant
    -.1732,                  !- Coefficient2 x
    0.004745,                !- Coefficient3 x**2
    0.01662,                 !- Coefficient4 y
    0.000484,                !- Coefficient5 y**2
    -.001306,                !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    FuelRate_oil,            !- Name
    oil:Facility_Custom,     !- Output Meter Name
    UserDefined,             !- Conversion Factor Choice
    264.17205,               !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0;                       !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    FuelRate_propane,        !- Name
    propane:Facility_Custom, !- Output Meter Name
    UserDefined,             !- Conversion Factor Choice
    264.17205,               !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0;                       !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    FuelRate_gas,            !- Name
    Gas:Facility_Custom,     !- Output Meter Name
    UserDefined,             !- Conversion Factor Choice
    0.0000000094781712,      !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    8;                       !- Monthly Charge or Variable Name

UtilityCost:Tariff,
    FuelRate_electric,       !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    8;                       !- Monthly Charge or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FuelChargeSimple,        !- Name
    FuelRate_oil,            !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    2.8;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelChargeSimple,        !- Name
    FuelRate_propane,        !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    2.4;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelChargeSimple,        !- Name
    FuelRate_gas,            !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.8;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FlatRate,                !- Name
    FuelRate_electric,       !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Construction;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========


Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    ZN TEMP,                 !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    HC,                      !- Name
    2,                       !- Digits After Decimal
    Heating Coil Air Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    CC,                      !- Name
    2,                       !- Digits After Decimal
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN COND GAIN,            !- Name
    2,                       !- Digits After Decimal
    Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN COND LOSS,            !- Name
    2,                       !- Digits After Decimal
    Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    SURF COND,               !- Name
    2,                       !- Digits After Decimal
    Surface Inside Face Conduction Heat Transfer Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    SURF CONV,               !- Name
    2,                       !- Digits After Decimal
    Surface Inside Face Convection Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN WIN GAIN,             !- Name
    2,                       !- Digits After Decimal
    Zone Windows Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN WIN LOSS,             !- Name
    2,                       !- Digits After Decimal
    Zone Windows Total Heat Loss Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN INFIL LOSS,           !- Name
    2,                       !- Digits After Decimal
    Zone Infiltration Total Heat Loss Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN INFIL GAIN,           !- Name
    2,                       !- Digits After Decimal
    Zone Infiltration Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN VENT LOSS,            !- Name
    2,                       !- Digits After Decimal
    Zone Ventilation Total Heat Loss Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN VENT GAIN,            !- Name
    2,                       !- Digits After Decimal
    Zone Ventilation Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    ZN TEMP OUT,             !- Name
    2,                       !- Digits After Decimal
    Zone Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Rate,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Total Internal Total Heating Energy,Hourly;
Output:Variable,*,Cooling Coil Sensible Cooling Energy,Hourly;
Output:Variable,*,Cooling Coil Latent Cooling Energy,Hourly;
Output:Variable,*,Cooling Coil Electric Energy,Hourly;
Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly;
Output:Variable,*,Cooling Coil Latent Cooling Rate,Hourly;
Output:Variable,*,Cooling Coil Electric Power,Hourly;
Output:Variable,*,Zone Heating Setpoint Not Met Time,Hourly;
Output:Variable,*,Zone Cooling Setpoint Not Met Time,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========


Meter:Custom,
    Heating:Propane_,        !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Heating Propane;         !- Output Variable or Meter Name 1

Meter:Custom,
    Heating:FuelOil,         !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Heating FuelOil;         !- Output Variable or Meter Name 1

Meter:Custom,
    Heating:Gas_,            !- Name
    NaturalGas,              !- Fuel Type
    ,                        !- Key Name 1
    Heating Gas;             !- Output Variable or Meter Name 1

Meter:Custom,
    GSHPPump:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Meter:Custom,
    HydronicPump:Electricity,!- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Meter:Custom,
    WaterHeating:Propane_,   !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Water Heating Propane;   !- Output Variable or Meter Name 1

Meter:Custom,
    WaterHeating:FuelOil,    !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Water Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
    WaterHeating:Gas_,       !- Name
    NaturalGas,              !- Fuel Type
    ,                        !- Key Name 1
    Water Heating Gas;       !- Output Variable or Meter Name 1

Meter:Custom,
    oil:Facility_Custom,     !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Facility oil;            !- Output Variable or Meter Name 1

Meter:Custom,
    propane:Facility_Custom, !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Facility propane;        !- Output Variable or Meter Name 1

Meter:Custom,
    Gas:Facility_Custom,     !- Name
    gas,                     !- Fuel Type
    ,                        !- Key Name 1
    Gas:Facility;            !- Output Variable or Meter Name 1

Meter:Custom,
    HPWHFan:Electricity,     !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Meter:Custom,
    SDHWPump:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Meter:Custom,
    GeneralLights:Electricity,  !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    InteriorLights:Electricity,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    ExteriorLights:Electricity;  !- Output Variable or Meter Name 2

Meter:Custom,
    VentFans:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    VentFans:Fans:Electricity,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    VentFans:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 2

Meter:Custom,
    PV:Electricity,          !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

