  {7d6a7e42-fb80-41c2-b27f-13158094f72f}, !- Electric Equipment Definition Name
  {b734713d-80ec-45a4-91bf-f23af92fb3ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f9a9e1b7-d3da-4cd4-b592-dfc3351824f8}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce911aab-db69-40db-800b-3e5e67a5b228}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {564c2c52-7e12-4ab6-a18b-cc2167e1920c}, !- Number of People Schedule Name
  {ca573a93-e5b3-4efc-8d8e-b1619308c996}, !- People Activity Level Schedule Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Lighting Schedule Name
  {796b110c-1aca-4f02-a60e-0a6912db678f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  {db268d87-9a3c-43a8-a3a9-bdc05f2071f3}, !- Default Day Schedule Name
  {ce59e3a1-399a-490e-8b73-5fa829e1a274}, !- Summer Design Day Schedule Name
  {29268858-0d39-473c-beaa-de8f91a7b43d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db268d87-9a3c-43a8-a3a9-bdc05f2071f3}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Default, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {973659bd-08a7-473a-a373-367a61fa97ca}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce59e3a1-399a-490e-8b73-5fa829e1a274}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Summer Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6326d49-cbd5-436d-aa73-03559daab392}, !- Handle
  Schedule Rule 70,                       !- Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a23859ec-29e2-4a2f-b27b-90ce29fa6cce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a23859ec-29e2-4a2f-b27b-90ce29fa6cce}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ec06b951-d781-42e0-8b8d-0f4526b69b91}, !- Handle
  Schedule Rule 71,                       !- Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a93a6dd1-5f21-4d25-b4d2-59765fdb819e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a93a6dd1-5f21-4d25-b4d2-59765fdb819e}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ea8f6df1-6ee3-47a9-b18d-3cab7d101ae3}, !- Handle
  Schedule Rule 72,                       !- Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {73c287b9-beaa-4484-861d-ff1ef1e5249c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73c287b9-beaa-4484-861d-ff1ef1e5249c}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wkdy Day 2, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d9b246f0-510f-4df8-8234-4f484d43ad65}, !- Handle
  Schedule Rule 73,                       !- Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee00b7c7-a130-43e9-a7dd-25d0d7e9722f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee00b7c7-a130-43e9-a7dd-25d0d7e9722f}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wknd Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4436489c-ff0b-45de-aba1-2b0d46c38df5}, !- Handle
  Schedule Rule 74,                       !- Name
  {e42cc7c4-10e8-43dd-9d61-7b11fecb86c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12f9d60c-956e-43b4-a525-8d1c70ac3ec8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {12f9d60c-956e-43b4-a525-8d1c70ac3ec8}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Wknd Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4f93f82d-3469-4760-b40b-4ba6003e672e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29268858-0d39-473c-beaa-de8f91a7b43d}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010 Winter Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {15803984-774a-409e-a899-b97cd1bc017c}, !- Handle
  SecondarySchool Mechanical Thermostat,  !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback,    !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  {538af8d7-fbce-4cc3-b878-839eec43fb2f}, !- Default Day Schedule Name
  {a29f2a79-a3eb-4e4c-b688-9878f2d324a1}, !- Summer Design Day Schedule Name
  {915449a7-bb29-4173-8e94-6a161c3768f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {538af8d7-fbce-4cc3-b878-839eec43fb2f}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7764b07-caaa-4add-9aec-a182bb5010da}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a29f2a79-a3eb-4e4c-b688-9878f2d324a1}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {061d4c68-3a0f-4d30-96ff-15677ee58b71}, !- Handle
  Schedule Rule 75,                       !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f06e2f8-ef78-458e-bcbf-6e5e109cccf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f06e2f8-ef78-458e-bcbf-6e5e109cccf7}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {170b93af-6f17-48c3-b064-99e2ad035411}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {915449a7-bb29-4173-8e94-6a161c3768f7}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  {0048c8cf-689f-46e7-884a-913f6751371d}, !- Default Day Schedule Name
  {99368b6c-72cf-499b-897c-41aa30722c23}, !- Summer Design Day Schedule Name
  {4a4ac24b-6c5f-451f-ba14-47a543e12b13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0048c8cf-689f-46e7-884a-913f6751371d}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {8e5aa621-f657-4d40-842e-cab8182bd2bc}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a4ac24b-6c5f-451f-ba14-47a543e12b13}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {67677311-0c65-4528-880d-f20b289ecf91}, !- Handle
  Schedule Rule 76,                       !- Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {721c13ee-c421-49e6-b899-67a75d7064c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721c13ee-c421-49e6-b899-67a75d7064c7}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {9fa85e49-c2c0-4e18-9bdd-b500f17662e0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99368b6c-72cf-499b-897c-41aa30722c23}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e5f808a6-65b3-4d8f-b2aa-87f0ea4049ff}, !- Handle
  SecondarySchool Office 1,               !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0a0c2ef1-175e-4083-8366-e61560499637}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09aa3b67-fed6-4c6b-837e-65e9aa8af850}, !- Handle
  SecondarySchool Office People,          !- Name
  {0a0c2ef1-175e-4083-8366-e61560499637}, !- People Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c7b0f4c-e2ec-45e3-aed9-1cd790b00512}, !- Work Efficiency Schedule Name
  {6e31e20e-86e7-446d-8fbf-2a723679920a}, !- Clothing Insulation Schedule Name
  {732b92cd-ef71-44c5-8f7e-75dc8828b0d2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b620b476-6f3f-494e-a0e6-892e328f7b4b}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f216c9fc-a022-4a52-a966-7dbfa2372337}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {b620b476-6f3f-494e-a0e6-892e328f7b4b}, !- Lights Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7f74053b-f436-47e8-83cb-d23cbf6577e2}, !- Handle
  {b620b476-6f3f-494e-a0e6-892e328f7b4b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2dd5a114-9787-4a19-8ea9-a557e6f242be}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b72b613b-3964-4840-9335-3c30fcb468d6}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {2dd5a114-9787-4a19-8ea9-a557e6f242be}, !- Electric Equipment Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff1edeca-2345-4b3f-abce-e35574b7c207}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e0fba189-3dd8-4055-87c7-dd6bb3e84986}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Number of People Schedule Name
  {ca573a93-e5b3-4efc-8d8e-b1619308c996}, !- People Activity Level Schedule Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Lighting Schedule Name
  {796b110c-1aca-4f02-a60e-0a6912db678f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  {ac811e05-181c-4cfd-8c4a-cc42f78c5aa0}, !- Default Day Schedule Name
  {b1405879-5fa5-4898-87cb-58dec841a2f1}, !- Summer Design Day Schedule Name
  {e30a8a0a-c4f5-4a48-b1fd-2047b19b6e53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac811e05-181c-4cfd-8c4a-cc42f78c5aa0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e371697-3856-44c0-8ba7-5b88c7aa27a5}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e30a8a0a-c4f5-4a48-b1fd-2047b19b6e53}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7792392e-7598-4062-b52e-44671d43c727}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {753659b3-edd8-4cfd-9d93-e779561ef189}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0745d0a6-1684-4e68-ae3a-92d2446c102f}, !- Handle
  Schedule Rule 77,                       !- Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ff5b863b-e2cc-4b6f-aa4c-0f05fc85bb26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff5b863b-e2cc-4b6f-aa4c-0f05fc85bb26}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {59966820-f16a-4f81-bd53-0d4df4d90f62}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a9fc2f2-8c74-4fb0-b7ab-d11cadd096c1}, !- Handle
  Schedule Rule 78,                       !- Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c939ec8-778b-4b3e-8808-6cb65ed0987b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0c939ec8-778b-4b3e-8808-6cb65ed0987b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {79a32a5d-4e4a-4a22-be60-10087debe868}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1405879-5fa5-4898-87cb-58dec841a2f1}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {224cd95e-2304-4978-988c-ce6166ed531f}, !- Handle
  Schedule Rule 79,                       !- Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {45cf6820-fa1d-4c5f-9b78-08ba9fc410b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45cf6820-fa1d-4c5f-9b78-08ba9fc410b2}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {29876583-caba-4a05-abc1-13e2c383e595}, !- Handle
  Schedule Rule 80,                       !- Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d8e41dd-d304-4945-8447-7c331997155c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d8e41dd-d304-4945-8447-7c331997155c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b06065c0-1a7f-4409-ad8f-4c2d705c77a9}, !- Handle
  Schedule Rule 81,                       !- Name
  {608897dd-fcae-4933-840d-4cd448f4f050}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cb580b6-24a6-4c2d-b37b-8d327de0a614}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2cb580b6-24a6-4c2d-b37b-8d327de0a614}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21586fb2-5504-4015-9688-e2371200453c}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  {ff2d6cf7-5f2a-4099-9f76-929be4c8119f}, !- Default Day Schedule Name
  {4a570d8b-0b7d-486b-9ece-fe59944ae219}, !- Summer Design Day Schedule Name
  {5d28fa96-e1bd-42e8-9941-8eb7785f40b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff2d6cf7-5f2a-4099-9f76-929be4c8119f}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ffde2066-7fe7-485c-bd14-f11667c872f9}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a570d8b-0b7d-486b-9ece-fe59944ae219}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8dd227c-a2ae-4291-b4f0-b176da29f8f5}, !- Handle
  Schedule Rule 82,                       !- Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91122064-0eb1-4f83-8be6-1e46bbe46e9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91122064-0eb1-4f83-8be6-1e46bbe46e9d}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.78075,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {6ba8f1b7-0c12-43f0-b9fb-e0e10b06e0de}, !- Handle
  Schedule Rule 83,                       !- Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {05535703-6e17-4b1e-894a-c50812d05de9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {05535703-6e17-4b1e-894a-c50812d05de9}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.43375,                                !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d995c66f-0b03-434c-838b-3ea290d2ad01}, !- Handle
  Schedule Rule 84,                       !- Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {108640cb-0155-4d32-8bc3-43972f987c49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {108640cb-0155-4d32-8bc3-43972f987c49}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wkdy Day 2, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.78075,                                !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {70af9037-5b8b-45e7-8bd5-4daf53226e63}, !- Handle
  Schedule Rule 85,                       !- Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {081c0d69-a40f-4572-b494-abdbd919df55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {081c0d69-a40f-4572-b494-abdbd919df55}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1c1e8176-5ca3-4c84-8701-08c0bf3fcf30}, !- Handle
  Schedule Rule 86,                       !- Name
  {21586fb2-5504-4015-9688-e2371200453c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebde713b-a833-4177-b683-7c1b87eceded}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ebde713b-a833-4177-b683-7c1b87eceded}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Wknd Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f309ed40-4499-4efb-89c3-c5ab328de136}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d28fa96-e1bd-42e8-9941-8eb7785f40b2}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0fecbd0c-01fa-4f9d-84fe-c24b1f2079b7}, !- Handle
  SecondarySchool Office Thermostat,      !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e66b0ec-ce2c-4828-bccb-9e5d601ef8ed}, !- Handle
  SecondarySchool Restroom 1,             !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {e0dd71e0-7c17-4219-ad70-379e0965a7ea}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51065e71-94ef-46c6-b852-361a95d6e544}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {e0dd71e0-7c17-4219-ad70-379e0965a7ea}, !- Lights Definition Name
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {747ebf15-2ea6-4208-916c-628f62f33ae4}, !- Handle
  {e0dd71e0-7c17-4219-ad70-379e0965a7ea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {14e5c6f6-4a55-4ee5-8891-6364e1c25a55}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60ba488e-0ad6-49f4-a306-54cb439b48ca}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {14e5c6f6-4a55-4ee5-8891-6364e1c25a55}, !- Electric Equipment Definition Name
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {36add928-b3a3-476f-a312-b02ea9f7ee1b}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8282ba7e-37b7-45d2-b561-0adfacb7c5c2}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {564c2c52-7e12-4ab6-a18b-cc2167e1920c}, !- Number of People Schedule Name
  {ca573a93-e5b3-4efc-8d8e-b1619308c996}, !- People Activity Level Schedule Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Lighting Schedule Name
  {796b110c-1aca-4f02-a60e-0a6912db678f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  {9efaec7a-b73f-465d-b88b-a06898d36521}, !- Default Day Schedule Name
  {ec7ea446-8b97-4b50-8686-0e9c96761a21}, !- Summer Design Day Schedule Name
  {4ee98d42-19de-43fb-82bd-886d1438e3b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9efaec7a-b73f-465d-b88b-a06898d36521}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Default, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {8cd94597-f399-43c1-9154-f8fc0d1f8f13}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec7ea446-8b97-4b50-8686-0e9c96761a21}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Summer Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d5558b6-e206-4efc-b5a7-0c56682cd6b5}, !- Handle
  Schedule Rule 87,                       !- Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {acbe0dc1-0f2f-45ea-8562-4bfb933dfce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {acbe0dc1-0f2f-45ea-8562-4bfb933dfce8}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {00127d55-f3f2-4442-9dc1-c685713ebc64}, !- Handle
  Schedule Rule 88,                       !- Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5278e193-0613-4417-913a-0c111deab853}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5278e193-0613-4417-913a-0c111deab853}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {9f5f81c6-6c23-4bca-83c6-294255c511c6}, !- Handle
  Schedule Rule 89,                       !- Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dc49795d-14cb-4e2a-bf2d-4ba2ffb05407}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc49795d-14cb-4e2a-bf2d-4ba2ffb05407}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wkdy Day 2, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {69b8f35a-86c4-4c15-9451-9804b008052c}, !- Handle
  Schedule Rule 90,                       !- Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9999b4b-9944-4486-b8c0-53758623694f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9999b4b-9944-4486-b8c0-53758623694f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d2efd525-9192-4379-a9cf-c4715fe620d7}, !- Handle
  Schedule Rule 91,                       !- Name
  {3360b392-455f-4fc9-b32d-321c2d06dac0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9d8f901-34f2-4b7b-96f9-81d90a023743}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e9d8f901-34f2-4b7b-96f9-81d90a023743}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Wknd Day 1, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {aac3577f-19d1-422d-ba75-a0ee7b8d4b36}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ee98d42-19de-43fb-82bd-886d1438e3b3}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2010 Winter Design Day, !- Name
  {d3130e41-ec9f-45fb-8863-0a7dc991322b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {749f2d3b-cd92-4002-a4bf-91c9ba07cf37}, !- Handle
  SecondarySchool Restroom Thermostat,    !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f9090162-ee8a-4c15-8b67-4124a59c0cfb}, !- Handle
  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001340172681,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b0057e6-d239-4f2e-93e3-dcb21f357cf4}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Infiltration,        !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001865843863,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0762406d-a557-4e6c-97c2-3bdb64608afb}, !- Handle
  Bathrooms_ZN_1_FLR_1 Infiltration,      !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bfac4c01-e4cd-4395-9807-3523f3630057}, !- Handle
  Bathrooms_ZN_1_FLR_2 Infiltration,      !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001454229931,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1aa9f347-fc81-42d5-8f35-95b1e66716cc}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fec1c6b-614b-4d3a-8891-6564a985d940}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8acf4b0-0865-4f76-bdc8-f13d28344bca}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81cd6057-9846-40a8-b544-b9eccfcde8fb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81c32b52-ab7e-467d-8c83-510c8d3765c5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3eace1e-928a-40ee-910e-c802574f885a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07f57bd3-902c-476f-9152-09a5d93043ab}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50f8274b-0ba4-4ec7-803b-dffffe9449b2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ad84dcd-b06f-41ac-a5a5-eb7bccbde555}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9d621e6-4f89-44c8-90c9-22db2a88a286}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f04a6b81-ff6e-4acd-9af9-131eb06113e9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {899c6b10-7918-46c6-adec-c45c5bdfd196}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c8be3cc-4d4d-4422-bfc5-01404f72425f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002545579395,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53ed4640-0319-42d2-8135-703055d5a768}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e382c93c-f425-4913-aeda-102c7f7e4c88}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08ebc203-d66c-4201-b840-0e63d1bab058}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09c2d82b-976e-42a6-81a4-899f4df78375}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7f40581-4b41-4a3f-8161-73ce5097f89d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00f7ce55-0fb2-4ae9-823a-14d8f6d4deef}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.3504317e-05,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {023bbe37-1869-4e3d-bb5f-b1e7c4746ff7}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33e325ef-c14d-4978-babe-3b16c828671b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001249250185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0b328c8-8c33-40f0-8a73-771181242a92}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9535d5e6-d4c7-4905-8e0b-f26ba48db071}, !- Handle
  Lobby_ZN_1_FLR_2 Infiltration,          !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001265718644,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3af864cd-dd07-47b3-887e-3f59245194dd}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3afb561-06bb-443a-b199-31623ea733dc}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Infiltration,  !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.22970895e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {477980bc-b1fe-44be-ad47-d4e0e99a3e5b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fbeb75e-e244-4361-90f4-efbd29a9ef6f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db27cd65-2b86-4d83-8ece-74cc161a3e65}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {649b8dc6-0e4f-4cf0-bf92-ff02e3d07887}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd67b92a-bab3-4a22-81cb-f35df7e1ac08}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fc17afc-5a12-4768-9529-ea7c24fbda72}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd9f1446-65ab-4527-841a-bde93e70804d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3a6f82a-3426-4bbe-b579-0b16366afcbc}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a79b41dc-1ce2-4d27-ba2b-9458657cba4a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd2109f5-7d73-4692-a718-29de06bb44a2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc1532d8-8c4d-4411-ab41-1d990a11ecf4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c223de6a-7319-4357-82b2-24548549e801}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001752533506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1163b36d-f586-40c6-96c6-b919fbf7bf41}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58f8b13e-f33e-4009-b963-f257b70a1465}, !- Handle
  Offices_ZN_1_FLR_2 Infiltration,        !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {3c3c1a75-a9c0-4bad-b411-5d2957615f0c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001600963041,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7272039a-ed0a-48cb-82b7-5f2144052b9e}, !- Zone Air Inlet Port List
  {7e28b523-5ea2-4682-94fd-be2c4d281bc4}, !- Zone Air Exhaust Port List
  {0304d5ed-3f25-47d4-8474-c99413837897}, !- Zone Air Node Name
  {89f12cbf-9f52-4ea5-987a-aed16d93b803}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfc34c49-8f9d-4b78-8654-caec318e27f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f048f564-7de6-4011-93a9-34bad744aaaf}, !- Handle
  Node 1,                                 !- Name
  {0304d5ed-3f25-47d4-8474-c99413837897}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0304d5ed-3f25-47d4-8474-c99413837897}, !- Handle
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- Source Object
  11,                                     !- Outlet Port
  {f048f564-7de6-4011-93a9-34bad744aaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7272039a-ed0a-48cb-82b7-5f2144052b9e}, !- Handle
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- HVAC Component
  {3a75b9e6-b146-4181-a255-a7bae6361f7a}; !- Port 1

OS:PortList,
  {7e28b523-5ea2-4682-94fd-be2c4d281bc4}, !- Handle
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}; !- HVAC Component

OS:PortList,
  {89f12cbf-9f52-4ea5-987a-aed16d93b803}, !- Handle
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- HVAC Component
  {eabb1b93-1274-43b5-a819-de225b99447e}; !- Port 1

OS:Sizing:Zone,
  {e1408d4f-1613-40b8-a90b-0e262e4f228b}, !- Handle
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97d490a3-b23e-4969-95e0-40323ff801d4}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3b5d597d-7d51-434f-a7b8-61ea75120de0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8db8be6d-3430-4142-8e8d-b324247fc5cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dfc34c49-8f9d-4b78-8654-caec318e27f7}, !- Handle
  SecondarySchool Auditorium Thermostat 1, !- Name
  {283fad1c-bc6c-446a-a5e3-765d91fafdb8}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddc20274-2cbd-47f2-a62f-339c348eadd3}, !- Zone Air Inlet Port List
  {411cf863-a437-48f8-a127-80e97a803a86}, !- Zone Air Exhaust Port List
  {11ea6ca1-b7bf-463c-bc76-2492c11214b1}, !- Zone Air Node Name
  {730ccd3d-3d4e-47a9-8046-5be087b69027}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba9987fc-6616-47f8-97c8-d477458e0b65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dba38e2f-0e5d-4d83-b5bd-49f8c46a553d}, !- Handle
  Node 2,                                 !- Name
  {11ea6ca1-b7bf-463c-bc76-2492c11214b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11ea6ca1-b7bf-463c-bc76-2492c11214b1}, !- Handle
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- Source Object
  11,                                     !- Outlet Port
  {dba38e2f-0e5d-4d83-b5bd-49f8c46a553d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddc20274-2cbd-47f2-a62f-339c348eadd3}, !- Handle
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- HVAC Component
  {4cedadf2-ba63-481a-9341-afb05cc04816}; !- Port 1

OS:PortList,
  {411cf863-a437-48f8-a127-80e97a803a86}, !- Handle
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}; !- HVAC Component

OS:PortList,
  {730ccd3d-3d4e-47a9-8046-5be087b69027}, !- Handle
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- HVAC Component
  {d42137a2-9923-427b-8d1e-cc832316ea8c}; !- Port 1

OS:Sizing:Zone,
  {ff61f790-2d77-418e-81a0-4ca70d0886ed}, !- Handle
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2bdc8757-1bbe-4598-9fe2-b7887ca92655}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1eaaa7a7-92a5-43fd-8c5a-f80c7a3e31bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48653609-cbdd-48a1-9dc8-0a8e4e605d02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ba9987fc-6616-47f8-97c8-d477458e0b65}, !- Handle
  SecondarySchool Gym Thermostat 1,       !- Name
  {283fad1c-bc6c-446a-a5e3-765d91fafdb8}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b998a55-b558-458e-8a1a-1c483fa82387}, !- Zone Air Inlet Port List
  {d3c17ff9-ff28-4152-b37f-a71cd3b6cc67}, !- Zone Air Exhaust Port List
  {567064b5-192f-40e2-bb72-346cb1dc96cc}, !- Zone Air Node Name
  {2b24f6bf-ff92-46e5-87ac-4320f93fc283}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c74bf28-a12a-4000-a3bc-94272645d3b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8c3547b-a0eb-443f-9387-b6fff75c2236}, !- Handle
  Node 3,                                 !- Name
  {567064b5-192f-40e2-bb72-346cb1dc96cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {567064b5-192f-40e2-bb72-346cb1dc96cc}, !- Handle
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- Source Object
  11,                                     !- Outlet Port
  {f8c3547b-a0eb-443f-9387-b6fff75c2236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b998a55-b558-458e-8a1a-1c483fa82387}, !- Handle
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- HVAC Component
  {7798262d-7ae6-4461-ae6a-8d6ca31112be}; !- Port 1

OS:PortList,
  {d3c17ff9-ff28-4152-b37f-a71cd3b6cc67}, !- Handle
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- HVAC Component
  {ae858bc9-1f7e-4044-bfcf-dab29c54900b}; !- Port 1

OS:PortList,
  {2b24f6bf-ff92-46e5-87ac-4320f93fc283}, !- Handle
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- HVAC Component
  {de352c60-a230-4d11-a791-10a9d7e64767}; !- Port 1

OS:Sizing:Zone,
  {f430b31c-1405-4b71-9738-daba27bad75a}, !- Handle
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8db6c2bd-026a-4183-8f28-f314ee5b4106}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1b9cf610-bcba-4a4e-a505-4b85aaeaceaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b85314e-313b-41de-b0e6-cebf4a828198}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2e56192-482b-4083-bb6b-fd6d1bfbd602}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c74bf28-a12a-4000-a3bc-94272645d3b1}, !- Handle
  SecondarySchool Restroom Thermostat 1,  !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a58071c-4397-432b-aa96-87399a58414f}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7a70163-6bda-4372-9b86-7c853dc05491}, !- Zone Air Inlet Port List
  {1cfb390e-bd85-4d21-aeba-0995fc2342f3}, !- Zone Air Exhaust Port List
  {20098c80-4b28-4d44-93d7-d4d3af1ca744}, !- Zone Air Node Name
  {479dad2e-c347-4a6e-9b31-b3d585e6abbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e648406-73b8-40a8-95b6-1ea432ece158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06ea0919-af2d-4e4f-bf00-364ac696300c}, !- Handle
  Node 4,                                 !- Name
  {20098c80-4b28-4d44-93d7-d4d3af1ca744}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20098c80-4b28-4d44-93d7-d4d3af1ca744}, !- Handle
  {6a58071c-4397-432b-aa96-87399a58414f}, !- Source Object
  11,                                     !- Outlet Port
  {06ea0919-af2d-4e4f-bf00-364ac696300c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7a70163-6bda-4372-9b86-7c853dc05491}, !- Handle
  {6a58071c-4397-432b-aa96-87399a58414f}, !- HVAC Component
  {14940033-796f-403b-99f7-df56f677c863}; !- Port 1

OS:PortList,
  {1cfb390e-bd85-4d21-aeba-0995fc2342f3}, !- Handle
  {6a58071c-4397-432b-aa96-87399a58414f}, !- HVAC Component
  {8a51bf8d-0fd5-4dbc-b134-def9f806e21f}; !- Port 1

OS:PortList,
  {479dad2e-c347-4a6e-9b31-b3d585e6abbb}, !- Handle
  {6a58071c-4397-432b-aa96-87399a58414f}, !- HVAC Component
  {8f638e5d-9008-49ac-8602-b407c5de8f1c}; !- Port 1

OS:Sizing:Zone,
  {3f41e9b9-c956-4fb6-8e96-69c601f73ccb}, !- Handle
  {6a58071c-4397-432b-aa96-87399a58414f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a54053f2-fa4b-45c5-8ad3-4563d3a46523}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6a58071c-4397-432b-aa96-87399a58414f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e65be975-7974-4afd-9948-5a96c4943db9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e44432c-af1f-499e-89ad-e7929dee82b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e648406-73b8-40a8-95b6-1ea432ece158}, !- Handle
  SecondarySchool Restroom Thermostat 2,  !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b2ad7ad-a565-4f40-bc8d-9e179cf83866}, !- Zone Air Inlet Port List
  {b6b751f7-17eb-4092-93d2-84ee496affa1}, !- Zone Air Exhaust Port List
  {e90ee863-b9d9-4051-947c-b71ffd53ea89}, !- Zone Air Node Name
  {0272c9ce-0d01-47b3-9b22-d92c34e49b15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cead666-8417-4dc1-9376-90d91537776e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75af0f45-48ed-4621-abee-b4dc32c60568}, !- Handle
  Node 5,                                 !- Name
  {e90ee863-b9d9-4051-947c-b71ffd53ea89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e90ee863-b9d9-4051-947c-b71ffd53ea89}, !- Handle
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- Source Object
  11,                                     !- Outlet Port
  {75af0f45-48ed-4621-abee-b4dc32c60568}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b2ad7ad-a565-4f40-bc8d-9e179cf83866}, !- Handle
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- HVAC Component
  {602216b6-2056-4d1a-9bf7-5c666c648cb9}; !- Port 1

OS:PortList,
  {b6b751f7-17eb-4092-93d2-84ee496affa1}, !- Handle
  {b86e5510-76e1-4417-9051-79d4814a43ee}; !- HVAC Component

OS:PortList,
  {0272c9ce-0d01-47b3-9b22-d92c34e49b15}, !- Handle
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- HVAC Component
  {c2e4a8d5-2473-4165-adcc-c02b29b78227}; !- Port 1

OS:Sizing:Zone,
  {c4ee2b0d-cfce-4d8b-bb16-bb5e29d51630}, !- Handle
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a25e25b7-91c9-471b-825d-af9e0d687fdf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b86e5510-76e1-4417-9051-79d4814a43ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6df3a06a-2ba5-49d4-9f55-9bbe98d25139}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0cead666-8417-4dc1-9376-90d91537776e}, !- Handle
  SecondarySchool Cafeteria Thermostat 1, !- Name
  {283fad1c-bc6c-446a-a5e3-765d91fafdb8}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29810752-a2a4-40bb-b0d2-9c363157a53e}, !- Zone Air Inlet Port List
  {8042043b-b38d-41b9-96a9-ff107ea1d265}, !- Zone Air Exhaust Port List
  {35b0c77f-bd44-41a9-ab7a-4d1492f37791}, !- Zone Air Node Name
  {fc22aae2-539c-4eac-9e80-09b316778c94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df6f6289-82e6-421b-b1c7-eee7e76cd98a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dc1130f-11c9-49cb-86cb-6344056bfd52}, !- Handle
  Node 6,                                 !- Name
  {35b0c77f-bd44-41a9-ab7a-4d1492f37791}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35b0c77f-bd44-41a9-ab7a-4d1492f37791}, !- Handle
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- Source Object
  11,                                     !- Outlet Port
  {9dc1130f-11c9-49cb-86cb-6344056bfd52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29810752-a2a4-40bb-b0d2-9c363157a53e}, !- Handle
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- HVAC Component
  {7e8957a5-7507-4cc5-8cbe-0b127e6e26c2}; !- Port 1

OS:PortList,
  {8042043b-b38d-41b9-96a9-ff107ea1d265}, !- Handle
  {1a7056f7-c965-4c9c-b955-da62f90f7879}; !- HVAC Component

OS:PortList,
  {fc22aae2-539c-4eac-9e80-09b316778c94}, !- Handle
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- HVAC Component
  {26b407bd-1e70-4250-a9fc-688662166175}; !- Port 1

OS:Sizing:Zone,
  {3c231239-caaf-4efd-8638-3ce52881e350}, !- Handle
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1645ff5d-8064-4b4b-8229-0d9a0d585421}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1a7056f7-c965-4c9c-b955-da62f90f7879}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d04d306-101d-42b4-ac13-2eff1cb42d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {df6f6289-82e6-421b-b1c7-eee7e76cd98a}, !- Handle
  SecondarySchool Classroom Thermostat 1, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f4c8e4b-0290-49e9-9e70-d51e23f9a203}, !- Zone Air Inlet Port List
  {9a5d7c93-a1e7-449c-ae02-496d2e310db4}, !- Zone Air Exhaust Port List
  {f1aa8916-f0f0-4d17-979f-38644bf50afa}, !- Zone Air Node Name
  {e3455194-a669-471b-953a-751a01230afb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39c49927-75a8-4e2f-abd7-5e31a1b0eee2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50b66d84-e92a-48f6-9345-e4e7e3019456}, !- Handle
  Node 7,                                 !- Name
  {f1aa8916-f0f0-4d17-979f-38644bf50afa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1aa8916-f0f0-4d17-979f-38644bf50afa}, !- Handle
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- Source Object
  11,                                     !- Outlet Port
  {50b66d84-e92a-48f6-9345-e4e7e3019456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f4c8e4b-0290-49e9-9e70-d51e23f9a203}, !- Handle
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- HVAC Component
  {435ca9a9-9643-42b2-a163-8c1a12c24112}; !- Port 1

OS:PortList,
  {9a5d7c93-a1e7-449c-ae02-496d2e310db4}, !- Handle
  {05b3378b-7779-4b45-93c2-a4e100b8d450}; !- HVAC Component

OS:PortList,
  {e3455194-a669-471b-953a-751a01230afb}, !- Handle
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- HVAC Component
  {9bf35cd2-0599-42b4-bd8a-15ad2954dd67}; !- Port 1

OS:Sizing:Zone,
  {14624b23-37fd-44b6-b457-d2885230c622}, !- Handle
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e16b648-dcdc-4bc8-ade2-d3f6ed0b1212}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {05b3378b-7779-4b45-93c2-a4e100b8d450}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c1f4468-1eb4-4a69-8e25-d2f434b3a71b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {39c49927-75a8-4e2f-abd7-5e31a1b0eee2}, !- Handle
  SecondarySchool Classroom Thermostat 2, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f86ce4e2-1c25-4405-8edc-d4a252557efa}, !- Zone Air Inlet Port List
  {99548fbb-5ded-4666-920e-99a25a6a66c1}, !- Zone Air Exhaust Port List
  {f63beb43-a710-443b-bd2e-2f23a71f5505}, !- Zone Air Node Name
  {16ea76e7-6cfc-4076-8527-f3c99bd3b13a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50a63041-e7d2-4f42-974c-b572c9f91292}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e96d429-3356-4ce1-ae95-ddaafd83e470}, !- Handle
  Node 8,                                 !- Name
  {f63beb43-a710-443b-bd2e-2f23a71f5505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f63beb43-a710-443b-bd2e-2f23a71f5505}, !- Handle
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- Source Object
  11,                                     !- Outlet Port
  {8e96d429-3356-4ce1-ae95-ddaafd83e470}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f86ce4e2-1c25-4405-8edc-d4a252557efa}, !- Handle
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- HVAC Component
  {3abdb8ae-cd42-4bdf-896f-ae4794c01e4a}; !- Port 1

OS:PortList,
  {99548fbb-5ded-4666-920e-99a25a6a66c1}, !- Handle
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}; !- HVAC Component

OS:PortList,
  {16ea76e7-6cfc-4076-8527-f3c99bd3b13a}, !- Handle
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- HVAC Component
  {6ac404c0-9866-4be8-9f27-76c0f696b389}; !- Port 1

OS:Sizing:Zone,
  {7e51d166-fcb9-4c31-aa6f-58e5d198e9cd}, !- Handle
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cae3ed3-acc5-4dae-b678-fb4dcde9d453}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2eb2d9bd-5eca-4972-ac46-6c4c4a76476f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07836cb4-31f9-4171-8de1-b04ef6083914}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {50a63041-e7d2-4f42-974c-b572c9f91292}, !- Handle
  SecondarySchool Classroom Thermostat 3, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e0ba344-9882-4e82-b94a-f4474926027e}, !- Zone Air Inlet Port List
  {228ef103-a145-40d5-be6f-a830f1ba104e}, !- Zone Air Exhaust Port List
  {5aa23402-f634-469d-8451-476715c4cc7a}, !- Zone Air Node Name
  {1ef9ad04-d255-4879-8908-e13c56bdc89a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {226aeb33-01a5-4877-adda-61218af4e735}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1dbcd11-1fa5-46de-842e-dda502e42fe3}, !- Handle
  Node 9,                                 !- Name
  {5aa23402-f634-469d-8451-476715c4cc7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa23402-f634-469d-8451-476715c4cc7a}, !- Handle
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- Source Object
  11,                                     !- Outlet Port
  {d1dbcd11-1fa5-46de-842e-dda502e42fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e0ba344-9882-4e82-b94a-f4474926027e}, !- Handle
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- HVAC Component
  {256d41f9-fa21-4102-a4ef-e6cbc1c451b3}; !- Port 1

OS:PortList,
  {228ef103-a145-40d5-be6f-a830f1ba104e}, !- Handle
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}; !- HVAC Component

OS:PortList,
  {1ef9ad04-d255-4879-8908-e13c56bdc89a}, !- Handle
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- HVAC Component
  {21224b65-47a9-4cda-b72e-cafa494dec10}; !- Port 1

OS:Sizing:Zone,
  {932a6561-eabb-42c1-a815-6962d67cd1b6}, !- Handle
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40e6fbd2-ee2f-47b3-b275-d869e34bc2ee}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ea2127f0-57cc-4a75-9dfa-d498fe351e54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a5c7b78-b14e-474c-8f9a-a2d1db81885d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {226aeb33-01a5-4877-adda-61218af4e735}, !- Handle
  SecondarySchool Classroom Thermostat 4, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cf9188b-25be-430a-8047-ccbb1eb4c863}, !- Zone Air Inlet Port List
  {57720ca4-468f-4e0c-a6fb-e37a5c74dd8b}, !- Zone Air Exhaust Port List
  {2b90a6d1-c8fb-4834-a47c-23a2f5553ec7}, !- Zone Air Node Name
  {468e723f-8304-4429-bfd4-10a7739b3add}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75b83698-d74a-4e31-9143-3ad11cb07c9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e713d3-6760-45e8-851c-94e6c016618a}, !- Handle
  Node 10,                                !- Name
  {2b90a6d1-c8fb-4834-a47c-23a2f5553ec7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b90a6d1-c8fb-4834-a47c-23a2f5553ec7}, !- Handle
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- Source Object
  11,                                     !- Outlet Port
  {b7e713d3-6760-45e8-851c-94e6c016618a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cf9188b-25be-430a-8047-ccbb1eb4c863}, !- Handle
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- HVAC Component
  {a487f91e-98e4-4be1-a1c5-fd8c5cb54e54}; !- Port 1

OS:PortList,
  {57720ca4-468f-4e0c-a6fb-e37a5c74dd8b}, !- Handle
  {68adb732-dbb2-462a-9673-38db91107f8d}; !- HVAC Component

OS:PortList,
  {468e723f-8304-4429-bfd4-10a7739b3add}, !- Handle
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- HVAC Component
  {078c049c-1c37-415f-913b-a628324b0b3e}; !- Port 1

OS:Sizing:Zone,
  {de3f1b57-8617-420a-b3e2-7c2014f44589}, !- Handle
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c544ee78-777c-490f-8e34-55f2e9dc70ee}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {68adb732-dbb2-462a-9673-38db91107f8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a33951fb-c996-40c9-b6af-e8054ebf9738}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {75b83698-d74a-4e31-9143-3ad11cb07c9f}, !- Handle
  SecondarySchool Classroom Thermostat 5, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf1dc0a-cee4-470a-a9cc-ffdd3239208d}, !- Zone Air Inlet Port List
  {9257f8ce-0167-401c-a1f5-e91c78867e0d}, !- Zone Air Exhaust Port List
  {35c6aa4f-ad85-47cb-8a3a-9906adcdb152}, !- Zone Air Node Name
  {9fa3b550-0aa0-409e-9bc1-faef7c8cbf1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23f6b6d0-9840-46d1-a710-534ff35d1dc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f414695d-dc97-4af9-99f8-468f096e6bbf}, !- Handle
  Node 11,                                !- Name
  {35c6aa4f-ad85-47cb-8a3a-9906adcdb152}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35c6aa4f-ad85-47cb-8a3a-9906adcdb152}, !- Handle
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- Source Object
  11,                                     !- Outlet Port
  {f414695d-dc97-4af9-99f8-468f096e6bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf1dc0a-cee4-470a-a9cc-ffdd3239208d}, !- Handle
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- HVAC Component
  {3e7b129a-f0d8-4f78-81c7-4e548e0cba10}; !- Port 1

OS:PortList,
  {9257f8ce-0167-401c-a1f5-e91c78867e0d}, !- Handle
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}; !- HVAC Component

OS:PortList,
  {9fa3b550-0aa0-409e-9bc1-faef7c8cbf1e}, !- Handle
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- HVAC Component
  {89fe8a4f-eb68-4e2b-9a25-0213bdc97b61}; !- Port 1

OS:Sizing:Zone,
  {fcabe0d9-3676-4166-81d0-045d55010bff}, !- Handle
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8de48031-84a8-41e0-be9c-d728ab30b487}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {55c3c9ac-aec0-43b6-92b4-7d71f8dc9b82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6070aa6-eb10-46c1-864a-fb4609c3178d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {23f6b6d0-9840-46d1-a710-534ff35d1dc5}, !- Handle
  SecondarySchool Classroom Thermostat 6, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7174b95c-ae0b-4f0f-9cce-7e27afc75901}, !- Zone Air Inlet Port List
  {0db43e9a-7dd1-463c-bc7b-767346323375}, !- Zone Air Exhaust Port List
  {59203fd4-d3c6-46e0-af79-e8607d77a331}, !- Zone Air Node Name
  {c1304300-ae9e-4d43-8b18-c2fe801d6924}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa2ef95e-1f85-461f-b4d2-bc107a7a009b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07931e24-2fff-4a41-8260-0613009fe8ba}, !- Handle
  Node 12,                                !- Name
  {59203fd4-d3c6-46e0-af79-e8607d77a331}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59203fd4-d3c6-46e0-af79-e8607d77a331}, !- Handle
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- Source Object
  11,                                     !- Outlet Port
  {07931e24-2fff-4a41-8260-0613009fe8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7174b95c-ae0b-4f0f-9cce-7e27afc75901}, !- Handle
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- HVAC Component
  {1bce4e18-f3c3-466e-9170-270c64b065db}; !- Port 1

OS:PortList,
  {0db43e9a-7dd1-463c-bc7b-767346323375}, !- Handle
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}; !- HVAC Component

OS:PortList,
  {c1304300-ae9e-4d43-8b18-c2fe801d6924}, !- Handle
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- HVAC Component
  {1c3273ce-ed0b-4f72-9e77-93e03fcc50c2}; !- Port 1

OS:Sizing:Zone,
  {fbe94fad-a38c-453d-8f5d-0111fb8534f7}, !- Handle
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6007f18-e2e2-4710-a3cd-e2ee2c687a3b}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2194999c-50cd-4c01-bc4e-d7a1dbbb74ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e71d7e1-65fc-4f30-b68c-e8667078afff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa2ef95e-1f85-461f-b4d2-bc107a7a009b}, !- Handle
  SecondarySchool Classroom Thermostat 7, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b98833d-f501-466a-a75b-a907c983bf30}, !- Zone Air Inlet Port List
  {01de787c-47a5-482f-850a-d21d7930c64b}, !- Zone Air Exhaust Port List
  {d46b0695-6e8a-4a28-b489-17a36dcae301}, !- Zone Air Node Name
  {32c84b7c-b20d-4321-8c73-a916882fe16e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afa7c6a6-f2d4-4150-a69f-00af72dc18d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38941e5b-e42b-4cb5-834a-c91c8271e496}, !- Handle
  Node 13,                                !- Name
  {d46b0695-6e8a-4a28-b489-17a36dcae301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d46b0695-6e8a-4a28-b489-17a36dcae301}, !- Handle
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- Source Object
  11,                                     !- Outlet Port
  {38941e5b-e42b-4cb5-834a-c91c8271e496}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b98833d-f501-466a-a75b-a907c983bf30}, !- Handle
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- HVAC Component
  {640303bc-951a-4257-aada-57ec8b8926f7}; !- Port 1

OS:PortList,
  {01de787c-47a5-482f-850a-d21d7930c64b}, !- Handle
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}; !- HVAC Component

OS:PortList,
  {32c84b7c-b20d-4321-8c73-a916882fe16e}, !- Handle
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- HVAC Component
  {c0aa477c-0d68-4db8-a2a2-93f500cad62e}; !- Port 1

OS:Sizing:Zone,
  {3bb0bc46-4943-45a8-9a84-5e53754210aa}, !- Handle
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d927f30b-abb8-4c70-8ca7-a2c2c284807b}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {d959c061-26a4-4d3e-9d5e-e9dfceb3fa27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ddfd59b-3264-4e9c-b49e-5010d84f2d82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afa7c6a6-f2d4-4150-a69f-00af72dc18d2}, !- Handle
  SecondarySchool Classroom Thermostat 8, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b607783d-8207-42f2-82cd-929edb47e0c3}, !- Zone Air Inlet Port List
  {e9bfb0ad-f9df-490c-ab37-105cf28bbfd7}, !- Zone Air Exhaust Port List
  {1c8fd798-150b-451c-8edc-3623389e560a}, !- Zone Air Node Name
  {fc0497a9-f2e2-4392-838c-c7cefa4e7f26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d18f1aef-dbb4-4004-bde6-785eb31802a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4c0984a-c256-45a7-98fd-a3af2d2eceeb}, !- Handle
  Node 14,                                !- Name
  {1c8fd798-150b-451c-8edc-3623389e560a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c8fd798-150b-451c-8edc-3623389e560a}, !- Handle
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- Source Object
  11,                                     !- Outlet Port
  {d4c0984a-c256-45a7-98fd-a3af2d2eceeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b607783d-8207-42f2-82cd-929edb47e0c3}, !- Handle
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- HVAC Component
  {95170964-f970-426f-8ff2-1a0b36fba713}; !- Port 1

OS:PortList,
  {e9bfb0ad-f9df-490c-ab37-105cf28bbfd7}, !- Handle
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}; !- HVAC Component

OS:PortList,
  {fc0497a9-f2e2-4392-838c-c7cefa4e7f26}, !- Handle
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- HVAC Component
  {94eef420-1d35-48bd-b672-04e034b8b8c0}; !- Port 1

OS:Sizing:Zone,
  {ff1668dc-1411-4307-91df-ba42d4eecbc9}, !- Handle
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {74b7f2fb-4dab-405f-8bf0-a861ec80806f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f169b6ad-84ae-4a8b-be87-c7537776b28d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {018ace2b-9909-4d70-bd70-b6370cb5bd14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d18f1aef-dbb4-4004-bde6-785eb31802a4}, !- Handle
  SecondarySchool Classroom Thermostat 9, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e090e56-1258-4664-af8f-365c35400a5a}, !- Zone Air Inlet Port List
  {12277a63-e9ad-4efd-99d1-fa9737458427}, !- Zone Air Exhaust Port List
  {e282d330-ff11-482d-9d30-162c8d274c67}, !- Zone Air Node Name
  {9990311c-4eaf-4e56-b8ac-710fc166d07f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62265ffd-ab03-48f6-a733-02ba5fde1e46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10c60c24-cd84-4ab8-8034-f73870abc3e2}, !- Handle
  Node 15,                                !- Name
  {e282d330-ff11-482d-9d30-162c8d274c67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e282d330-ff11-482d-9d30-162c8d274c67}, !- Handle
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- Source Object
  11,                                     !- Outlet Port
  {10c60c24-cd84-4ab8-8034-f73870abc3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e090e56-1258-4664-af8f-365c35400a5a}, !- Handle
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- HVAC Component
  {d1cd49f8-5386-4705-9604-e063995a60c7}; !- Port 1

OS:PortList,
  {12277a63-e9ad-4efd-99d1-fa9737458427}, !- Handle
  {0f143e21-2eed-42d3-92e6-8642f20890ff}; !- HVAC Component

OS:PortList,
  {9990311c-4eaf-4e56-b8ac-710fc166d07f}, !- Handle
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- HVAC Component
  {9bb3f7b8-f461-4c65-950c-eb53ac3e93cf}; !- Port 1

OS:Sizing:Zone,
  {586c6d26-e85d-4855-bc81-6db26331bf33}, !- Handle
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50b1d6f4-e831-4713-96e6-2ce3f2b75b08}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {0f143e21-2eed-42d3-92e6-8642f20890ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0781b6a1-eed7-4138-8dfa-86ed7839b32e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {62265ffd-ab03-48f6-a733-02ba5fde1e46}, !- Handle
  SecondarySchool Classroom Thermostat 10, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83c1017d-a45d-470a-beac-8016bb491528}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dd8d2b5-dd74-47af-9675-f57c69850544}, !- Zone Air Inlet Port List
  {74ad5ce1-026a-431d-b753-cae0cfd79fd0}, !- Zone Air Exhaust Port List
  {5267bd0a-21b7-4d08-ae3e-63175bb65405}, !- Zone Air Node Name
  {9ba2671d-94f6-404e-bfd5-fde59cfe0e29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ac89070-0c71-4026-9b8c-5f7f4c5ab64d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03858f92-846e-43ac-b9c7-027148825c65}, !- Handle
  Node 16,                                !- Name
  {5267bd0a-21b7-4d08-ae3e-63175bb65405}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5267bd0a-21b7-4d08-ae3e-63175bb65405}, !- Handle
  {83c1017d-a45d-470a-beac-8016bb491528}, !- Source Object
  11,                                     !- Outlet Port
  {03858f92-846e-43ac-b9c7-027148825c65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dd8d2b5-dd74-47af-9675-f57c69850544}, !- Handle
  {83c1017d-a45d-470a-beac-8016bb491528}, !- HVAC Component
  {99e9cd8b-bce0-449b-a3af-4a3a0856781b}; !- Port 1

OS:PortList,
  {74ad5ce1-026a-431d-b753-cae0cfd79fd0}, !- Handle
  {83c1017d-a45d-470a-beac-8016bb491528}; !- HVAC Component

OS:PortList,
  {9ba2671d-94f6-404e-bfd5-fde59cfe0e29}, !- Handle
  {83c1017d-a45d-470a-beac-8016bb491528}, !- HVAC Component
  {1d6ef371-3464-42b6-b2d6-badda55e6b85}; !- Port 1

OS:Sizing:Zone,
  {d665cd6a-97ed-4d31-a4a9-5afb99d5b72f}, !- Handle
  {83c1017d-a45d-470a-beac-8016bb491528}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec477723-744d-4042-b695-983731f6f3c1}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {83c1017d-a45d-470a-beac-8016bb491528}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {735c7768-4086-475f-8c47-613e44fa0c37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7ac89070-0c71-4026-9b8c-5f7f4c5ab64d}, !- Handle
  SecondarySchool Classroom Thermostat 11, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d480f1f-edfb-42a9-81f2-968199480be5}, !- Zone Air Inlet Port List
  {3760884e-07e8-4eb7-89bd-20c50fa7fb61}, !- Zone Air Exhaust Port List
  {f7a3b3f4-1a08-48fe-99ba-5abc4cd593d2}, !- Zone Air Node Name
  {7458b4d6-f8b4-4105-9e7e-916ce860f693}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7e036ef-d634-43ce-909b-cd0b575466e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02afd622-bda9-4a64-aec0-c2a6052d7a10}, !- Handle
  Node 17,                                !- Name
  {f7a3b3f4-1a08-48fe-99ba-5abc4cd593d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7a3b3f4-1a08-48fe-99ba-5abc4cd593d2}, !- Handle
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- Source Object
  11,                                     !- Outlet Port
  {02afd622-bda9-4a64-aec0-c2a6052d7a10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d480f1f-edfb-42a9-81f2-968199480be5}, !- Handle
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- HVAC Component
  {72baae69-6d71-471c-8c38-e8ae80110776}; !- Port 1

OS:PortList,
  {3760884e-07e8-4eb7-89bd-20c50fa7fb61}, !- Handle
  {bf669db7-d82c-4872-94ea-cf4054024484}; !- HVAC Component

OS:PortList,
  {7458b4d6-f8b4-4105-9e7e-916ce860f693}, !- Handle
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- HVAC Component
  {452540d6-9ac3-4a7c-8ca5-22542f04eeb5}; !- Port 1

OS:Sizing:Zone,
  {b822a807-b5a5-4e86-85a6-5514e1bce712}, !- Handle
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f280169c-8906-429b-84bd-1c19ae768a01}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {bf669db7-d82c-4872-94ea-cf4054024484}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eabc62a8-ef12-472c-96ae-589a9efa04ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a7e036ef-d634-43ce-909b-cd0b575466e5}, !- Handle
  SecondarySchool Classroom Thermostat 12, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08e664cb-6b90-44bf-bf2d-3543b612c977}, !- Zone Air Inlet Port List
  {689c318a-3368-417b-b083-aca2457897d0}, !- Zone Air Exhaust Port List
  {e523388b-dcfd-4939-bd77-820c6dd7863a}, !- Zone Air Node Name
  {6b4c56e3-7c1a-445d-ae37-d742e1f2e76c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83c20697-88b5-47b9-87d1-3017b2d224a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1806c711-53eb-4295-ad5c-d8a64c983456}, !- Handle
  Node 18,                                !- Name
  {e523388b-dcfd-4939-bd77-820c6dd7863a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e523388b-dcfd-4939-bd77-820c6dd7863a}, !- Handle
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- Source Object
  11,                                     !- Outlet Port
  {1806c711-53eb-4295-ad5c-d8a64c983456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08e664cb-6b90-44bf-bf2d-3543b612c977}, !- Handle
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- HVAC Component
  {c61851ab-0c1a-4e95-bd9d-f55560f7d495}; !- Port 1

OS:PortList,
  {689c318a-3368-417b-b083-aca2457897d0}, !- Handle
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}; !- HVAC Component

OS:PortList,
  {6b4c56e3-7c1a-445d-ae37-d742e1f2e76c}, !- Handle
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- HVAC Component
  {08852bcf-098d-47f0-8d75-66b735e1cdef}; !- Port 1

OS:Sizing:Zone,
  {69de6ef2-add9-453d-915f-75b5a9883b0a}, !- Handle
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa4898a4-f0c7-47a6-b004-efa4e291d338}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {5d9db25c-545b-4522-a4f2-c9866bbf3eb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6348e187-ca27-4be7-8453-593eab413464}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {83c20697-88b5-47b9-87d1-3017b2d224a1}, !- Handle
  SecondarySchool Corridor Thermostat 1,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19885d4c-732c-4c2d-a15c-b1200ea0151c}, !- Zone Air Inlet Port List
  {1c0415bb-598a-469a-ad15-b4418b291e60}, !- Zone Air Exhaust Port List
  {bacc2aa9-4b01-4430-9cba-ca0502f2ac6c}, !- Zone Air Node Name
  {ad26b80f-9433-4903-9b9e-c40825894c7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e67c7af-bf65-4e3d-aac5-351ee242bd2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3917d9c1-75f4-4e10-8240-7ce7dd26ccbe}, !- Handle
  Node 19,                                !- Name
  {bacc2aa9-4b01-4430-9cba-ca0502f2ac6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bacc2aa9-4b01-4430-9cba-ca0502f2ac6c}, !- Handle
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- Source Object
  11,                                     !- Outlet Port
  {3917d9c1-75f4-4e10-8240-7ce7dd26ccbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19885d4c-732c-4c2d-a15c-b1200ea0151c}, !- Handle
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- HVAC Component
  {5d7bccf7-53c3-4490-bfd7-909ef1121b91}; !- Port 1

OS:PortList,
  {1c0415bb-598a-469a-ad15-b4418b291e60}, !- Handle
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}; !- HVAC Component

OS:PortList,
  {ad26b80f-9433-4903-9b9e-c40825894c7a}, !- Handle
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- HVAC Component
  {ca3944ca-e3fc-415f-875a-170206ef4363}; !- Port 1

OS:Sizing:Zone,
  {409bccc0-a634-4859-98bb-f50840af7e57}, !- Handle
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12abc41f-9e30-43a7-9ff2-4cdab11acfde}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {33d76f33-1ef1-40d0-a983-6dd135b17fdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b338ec4-8d37-485b-bfcc-1d1008a71640}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6e67c7af-bf65-4e3d-aac5-351ee242bd2e}, !- Handle
  SecondarySchool Corridor Thermostat 2,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9773cd4-471c-413a-9533-a46bbb87797d}, !- Zone Air Inlet Port List
  {fb1236dc-50df-4f41-9708-9d175d889571}, !- Zone Air Exhaust Port List
  {49092f82-285b-4f4d-821d-63f34ce9f8ea}, !- Zone Air Node Name
  {661af0d5-8bde-4ce5-97b3-443d87ce3c17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e114f690-3db3-42de-a6e0-a270b9dbf4ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ae2ef3b-a4f7-4c28-a508-4463aa7c175e}, !- Handle
  Node 20,                                !- Name
  {49092f82-285b-4f4d-821d-63f34ce9f8ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49092f82-285b-4f4d-821d-63f34ce9f8ea}, !- Handle
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- Source Object
  11,                                     !- Outlet Port
  {3ae2ef3b-a4f7-4c28-a508-4463aa7c175e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9773cd4-471c-413a-9533-a46bbb87797d}, !- Handle
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- HVAC Component
  {74e58b77-3452-46c6-a101-9a0f55ac69a9}; !- Port 1

OS:PortList,
  {fb1236dc-50df-4f41-9708-9d175d889571}, !- Handle
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}; !- HVAC Component

OS:PortList,
  {661af0d5-8bde-4ce5-97b3-443d87ce3c17}, !- Handle
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- HVAC Component
  {22b5c351-f812-4976-b570-e28f52e981c0}; !- Port 1

OS:Sizing:Zone,
  {176c237b-8b49-46ae-9c4c-b625a37d374c}, !- Handle
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {673b36c9-9072-43bf-be58-b64edc786255}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {acff145f-f15c-4d6f-9c2c-d4fd34371bcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ed868e4-53f3-46b4-8432-0c12be9e41f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e114f690-3db3-42de-a6e0-a270b9dbf4ec}, !- Handle
  SecondarySchool Corridor Thermostat 3,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0384767-127a-411a-92c4-f1645a14ee92}, !- Zone Air Inlet Port List
  {12cb190d-ac1f-40ec-b9a8-c563f55c8fdd}, !- Zone Air Exhaust Port List
  {e16a205a-5d4f-4cbe-b573-d82f31d94070}, !- Zone Air Node Name
  {6b6db25b-f049-470a-99ce-6a8e60aacd47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35c47640-e6c2-47a4-8848-39b6102e4824}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cafc45d1-1432-442f-9e47-88b33c7c5948}, !- Handle
  Node 21,                                !- Name
  {e16a205a-5d4f-4cbe-b573-d82f31d94070}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e16a205a-5d4f-4cbe-b573-d82f31d94070}, !- Handle
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- Source Object
  11,                                     !- Outlet Port
  {cafc45d1-1432-442f-9e47-88b33c7c5948}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0384767-127a-411a-92c4-f1645a14ee92}, !- Handle
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- HVAC Component
  {dcd6d39f-f117-4e94-a4e7-6749eeea2412}; !- Port 1

OS:PortList,
  {12cb190d-ac1f-40ec-b9a8-c563f55c8fdd}, !- Handle
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}; !- HVAC Component

OS:PortList,
  {6b6db25b-f049-470a-99ce-6a8e60aacd47}, !- Handle
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- HVAC Component
  {57177103-9840-48e7-a2a8-bdcea26911fd}; !- Port 1

OS:Sizing:Zone,
  {fd3a1a55-5613-492f-8136-331e62521d77}, !- Handle
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68e60939-8beb-4dad-a408-c80b7bf2ce74}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {ff1619c3-57d5-49ef-8ca3-fdb96c3974d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b38d751e-d889-4596-9e4f-c462c21b3f4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {35c47640-e6c2-47a4-8848-39b6102e4824}, !- Handle
  SecondarySchool Corridor Thermostat 4,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ef926de-7663-4700-8b5b-4130ecdb33d9}, !- Zone Air Inlet Port List
  {77158f6e-7bea-44b3-8707-dcf18af954a6}, !- Zone Air Exhaust Port List
  {d7e269c1-2e35-453a-a96c-eb83c6817930}, !- Zone Air Node Name
  {96472c3d-180f-4681-bca1-064a75bed356}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aba395a8-3865-487c-b62a-b1e489fd4180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53a27e1a-5ac3-43c8-8b95-9d9b2096290a}, !- Handle
  Node 22,                                !- Name
  {d7e269c1-2e35-453a-a96c-eb83c6817930}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e269c1-2e35-453a-a96c-eb83c6817930}, !- Handle
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- Source Object
  11,                                     !- Outlet Port
  {53a27e1a-5ac3-43c8-8b95-9d9b2096290a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ef926de-7663-4700-8b5b-4130ecdb33d9}, !- Handle
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- HVAC Component
  {fff2f91a-57f5-4a34-a14b-01422a952e7e}; !- Port 1

OS:PortList,
  {77158f6e-7bea-44b3-8707-dcf18af954a6}, !- Handle
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}; !- HVAC Component

OS:PortList,
  {96472c3d-180f-4681-bca1-064a75bed356}, !- Handle
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- HVAC Component
  {05d62e98-c7fe-4cc9-94c9-fe24b256e7be}; !- Port 1

OS:Sizing:Zone,
  {1f355687-3021-43e4-adb5-ba40d4b912bc}, !- Handle
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {996421e1-d8fd-4959-9ad3-343b0d5bf583}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {9771a4fd-160a-4bdd-ad99-6a269fc99635}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76fd86d9-6773-4adc-b546-9fae7b62c3dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aba395a8-3865-487c-b62a-b1e489fd4180}, !- Handle
  SecondarySchool Corridor Thermostat 5,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6dff8dc-9baa-4655-a805-364916eccc70}, !- Zone Air Inlet Port List
  {c2035642-501a-4287-b6fa-716892890188}, !- Zone Air Exhaust Port List
  {b14c2b34-192a-45ad-abd6-094c2b74f658}, !- Zone Air Node Name
  {755d0273-1be4-42ac-955c-9a797dff8379}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d8231c4-8e79-45ad-aa76-3cb2e264c933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69120be7-59bd-4ee0-b331-7c6f70498278}, !- Handle
  Node 23,                                !- Name
  {b14c2b34-192a-45ad-abd6-094c2b74f658}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b14c2b34-192a-45ad-abd6-094c2b74f658}, !- Handle
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- Source Object
  11,                                     !- Outlet Port
  {69120be7-59bd-4ee0-b331-7c6f70498278}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6dff8dc-9baa-4655-a805-364916eccc70}, !- Handle
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- HVAC Component
  {6822f954-b866-4b7a-a518-d788ce8f1ac6}; !- Port 1

OS:PortList,
  {c2035642-501a-4287-b6fa-716892890188}, !- Handle
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}; !- HVAC Component

OS:PortList,
  {755d0273-1be4-42ac-955c-9a797dff8379}, !- Handle
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- HVAC Component
  {4ce2db88-e1c0-4807-a751-555ec61d9439}; !- Port 1

OS:Sizing:Zone,
  {3a65c4fd-673c-4fdd-9e37-9f801a2d88f0}, !- Handle
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a08a57f6-c326-4260-8f4c-1a0b7d4f8fc6}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {1c37360d-b93a-4e81-a58c-3c1df0928f63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3aedc02b-871a-41d8-8e2d-dd2ea27b9487}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8d8231c4-8e79-45ad-aa76-3cb2e264c933}, !- Handle
  SecondarySchool Corridor Thermostat 6,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67dbb2d2-6a54-45a6-af24-e687838a2fd9}, !- Zone Air Inlet Port List
  {c45f7c4a-75d7-47e6-ba6d-35090538ad4e}, !- Zone Air Exhaust Port List
  {efb4fd43-b277-4490-b0ac-f470899e676a}, !- Zone Air Node Name
  {1b07d812-7d18-437d-ad47-bc33a4c1f75a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed3a8428-4ff1-4f42-8e2e-a444a1ffd339}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1cd98aa-b8d4-42e4-a0c0-69559fe24ad2}, !- Handle
  Node 24,                                !- Name
  {efb4fd43-b277-4490-b0ac-f470899e676a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efb4fd43-b277-4490-b0ac-f470899e676a}, !- Handle
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- Source Object
  11,                                     !- Outlet Port
  {d1cd98aa-b8d4-42e4-a0c0-69559fe24ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67dbb2d2-6a54-45a6-af24-e687838a2fd9}, !- Handle
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- HVAC Component
  {aeb30162-14e5-4a83-a341-84c927b04a15}; !- Port 1

OS:PortList,
  {c45f7c4a-75d7-47e6-ba6d-35090538ad4e}, !- Handle
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}; !- HVAC Component

OS:PortList,
  {1b07d812-7d18-437d-ad47-bc33a4c1f75a}, !- Handle
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- HVAC Component
  {a8e98e3c-fa8e-4b35-8407-445cd6303d69}; !- Port 1

OS:Sizing:Zone,
  {fd5c6f33-44aa-4d4b-8962-ef8ad1e3bb7e}, !- Handle
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be959fde-e82e-4e29-8c37-90e200bb8297}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {45e54913-9dbf-4297-8f86-0d30facb7bbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37ef43c3-e58a-4bf8-96f4-08fe0e565d9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed3a8428-4ff1-4f42-8e2e-a444a1ffd339}, !- Handle
  SecondarySchool Gym Thermostat 2,       !- Name
  {283fad1c-bc6c-446a-a5e3-765d91fafdb8}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00af372-7c57-4d7c-8496-4d8c0115cebb}, !- Zone Air Inlet Port List
  {f0762ee5-da77-4781-87c8-3848e2ff846f}, !- Zone Air Exhaust Port List
  {daffe2bf-9dd0-40e9-9cd4-a3e29f6ea1c4}, !- Zone Air Node Name
  {5440b018-5934-41d3-a469-79b213d28f2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d65f87ae-12cb-4b8e-b285-ace181cc464a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a00033c-8de0-4dcf-80e2-cadf21162949}, !- Handle
  Node 25,                                !- Name
  {daffe2bf-9dd0-40e9-9cd4-a3e29f6ea1c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daffe2bf-9dd0-40e9-9cd4-a3e29f6ea1c4}, !- Handle
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- Source Object
  11,                                     !- Outlet Port
  {9a00033c-8de0-4dcf-80e2-cadf21162949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00af372-7c57-4d7c-8496-4d8c0115cebb}, !- Handle
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- HVAC Component
  {b1d2cea8-ec5b-4eff-967d-45899c055df1}; !- Port 1

OS:PortList,
  {f0762ee5-da77-4781-87c8-3848e2ff846f}, !- Handle
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- HVAC Component
  {97f0608d-5cf1-449e-b5fd-cf6155898e3f}; !- Port 1

OS:PortList,
  {5440b018-5934-41d3-a469-79b213d28f2e}, !- Handle
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- HVAC Component
  {86e65f03-3bd0-45df-afbb-48ea360c2c88}; !- Port 1

OS:Sizing:Zone,
  {22be9f0a-cf48-4696-bc55-13c656ef5205}, !- Handle
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccfe55e2-8c74-4342-a5b3-f12858e33e77}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {50a58447-062c-45cf-b031-89efa183f7c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04470d18-0c8c-49c2-a605-7ab5dd0553c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3364dcf-b145-4d3f-bf0b-169fb2068608}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d65f87ae-12cb-4b8e-b285-ace181cc464a}, !- Handle
  SecondarySchool Kitchen Thermostat 1,   !- Name
  {283fad1c-bc6c-446a-a5e3-765d91fafdb8}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f6b9468-b751-4688-b57b-043f9ff0e0d1}, !- Zone Air Inlet Port List
  {4d55aa2d-b1cd-4906-8d3c-8582a8716cdd}, !- Zone Air Exhaust Port List
  {393790ee-5af3-4b71-bb9c-0e7d773ab449}, !- Zone Air Node Name
  {5be372c3-bb03-42ba-8023-52a825d24472}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5227cb9e-8a5b-4890-af91-475343eb43e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c93ace95-e472-480c-a69f-4b31ceaa0107}, !- Handle
  Node 26,                                !- Name
  {393790ee-5af3-4b71-bb9c-0e7d773ab449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {393790ee-5af3-4b71-bb9c-0e7d773ab449}, !- Handle
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- Source Object
  11,                                     !- Outlet Port
  {c93ace95-e472-480c-a69f-4b31ceaa0107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f6b9468-b751-4688-b57b-043f9ff0e0d1}, !- Handle
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- HVAC Component
  {1a1cd30c-5098-4d09-9b82-f8b532349dae}; !- Port 1

OS:PortList,
  {4d55aa2d-b1cd-4906-8d3c-8582a8716cdd}, !- Handle
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}; !- HVAC Component

OS:PortList,
  {5be372c3-bb03-42ba-8023-52a825d24472}, !- Handle
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- HVAC Component
  {cc731a5d-3bde-421e-aff1-6444ed308218}; !- Port 1

OS:Sizing:Zone,
  {ee4dd7d9-abca-4ad7-8c54-1e4e67dfa810}, !- Handle
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52933e78-21c8-4787-88d7-497042acfe06}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a2e623af-86c5-4db2-9fd8-d28d54794c23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76020481-4a35-45af-bf21-7b104a4e0fe7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5227cb9e-8a5b-4890-af91-475343eb43e7}, !- Handle
  SecondarySchool Library Thermostat 1,   !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dd07dd8-f79b-4594-9cc6-dc2c94fa0403}, !- Zone Air Inlet Port List
  {5ddb3f31-c0db-4ec2-9ce4-9aa0412a8488}, !- Zone Air Exhaust Port List
  {73f5bdcb-b3aa-461c-a82c-23ce450db2b7}, !- Zone Air Node Name
  {645bbaca-ff7d-47dc-aade-6304316f272e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51d47df0-b835-4120-bb23-b8eb89800611}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07351883-47b0-443f-af2b-1e226d707783}, !- Handle
  Node 27,                                !- Name
  {73f5bdcb-b3aa-461c-a82c-23ce450db2b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73f5bdcb-b3aa-461c-a82c-23ce450db2b7}, !- Handle
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- Source Object
  11,                                     !- Outlet Port
  {07351883-47b0-443f-af2b-1e226d707783}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dd07dd8-f79b-4594-9cc6-dc2c94fa0403}, !- Handle
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- HVAC Component
  {b144b529-6896-4e4b-8c33-a92b131bf32f}; !- Port 1

OS:PortList,
  {5ddb3f31-c0db-4ec2-9ce4-9aa0412a8488}, !- Handle
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}; !- HVAC Component

OS:PortList,
  {645bbaca-ff7d-47dc-aade-6304316f272e}, !- Handle
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- HVAC Component
  {8382dc22-26bc-4872-807c-0ed036abe56e}; !- Port 1

OS:Sizing:Zone,
  {d89858bb-ebc0-4861-be46-b4f993559770}, !- Handle
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1049ac7d-f9df-47c8-9a67-0748f23751cf}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {ad5b6811-1b69-4a4d-a355-4e46b48e1636}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7c6e5cb-44f9-4479-8ef8-1226abc4a2f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {51d47df0-b835-4120-bb23-b8eb89800611}, !- Handle
  SecondarySchool Lobby Thermostat 1,     !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- Handle
  Lobby_ZN_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bed24ce-3740-4e23-8f9c-ad040960d64c}, !- Zone Air Inlet Port List
  {058ff3e6-37b6-455b-b26e-77b67cce30a6}, !- Zone Air Exhaust Port List
  {73e191a7-9262-4ffa-8508-357c3c476fad}, !- Zone Air Node Name
  {2950b758-0030-4f46-bc6e-c34dd08ca08d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65e9b4cb-b2ef-44ff-81f7-acff3fd6b50b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c989fd6-6112-470b-ba88-a97514098229}, !- Handle
  Node 28,                                !- Name
  {73e191a7-9262-4ffa-8508-357c3c476fad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73e191a7-9262-4ffa-8508-357c3c476fad}, !- Handle
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- Source Object
  11,                                     !- Outlet Port
  {0c989fd6-6112-470b-ba88-a97514098229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bed24ce-3740-4e23-8f9c-ad040960d64c}, !- Handle
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- HVAC Component
  {2301b278-c1b5-413f-94a8-2a29aa2a5811}; !- Port 1

OS:PortList,
  {058ff3e6-37b6-455b-b26e-77b67cce30a6}, !- Handle
  {7df13f15-6685-4f15-abbb-329c2d817105}; !- HVAC Component

OS:PortList,
  {2950b758-0030-4f46-bc6e-c34dd08ca08d}, !- Handle
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- HVAC Component
  {62e57f59-10fd-4747-8908-a0eba2e0eb94}; !- Port 1

OS:Sizing:Zone,
  {7e5c9a3a-8551-481b-a781-ab369609c427}, !- Handle
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4153b37-2570-4c7c-a42d-fcced5f28188}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {7df13f15-6685-4f15-abbb-329c2d817105}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64d2db78-0222-4fbc-ba0c-ac23b53fc7a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {65e9b4cb-b2ef-44ff-81f7-acff3fd6b50b}, !- Handle
  SecondarySchool Lobby Thermostat 2,     !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30cf8cca-b8a2-40db-9cfe-1d47d6e01936}, !- Zone Air Inlet Port List
  {069ad6c4-1620-4dc9-beb8-0e69971a460e}, !- Zone Air Exhaust Port List
  {aa9c054f-e2d4-4208-8ff0-9db9e0d09a4e}, !- Zone Air Node Name
  {b1df4374-15b5-4f53-a3ca-62f706e54f73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03247376-ba48-4e2a-a260-508f5c20ce5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749cd4c2-b4e9-4426-a037-011e2ca339f6}, !- Handle
  Node 29,                                !- Name
  {aa9c054f-e2d4-4208-8ff0-9db9e0d09a4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa9c054f-e2d4-4208-8ff0-9db9e0d09a4e}, !- Handle
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- Source Object
  11,                                     !- Outlet Port
  {749cd4c2-b4e9-4426-a037-011e2ca339f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30cf8cca-b8a2-40db-9cfe-1d47d6e01936}, !- Handle
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- HVAC Component
  {b7898100-9f21-49a7-bdaf-7eec7b558334}; !- Port 1

OS:PortList,
  {069ad6c4-1620-4dc9-beb8-0e69971a460e}, !- Handle
  {ba308ea0-3975-4b37-990b-bd3730f468f8}; !- HVAC Component

OS:PortList,
  {b1df4374-15b5-4f53-a3ca-62f706e54f73}, !- Handle
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- HVAC Component
  {70586f15-3689-4051-a56a-1ed9780e92a5}; !- Port 1

OS:Sizing:Zone,
  {5bd90329-d0ab-4491-8985-7838498bef0e}, !- Handle
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9c86211-63c7-4dd3-8220-377dd4133a78}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {ba308ea0-3975-4b37-990b-bd3730f468f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67226f5f-f7bf-429d-a01f-7aaba39dafab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {03247376-ba48-4e2a-a260-508f5c20ce5c}, !- Handle
  SecondarySchool Corridor Thermostat 7,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35d212eb-7317-450d-8d5c-596fbc3beff1}, !- Zone Air Inlet Port List
  {9fe3caa6-1112-48dc-b01a-669f3429df08}, !- Zone Air Exhaust Port List
  {e3ae6220-623d-423e-9335-77ae9e264e76}, !- Zone Air Node Name
  {246003c3-e632-445b-a858-b09d17af052a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f419b73-46be-42f9-86c9-acda4418a830}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6ca79eb-567e-4447-b05c-91f1dfb0deda}, !- Handle
  Node 30,                                !- Name
  {e3ae6220-623d-423e-9335-77ae9e264e76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3ae6220-623d-423e-9335-77ae9e264e76}, !- Handle
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- Source Object
  11,                                     !- Outlet Port
  {d6ca79eb-567e-4447-b05c-91f1dfb0deda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35d212eb-7317-450d-8d5c-596fbc3beff1}, !- Handle
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- HVAC Component
  {54fc1d9a-ced6-4c5a-854f-0566b6f71afd}; !- Port 1

OS:PortList,
  {9fe3caa6-1112-48dc-b01a-669f3429df08}, !- Handle
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}; !- HVAC Component

OS:PortList,
  {246003c3-e632-445b-a858-b09d17af052a}, !- Handle
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- HVAC Component
  {072302d2-853e-46ca-a4dd-a8497e0f7774}; !- Port 1

OS:Sizing:Zone,
  {82ddfec6-3349-4466-98ea-46774280d97b}, !- Handle
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7543c3c-adb1-4c31-8c5b-7549bbcb2bc7}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {5cdd5591-2153-4f1b-8c95-be36a3f89bb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e689d0b-9284-490d-92e0-78c4f31abc19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5f419b73-46be-42f9-86c9-acda4418a830}, !- Handle
  SecondarySchool Corridor Thermostat 8,  !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9f70ca6-b90c-45ac-b734-b7ea5b120ed5}, !- Zone Air Inlet Port List
  {dc78d21c-1fc6-4c03-ab92-6630414b9fd9}, !- Zone Air Exhaust Port List
  {7687672b-1cf8-4736-be5f-a9011293b1eb}, !- Zone Air Node Name
  {86612ea3-133e-4229-b80a-0d0c41bf6c03}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8f18bbf-c115-4f63-bbfd-d4f00e224917}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22a616a3-647d-4857-9487-c26f50dcc931}, !- Handle
  Node 31,                                !- Name
  {7687672b-1cf8-4736-be5f-a9011293b1eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7687672b-1cf8-4736-be5f-a9011293b1eb}, !- Handle
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- Source Object
  11,                                     !- Outlet Port
  {22a616a3-647d-4857-9487-c26f50dcc931}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9f70ca6-b90c-45ac-b734-b7ea5b120ed5}, !- Handle
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- HVAC Component
  {d7167ea8-524c-443a-8701-ce03ca7e0eff}; !- Port 1

OS:PortList,
  {dc78d21c-1fc6-4c03-ab92-6630414b9fd9}, !- Handle
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}; !- HVAC Component

OS:PortList,
  {86612ea3-133e-4229-b80a-0d0c41bf6c03}, !- Handle
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- HVAC Component
  {1af85ff5-587a-41f8-9f7e-b9fe216d4219}; !- Port 1

OS:Sizing:Zone,
  {17c070cd-6af2-4df4-bca6-8c1ceabf1f60}, !- Handle
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88586c50-e01f-431c-85c5-40e84ee818a1}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {677a92f1-de01-4d74-9100-b5fe6e734e2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {925805cf-395c-4f9e-9636-a21cacaa553a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c8f18bbf-c115-4f63-bbfd-d4f00e224917}, !- Handle
  SecondarySchool Mechanical Thermostat 1, !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- Handle
  Mech_ZN_1_FLR_2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a1a820b-405d-4799-a2cc-8546d16e0dcb}, !- Zone Air Inlet Port List
  {b10eab9e-8d0c-4cb0-8f4b-73ff4c40f932}, !- Zone Air Exhaust Port List
  {d8f8a884-c99f-4316-a405-15e22c6cd015}, !- Zone Air Node Name
  {fafe03bd-e311-4a0a-87e3-a2c6ecbe52b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c117965-01cc-4a26-8233-46bac917d283}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00f2f67d-b665-44fc-a333-65a3cc7bb5b6}, !- Handle
  Node 32,                                !- Name
  {d8f8a884-c99f-4316-a405-15e22c6cd015}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8f8a884-c99f-4316-a405-15e22c6cd015}, !- Handle
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- Source Object
  11,                                     !- Outlet Port
  {00f2f67d-b665-44fc-a333-65a3cc7bb5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a1a820b-405d-4799-a2cc-8546d16e0dcb}, !- Handle
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- HVAC Component
  {b2bcbe88-c094-41c4-b5c0-c828f9618429}; !- Port 1

OS:PortList,
  {b10eab9e-8d0c-4cb0-8f4b-73ff4c40f932}, !- Handle
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}; !- HVAC Component

OS:PortList,
  {fafe03bd-e311-4a0a-87e3-a2c6ecbe52b5}, !- Handle
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- HVAC Component
  {9a4b7a78-e8c5-4b6f-bccf-ad7a703f7f49}; !- Port 1

OS:Sizing:Zone,
  {ad4b9919-085f-4ea1-acfa-c5653337b483}, !- Handle
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af5333a3-b54e-483c-b1d7-9e9d5774c0f9}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {7188d517-f1b5-4c3a-8185-aabcbe56d120}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8201a80-7a70-4076-9884-93e6a51ce2c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2c117965-01cc-4a26-8233-46bac917d283}, !- Handle
  SecondarySchool Mechanical Thermostat 2, !- Name
  {d72b42ac-fe4d-4d17-b62a-4802177b001b}, !- Heating Setpoint Temperature Schedule Name
  {17141892-cd43-4632-b86a-dc1b1ffa15d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2ddab74-9cd1-4649-8fca-5c81d637b845}, !- Zone Air Inlet Port List
  {788f1c90-da4a-4f76-bc0b-f8171652af6e}, !- Zone Air Exhaust Port List
  {360eaed1-c9e8-4d8c-8990-de3cafcc5726}, !- Zone Air Node Name
  {3167359f-8764-4db4-9834-1aee50e30f29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8da05bae-1b6d-4ee3-a8bf-ec5832c2ff65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77cda11f-1c49-4eee-adeb-483305a88492}, !- Handle
  Node 33,                                !- Name
  {360eaed1-c9e8-4d8c-8990-de3cafcc5726}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {360eaed1-c9e8-4d8c-8990-de3cafcc5726}, !- Handle
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- Source Object
  11,                                     !- Outlet Port
  {77cda11f-1c49-4eee-adeb-483305a88492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2ddab74-9cd1-4649-8fca-5c81d637b845}, !- Handle
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- HVAC Component
  {7635c9ad-7b3f-446f-b01d-58d3584bacc8}; !- Port 1

OS:PortList,
  {788f1c90-da4a-4f76-bc0b-f8171652af6e}, !- Handle
  {f30622d3-b63a-44ac-aaef-7373b509d703}; !- HVAC Component

OS:PortList,
  {3167359f-8764-4db4-9834-1aee50e30f29}, !- Handle
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- HVAC Component
  {cb61b8f4-00a3-4870-8456-c607c71d701d}; !- Port 1

OS:Sizing:Zone,
  {4c34c59b-08a7-4715-828b-bdb3d256df6c}, !- Handle
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d280a8a9-aced-4051-bb7e-1d45aa499c07}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {f30622d3-b63a-44ac-aaef-7373b509d703}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a56f3a3b-f418-4808-aa32-98398776fd1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8da05bae-1b6d-4ee3-a8bf-ec5832c2ff65}, !- Handle
  SecondarySchool Classroom Thermostat 13, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efe72d08-0fdd-435c-93a2-4b47f777df54}, !- Zone Air Inlet Port List
  {56d3a9cd-b2ca-415b-a683-9eedd3b1e12c}, !- Zone Air Exhaust Port List
  {02c4664e-1d8d-44b1-a2f6-4a4321af7f0e}, !- Zone Air Node Name
  {d10d4131-c9fc-4ff1-8112-1af2cc69bec7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa63be16-a9b9-4a85-b2dc-8b6bd509efa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0703005-4e76-4359-9a3a-7810bdbb2513}, !- Handle
  Node 34,                                !- Name
  {02c4664e-1d8d-44b1-a2f6-4a4321af7f0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02c4664e-1d8d-44b1-a2f6-4a4321af7f0e}, !- Handle
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- Source Object
  11,                                     !- Outlet Port
  {c0703005-4e76-4359-9a3a-7810bdbb2513}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efe72d08-0fdd-435c-93a2-4b47f777df54}, !- Handle
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- HVAC Component
  {6c31146b-4a6f-4cce-a04d-95e6e1da7288}; !- Port 1

OS:PortList,
  {56d3a9cd-b2ca-415b-a683-9eedd3b1e12c}, !- Handle
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}; !- HVAC Component

OS:PortList,
  {d10d4131-c9fc-4ff1-8112-1af2cc69bec7}, !- Handle
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- HVAC Component
  {a5a3717b-c7f1-4dc0-9f16-1d0e32f6f3d5}; !- Port 1

OS:Sizing:Zone,
  {f3f6dd07-8c43-4ddf-8c5a-5effcf0d2f01}, !- Handle
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {456a6e48-27e6-4e59-b08a-a9ce28c71895}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {4c7145b7-2c4d-4b0f-bc64-adccaf0666af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64fcd2d0-18bf-449a-89bd-50eab0504ffa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {aa63be16-a9b9-4a85-b2dc-8b6bd509efa3}, !- Handle
  SecondarySchool Classroom Thermostat 14, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ab83ba-d5a7-405a-a19b-8bf0e38d2e97}, !- Zone Air Inlet Port List
  {a27350de-c186-42c3-aaaa-ca7e9276da26}, !- Zone Air Exhaust Port List
  {4dd1ac6e-6356-45ef-a49c-9076e1f5a0da}, !- Zone Air Node Name
  {a541b445-ebca-4654-b5bd-4330133483c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b563ed0-f163-4e5f-a161-e5655ddbbd8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f8c55ef-2518-4e14-836f-227ba9256e3e}, !- Handle
  Node 35,                                !- Name
  {4dd1ac6e-6356-45ef-a49c-9076e1f5a0da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd1ac6e-6356-45ef-a49c-9076e1f5a0da}, !- Handle
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- Source Object
  11,                                     !- Outlet Port
  {3f8c55ef-2518-4e14-836f-227ba9256e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ab83ba-d5a7-405a-a19b-8bf0e38d2e97}, !- Handle
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- HVAC Component
  {04023178-effb-42ed-9d84-e2137c024bae}; !- Port 1

OS:PortList,
  {a27350de-c186-42c3-aaaa-ca7e9276da26}, !- Handle
  {67451b90-f609-4440-a5ba-96c3dc525f27}; !- HVAC Component

OS:PortList,
  {a541b445-ebca-4654-b5bd-4330133483c4}, !- Handle
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- HVAC Component
  {0ad978c9-c148-464c-998a-12c412eea166}; !- Port 1

OS:Sizing:Zone,
  {9f136349-6060-4cad-b1ae-0bd76e67c321}, !- Handle
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf9c85fa-6b03-43a1-bf39-c639b8b5bdf4}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {67451b90-f609-4440-a5ba-96c3dc525f27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e46aa482-3c70-4dae-b905-b3dd89512948}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b563ed0-f163-4e5f-a161-e5655ddbbd8e}, !- Handle
  SecondarySchool Classroom Thermostat 15, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bee2f9f8-a9c5-43f9-91cb-e4d713a488f1}, !- Zone Air Inlet Port List
  {17161033-9b25-4cfb-8363-048eee720e6a}, !- Zone Air Exhaust Port List
  {666244cb-f118-4113-97e9-90113ac56229}, !- Zone Air Node Name
  {cc8491f3-a76c-4e71-bea0-839aa67db516}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2e6bd60-0bad-47ae-90ec-3d6cdf0b1eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fffe101e-5a78-4ae7-810d-bb23f8865635}, !- Handle
  Node 36,                                !- Name
  {666244cb-f118-4113-97e9-90113ac56229}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666244cb-f118-4113-97e9-90113ac56229}, !- Handle
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- Source Object
  11,                                     !- Outlet Port
  {fffe101e-5a78-4ae7-810d-bb23f8865635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bee2f9f8-a9c5-43f9-91cb-e4d713a488f1}, !- Handle
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- HVAC Component
  {6dbdddee-1047-4524-b2c2-d1f6099152e7}; !- Port 1

OS:PortList,
  {17161033-9b25-4cfb-8363-048eee720e6a}, !- Handle
  {b075d07c-5405-40f6-9f02-44cc155eba2f}; !- HVAC Component

OS:PortList,
  {cc8491f3-a76c-4e71-bea0-839aa67db516}, !- Handle
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- HVAC Component
  {d9227ae8-99b1-4336-a31c-5676124b9a0e}; !- Port 1

OS:Sizing:Zone,
  {dfda5f3c-a571-4db5-89a1-e40693383f80}, !- Handle
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0625e15c-cb73-4fba-bf56-be10618d7990}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {b075d07c-5405-40f6-9f02-44cc155eba2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a1e25b5-784f-4e1b-aba7-78b24b3af037}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c2e6bd60-0bad-47ae-90ec-3d6cdf0b1eac}, !- Handle
  SecondarySchool Classroom Thermostat 16, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6385eaf-123e-48a0-80ed-16d9024fc715}, !- Zone Air Inlet Port List
  {6583b529-662f-4ac6-aa1b-968b807d9ada}, !- Zone Air Exhaust Port List
  {73b9efa6-bee1-4d8a-922e-10538cf0f2e7}, !- Zone Air Node Name
  {fab0b6a1-cc68-4034-a94a-11a13b71f977}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a30a08a-a291-4c82-9b2f-dc426c1d95b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {203cc5d0-f0e4-4c0f-83d3-83dfd7832945}, !- Handle
  Node 37,                                !- Name
  {73b9efa6-bee1-4d8a-922e-10538cf0f2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73b9efa6-bee1-4d8a-922e-10538cf0f2e7}, !- Handle
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- Source Object
  11,                                     !- Outlet Port
  {203cc5d0-f0e4-4c0f-83d3-83dfd7832945}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6385eaf-123e-48a0-80ed-16d9024fc715}, !- Handle
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- HVAC Component
  {b179871b-0645-4ac0-9eda-df4933da936e}; !- Port 1

OS:PortList,
  {6583b529-662f-4ac6-aa1b-968b807d9ada}, !- Handle
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}; !- HVAC Component

OS:PortList,
  {fab0b6a1-cc68-4034-a94a-11a13b71f977}, !- Handle
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- HVAC Component
  {2d2bdc51-5717-4602-85f8-e42c1d448e4b}; !- Port 1

OS:Sizing:Zone,
  {2f6570c7-013a-47c2-8513-4e0706b5e23f}, !- Handle
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32113d94-9dd4-46d6-8592-b2eb3efe58c7}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {ee4d6090-0531-4a2c-bfc2-32d0bd58e5fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1146550-9485-4742-8ff7-c89c444e23ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0a30a08a-a291-4c82-9b2f-dc426c1d95b0}, !- Handle
  SecondarySchool Classroom Thermostat 17, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd311d6c-0b07-4372-ad9f-46784c34fc2f}, !- Zone Air Inlet Port List
  {f0826b65-4f23-4fc5-984c-e43e31649726}, !- Zone Air Exhaust Port List
  {de79ec29-2e81-4d2b-9ba3-e7d61d8fc515}, !- Zone Air Node Name
  {4344778f-8540-498b-af5f-03dcacd2637d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {969e4108-4707-436d-8d79-1954bc294c4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {654a1a12-ed49-407a-9fe2-cd44285a1690}, !- Handle
  Node 38,                                !- Name
  {de79ec29-2e81-4d2b-9ba3-e7d61d8fc515}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de79ec29-2e81-4d2b-9ba3-e7d61d8fc515}, !- Handle
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- Source Object
  11,                                     !- Outlet Port
  {654a1a12-ed49-407a-9fe2-cd44285a1690}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd311d6c-0b07-4372-ad9f-46784c34fc2f}, !- Handle
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- HVAC Component
  {0823e890-0139-4bc6-8731-e1453e18d8e3}; !- Port 1

OS:PortList,
  {f0826b65-4f23-4fc5-984c-e43e31649726}, !- Handle
  {1ab5d422-1579-4fac-b341-debb2514fc9b}; !- HVAC Component

OS:PortList,
  {4344778f-8540-498b-af5f-03dcacd2637d}, !- Handle
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- HVAC Component
  {72c6b396-d3b7-4c2a-a661-0f112339dad5}; !- Port 1

OS:Sizing:Zone,
  {262b6eae-3503-42ea-b9a6-a008f58397b1}, !- Handle
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {badaf58b-cd7c-42b7-bcef-998c57fb9dc6}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {1ab5d422-1579-4fac-b341-debb2514fc9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {191c78bc-3feb-4fa3-84f7-8cacc713b603}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {969e4108-4707-436d-8d79-1954bc294c4e}, !- Handle
  SecondarySchool ComputerRoom Thermostat 1, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2228e2a8-3646-4fab-a94b-e6f4917eba1c}, !- Zone Air Inlet Port List
  {412df1e3-aa02-4526-b378-269edfac99b2}, !- Zone Air Exhaust Port List
  {0ba5d6d7-85ab-4543-b22e-d58f76f1ba4b}, !- Zone Air Node Name
  {c146a48f-17d2-4cf6-a751-d2e8a8fdfe99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e304533-f2a3-41be-b60a-a5caf7fc3a1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c198e22-284e-40b1-badc-7334b059b523}, !- Handle
  Node 39,                                !- Name
  {0ba5d6d7-85ab-4543-b22e-d58f76f1ba4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba5d6d7-85ab-4543-b22e-d58f76f1ba4b}, !- Handle
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- Source Object
  11,                                     !- Outlet Port
  {6c198e22-284e-40b1-badc-7334b059b523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2228e2a8-3646-4fab-a94b-e6f4917eba1c}, !- Handle
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- HVAC Component
  {f3d3c094-2530-4885-a26b-27f6a7d7ab88}; !- Port 1

OS:PortList,
  {412df1e3-aa02-4526-b378-269edfac99b2}, !- Handle
  {514d570d-315e-47e5-a7af-a96e937fcbf6}; !- HVAC Component

OS:PortList,
  {c146a48f-17d2-4cf6-a751-d2e8a8fdfe99}, !- Handle
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- HVAC Component
  {dbf946fe-ce52-4bb8-98ab-2b3d1fb01389}; !- Port 1

OS:Sizing:Zone,
  {623d6196-d939-4248-bc38-ecf59a21c707}, !- Handle
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c6cc7e4-63f5-465c-bed6-cc3660dd80c5}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {514d570d-315e-47e5-a7af-a96e937fcbf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d83a517d-2e7c-419e-8719-7406018dedc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8e304533-f2a3-41be-b60a-a5caf7fc3a1a}, !- Handle
  SecondarySchool Classroom Thermostat 18, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb8370ea-164f-4f9d-b754-f113da6dd0a1}, !- Zone Air Inlet Port List
  {4f7fe446-53a2-40e1-ada4-6be30a09edce}, !- Zone Air Exhaust Port List
  {78eb89c1-669d-4ec8-9ddc-239a8c6a9134}, !- Zone Air Node Name
  {47f917b3-efbe-4da7-8a04-797377f87694}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da458634-b79f-4506-99f0-d7232b265901}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdb24359-f63d-4903-b88b-4fe27da80e19}, !- Handle
  Node 40,                                !- Name
  {78eb89c1-669d-4ec8-9ddc-239a8c6a9134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78eb89c1-669d-4ec8-9ddc-239a8c6a9134}, !- Handle
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- Source Object
  11,                                     !- Outlet Port
  {cdb24359-f63d-4903-b88b-4fe27da80e19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb8370ea-164f-4f9d-b754-f113da6dd0a1}, !- Handle
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- HVAC Component
  {e33c0277-d5f0-490c-bd8f-4bb60bdf95e9}; !- Port 1

OS:PortList,
  {4f7fe446-53a2-40e1-ada4-6be30a09edce}, !- Handle
  {047d21e7-a180-4c8a-8622-36021f6e1828}; !- HVAC Component

OS:PortList,
  {47f917b3-efbe-4da7-8a04-797377f87694}, !- Handle
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- HVAC Component
  {93fb0bfd-cd29-4f07-a319-c25dcfc17bb7}; !- Port 1

OS:Sizing:Zone,
  {4cedcb8c-36bc-403c-bdf8-2bf0ed5f6422}, !- Handle
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e84903ca-c15e-4aec-8025-4be066f23d89}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {047d21e7-a180-4c8a-8622-36021f6e1828}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9b7f0dc-25ef-4268-b910-e45e44a30bc1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {da458634-b79f-4506-99f0-d7232b265901}, !- Handle
  SecondarySchool Classroom Thermostat 19, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39e6583-0a95-473a-b6b2-a5764153ccd6}, !- Zone Air Inlet Port List
  {dc1810a2-23f2-4783-a707-17ccd2ba9819}, !- Zone Air Exhaust Port List
  {77cd0ff7-95d1-470a-8168-bd4d67681f4b}, !- Zone Air Node Name
  {e5597939-eb10-43aa-8bc3-27aa6125413d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdfa9221-805a-43c4-8289-dba25d861f27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c3fc0ef-9ed5-451e-b73d-d801f3fe5d27}, !- Handle
  Node 41,                                !- Name
  {77cd0ff7-95d1-470a-8168-bd4d67681f4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77cd0ff7-95d1-470a-8168-bd4d67681f4b}, !- Handle
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- Source Object
  11,                                     !- Outlet Port
  {9c3fc0ef-9ed5-451e-b73d-d801f3fe5d27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39e6583-0a95-473a-b6b2-a5764153ccd6}, !- Handle
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- HVAC Component
  {0b454af7-483d-43fc-883b-87a805306f1c}; !- Port 1

OS:PortList,
  {dc1810a2-23f2-4783-a707-17ccd2ba9819}, !- Handle
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}; !- HVAC Component

OS:PortList,
  {e5597939-eb10-43aa-8bc3-27aa6125413d}, !- Handle
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- HVAC Component
  {eb93b689-45f9-45bf-8986-4191d7a165a0}; !- Port 1

OS:Sizing:Zone,
  {215b6526-22a8-41c2-acc8-e65b0d3ed8c4}, !- Handle
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b6af374-d329-4d55-860e-9347ec94b657}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {d5c253a2-f1fb-4d3f-987b-a379dc34d752}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af6bda78-511b-4bc4-b618-475735cd0320}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {cdfa9221-805a-43c4-8289-dba25d861f27}, !- Handle
  SecondarySchool Classroom Thermostat 20, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e821957-5372-47aa-a8d4-5a3c716f5a60}, !- Zone Air Inlet Port List
  {d6ae5df2-4f9c-4c08-b793-f167c4dcdcf2}, !- Zone Air Exhaust Port List
  {66a74e36-8241-4f73-b351-409dea5812d3}, !- Zone Air Node Name
  {b02d770f-43e4-45b6-9956-7edfc72dee3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2573876e-3147-4964-a8f6-102c2479cd7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23996c4a-1055-4680-a5a6-49e3ca7fcfe2}, !- Handle
  Node 42,                                !- Name
  {66a74e36-8241-4f73-b351-409dea5812d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66a74e36-8241-4f73-b351-409dea5812d3}, !- Handle
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- Source Object
  11,                                     !- Outlet Port
  {23996c4a-1055-4680-a5a6-49e3ca7fcfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e821957-5372-47aa-a8d4-5a3c716f5a60}, !- Handle
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- HVAC Component
  {4e24092a-2039-4d7d-8788-cacb8372b0a3}; !- Port 1

OS:PortList,
  {d6ae5df2-4f9c-4c08-b793-f167c4dcdcf2}, !- Handle
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}; !- HVAC Component

OS:PortList,
  {b02d770f-43e4-45b6-9956-7edfc72dee3c}, !- Handle
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- HVAC Component
  {f2022ad9-6e6d-45a9-b599-49747dce2771}; !- Port 1

OS:Sizing:Zone,
  {0b6bbe87-82a3-41b0-8eba-6c4a1ad5efd1}, !- Handle
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25662d8c-63fa-4bcd-ad4f-da9916ed05f4}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {c5471d7d-b484-4e85-ba6b-a8cffeb34dfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27f24559-a552-4554-81e1-58e3e1d84af2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2573876e-3147-4964-a8f6-102c2479cd7a}, !- Handle
  SecondarySchool Classroom Thermostat 21, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32b9eb91-aab5-47a4-b950-569d31e1556f}, !- Zone Air Inlet Port List
  {9ba6c382-31a7-4844-af7c-34a6c6a4d363}, !- Zone Air Exhaust Port List
  {9f24323f-fe55-4afa-9c2e-9b811077f35b}, !- Zone Air Node Name
  {90d217a5-7aeb-47fb-a91e-0413c086ad36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44937b61-39ae-4506-bd4e-80c2c96b047a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45df7f17-9956-41f1-a91c-8510007aedce}, !- Handle
  Node 43,                                !- Name
  {9f24323f-fe55-4afa-9c2e-9b811077f35b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f24323f-fe55-4afa-9c2e-9b811077f35b}, !- Handle
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- Source Object
  11,                                     !- Outlet Port
  {45df7f17-9956-41f1-a91c-8510007aedce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32b9eb91-aab5-47a4-b950-569d31e1556f}, !- Handle
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- HVAC Component
  {07ac5291-71d0-44ed-a716-a955b4b7b9ea}; !- Port 1

OS:PortList,
  {9ba6c382-31a7-4844-af7c-34a6c6a4d363}, !- Handle
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}; !- HVAC Component

OS:PortList,
  {90d217a5-7aeb-47fb-a91e-0413c086ad36}, !- Handle
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- HVAC Component
  {26b479c2-da10-4f68-b022-b8aeb72184ad}; !- Port 1

OS:Sizing:Zone,
  {77295676-afba-42d7-b586-32155892345f}, !- Handle
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a49b8c33-fde1-4def-ab75-f60b222604eb}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {202ebccb-730a-4cd3-aed6-60e4285f72d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70453379-cfe1-454d-9c7e-cffd998f0ff9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {44937b61-39ae-4506-bd4e-80c2c96b047a}, !- Handle
  SecondarySchool Classroom Thermostat 22, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d7294fc-bda9-490f-a4f9-44cab911af90}, !- Zone Air Inlet Port List
  {61c97116-d521-4e0b-9964-74071176cc52}, !- Zone Air Exhaust Port List
  {c9a30f3d-7849-42b8-ad61-412b6a70b690}, !- Zone Air Node Name
  {0cfe8038-496b-45ac-92ad-e65e7793f58f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d125198c-8409-416d-8fd4-364b17982940}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3177fba2-2e79-4cb7-9265-321abeba588b}, !- Handle
  Node 44,                                !- Name
  {c9a30f3d-7849-42b8-ad61-412b6a70b690}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9a30f3d-7849-42b8-ad61-412b6a70b690}, !- Handle
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- Source Object
  11,                                     !- Outlet Port
  {3177fba2-2e79-4cb7-9265-321abeba588b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d7294fc-bda9-490f-a4f9-44cab911af90}, !- Handle
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- HVAC Component
  {1c2ccee0-accb-4b29-bd8f-4363bcf936a4}; !- Port 1

OS:PortList,
  {61c97116-d521-4e0b-9964-74071176cc52}, !- Handle
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}; !- HVAC Component

OS:PortList,
  {0cfe8038-496b-45ac-92ad-e65e7793f58f}, !- Handle
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- HVAC Component
  {9fa7c6af-6294-4172-8c1f-657644653cc2}; !- Port 1

OS:Sizing:Zone,
  {f3ed0299-68e6-40d9-bdae-51e0360a9398}, !- Handle
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd877c47-6ddd-4b49-a64b-16f2aa9fa506}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {c077c2fd-c6c5-4b5d-974f-65fb2714dbfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac67a03e-8d13-4467-98c1-34181183f996}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d125198c-8409-416d-8fd4-364b17982940}, !- Handle
  SecondarySchool ComputerRoom Thermostat 2, !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cac44bf8-cf44-4bcc-a7ac-978c173f9690}, !- Zone Air Inlet Port List
  {72565569-37f4-45f5-8bf8-6f1467c7dd53}, !- Zone Air Exhaust Port List
  {e69355b8-ba95-4a57-9711-62fd995e967f}, !- Zone Air Node Name
  {88f6a43b-591e-4ca8-a02d-806cfd192405}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1a44e8d-13aa-4585-8280-622c1f7d6cd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af6878a9-d639-43ef-a505-e09158b8143c}, !- Handle
  Node 45,                                !- Name
  {e69355b8-ba95-4a57-9711-62fd995e967f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e69355b8-ba95-4a57-9711-62fd995e967f}, !- Handle
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- Source Object
  11,                                     !- Outlet Port
  {af6878a9-d639-43ef-a505-e09158b8143c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cac44bf8-cf44-4bcc-a7ac-978c173f9690}, !- Handle
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- HVAC Component
  {a1875473-454a-44c7-91c4-4820dd27129a}; !- Port 1

OS:PortList,
  {72565569-37f4-45f5-8bf8-6f1467c7dd53}, !- Handle
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}; !- HVAC Component

OS:PortList,
  {88f6a43b-591e-4ca8-a02d-806cfd192405}, !- Handle
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- HVAC Component
  {599d4bb8-edb0-4bd5-8e40-4bbe9387deb6}; !- Port 1

OS:Sizing:Zone,
  {137a6e47-7c48-437a-a370-63ecf652c07e}, !- Handle
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8e83f21-f270-4102-a9da-c315c3239539}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {bf69a0af-85d7-4a4a-b7f8-2892fa2bb34a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {263f3df3-a6a5-45c2-8ba4-2b088e7d347a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b1a44e8d-13aa-4585-8280-622c1f7d6cd7}, !- Handle
  SecondarySchool Office Thermostat 1,    !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- Handle
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41d99ead-43f3-4612-8603-5cf6fc49bf10}, !- Zone Air Inlet Port List
  {37e7f5b0-d6af-4016-a6bd-72c8a5bc41c6}, !- Zone Air Exhaust Port List
  {35fe1ae3-f84d-43dd-bf4b-cbc0b9b21c5a}, !- Zone Air Node Name
  {aabff852-bf8b-416f-959d-0e22d3c371f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {909a5c0a-42fb-45af-b199-18cd10510705}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b5628e6-2353-4831-be73-77e1ff69a8de}, !- Handle
  Node 46,                                !- Name
  {35fe1ae3-f84d-43dd-bf4b-cbc0b9b21c5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35fe1ae3-f84d-43dd-bf4b-cbc0b9b21c5a}, !- Handle
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- Source Object
  11,                                     !- Outlet Port
  {1b5628e6-2353-4831-be73-77e1ff69a8de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41d99ead-43f3-4612-8603-5cf6fc49bf10}, !- Handle
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- HVAC Component
  {89a2acf4-2c61-4ccc-b7bc-4356462ee790}; !- Port 1

OS:PortList,
  {37e7f5b0-d6af-4016-a6bd-72c8a5bc41c6}, !- Handle
  {b4ee0535-5971-4977-9428-3451b7f35ae7}; !- HVAC Component

OS:PortList,
  {aabff852-bf8b-416f-959d-0e22d3c371f4}, !- Handle
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- HVAC Component
  {aea35b8e-fc33-4e22-a7bc-2df4f1639c8c}; !- Port 1

OS:Sizing:Zone,
  {1324656d-d899-4ef1-8ca0-005c65911508}, !- Handle
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14388df5-9cf8-46ba-9cb8-889b7f36235c}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {b4ee0535-5971-4977-9428-3451b7f35ae7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7e9ea2e-0ca2-4fa0-8652-cb53d14e0c37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {909a5c0a-42fb-45af-b199-18cd10510705}, !- Handle
  SecondarySchool Office Thermostat 2,    !- Name
  {f388b3c4-4efb-4a60-9b26-15e4a2d195aa}, !- Heating Setpoint Temperature Schedule Name
  {35e58ce2-87a9-4512-b4db-2e443e1051f7}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {c699cfa4-3dd0-4323-94f2-31bc0d6450b6}, !- Handle
  Tampa-MacDill AFB,                      !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  747880,                                 !- WMO Number
  27.85,                                  !- Latitude {deg}
  -82.52,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /Users/dgoldwas/Documents/github/nrel/osw2osa/run/workflows/proto_sec_wwr/run/000_create_DOE_prototype_building/extracted_files/weather/USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw, !- Url
  08A73550,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {cf10a687-d146-45f5-a829-1a0f621d9204}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  21.85,                                  !- Annual Average Outdoor Air Temperature {C}
  14.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {75884140-c3ce-4c23-9311-80a1a9a7f82b}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.491,                                  !- ASHRAE Taub {dimensionless}
  2.016;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {82844bf9-260e-4809-9411-a36fb5b36b4b}, !- Handle
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB, !- Name
  4.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  4.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101229,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {64c1fcfd-4c20-46ed-adc2-6074b05effa2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0a88023e-2210-45f7-831e-a36d48c19e01}, !- Plant Side Inlet Node Name
  {57a34de8-9e48-4587-b021-5f054971e55b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ba429aff-f90e-4504-9185-067f6c724062}, !- Demand Side Inlet Node Name
  {70470642-8335-47a6-a8e7-8a90c959ee4a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {be545192-89af-4c91-9f0c-aeef714f76bc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cbf298fa-8841-43ad-99b1-2b0ab81077f9}, !- Demand Mixer Name
  {019ee1e1-7158-45e7-a0ac-86737d434f00}, !- Demand Splitter Name
  {3e8f51a1-5fad-4358-acb2-5379b5d62961}, !- Supply Mixer Name
  {bf051286-4fd0-4c1c-a7e7-4a41d3078202}; !- Supply Splitter Name

OS:Node,
  {0423e243-72ed-474d-8c9c-cfa3355fe080}, !- Handle
  Node 47,                                !- Name
  {0a88023e-2210-45f7-831e-a36d48c19e01}, !- Inlet Port
  {6b87d83c-8526-4c2e-97c1-545c49325869}; !- Outlet Port

OS:Node,
  {64c1fcfd-4c20-46ed-adc2-6074b05effa2}, !- Handle
  Node 48,                                !- Name
  {b2c3da70-9ce5-4c3b-883d-37953a50630b}, !- Inlet Port
  {57a34de8-9e48-4587-b021-5f054971e55b}; !- Outlet Port

OS:Node,
  {53a3866e-8822-49ca-955a-53913bc07463}, !- Handle
  Node 49,                                !- Name
  {da0809aa-a4e7-43c2-99c2-f0ed31048039}, !- Inlet Port
  {64bdefa2-a8d1-4903-8569-6a9d8618832d}; !- Outlet Port

OS:Connector:Mixer,
  {3e8f51a1-5fad-4358-acb2-5379b5d62961}, !- Handle
  Connector Mixer 1,                      !- Name
  {e2ef955b-2515-43d2-ba24-ef44da2c164d}, !- Outlet Branch Name
  {91a2ee9f-fa8c-470c-98b2-3343275434b2}, !- Inlet Branch Name 1
  {517568bb-9d3d-41e5-959d-504356d96f75}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bf051286-4fd0-4c1c-a7e7-4a41d3078202}, !- Handle
  Connector Splitter 1,                   !- Name
  {94727cc3-b04f-4ebc-b550-99bc6dd560e7}, !- Inlet Branch Name
  {da0809aa-a4e7-43c2-99c2-f0ed31048039}, !- Outlet Branch Name 1
  {64af3127-834e-48cf-a1b3-b69798c44a18}; !- Outlet Branch Name 2

OS:Connection,
  {0a88023e-2210-45f7-831e-a36d48c19e01}, !- Handle
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Source Object
  14,                                     !- Outlet Port
  {0423e243-72ed-474d-8c9c-cfa3355fe080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0809aa-a4e7-43c2-99c2-f0ed31048039}, !- Handle
  {bf051286-4fd0-4c1c-a7e7-4a41d3078202}, !- Source Object
  3,                                      !- Outlet Port
  {53a3866e-8822-49ca-955a-53913bc07463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a34de8-9e48-4587-b021-5f054971e55b}, !- Handle
  {64c1fcfd-4c20-46ed-adc2-6074b05effa2}, !- Source Object
  3,                                      !- Outlet Port
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e35a9f41-13bf-4e24-a4f5-83a2c0c206f7}, !- Handle
  Node 50,                                !- Name
  {ba429aff-f90e-4504-9185-067f6c724062}, !- Inlet Port
  {b7cbc7c9-616f-4b07-bc26-561c72a2e982}; !- Outlet Port

OS:Node,
  {8d11bf19-533c-4814-a86e-59cfad2bdd29}, !- Handle
  Node 51,                                !- Name
  {c69d59c6-6f87-4f8f-ac87-5bb727e3f652}, !- Inlet Port
  {70470642-8335-47a6-a8e7-8a90c959ee4a}; !- Outlet Port

OS:Node,
  {0bbefd25-d0db-4710-ac40-094dd98c2684}, !- Handle
  Node 52,                                !- Name
  {198dc257-7d7d-4e89-bd9d-df9671738bbe}, !- Inlet Port
  {0c065b14-e578-48c3-975f-013ac9ab142f}; !- Outlet Port

OS:Connector:Mixer,
  {cbf298fa-8841-43ad-99b1-2b0ab81077f9}, !- Handle
  Connector Mixer 2,                      !- Name
  {3c487d66-0cd6-4173-8e73-5a5837824d4e}, !- Outlet Branch Name
  {6ebc2591-c94b-4841-bb5f-d19820a60958}, !- Inlet Branch Name 1
  {e01f8fe0-1661-4fae-8184-2eeb251c86be}, !- Inlet Branch Name 2
  {69ae0517-a950-4417-ba25-c63eea292186}, !- Inlet Branch Name 3
  {f5b9be4f-e86e-4721-9560-faf5c80ba22a}, !- Inlet Branch Name 4
  {ea67fc2b-b9f3-47a1-a984-773c239c0833}, !- Inlet Branch Name 5
  {b1adca47-9d63-4ba3-a5a4-913bb80cf257}, !- Inlet Branch Name 6
  {ca58b3fa-65f0-48a3-a693-1834f2b408f8}, !- Inlet Branch Name 7
  {eb088ed6-8f34-43c4-9674-622c0e676ff5}, !- Inlet Branch Name 8
  {45faf1e7-1ee0-41ce-abf7-394907f61b6e}, !- Inlet Branch Name 9
  {15ac2b52-e126-4ebb-a05f-fee490b8e36e}, !- Inlet Branch Name 10
  {97a063b4-6934-4d2d-bd28-e8087967b23e}, !- Inlet Branch Name 11
  {97f404f6-dc39-4640-b29e-3b514e600bac}, !- Inlet Branch Name 12
  {676b9129-d74f-4739-952e-b655db02ceee}, !- Inlet Branch Name 13
  {3e81e3df-074c-43ef-8a10-dc83f63a974f}, !- Inlet Branch Name 14
  {56ea1603-f720-4d80-8257-a5879aeace04}, !- Inlet Branch Name 15
  {92805d2f-bf2e-48d9-ad37-203c7d9453ba}, !- Inlet Branch Name 16
  {d5a7cb0b-c524-4ed0-b7fb-ed39259fb5bd}, !- Inlet Branch Name 17
  {ff71a4f0-bf6f-42a5-a8f1-2b20f57faba6}, !- Inlet Branch Name 18
  {a01282a1-aa16-4206-af37-c83ac67238e4}, !- Inlet Branch Name 19
  {e8e3e0fe-d22a-44da-bba7-bf46f9f16d29}, !- Inlet Branch Name 20
  {f5eed44b-a932-4556-8a17-1534c1d95a71}, !- Inlet Branch Name 21
  {3685ef52-353b-4756-a93a-ce77c328eccc}, !- Inlet Branch Name 22
  {c2ff7c2b-26b3-4e3c-8440-67072f397b7f}, !- Inlet Branch Name 23
  {5c0fa8e4-eed0-4675-a836-fe29d8e857c6}, !- Inlet Branch Name 24
  {f4ca2956-63ba-49c3-b7d7-f43cb3548149}, !- Inlet Branch Name 25
  {c31d95c6-3b5b-4704-96b4-cef825fe95cd}, !- Inlet Branch Name 26
  {750e4105-7cec-4b93-8c2b-828544d3c349}, !- Inlet Branch Name 27
  {bba81905-dba6-4692-95e4-228a1d4ee1ce}, !- Inlet Branch Name 28
  {e9d4a674-378b-4916-baca-091e63e9107b}, !- Inlet Branch Name 29
  {f4207b5c-230c-4c0a-8476-4aca882b47f0}, !- Inlet Branch Name 30
  {f32a1ce0-5f85-4029-b6d1-2a09aaad3bc7}, !- Inlet Branch Name 31
  {6c0c0481-5bfd-4c8f-a6c1-9e9856fd1aab}, !- Inlet Branch Name 32
  {83a8c6c3-468c-4c20-a171-247ff7f4eb84}, !- Inlet Branch Name 33
  {cc4d641d-607e-4d8b-a737-defc6aee8160}, !- Inlet Branch Name 34
  {30e3509e-be98-4f82-9fc5-afb6c91cbfd7}, !- Inlet Branch Name 35
  {d8552d3c-0d2a-4382-9197-00645bfbd0f4}, !- Inlet Branch Name 36
  {8e6e462d-32a6-4be6-a0d0-34b6570a07a6}, !- Inlet Branch Name 37
  {8369f166-62e8-4f21-8541-c26a3737b61c}, !- Inlet Branch Name 38
  {60cb6ca0-2e17-48ec-9693-f80e7bc52ca3}, !- Inlet Branch Name 39
  {3162ab32-69c2-47b7-b7e2-34d98795feb4}, !- Inlet Branch Name 40
  {83922afa-e5f6-445a-80c1-483edb927e91}, !- Inlet Branch Name 41
  {01c4f6a1-6d00-4773-a45e-75c72dc1b18a}, !- Inlet Branch Name 42
  {fdbbb317-8c5c-445c-b9d1-323cb4f1347c}, !- Inlet Branch Name 43
  {d70eb4a2-8f60-4093-a0f1-57685dbae3a6}, !- Inlet Branch Name 44
  {989216ce-ebbd-4353-9a44-aa7414d587f1}, !- Inlet Branch Name 45
  {d827cf2b-2717-4494-96c6-d2049b1ad5e3}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {019ee1e1-7158-45e7-a0ac-86737d434f00}, !- Handle
  Connector Splitter 2,                   !- Name
  {40887e91-d8d7-437c-af96-e7b744053403}, !- Inlet Branch Name
  {198dc257-7d7d-4e89-bd9d-df9671738bbe}, !- Outlet Branch Name 1
  {e9c93075-6290-4baf-86f7-410db5e61a11}, !- Outlet Branch Name 2
  {23eaf669-1c09-45b9-af00-40f1bada63e8}, !- Outlet Branch Name 3
  {f9c16684-becf-445b-9af5-f281702bfc76}, !- Outlet Branch Name 4
  {bbef8985-782e-41c6-a563-865687450e4d}, !- Outlet Branch Name 5
  {d85830fa-ba82-48ff-bb2b-1fd82ebf4252}, !- Outlet Branch Name 6
  {2df84265-b234-4566-abac-f7c88c15cc0f}, !- Outlet Branch Name 7
  {d9ff6614-da04-4e7e-aa32-bc48be333f87}, !- Outlet Branch Name 8
  {ac5c47a0-66e6-49d5-a98a-d5134d3769aa}, !- Outlet Branch Name 9
  {88b162d4-7c0f-4506-b3a7-161c9f6973a7}, !- Outlet Branch Name 10
  {8bb68440-908d-4661-8b1d-78920408d62b}, !- Outlet Branch Name 11
  {75ca0d6e-e039-4e10-98fc-782e6075b944}, !- Outlet Branch Name 12
  {d1a98767-5f19-4807-839e-2e67b1f9103c}, !- Outlet Branch Name 13
  {7976909e-b70e-4dd1-9afa-604bef3aaab9}, !- Outlet Branch Name 14
  {02bd386f-e9cb-43eb-be5a-509169037dbd}, !- Outlet Branch Name 15
  {81b01da4-12a3-486d-a531-a58311eede31}, !- Outlet Branch Name 16
  {922bbaac-a753-4f4a-a5ee-29e684a80531}, !- Outlet Branch Name 17
  {b243b603-41df-475b-9a01-ad6880312b6b}, !- Outlet Branch Name 18
  {06cee24a-49e8-4f9a-98e8-8b866334b41d}, !- Outlet Branch Name 19
  {cf311964-4f3e-46c1-851d-b80ef6e5ebe4}, !- Outlet Branch Name 20
  {d64e451d-030b-4e89-a73f-f34852beff22}, !- Outlet Branch Name 21
  {40f09f3a-16a6-4f97-9325-a999f1e982b8}, !- Outlet Branch Name 22
  {38038d77-14a0-4785-8587-01144d21b8ce}, !- Outlet Branch Name 23
  {b5a40bcb-eeea-4ac6-9f73-6f2f796425c5}, !- Outlet Branch Name 24
  {85a8f4aa-781f-4518-9244-81d786a1fd75}, !- Outlet Branch Name 25
  {bec2dc70-4e92-41e9-96fd-f0b4fe9acc93}, !- Outlet Branch Name 26
  {dd7e3948-70aa-4be0-bfe9-8670ab05f6f3}, !- Outlet Branch Name 27
  {fee34627-1186-4db5-82f9-84f760544aff}, !- Outlet Branch Name 28
  {cc98b913-aa44-480e-b60c-1d68b1547242}, !- Outlet Branch Name 29
  {0ace4997-d823-42a9-9e22-ac4ef71c1038}, !- Outlet Branch Name 30
  {a0aaefed-dc22-4d65-be3f-19eee4178f68}, !- Outlet Branch Name 31
  {49eca578-fe25-4331-ae01-5ef5aa511cf3}, !- Outlet Branch Name 32
  {d23a0bb2-48e2-4b18-b562-1415eec6698b}, !- Outlet Branch Name 33
  {6554db86-5d83-483c-ac64-0ab7f696da1d}, !- Outlet Branch Name 34
  {b4a04bb7-8a0c-4732-a958-d3d15ed6d255}, !- Outlet Branch Name 35
  {04d48eb1-22c0-4ad6-914c-c1886e423e75}, !- Outlet Branch Name 36
  {86435cd7-db40-4ded-8ad7-58359df00191}, !- Outlet Branch Name 37
  {c3d7e374-b445-474e-a676-a08f6b2a06d1}, !- Outlet Branch Name 38
  {d0548077-1047-4932-b8e5-8db618ee67fe}, !- Outlet Branch Name 39
  {fa977f4b-4437-4b9c-a443-b71057c9f0f9}, !- Outlet Branch Name 40
  {a7ec4509-fd11-4996-9c5f-2f9b9abbc352}, !- Outlet Branch Name 41
  {5a43ee49-7e90-4bb2-b857-d7e20280120a}, !- Outlet Branch Name 42
  {2a20d77c-7369-4181-8a38-a7d97fd67d89}, !- Outlet Branch Name 43
  {a34904d6-7d83-4c20-9557-892578366bc0}, !- Outlet Branch Name 44
  {67741f32-16a7-4df0-bc81-518569251392}, !- Outlet Branch Name 45
  {5bebc71d-26cf-4c23-9b33-cdbdea92afb4}; !- Outlet Branch Name 46

OS:Connection,
  {ba429aff-f90e-4504-9185-067f6c724062}, !- Handle
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Source Object
  17,                                     !- Outlet Port
  {e35a9f41-13bf-4e24-a4f5-83a2c0c206f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198dc257-7d7d-4e89-bd9d-df9671738bbe}, !- Handle
  {019ee1e1-7158-45e7-a0ac-86737d434f00}, !- Source Object
  3,                                      !- Outlet Port
  {0bbefd25-d0db-4710-ac40-094dd98c2684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70470642-8335-47a6-a8e7-8a90c959ee4a}, !- Handle
  {8d11bf19-533c-4814-a86e-59cfad2bdd29}, !- Source Object
  3,                                      !- Outlet Port
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4738ace1-0b12-455b-81e0-386f6987c72f}, !- Handle
  {9cf5e7d6-4212-428d-98f7-5fd1e472adba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {be545192-89af-4c91-9f0c-aeef714f76bc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {668668cd-cbd8-4ef9-8750-7e5b988024f6}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  {78f74241-6e02-4a5f-b32d-1b86e9487984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78f74241-6e02-4a5f-b32d-1b86e9487984}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {7efb04e0-f4a1-49f6-8e38-4d4cbaa91c86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {176ce3cb-9033-4d6d-bd4f-2334518d812c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {668668cd-cbd8-4ef9-8750-7e5b988024f6}, !- Schedule Name
  {64c1fcfd-4c20-46ed-adc2-6074b05effa2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b63ad980-ec84-4711-bbee-8c66dbf10e83}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {6b87d83c-8526-4c2e-97c1-545c49325869}, !- Inlet Node Name
  {c19f2cf3-0df8-4d92-ab7e-92f6f1cbf7c8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b0f08f18-54a8-4843-90aa-5b385b6efa62}, !- Handle
