
OS:Version,
  {5a30d003-a5ef-4c22-88c8-5c11df8ef6b5}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Site,
  {712342ad-8cf5-45f8-924d-2ffe5af32f9d}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {3fc8aa30-51ca-41e4-8de1-0a38cfefdfea}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {2f7c975b-5256-4fd9-8042-f5d2868095ae}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {47df2389-0deb-4f65-a8aa-dc5b6df4d25e}; !- Handle

OS:SimulationControl,
  {0f9f6611-6360-488b-8620-f3eba88580a8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {76895540-69a3-4d1a-b65f-03651d98d2e4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b4039c1a-45a2-4b4f-bfff-883339fbf464}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b28518fa-69d9-4733-8cc0-1429cd6f42e9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {424a4dc3-5ce6-418e-b1a0-c131736ad4ab}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d1742228-452a-488b-9824-6b3950018785}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {cdcc9f8f-b9cd-4221-aaa6-4d0182a51c32}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Building,
  {3acef3af-b2e8-4c95-a553-71efa640ee91}, !- Handle
  90.1-2004|SecondarySchool,              !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b3259616-2030-4f97-a463-d8938ac4b402}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:SpaceType,
  {9e93b296-b4a6-4498-9e43-8d5bd42b1af2}, !- Handle
  SecondarySchool Kitchen - 90.1-2004,    !- Name
  ,                                       !- Default Construction Set Name
  {1d97a6c4-5524-4d41-9880-cb054b013d21}, !- Default Schedule Set Name
  {914d0b52-3c22-4b66-a350-4c87b4352ef9}, !- Group Rendering Name
  {c2bc69e4-111d-4bab-9d5b-a884f21071e5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {914d0b52-3c22-4b66-a350-4c87b4352ef9}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {c8c60a2f-e3d0-48c2-9721-843c22b9fd3a}, !- Handle
  SecondarySchool Restroom - 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {ba5cb49d-3bfd-4876-8619-dd7e2c25664b}, !- Default Schedule Set Name
  {13432239-44b6-4ddd-9c34-f5481ba0aafa}, !- Group Rendering Name
  {394aff18-5800-47b8-9d81-ebf251d52f22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {13432239-44b6-4ddd-9c34-f5481ba0aafa}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {4504f170-f563-43c1-8a3e-b8dc8d266d0e}, !- Handle
  SecondarySchool Lobby - 90.1-2004,      !- Name
  ,                                       !- Default Construction Set Name
  {e75d4723-a0b5-41c0-8fcf-5b9862df6ce2}, !- Default Schedule Set Name
  {ea2a03b3-8d4b-4976-a89c-c8905030cf09}, !- Group Rendering Name
  {01328a78-8d10-4980-9095-94a02f07f32a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ea2a03b3-8d4b-4976-a89c-c8905030cf09}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2dd2d8e3-c794-4359-8b8e-da6c5798b2d4}, !- Handle
  SecondarySchool Cafeteria - 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {d99c82f1-477d-4029-a613-0bfea7996823}, !- Default Schedule Set Name
  {4c9acc73-129f-4a4e-b3fb-17ed01014b4a}, !- Group Rendering Name
  {d699ad2f-213f-4eac-8223-269fddadf97a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {4c9acc73-129f-4a4e-b3fb-17ed01014b4a}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {f7a1f00a-292c-44e9-849c-21e82bf60825}, !- Handle
  SecondarySchool Mechanical - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {06faddf8-6bf3-410f-9264-412161a376f3}, !- Default Schedule Set Name
  {630a31b6-f362-46c0-a3c9-b12bb097be3d}, !- Group Rendering Name
  {4c1bb7a0-d1bd-4d9c-81bd-fe18aa3ae719}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {630a31b6-f362-46c0-a3c9-b12bb097be3d}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {de34912e-9ee6-481f-961e-59c19f9aeef7}, !- Handle
  SecondarySchool Library - 90.1-2004,    !- Name
  ,                                       !- Default Construction Set Name
  {0c6a9fe1-fadf-45df-bc7f-f3a83a49fb7d}, !- Default Schedule Set Name
  {7438d856-5938-4674-acbc-bd03dcb0a815}, !- Group Rendering Name
  {9b959db6-a3a1-443b-be7e-2070cae745e9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {7438d856-5938-4674-acbc-bd03dcb0a815}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Handle
  SecondarySchool ComputerRoom - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {752c8c26-f333-46ae-a93c-dbbfd1b446d4}, !- Default Schedule Set Name
  {3fbf8666-5662-419f-a048-b81f3cbcc48c}, !- Group Rendering Name
  {5366a40f-ef3b-43ae-91e6-8416b7eeb91d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {3fbf8666-5662-419f-a048-b81f3cbcc48c}, !- Handle
  SecondarySchool ComputerRoom,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {4300c5f0-f398-449f-9074-d3f1af6cbf72}, !- Handle
  SecondarySchool Auditorium - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {67500e3d-d327-4a35-8cf5-ac977300b101}, !- Default Schedule Set Name
  {aa2193f7-b130-4ad1-8503-3e24a0f75126}, !- Group Rendering Name
  {3d548f8e-9903-4e2a-9bbf-dc733b086515}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {aa2193f7-b130-4ad1-8503-3e24a0f75126}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {956b6bbb-138c-4fff-84e0-278a082cecc2}, !- Handle
  SecondarySchool Office - 90.1-2004,     !- Name
  ,                                       !- Default Construction Set Name
  {f3801945-3e20-4091-8270-03a832266313}, !- Default Schedule Set Name
  {c76c082e-eaa4-402f-8143-f7c80048691f}, !- Group Rendering Name
  {b596a168-7d17-4c7f-b14b-57f53c5cd95e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {c76c082e-eaa4-402f-8143-f7c80048691f}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {60a0cce7-4c2c-4cf4-a8e4-1451ce0ffabf}, !- Handle
  SecondarySchool Gym - 90.1-2004,        !- Name
  ,                                       !- Default Construction Set Name
  {f7adeea9-38d2-4063-93ee-c312048395fb}, !- Default Schedule Set Name
  {e2683512-27f8-449e-9c32-602db8ea0326}, !- Group Rendering Name
  {289b9ad1-1801-48c4-a2b6-fc364c62a110}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {e2683512-27f8-449e-9c32-602db8ea0326}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {21685f51-e15b-4a80-95b6-20859374b633}, !- Handle
  SecondarySchool Corridor - 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {2bd60d17-7680-4999-9620-baac065b047d}, !- Default Schedule Set Name
  {0c8a3df2-93f7-4328-85f6-3eb7a6b31a93}, !- Group Rendering Name
  {7776afe9-35e5-474e-b34b-297f6ca3ed88}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {0c8a3df2-93f7-4328-85f6-3eb7a6b31a93}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Handle
  SecondarySchool Classroom - 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {4d154026-896d-4520-8ea1-979eab45148f}, !- Default Schedule Set Name
  {e4092a36-0f2a-423e-8377-7661ccf14652}, !- Group Rendering Name
  {2888f47b-0a88-4af0-9597-05f6a4537aa0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {e4092a36-0f2a-423e-8377-7661ccf14652}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7f907833-047a-4313-9460-ac46c8e8b14b}; !- Group Rendering Name

OS:Space,
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.4451496170835,                      !- X Origin {m}
  -5.23627358296785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}; !- Thermal Zone Name

OS:Surface,
  {685f1698-1ed2-4eb7-9483-6b90ab2d161b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8337fc24-609a-4b39-bac6-0b26e7f94422}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f373676-e55d-4aad-8df9-d8e684ddb77f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c1c7a1-bef3-4f84-93c0-c51097f5c2ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.07107193168857, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5888e175-7183-41da-8540-c7d8954d12cf}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60581c2-cf5e-42f9-9f7f-e14e5378d5f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 3.07107193168857, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2c2c63-7ec7-4661-8b76-462e75747485}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40abb04a-c217-4f54-a42a-0ee4bc830f65}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eeda7ca1-8816-46c6-868d-2804195c43c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d5c71d3-6346-46c5-96f8-34d26b0f7c44}, !- Zone Air Inlet Port List
  {7ca5cd46-7900-4b04-a365-1b858ae95ca8}, !- Zone Air Exhaust Port List
  {8a42d64c-cf87-4737-be57-d0da41e5bd15}, !- Zone Air Node Name
  {3a9355f7-a988-4757-90ba-a254051aaf4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e392916d-a423-4a6b-a589-393ad26521bc}, !- Group Rendering Name
  {bdc919af-38ef-470e-89d1-511dfee85cdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ceea5b7-3b5a-4db8-bda2-c456fd3726c3}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {8a42d64c-cf87-4737-be57-d0da41e5bd15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a42d64c-cf87-4737-be57-d0da41e5bd15}, !- Handle
  {e8530a9d-0d17-48a8-bc37-9e5f824c93a1}, !- Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- Source Object
  11,                                     !- Outlet Port
  {0ceea5b7-3b5a-4db8-bda2-c456fd3726c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d5c71d3-6346-46c5-96f8-34d26b0f7c44}, !- Handle
  {6dba17ce-ee3d-4c4e-aee0-da17c47e918e}, !- Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- HVAC Component
  {222874d8-ab2e-46e1-972d-e4d06648d0fc}; !- Port 1

OS:PortList,
  {7ca5cd46-7900-4b04-a365-1b858ae95ca8}, !- Handle
  {55d89efa-6442-45df-bc0f-2b1b47529375}, !- Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}; !- HVAC Component

OS:PortList,
  {3a9355f7-a988-4757-90ba-a254051aaf4b}, !- Handle
  {980912fe-b8bc-482a-89f7-1a1aa0bb5dbb}, !- Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- HVAC Component
  {8c43d07d-f4e1-406d-b0ff-6ff54dc1208f}; !- Port 1

OS:Sizing:Zone,
  {ea49e2d9-2865-46a6-943b-b484dca07778}, !- Handle
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1b309dd-b514-47a4-b084-cebcde7f3b8a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {124d79c9-66ed-4a22-8f42-fa0865d511d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cadd6641-5062-4810-b20b-f926f43c9947}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {21685f51-e15b-4a80-95b6-20859374b633}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.4451496170835,                      !- X Origin {m}
  -2.16520165127928,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}; !- Thermal Zone Name

OS:Surface,
  {c499756b-c072-4e36-aed5-cc8d6a2d5adb}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.33040330255856, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 4.33040330255856, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167983bc-c976-49a4-83cb-446dc7c30ce3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.33040330255856, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.33040330255856, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37665a63-e856-4846-84f4-202732d7679c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dde226a-b55f-4084-8f34-34f901a7190e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 4.33040330255856, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 4.33040330255856, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.33040330255856, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.33040330255856, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943f12f3-feec-4dec-936b-d09f104b9862}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abb39097-c030-4cdb-8cf9-fa722ee1563d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 4.33040330255856, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 4.33040330255856, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c1c7a1-bef3-4f84-93c0-c51097f5c2ab}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f373676-e55d-4aad-8df9-d8e684ddb77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a074d77-5129-4071-8026-b4c18f4294c8}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab300880-e258-44d4-9484-ebd710efd338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 4.33040330255856, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.33040330255856, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {948597ef-82cd-4597-a350-0190a5fb542e}, !- Zone Air Inlet Port List
  {55e61393-081b-4b09-a331-f5ac9eff4c2a}, !- Zone Air Exhaust Port List
  {5ed6ed12-2d8e-4444-bb81-86d3c48008a6}, !- Zone Air Node Name
  {545d45f9-ac68-4c34-b852-6f6516be58cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9616a800-b853-4048-b74d-09943aea0ecf}, !- Group Rendering Name
  {2697e7f4-6c33-4ffd-8157-b943170ae9f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {027fac76-98a5-42ef-a939-d939d673a250}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {5ed6ed12-2d8e-4444-bb81-86d3c48008a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed6ed12-2d8e-4444-bb81-86d3c48008a6}, !- Handle
  {876c6459-2cc8-42a6-852b-a6db2793fed5}, !- Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- Source Object
  11,                                     !- Outlet Port
  {027fac76-98a5-42ef-a939-d939d673a250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {948597ef-82cd-4597-a350-0190a5fb542e}, !- Handle
  {f1aecdc2-92a1-4535-89a9-7b38906ef9dc}, !- Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- HVAC Component
  {41bd8682-7c2c-4b11-94a3-f559f0bcafc1}; !- Port 1

OS:PortList,
  {55e61393-081b-4b09-a331-f5ac9eff4c2a}, !- Handle
  {dee437e1-e010-4368-aedc-afe470e8a369}, !- Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}; !- HVAC Component

OS:PortList,
  {545d45f9-ac68-4c34-b852-6f6516be58cc}, !- Handle
  {770041b8-961c-48b3-9c26-c5aa57187f80}, !- Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- HVAC Component
  {f1f2e0a7-c92b-4f0c-bdaf-399a97df3b92}; !- Port 1

OS:Sizing:Zone,
  {273abee8-557e-4d05-bb2b-89bea7e03832}, !- Handle
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f4889dd-98ab-438f-bb90-38475e2ea66f}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {e4afb8ed-ccf4-48bd-a38a-1a760ca57412}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {347d4206-5bdb-4c18-ae6d-b1f5191eb0d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.4451496170835,                      !- X Origin {m}
  2.16520165127928,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}; !- Thermal Zone Name

OS:Surface,
  {84b3d62c-e55d-4c41-9fac-9f9dc1ede166}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, -1.33226762955019e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce823de-809b-41d2-8b83-9323d8e5a26e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b5cac6-8436-424a-8773-f9e7a7fa29eb}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.07107193168857, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.07107193168857, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {333c5c1b-1aa7-44a2-a6ac-e113ba5710b1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc98e341-efd2-45e4-a78d-f4085ed441ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, 3.07107193168857, 0,  !- X,Y,Z Vertex 3 {m}
  45.9966667867436, 3.07107193168857, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dde226a-b55f-4084-8f34-34f901a7190e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37665a63-e856-4846-84f4-202732d7679c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 2 {m}
  45.9966667867436, -1.33226762955019e-15, 0, !- X,Y,Z Vertex 3 {m}
  45.9966667867436, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ade1930-32f6-4b3b-8c95-dc0913638e7e}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a7e8dd3-0c31-40bc-98ae-b7604ecb0d00}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.9966667867436, -1.33226762955019e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  45.9966667867436, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.07107193168857, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.33226762955019e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d9f2536-93c6-4b0a-a4ce-1ee94ee65c81}, !- Zone Air Inlet Port List
  {1921eabb-f3e0-4345-b14c-c8e1b4450351}, !- Zone Air Exhaust Port List
  {5ce26e0d-3ddf-40ff-9053-9fe1d3ea00e1}, !- Zone Air Node Name
  {d4db6523-025f-4bf0-af91-2b73403e4701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffc6130c-537e-4f95-8604-3ae142f09d78}, !- Group Rendering Name
  {698475b2-d540-48a7-97e6-778e3a111c2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12b771ce-38d7-4a57-91a2-0f935761d0d2}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {5ce26e0d-3ddf-40ff-9053-9fe1d3ea00e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ce26e0d-3ddf-40ff-9053-9fe1d3ea00e1}, !- Handle
  {2ca7a533-b946-4992-8f03-142a0027fd0c}, !- Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- Source Object
  11,                                     !- Outlet Port
  {12b771ce-38d7-4a57-91a2-0f935761d0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d9f2536-93c6-4b0a-a4ce-1ee94ee65c81}, !- Handle
  {27ab13f8-f5ac-4295-8ef0-77097055bae2}, !- Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- HVAC Component
  {ddc726c6-275c-4d4e-8c07-0567bdc00317}; !- Port 1

OS:PortList,
  {1921eabb-f3e0-4345-b14c-c8e1b4450351}, !- Handle
  {86a4decc-20b9-4c5c-9e7d-972a13f6ba59}, !- Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}; !- HVAC Component

OS:PortList,
  {d4db6523-025f-4bf0-af91-2b73403e4701}, !- Handle
  {dd15eaec-d49f-489c-b9ba-d20ec8ee117e}, !- Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- HVAC Component
  {bb67d975-740a-4188-9115-207394bd8809}; !- Port 1

OS:Sizing:Zone,
  {14b1ec18-968a-4fdd-96b1-a612d6285cc3}, !- Handle
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6d4974d-8e26-43fd-8cb1-5873165fb87a}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {f4cfe196-3cdc-4301-9b23-c854e281af6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d18b3da8-a28c-4d81-a350-4c2e089e8dd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Handle
  SecondarySchool ComputerRoom  - Story Ground, !- Name
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.5515171696601,                       !- X Origin {m}
  -5.23627358296785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}; !- Thermal Zone Name

OS:Surface,
  {58874560-3407-4b5a-8a81-274fe7d0649f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 2 {m}
  0.0766237559668923, 10.4725471659357, 0, !- X,Y,Z Vertex 3 {m}
  0.0766237559668923, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60581c2-cf5e-42f9-9f7f-e14e5378d5f2}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5888e175-7183-41da-8540-c7d8954d12cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.07107193168857, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 3.07107193168857, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f7785a-d967-41b9-ad3d-34d40e26a011}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0766237559668923, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.0766237559668923, 10.4725471659357, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 10.4725471659357, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a8e9324-3f4c-44a0-b864-e0abf1fc5d07}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb1655d8-ff31-4951-895f-bfd585e6e17f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0766237559668923, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.0766237559668923, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.0766237559668923, 10.4725471659357, 0, !- X,Y,Z Vertex 3 {m}
  0.0766237559668923, 10.4725471659357, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6bc417-b8b4-4b8b-82f3-e520220bfb26}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.0766237559668923, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.0766237559668923, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9802d5a4-5d80-429b-83c5-602f795a2dd4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0766237559668923, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.0766237559668923, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d36b47c5-2a2b-42c8-a36c-627c648b2a44}, !- Zone Air Inlet Port List
  {fc3fa3d6-a326-414f-b3bc-47748628c4ed}, !- Zone Air Exhaust Port List
  {d75cfc22-5a2f-437f-b431-aaad15cdb8b8}, !- Zone Air Node Name
  {fc300f05-0e58-499f-8daa-d62c8ea8b2d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3751323b-0de8-49de-a909-80024c440d3d}, !- Group Rendering Name
  {6e7ad96f-e999-432d-8cef-a52d89bc1f74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1355a3b-5b14-4e73-8e3f-5601dea51636}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground Zone Air Node, !- Name
  {d75cfc22-5a2f-437f-b431-aaad15cdb8b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d75cfc22-5a2f-437f-b431-aaad15cdb8b8}, !- Handle
  {b2ab702e-d67c-474e-9640-b6d98a17cc84}, !- Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- Source Object
  11,                                     !- Outlet Port
  {f1355a3b-5b14-4e73-8e3f-5601dea51636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d36b47c5-2a2b-42c8-a36c-627c648b2a44}, !- Handle
  {ced1a848-f4e8-4fd7-a9f5-656bd5b7d144}, !- Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- HVAC Component
  {098fa146-cdf5-4d08-86b9-da4f715e3e20}; !- Port 1

OS:PortList,
  {fc3fa3d6-a326-414f-b3bc-47748628c4ed}, !- Handle
  {09923acd-8a11-45e8-a116-49ba0be63034}, !- Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}; !- HVAC Component

OS:PortList,
  {fc300f05-0e58-499f-8daa-d62c8ea8b2d9}, !- Handle
  {a2320d7d-a61a-4e36-aaa7-7573945defc1}, !- Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- HVAC Component
  {19c12557-1382-48b6-b951-969cc2fcbc16}; !- Port 1

OS:Sizing:Zone,
  {a29902ff-bac4-49a1-8c8c-89f1e8795d24}, !- Handle
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c8bded0-5a7a-4a87-9d14-72f8a595a364}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {83b80361-3bbb-4fa6-8ca6-44adb590f1c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a827b2d-b8a0-439b-821b-13b5725b8ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Handle
  SecondarySchool Office  - Story Ground, !- Name
  {956b6bbb-138c-4fff-84e0-278a082cecc2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.628140925627,                        !- X Origin {m}
  -5.23627358296785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}; !- Thermal Zone Name

OS:Surface,
  {e0d7104b-3c2e-4349-b441-c2b021155ac6}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 2 {m}
  4.81700869145651, 10.4725471659357, 0,  !- X,Y,Z Vertex 3 {m}
  4.81700869145651, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb1655d8-ff31-4951-895f-bfd585e6e17f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a8e9324-3f4c-44a0-b864-e0abf1fc5d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8d2b44-63a5-49a4-9cb4-b0fc6a305e8b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81700869145651, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.81700869145651, 10.4725471659357, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 10.4725471659357, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb337a1-4789-4a1a-86e6-bdcf14349956}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81700869145651, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.81700869145651, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.81700869145651, 10.4725471659357, 0,  !- X,Y,Z Vertex 3 {m}
  4.81700869145651, 10.4725471659357, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c01e2577-74e4-429d-b7ee-08bd3d51c45c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.81700869145651, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.81700869145651, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb1214e-2e6d-44b2-822a-cbb0f38094a4}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd7fdd0-991f-40ac-9965-d7fe5a090a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81700869145651, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.81700869145651, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- Handle
  Zone SecondarySchool Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e382bb8-b06d-4bbe-b84e-84ecc782e531}, !- Zone Air Inlet Port List
  {8456568e-7b94-48e1-af5b-abd1274dced1}, !- Zone Air Exhaust Port List
  {1c96858c-62ba-4dda-ad0f-91836e6273cf}, !- Zone Air Node Name
  {8d981ee2-da77-472d-b57b-939752e46142}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8d1fa8b-8577-4a3d-9eb4-40d048eaa733}, !- Group Rendering Name
  {9a03b5ea-2857-4cd8-8930-1da123d1cb53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6caf3a89-8362-44c7-8b14-916982637b15}, !- Handle
  Zone SecondarySchool Office  - Story Ground Zone Air Node, !- Name
  {1c96858c-62ba-4dda-ad0f-91836e6273cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c96858c-62ba-4dda-ad0f-91836e6273cf}, !- Handle
  {79358ea6-3698-4f0f-ae32-3cfaf02ff966}, !- Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- Source Object
  11,                                     !- Outlet Port
  {6caf3a89-8362-44c7-8b14-916982637b15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e382bb8-b06d-4bbe-b84e-84ecc782e531}, !- Handle
  {7d296365-6805-465a-b4e4-22fb18c4c2a2}, !- Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- HVAC Component
  {0b911350-9c84-4f45-9e1c-8262191a5d47}; !- Port 1

OS:PortList,
  {8456568e-7b94-48e1-af5b-abd1274dced1}, !- Handle
  {e2cbca39-b634-4af8-a17a-63767063f8fd}, !- Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}; !- HVAC Component

OS:PortList,
  {8d981ee2-da77-472d-b57b-939752e46142}, !- Handle
  {29368257-51f8-4996-a8a5-069920406dd2}, !- Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- HVAC Component
  {b3319003-b4e8-4222-b607-3889a530378c}; !- Port 1

OS:Sizing:Zone,
  {22b18d19-3f2d-4bbf-aa60-c1f80f062711}, !- Handle
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2825fd92-fe5a-4220-9465-c6bdfd38d542}, !- Handle
  Zone SecondarySchool Office  - Story Ground Zone HVAC Equipment List, !- Name
  {fb241484-b890-45a1-82ef-0c43c1d9531a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50a0d755-0300-443c-84db-6a802937ec05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {cc98e341-efd2-45e4-a78d-f4085ed441ca}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {333c5c1b-1aa7-44a2-a6ac-e113ba5710b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 10.4725471659357, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 10.4725471659357, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.40147523424713, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.40147523424713, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb39097-c030-4cdb-8cf9-fa722ee1563d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a0c1ad3-f848-4d0e-8879-6350146b78bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943f12f3-feec-4dec-936b-d09f104b9862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.40147523424713, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.40147523424713, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.07107193168857, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.07107193168857, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90750930-aa31-40e3-a58e-480e1ca3db45}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8337fc24-609a-4b39-bac6-0b26e7f94422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.04567193168857, 2.09158527580509, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.04567193168857, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000012, 2.09158527580509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3f5b605-cb31-42fe-aa73-cf52ed1c5af6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb2c2c63-7ec7-4661-8b76-462e75747485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 8.88178419700125e-16, 2.07103773773977, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  45.9712667867436, 8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  45.9712667867436, 8.88178419700125e-16, 2.07103773773977; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1086caa-a1e4-447a-933b-7df004bd4a66}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {167983bc-c976-49a4-83cb-446dc7c30ce3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.30500330255856, 2.08511345582285, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.30500330255856, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000012, 2.08511345582285; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be783724-9538-4fd6-91b3-cded816bbfa1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ce823de-809b-41d2-8b83-9323d8e5a26e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.04567193168857, 2.09158527580509, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.04567193168857, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.025399999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.025399999999999, 2.09158527580509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77011e41-366d-43ef-b4f0-f843e3ce42dc}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0b5cac6-8436-424a-8773-f9e7a7fa29eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.9712667867436, 3.07107193168857, 2.07103773773977, !- X,Y,Z Vertex 1 {m}
  45.9712667867436, 3.07107193168857, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 3.07107193168857, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 3.07107193168857, 2.07103773773977; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {842595ad-1c38-4cf3-93e8-0031d17cc72e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00f7785a-d967-41b9-ad3d-34d40e26a011}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0512237559668923, 10.4725471659357, 3.937, !- X,Y,Z Vertex 1 {m}
  0.0512237559668923, 10.4725471659357, 0.0571379675096195, !- X,Y,Z Vertex 2 {m}
  0.0253999999999929, 10.4725471659357, 0.0571379675096195, !- X,Y,Z Vertex 3 {m}
  0.0253999999999929, 10.4725471659357, 3.937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df4a6c81-6c06-4395-9a44-7c37c43965a3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f6bc417-b8b4-4b8b-82f3-e520220bfb26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 8.88178419700125e-16, 3.937, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 8.88178419700125e-16, 0.0571379675096195, !- X,Y,Z Vertex 2 {m}
  0.0512237559668923, 8.88178419700125e-16, 0.0571379675096195, !- X,Y,Z Vertex 3 {m}
  0.0512237559668923, 8.88178419700125e-16, 3.937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c86291e-4e45-4295-81dd-7809d59f750e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec8d2b44-63a5-49a4-9cb4-b0fc6a305e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.79160869145651, 10.4725471659357, 2.08352879502936, !- X,Y,Z Vertex 1 {m}
  4.79160869145651, 10.4725471659357, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 10.4725471659357, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 10.4725471659357, 2.08352879502936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a0fa6ff-36e9-4f5f-b0ca-58a9503db4d8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abb337a1-4789-4a1a-86e6-bdcf14349956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.81700869145651, 0.0254000000000009, 2.07596575600678, !- X,Y,Z Vertex 1 {m}
  4.81700869145651, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.81700869145651, 10.4471471659357, 0.762, !- X,Y,Z Vertex 3 {m}
  4.81700869145651, 10.4471471659357, 2.07596575600678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c393dac-f727-4c9a-9dd6-63375680a480}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c01e2577-74e4-429d-b7ee-08bd3d51c45c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 8.88178419700125e-16, 2.08352879502936, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  4.79160869145651, 8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  4.79160869145651, 8.88178419700125e-16, 2.08352879502936; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Handle
  SecondarySchool ComputerRoom  - Story Ground 1, !- Name
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  44.8602735829678,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}; !- Thermal Zone Name

OS:Surface,
  {a116fa42-7281-4717-aea3-efd903fd0139}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 4.24360319198765, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.24360319198765, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a071c522-386d-40ce-9d15-d5912f275286}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ee445d-55e0-4988-b899-2485118f1da8}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 4.24360319198765, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 4.24360319198765, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79da6325-ee0e-43a0-9703-99cbc538838c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91f8cff-f0c4-4f9b-8aff-a55bd4d34d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.24360319198765, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.24360319198765, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 4.24360319198765, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 4.24360319198765, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1352b332-490f-4751-aee8-a6765ef5882c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.24360319198765, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.24360319198765, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb9de0d-5ab8-4dc7-909d-baa9730e08cb}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f71783b-f7c6-40bc-982d-25f479cb64fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.24360319198765, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 4.24360319198765, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, -4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc99949c-d906-413c-bb7c-686de7cce24d}, !- Zone Air Inlet Port List
  {deec3aa3-4b3d-4590-a6cb-b628976850cb}, !- Zone Air Exhaust Port List
  {378c58fc-d6a0-4b89-9258-074dd28cf00a}, !- Zone Air Node Name
  {034c1a47-c15e-4a5d-9373-ad21b091cc6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6b4801a-3827-4b37-9657-062e79755f3a}, !- Group Rendering Name
  {30cf33b6-bd0f-4e82-a887-8f706727b999}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {951b6b84-be47-46ec-b0b5-8fe2b28cdf75}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground 1 Zone Air Node, !- Name
  {378c58fc-d6a0-4b89-9258-074dd28cf00a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {378c58fc-d6a0-4b89-9258-074dd28cf00a}, !- Handle
  {291e0b29-4de6-4f85-ae66-8f724a4dec61}, !- Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- Source Object
  11,                                     !- Outlet Port
  {951b6b84-be47-46ec-b0b5-8fe2b28cdf75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc99949c-d906-413c-bb7c-686de7cce24d}, !- Handle
  {ce26d27d-3469-479d-bb6d-3b6118d59e9b}, !- Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- HVAC Component
  {4074d592-fad3-4301-999b-a89579231fc3}; !- Port 1

OS:PortList,
  {deec3aa3-4b3d-4590-a6cb-b628976850cb}, !- Handle
  {294ff501-f28a-45b8-aa3e-ea28a0c68980}, !- Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}; !- HVAC Component

OS:PortList,
  {034c1a47-c15e-4a5d-9373-ad21b091cc6c}, !- Handle
  {659ebfb4-450c-433c-a138-f53e7adccaaa}, !- Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- HVAC Component
  {7a7f4c6d-129b-489b-804e-9416bb4a5879}; !- Port 1

OS:Sizing:Zone,
  {9355b26e-e939-4fcc-8682-614f05f1fbd6}, !- Handle
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e141d0fc-f542-47ef-914a-4d0f94816108}, !- Handle
  Zone SecondarySchool ComputerRoom  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {73ef5561-0090-4d1a-b066-eef1c52b0ce5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39bb322b-8da8-44e2-9d03-dae011b0a3dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Handle
  SecondarySchool Kitchen  - Story Ground, !- Name
  {9e93b296-b4a6-4498-9e43-8d5bd42b1af2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  49.1038767749555,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}; !- Thermal Zone Name

OS:Surface,
  {11dbd089-542f-4659-996d-baec7bf7b347}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.975821281878829, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.975821281878829, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91f8cff-f0c4-4f9b-8aff-a55bd4d34d57}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79da6325-ee0e-43a0-9703-99cbc538838c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d233bf-fff7-4fb9-a3c3-8674f054c761}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 0.975821281878829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 0.975821281878829, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fbb79a-2c0a-4191-b10a-86ed77c4a75f}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f8cdad8-fba0-4e80-8540-6bedffe367ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.975821281878829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.975821281878829, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.975821281878829, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.975821281878829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a92d8ae-be36-47e5-be97-aa78491c561a}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.975821281878829, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.975821281878829, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e2f93e-47cf-4ee6-b968-06821a3ef644}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c87e74b-2b6c-4f4b-878b-e53abd24f255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.975821281878829, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 0.975821281878829, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ee606e8-affd-4634-8b7a-88a4ec07d41f}, !- Zone Air Inlet Port List
  {cafc45f8-8f51-4d7d-91c1-9ef77e7e694e}, !- Zone Air Exhaust Port List
  {e94629a8-d519-427c-be8e-af09f4d02055}, !- Zone Air Node Name
  {9348a7c9-9a57-4653-ad75-fe5498381453}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {411b6704-1565-440a-9e62-3c32bd51fd9a}, !- Group Rendering Name
  {a802b706-a59c-48c7-855f-19c9abfda36f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4453ee91-c200-48df-b557-0be87a9b73ea}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Zone Air Node, !- Name
  {e94629a8-d519-427c-be8e-af09f4d02055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e94629a8-d519-427c-be8e-af09f4d02055}, !- Handle
  {b09e2632-66a6-452d-8fa7-2a23e139b9db}, !- Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- Source Object
  11,                                     !- Outlet Port
  {4453ee91-c200-48df-b557-0be87a9b73ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ee606e8-affd-4634-8b7a-88a4ec07d41f}, !- Handle
  {e1cf833c-5c22-4d0a-8e4e-c7a380b65c24}, !- Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- HVAC Component
  {534243e3-7c8a-42c3-8a6d-ec01201c41fc}; !- Port 1

OS:PortList,
  {cafc45f8-8f51-4d7d-91c1-9ef77e7e694e}, !- Handle
  {430afb21-cf00-48ae-8748-5b895a0af546}, !- Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- HVAC Component
  {0474903f-2465-442a-bfc3-851b4296a8e0}; !- Port 1

OS:PortList,
  {9348a7c9-9a57-4653-ad75-fe5498381453}, !- Handle
  {0fa62c03-e337-4efe-baf1-2585d2418782}, !- Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- HVAC Component
  {cb674cdd-9f68-45d0-9275-fecfcfbb809d}; !- Port 1

OS:Sizing:Zone,
  {b007d05b-0cc0-475e-99d0-fdf9e7cf9327}, !- Handle
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1871745c-5d23-43f5-ac80-e5c6de80cee7}, !- Handle
  Zone SecondarySchool Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {673cbb33-640d-4f53-9be0-c4f013be41ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {982241d8-f7ea-4b0a-bdce-9d74f4361ec0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e980dc3d-aba1-4bc7-9545-85ddac502ea0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Handle
  SecondarySchool Restroom  - Story Ground, !- Name
  {c8c60a2f-e3d0-48c2-9721-843c22b9fd3a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  50.0796980568343,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}; !- Thermal Zone Name

OS:Surface,
  {f7067d82-ad65-4733-aca0-bac41185df5c}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.89841594838249, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.89841594838249, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f8cdad8-fba0-4e80-8540-6bedffe367ad}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fbb79a-2c0a-4191-b10a-86ed77c4a75f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d83ef8-0869-4589-9eeb-ea1733345844}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 1.89841594838249, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.89841594838249, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a8548e-57b0-45ef-b01c-fc9251867063}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cee1a88-d530-4b89-8a3f-4abfff5bcc34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.89841594838249, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.89841594838249, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.89841594838249, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 1.89841594838249, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f9c4ba-f9ed-42e3-915d-d7704b8e3cc8}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.89841594838249, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.89841594838249, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b205a3-f69b-4e2d-b67d-4370234c5520}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {039a1e2d-08f4-478b-b106-df9676a227db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.89841594838249, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.89841594838249, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b99f23d-9a20-467b-be88-80c497e8d63d}, !- Zone Air Inlet Port List
  {6fef2f7f-8e7f-430f-bc55-e9001e0f3a91}, !- Zone Air Exhaust Port List
  {efafa0a7-0ed1-4935-b209-e8c167f1271e}, !- Zone Air Node Name
  {0db0bbd5-e91a-4cd7-b6eb-d30413005f57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05291f5f-b76d-4c31-83d4-9be87337dd01}, !- Group Rendering Name
  {b5fc1dae-6c49-48e6-9ab0-6f25dba2f721}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9cad4d8-45c6-48e6-b4f1-4808ec382c68}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Zone Air Node, !- Name
  {efafa0a7-0ed1-4935-b209-e8c167f1271e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efafa0a7-0ed1-4935-b209-e8c167f1271e}, !- Handle
  {f4eeb535-693f-4150-a0f4-d4c6ec1e1ede}, !- Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- Source Object
  11,                                     !- Outlet Port
  {a9cad4d8-45c6-48e6-b4f1-4808ec382c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b99f23d-9a20-467b-be88-80c497e8d63d}, !- Handle
  {70255ef3-4952-43cb-a75d-31da18463ea1}, !- Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- HVAC Component
  {2b4b6c36-0280-41c7-9acb-c94c9363551d}; !- Port 1

OS:PortList,
  {6fef2f7f-8e7f-430f-bc55-e9001e0f3a91}, !- Handle
  {ec463734-eb3d-4d3f-8449-1d33a9dee07a}, !- Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- HVAC Component
  {2d06c360-e7a9-489c-9c6f-15c7b9c88c6b}; !- Port 1

OS:PortList,
  {0db0bbd5-e91a-4cd7-b6eb-d30413005f57}, !- Handle
  {0577322f-005e-4dce-bb2e-c7ca0db6739f}, !- Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- HVAC Component
  {7ddf3425-f021-409f-8b20-0a58c69d05c6}; !- Port 1

OS:Sizing:Zone,
  {c2feb268-014c-405e-a914-854651455fbc}, !- Handle
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87d9f443-2673-4165-b8d6-791c6470d0f0}, !- Handle
  Zone SecondarySchool Restroom  - Story Ground Zone HVAC Equipment List, !- Name
  {d97ef2bc-6c56-4444-80c2-893bc81547cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0ffb833-cea0-41b8-9147-7f6c0aae3279}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {361b5307-932c-4b9b-a551-5de8b93c157c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Handle
  SecondarySchool Lobby  - Story Ground,  !- Name
  {4504f170-f563-43c1-8a3e-b8dc8d266d0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  51.9781140052168,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}; !- Thermal Zone Name

OS:Surface,
  {f74a193c-131b-43df-8a8d-19e3a268dfb1}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.89841594838251, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.89841594838251, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee1a88-d530-4b89-8a3f-4abfff5bcc34}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a8548e-57b0-45ef-b01c-fc9251867063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fda283-5632-42cc-b359-27bea0d458d6}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 1.89841594838251, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.89841594838251, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a808c7e-d737-49c9-b030-6686b72697fe}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70e9971e-aa54-4a6f-974a-17d0e947f8ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.89841594838251, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.89841594838251, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.89841594838251, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 1.89841594838251, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df9ee69-c95d-4c8a-b5cc-ff15571a1faa}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.89841594838251, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.89841594838251, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eac41d2-7c61-4ad3-8eaa-67713d692865}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03e2a7c5-33bb-4dff-b703-71af3e68ae6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.89841594838251, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.89841594838251, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb5d6a70-ad43-408a-b75e-a61337582e24}, !- Zone Air Inlet Port List
  {3afa456f-fa48-4737-946a-9efd74ac894e}, !- Zone Air Exhaust Port List
  {7ec31d70-a60e-4a79-9330-47dee3c0f2fc}, !- Zone Air Node Name
  {2ef65e3d-d300-4046-b67c-09eb0c4aaf19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3445889e-e54e-4815-8e7e-c2774a0e200f}, !- Group Rendering Name
  {1068a5cc-5918-431a-a517-7e96167b4823}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c2aeb7c-6c65-4c68-b1f9-0089dd092c6c}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Zone Air Node, !- Name
  {7ec31d70-a60e-4a79-9330-47dee3c0f2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec31d70-a60e-4a79-9330-47dee3c0f2fc}, !- Handle
  {97f46912-568e-470f-849f-785a71f4827f}, !- Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- Source Object
  11,                                     !- Outlet Port
  {1c2aeb7c-6c65-4c68-b1f9-0089dd092c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb5d6a70-ad43-408a-b75e-a61337582e24}, !- Handle
  {f03428f9-da74-4b72-9e85-5ecc37175b55}, !- Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- HVAC Component
  {80de5275-37f2-4b64-9722-f695eb788f4a}; !- Port 1

OS:PortList,
  {3afa456f-fa48-4737-946a-9efd74ac894e}, !- Handle
  {1655e2d4-74c6-423a-a57e-db39f4aa7293}, !- Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}; !- HVAC Component

OS:PortList,
  {2ef65e3d-d300-4046-b67c-09eb0c4aaf19}, !- Handle
  {3a5a785d-d1fe-4629-88a6-9c7408e2c0d8}, !- Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- HVAC Component
  {d9971dd0-58de-4355-8dbc-1d4bcbd0c7e7}; !- Port 1

OS:Sizing:Zone,
  {d7ce417e-46b0-4ecf-97fe-fd850e0ac980}, !- Handle
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b58cb60-ef2f-44f5-ab6d-516bebe3471d}, !- Handle
  Zone SecondarySchool Lobby  - Story Ground Zone HVAC Equipment List, !- Name
  {6f748833-f669-47e4-b3b7-b9d21846c82c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e4c6661-4bfa-40af-9fd8-854f9ae9c236}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Handle
  SecondarySchool Cafeteria  - Story Ground, !- Name
  {2dd2d8e3-c794-4359-8b8e-da6c5798b2d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  53.8765299535993,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}; !- Thermal Zone Name

OS:Surface,
  {b1d0b51f-4ef0-447c-afb2-219fd1561c4b}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 2.82988171744864, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.82988171744864, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e9971e-aa54-4a6f-974a-17d0e947f8ff}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a808c7e-d737-49c9-b030-6686b72697fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eebb74c-abb4-4759-991a-1a8c4b733828}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 2.82988171744864, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 2.82988171744864, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c59f128-77ca-46a4-b451-dee85ca51289}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15224116-b176-4c08-8610-f918c8779079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.82988171744864, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.82988171744864, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 2.82988171744864, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 2.82988171744864, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e30af4-77f1-4b7a-af38-e06969939716}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.82988171744864, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.82988171744864, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec561233-6026-415a-806b-a2516e7aa775}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a8e5829-54c8-4a69-839a-4d4860df92ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.82988171744864, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 2.82988171744864, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bade8d3c-75d4-4574-a42d-7df59fffabd2}, !- Zone Air Inlet Port List
  {88b67c2c-1c6f-4b20-93e3-c30c5caa6adf}, !- Zone Air Exhaust Port List
  {8e2dd334-f57b-4462-a964-be9411d4a17d}, !- Zone Air Node Name
  {fc126256-b281-4346-8a5f-1c3adf6b12f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c575bcd5-930f-4cf5-bad4-aa89de2d09f6}, !- Group Rendering Name
  {9bf6afa0-d96f-4782-9956-563ad569497e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d7e9fcf-eb3b-46c4-84b0-382e0def343a}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Zone Air Node, !- Name
  {8e2dd334-f57b-4462-a964-be9411d4a17d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e2dd334-f57b-4462-a964-be9411d4a17d}, !- Handle
  {0150d98a-d250-4cd9-ab8b-03cc664a93ac}, !- Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- Source Object
  11,                                     !- Outlet Port
  {6d7e9fcf-eb3b-46c4-84b0-382e0def343a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bade8d3c-75d4-4574-a42d-7df59fffabd2}, !- Handle
  {1c471775-67f0-4d43-8a23-ef80093e8f49}, !- Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- HVAC Component
  {0a1c3af1-c903-4b00-b9b0-0ac94ba05221}; !- Port 1

OS:PortList,
  {88b67c2c-1c6f-4b20-93e3-c30c5caa6adf}, !- Handle
  {c15e2f4f-c2d1-4e95-b6aa-a7274acc459a}, !- Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}; !- HVAC Component

OS:PortList,
  {fc126256-b281-4346-8a5f-1c3adf6b12f1}, !- Handle
  {47bec7e8-7a7d-4c5f-bff7-96db40e96d62}, !- Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- HVAC Component
  {6e4dc77a-df69-4341-9d20-0f4e1a5181f2}; !- Port 1

OS:Sizing:Zone,
  {2fb16a94-88f2-4db6-a8a2-2c29a12522c2}, !- Handle
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5cd7d57a-819a-4ee1-bd3e-4128ded73937}, !- Handle
  Zone SecondarySchool Cafeteria  - Story Ground Zone HVAC Equipment List, !- Name
  {545e21c4-df99-4e73-b7e4-7fba99e1e46f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c87447c-d635-4769-a30d-0df3eccadbbe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Handle
  SecondarySchool Mechanical  - Story Ground, !- Name
  {f7a1f00a-292c-44e9-849c-21e82bf60825}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  56.7064116710479,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}; !- Thermal Zone Name

OS:Surface,
  {1f2d2aed-d563-42f4-bafb-7fc3165fda0e}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 3.0960147943247, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.0960147943247, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15224116-b176-4c08-8610-f918c8779079}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c59f128-77ca-46a4-b451-dee85ca51289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06d8ade-55ac-4a09-8d10-10cbf5615e2a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 3.0960147943247, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.0960147943247, 0,  !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fe5420-f551-4a07-85fd-792ff420cb3b}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed59e4b-5308-45f6-8b78-d4eb722d8c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.0960147943247, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.0960147943247, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 3.0960147943247, 0,  !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 3.0960147943247, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6049acee-7385-406e-84fc-0a6096ca0673}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.0960147943247, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.0960147943247, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216326f9-7518-4aac-ab6c-cd0eb127fb36}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {421b2adf-a747-4f1c-ac5d-a8b0b39c1738}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.0960147943247, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.0960147943247, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a45872b7-9dd8-4b16-9fa5-123c86407391}, !- Zone Air Inlet Port List
  {bd9f033a-5f7a-4c45-8318-c74b183c3f57}, !- Zone Air Exhaust Port List
  {4ae53113-2af6-4918-8880-c684b913b113}, !- Zone Air Node Name
  {c7191239-1f0c-48e0-9d94-0368a251cea7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2202176d-ab3f-4506-9e96-b229f1241a85}, !- Group Rendering Name
  {a6d2fe18-6e7a-4340-a12d-3e4bcdef3f03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1e83ef8-3e9e-4248-b8dc-a49524844483}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Zone Air Node, !- Name
  {4ae53113-2af6-4918-8880-c684b913b113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ae53113-2af6-4918-8880-c684b913b113}, !- Handle
  {587770e2-2755-4bee-ae4b-2932fedff7bd}, !- Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- Source Object
  11,                                     !- Outlet Port
  {f1e83ef8-3e9e-4248-b8dc-a49524844483}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a45872b7-9dd8-4b16-9fa5-123c86407391}, !- Handle
  {74e66a22-12c6-468e-98e6-5ed531e08093}, !- Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- HVAC Component
  {0470fb7e-2837-4583-80e0-f24236d85a0e}; !- Port 1

OS:PortList,
  {bd9f033a-5f7a-4c45-8318-c74b183c3f57}, !- Handle
  {a7a066dd-f701-48b5-a447-4961d643be8d}, !- Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}; !- HVAC Component

OS:PortList,
  {c7191239-1f0c-48e0-9d94-0368a251cea7}, !- Handle
  {c80ea946-31a6-4c9a-befa-492c443c9729}, !- Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- HVAC Component
  {e65be618-ef56-4926-ab64-7201ee1414f7}; !- Port 1

OS:Sizing:Zone,
  {9e0aa14e-ed51-4a10-b45a-b229c78b38c9}, !- Handle
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b769c86-aae3-4802-818c-a7787110a2d8}, !- Handle
  Zone SecondarySchool Mechanical  - Story Ground Zone HVAC Equipment List, !- Name
  {491e9cdd-eaa2-49e5-a1f8-16fcc09971f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fecaddcd-e7f2-4e3d-a122-0b58c3116528}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Handle
  SecondarySchool Library  - Story Ground, !- Name
  {de34912e-9ee6-481f-961e-59c19f9aeef7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.5416967830191,                       !- X Origin {m}
  59.8024264653726,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}; !- Thermal Zone Name

OS:Surface,
  {0cf8a44a-38e5-48de-9794-80f17adf0b13}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 3.80570299932751, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.80570299932751, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed59e4b-5308-45f6-8b78-d4eb722d8c4c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fe5420-f551-4a07-85fd-792ff420cb3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967357c0-36e8-4a23-a95b-567a43c6eda2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.4725471659357, 3.80570299932751, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.80570299932751, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3897d72-7471-4fac-adcc-86653613156e}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.80570299932751, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.80570299932751, 0, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 3.80570299932751, 0, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 3.80570299932751, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d78e60-bfb6-4f38-bbf3-5250ea5dc0c7}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.80570299932751, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.80570299932751, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c5885b-1ffe-474a-bb5b-ef53382dc202}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd581d7f-5f4f-4489-a904-b2e51e0e3689}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.80570299932751, 3.9624, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.80570299932751, 3.9624, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- Handle
  Zone SecondarySchool Library  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eab4e50e-9484-4a06-b901-f7dcb6e4d5c6}, !- Zone Air Inlet Port List
  {d0ee4f4c-7ae9-4780-bafc-12f7bfbb7364}, !- Zone Air Exhaust Port List
  {2bdfb5ec-32f5-4925-ac65-74e9054c354a}, !- Zone Air Node Name
  {c0a58a8d-52c5-45c9-b018-2a109fe46204}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a88f8ded-bf98-4862-b62e-495b6c3def6b}, !- Group Rendering Name
  {0434a554-a656-4a30-99a3-03bc6a4e5733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eb8c569-7254-4cba-a4c7-d136ff0b1e1b}, !- Handle
  Zone SecondarySchool Library  - Story Ground Zone Air Node, !- Name
  {2bdfb5ec-32f5-4925-ac65-74e9054c354a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bdfb5ec-32f5-4925-ac65-74e9054c354a}, !- Handle
  {767969af-8281-463c-9051-076b6b9146eb}, !- Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- Source Object
  11,                                     !- Outlet Port
  {2eb8c569-7254-4cba-a4c7-d136ff0b1e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eab4e50e-9484-4a06-b901-f7dcb6e4d5c6}, !- Handle
  {3556496e-914c-4a47-a1f4-41064f8f8c64}, !- Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- HVAC Component
  {64a8837f-96f7-495a-bdce-375d76bc22b5}; !- Port 1

OS:PortList,
  {d0ee4f4c-7ae9-4780-bafc-12f7bfbb7364}, !- Handle
  {82d3bd52-0c07-4e3d-b962-48b5af6b1a93}, !- Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}; !- HVAC Component

OS:PortList,
  {c0a58a8d-52c5-45c9-b018-2a109fe46204}, !- Handle
  {110fcb74-d6cd-4ad0-84ea-36d7096708d8}, !- Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- HVAC Component
  {d12c430d-029c-4f25-b647-a70fe6d8341c}; !- Port 1

OS:Sizing:Zone,
  {8eed084f-f40f-458e-aa71-e953558bba6d}, !- Handle
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d5a2e0f-8b6a-4208-a8df-bf1fede87199}, !- Handle
  Zone SecondarySchool Library  - Story Ground Zone HVAC Equipment List, !- Name
  {c1bc0004-a7f6-41b2-89d4-0b69b1fcbe77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76911683-71f2-4ecd-8a92-6251d0608284}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {eb688a9d-48cb-4ae4-916b-357847d9d189}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a071c522-386d-40ce-9d15-d5912f275286}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4471471659357, -4.9737991503207e-14, 2.07596575600678, !- X,Y,Z Vertex 1 {m}
  -10.4471471659357, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000438, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000438, -4.9737991503207e-14, 2.07596575600678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {559e7255-ece0-47f3-9404-a86c99b1b5f7}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46ee445d-55e0-4988-b899-2485118f1da8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 4.21820319198765, 2.08543478358854, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 4.21820319198765, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0253999999999497, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0253999999999497, 2.08543478358854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61ac1d93-dcd2-4615-ab23-ff4e6a4f6169}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1352b332-490f-4751-aee8-a6765ef5882c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999503, 2.08543478358854, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.21820319198765, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.21820319198765, 2.08543478358854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {373e5ba8-4e71-40f3-b1cf-94405f79be6f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85d233bf-fff7-4fb9-a3c3-8674f054c761}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 0.950421281878829, 2.14140188686561, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 0.950421281878829, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0254000000000284, 2.14140188686561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2849dd92-85ac-445a-bd87-2cbc5b580927}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a92d8ae-be36-47e5-be97-aa78491c561a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254000000000284, 2.14140188686561, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.950421281878829, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.950421281878829, 2.14140188686561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6a1d392-6f31-4a3d-9367-04b7783cac1f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c06d8ade-55ac-4a09-8d10-10cbf5615e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 3.0706147943247, 2.09140513243447, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.0706147943247, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0254000000000003, 2.09140513243447; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf87e35e-1edc-472c-9fee-66e4b11b7fe5}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6049acee-7385-406e-84fc-0a6096ca0673}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254, 2.09140513243447, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.0706147943247, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.0706147943247, 2.09140513243447; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1fddcad-1b71-4a8c-b682-9b437f6716a0}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {967357c0-36e8-4a23-a95b-567a43c6eda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 3.78030299932751, 2.08728238337659, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 3.78030299932751, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0254000000000074, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0254000000000074, 2.08728238337659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afdb1142-6387-4509-b432-f507fa854762}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3897d72-7471-4fac-adcc-86653613156e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000426, 3.80570299932751, 2.07596575600678, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000426, 3.80570299932751, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4471471659357, 3.80570299932751, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4471471659357, 3.80570299932751, 2.07596575600678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c34545-25b4-4bdb-87be-6787494bf5db}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6d78e60-bfb6-4f38-bbf3-5250ea5dc0c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254000000000071, 2.08728238337659, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254000000000071, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.78030299932751, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.78030299932751, 2.08728238337659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481254bd-abd0-4b7c-8f32-ee81a0edf594}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45fda283-5632-42cc-b359-27bea0d458d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 1.87301594838251, 2.10554410014189, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.87301594838251, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0254000000000141, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0254000000000141, 2.10554410014189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55ac9255-022c-40a3-891f-4b6032ca57fb}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3df9ee69-c95d-4c8a-b5cc-ff15571a1faa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254000000000142, 2.10554410014189, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.87301594838251, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.87301594838251, 2.10554410014189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d4df2e4-801b-4af0-8a49-d27c95a01f1c}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4eebb74c-abb4-4759-991a-1a8c4b733828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 2.80448171744864, 2.0934940224497, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 2.80448171744864, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0254000000000429, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0254000000000429, 2.0934940224497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e32473de-dd3f-4e52-aefd-444b91b0a98f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10e30af4-77f1-4b7a-af38-e06969939716}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254000000000426, 2.0934940224497, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.80448171744864, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.80448171744864, 2.0934940224497; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3abf2ddc-ca05-4de5-890d-d0dd0d38be73}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7d83ef8-0869-4589-9eeb-ea1733345844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4725471659357, 1.87301594838249, 2.10554410014189, !- X,Y,Z Vertex 1 {m}
  -10.4725471659357, 1.87301594838249, 0.762, !- X,Y,Z Vertex 2 {m}
  -10.4725471659357, 0.0253999999999857, 0.762, !- X,Y,Z Vertex 3 {m}
  -10.4725471659357, 0.0253999999999857, 2.10554410014189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f980265-01cb-430f-81fa-8f560e69a625}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9f9c4ba-f9ed-42e3-915d-d7704b8e3cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999858, 2.10554410014189, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999858, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.87301594838249, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.87301594838249, 2.10554410014189; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Handle
  SecondarySchool Gym  - Story Ground,    !- Name
  {60a0cce7-4c2c-4cf4-a8e4-1451ce0ffabf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -85.549804528487,                       !- X Origin {m}
  -4.87634640747705,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}; !- Thermal Zone Name

OS:Surface,
  {0544f5c6-52fe-438e-b5a9-acc5e3cb3e12}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 2 {m}
  15.6796083647303, 9.7526928149541, 0,   !- X,Y,Z Vertex 3 {m}
  15.6796083647303, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {241e4f69-0750-495e-9bb2-0cc2ab6f9975}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e43371-56c6-48e0-aeb2-d961d9945275}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6796083647303, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.6796083647303, 9.7526928149541, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 9.7526928149541, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825772eb-6e2d-4e42-8e56-2e7c69a5a6c5}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8aee2dd-ff65-4b3a-a08d-9b2a773a61b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6796083647303, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.6796083647303, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.6796083647303, 9.7526928149541, 0,   !- X,Y,Z Vertex 3 {m}
  15.6796083647303, 9.7526928149541, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4c1f0a-43b3-4c10-94b5-7f5063eb2e2f}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.6796083647303, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.6796083647303, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e563e2-7e46-4a4a-9b06-7bb613565699}, !- Handle
  Surface 80,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f34d443a-291d-4c70-a4f2-c76c2ab81a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6796083647303, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  15.6796083647303, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- Handle
  Zone SecondarySchool Gym  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b37452-5213-4216-98a4-4552c35ef73c}, !- Zone Air Inlet Port List
  {6e0a5dc5-7077-405f-b87c-50999d8b2f29}, !- Zone Air Exhaust Port List
  {5e59d3b5-2ded-4ab7-8d69-d92abd2d20cd}, !- Zone Air Node Name
  {afe90fd1-ab9c-4dcf-a0dc-c7bd7b111046}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f624adc1-e05f-483e-b30e-b171189c0524}, !- Group Rendering Name
  {b88dd0a2-1056-4a0c-afa0-8cd2717b7de2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07f307e-dafa-4cb3-8fa1-31f4dfdf6b16}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone Air Node, !- Name
  {5e59d3b5-2ded-4ab7-8d69-d92abd2d20cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e59d3b5-2ded-4ab7-8d69-d92abd2d20cd}, !- Handle
  {1fe7b410-9e52-4551-9e06-da4b3a81b162}, !- Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- Source Object
  11,                                     !- Outlet Port
  {c07f307e-dafa-4cb3-8fa1-31f4dfdf6b16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b37452-5213-4216-98a4-4552c35ef73c}, !- Handle
  {dd8e534f-1c83-460c-a65a-75f9544b0598}, !- Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- HVAC Component
  {837523f5-f3e7-4dbe-8376-be2d2ce182ca}; !- Port 1

OS:PortList,
  {6e0a5dc5-7077-405f-b87c-50999d8b2f29}, !- Handle
  {11487925-b0e4-4ea8-8aa0-a0c018a5d059}, !- Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}; !- HVAC Component

OS:PortList,
  {afe90fd1-ab9c-4dcf-a0dc-c7bd7b111046}, !- Handle
  {7db2d7c7-ea3c-49e0-b91f-217764802735}, !- Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- HVAC Component
  {03fce0a2-441e-42e1-8ce2-5ee2a9e5a5a1}; !- Port 1

OS:Sizing:Zone,
  {022a13f1-cf15-4dd8-b420-215422a4a377}, !- Handle
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16180aec-466b-4121-964b-7eb7cc001c6a}, !- Handle
  Zone SecondarySchool Gym  - Story Ground Zone HVAC Equipment List, !- Name
  {92b5b3ee-2b6f-4ac0-bd63-ef3b1a2723ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {995b4e07-07d9-430c-86c9-1aad5b20e886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Handle
  SecondarySchool Auditorium  - Story Ground, !- Name
  {4300c5f0-f398-449f-9074-d3f1af6cbf72}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -69.8701961637567,                      !- X Origin {m}
  -4.87634640747705,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9a2eaae7-c6b4-4eab-b7e8-6e6904823ce7}, !- Building Story Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}; !- Thermal Zone Name

OS:Surface,
  {17116a2f-ba8d-451e-849a-34a62d82a299}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 2 {m}
  4.80104654667318, 9.7526928149541, 0,   !- X,Y,Z Vertex 3 {m}
  4.80104654667318, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8aee2dd-ff65-4b3a-a08d-9b2a773a61b2}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {825772eb-6e2d-4e42-8e56-2e7c69a5a6c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bce839c-397f-45db-a868-9d185e118ffb}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80104654667318, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.80104654667318, 9.7526928149541, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.7526928149541, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.7526928149541, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213d7f27-ff8d-4a15-a719-10af463a04a6}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80104654667318, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.80104654667318, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.80104654667318, 9.7526928149541, 0,   !- X,Y,Z Vertex 3 {m}
  4.80104654667318, 9.7526928149541, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ddae2e-2152-45ba-a85f-aec4b4921423}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.80104654667318, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.80104654667318, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c032bc-4a87-4a69-a7ec-9b3d6df0558d}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bfc26fc-7ecb-4860-a451-bde3cdec02d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.80104654667318, -4.44089209850063e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.80104654667318, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.7526928149541, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a333e8a7-11f6-4d59-818b-c98124b10891}, !- Zone Air Inlet Port List
  {71862caf-a516-4b20-84c2-e0fe1c656bb4}, !- Zone Air Exhaust Port List
  {706da444-62a4-4955-84ff-a078e8f09a17}, !- Zone Air Node Name
  {4311f4bd-aede-4a39-a07d-527507c34cf8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4949287-9eee-4e89-a0df-0accc459c216}, !- Group Rendering Name
  {293bc056-1ddc-4ec7-a47b-de71ff46fce6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b517746e-f31a-4ac0-ba95-9a3ef03b8c77}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone Air Node, !- Name
  {706da444-62a4-4955-84ff-a078e8f09a17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {706da444-62a4-4955-84ff-a078e8f09a17}, !- Handle
  {6c878b4a-5151-4c5d-899f-618b2034d077}, !- Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- Source Object
  11,                                     !- Outlet Port
  {b517746e-f31a-4ac0-ba95-9a3ef03b8c77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a333e8a7-11f6-4d59-818b-c98124b10891}, !- Handle
  {0e74fe15-6b4f-49d7-a0c3-7abd573cbf26}, !- Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- HVAC Component
  {f30162a7-f0db-414b-88f6-d3853a3aff0f}; !- Port 1

OS:PortList,
  {71862caf-a516-4b20-84c2-e0fe1c656bb4}, !- Handle
  {73f622fa-6044-453c-b639-16e35b05c2b2}, !- Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}; !- HVAC Component

OS:PortList,
  {4311f4bd-aede-4a39-a07d-527507c34cf8}, !- Handle
  {aaabdf59-088d-488f-a324-4e02d5c86bfa}, !- Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- HVAC Component
  {e5b02651-9b40-48e4-a5b7-69ecd978249f}; !- Port 1

OS:Sizing:Zone,
  {69be683c-74d1-40f0-b7b5-7a5733a415b3}, !- Handle
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {965f7d17-fd37-45d4-8cba-0ce3ea210c90}, !- Handle
  Zone SecondarySchool Auditorium  - Story Ground Zone HVAC Equipment List, !- Name
  {f67739e0-0620-4cbf-8637-965ca3ac1d9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df370674-a782-44de-8470-7d6a1cbc78ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d12a8631-e0b7-45a9-9706-9ee01f4ed7ff}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {241e4f69-0750-495e-9bb2-0cc2ab6f9975}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 9.7272928149541, 3.39087734311705, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 9.7272928149541, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999959, 3.39087734311705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdf4723f-257c-4f40-9c0b-cb206ae572b7}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95e43371-56c6-48e0-aeb2-d961d9945275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.6542083647303, 9.7526928149541, 3.38568441436939, !- X,Y,Z Vertex 1 {m}
  15.6542083647303, 9.7526928149541, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 9.7526928149541, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 9.7526928149541, 3.38568441436939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beadd79f-6dda-4025-b38d-53597617e637}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f4c1f0a-43b3-4c10-94b5-7f5063eb2e2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.44089209850063e-15, 3.38568441436939, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  15.6542083647303, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  15.6542083647303, -4.44089209850063e-15, 3.38568441436939; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {267e87db-9c90-4cc3-89b1-ee27dcd934b8}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bce839c-397f-45db-a868-9d185e118ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.77564654667318, 9.7526928149541, 3.40515125304564, !- X,Y,Z Vertex 1 {m}
  4.77564654667318, 9.7526928149541, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 9.7526928149541, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 9.7526928149541, 3.40515125304564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {099abde8-7c63-4717-b732-f7cd551b850f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {213d7f27-ff8d-4a15-a719-10af463a04a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.80104654667318, 0.0253999999999956, 3.39087734311705, !- X,Y,Z Vertex 1 {m}
  4.80104654667318, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  4.80104654667318, 9.7272928149541, 0.762, !- X,Y,Z Vertex 3 {m}
  4.80104654667318, 9.7272928149541, 3.39087734311705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3966b24c-44e6-474a-9633-4e706146d2d8}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18ddae2e-2152-45ba-a85f-aec4b4921423}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -4.44089209850063e-15, 3.40515125304564, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.77564654667318, -4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.77564654667318, -4.44089209850063e-15, 3.40515125304564; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a88f8ded-bf98-4862-b62e-495b6c3def6b}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c575bcd5-930f-4cf5-bad4-aa89de2d09f6}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3445889e-e54e-4815-8e7e-c2774a0e200f}, !- Handle
  Rendering Color 3,                      !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4949287-9eee-4e89-a0df-0accc459c216}, !- Handle
  Rendering Color 4,                      !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2202176d-ab3f-4506-9e96-b229f1241a85}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {411b6704-1565-440a-9e62-3c32bd51fd9a}, !- Handle
  Rendering Color 6,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05291f5f-b76d-4c31-83d4-9be87337dd01}, !- Handle
  Rendering Color 7,                      !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6b4801a-3827-4b37-9657-062e79755f3a}, !- Handle
  Rendering Color 8,                      !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9616a800-b853-4048-b74d-09943aea0ecf}, !- Handle
  Rendering Color 9,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8d1fa8b-8577-4a3d-9eb4-40d048eaa733}, !- Handle
  Rendering Color 10,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e392916d-a423-4a6b-a589-393ad26521bc}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f624adc1-e05f-483e-b30e-b171189c0524}, !- Handle
  Rendering Color 12,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3751323b-0de8-49de-a909-80024c440d3d}, !- Handle
  Rendering Color 13,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ffc6130c-537e-4f95-8604-3ae142f09d78}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f907833-047a-4313-9460-ac46c8e8b14b}, !- Handle
  Rendering Color 15,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {a8672c9a-3444-43db-8580-372bda304c92}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  files/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {df0466a1-2519-4bf7-9091-0918b0b4b5f1}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cb6b91a-c74c-4e16-a254-9063581f7b0a}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cbb82f57-6932-4876-98a8-bdfcde96651c}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f52bf1b3-8514-4777-85f0-bb10297acf1e}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2fbfa15e-66fb-4320-9d0d-ee877cf2aeca}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77de844c-38eb-4a2d-8f52-2f6830f2bb75}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4ea3fb3b-10b1-49bb-847a-0fefc18288b2}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {9e8e77d7-bf0b-4f19-9bac-9b6f89516389}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {320aa274-ef3c-47bd-8191-2e59d0ef883a}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {45122a7d-37c7-4671-8789-444fad51adea}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {320aa274-ef3c-47bd-8191-2e59d0ef883a}, !- People Definition Name
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Work Efficiency Schedule Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Clothing Insulation Schedule Name
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Handle
  Clothing Schedule,                      !- Name
  {d37073e7-9786-4852-abd4-65b61480d013}, !- Schedule Type Limits Name
  {c187e093-8d4a-42c2-8bcd-591e94b3b73e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c187e093-8d4a-42c2-8bcd-591e94b3b73e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d37073e7-9786-4852-abd4-65b61480d013}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2186f20-11c8-4ba8-abb4-dd35dd1fc801}, !- Handle
  Schedule Rule 1,                        !- Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d24c72a9-7fc2-4081-bf60-9b996d67d227}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d24c72a9-7fc2-4081-bf60-9b996d67d227}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d37073e7-9786-4852-abd4-65b61480d013}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d37073e7-9786-4852-abd4-65b61480d013}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8455c728-3a01-4336-97f1-eda352194b19}, !- Schedule Type Limits Name
  {52c61fbc-db2d-4ab1-9e88-fb6d3d26b850}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52c61fbc-db2d-4ab1-9e88-fb6d3d26b850}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8455c728-3a01-4336-97f1-eda352194b19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8455c728-3a01-4336-97f1-eda352194b19}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {fc2dd074-02c9-433b-ad22-a2e7423f6043}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc2dd074-02c9-433b-ad22-a2e7423f6043}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f5551ad9-7d39-4319-8bca-48ce9af24a7e}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6a235c81-16e3-4d3a-8367-bdd69e5f8a64}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {f5551ad9-7d39-4319-8bca-48ce9af24a7e}, !- Lights Definition Name
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {edb76938-3907-4630-98bf-1ece6118373a}, !- Handle
  {f5551ad9-7d39-4319-8bca-48ce9af24a7e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2dce910f-a6a6-4593-b1e6-5b2f4aaa8565}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {939689f8-d4d8-4ebf-af0a-b8823b599171}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {2dce910f-a6a6-4593-b1e6-5b2f4aaa8565}, !- Electric Equipment Definition Name
  {b1849b12-4d1f-4807-b554-8fd487eab18e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2888f47b-0a88-4af0-9597-05f6a4537aa0}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00301371,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4d154026-896d-4520-8ea1-979eab45148f}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {9622c55a-7f1d-4556-af12-c3a8bc2306e6}, !- Default Day Schedule Name
  {bbc71552-87a6-4914-a9d8-05b0346b9da8}, !- Summer Design Day Schedule Name
  {257040e9-cfa3-4f7e-a6bf-82380927921a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9622c55a-7f1d-4556-af12-c3a8bc2306e6}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {257040e9-cfa3-4f7e-a6bf-82380927921a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af96c833-c66c-45f4-8e50-771ad167f425}, !- Handle
  Schedule Rule 2,                        !- Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f61b514a-7309-4428-90d1-fe4e60d05416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {f61b514a-7309-4428-90d1-fe4e60d05416}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cb791e04-1c84-4c0a-83d4-4e369a0b7edd}, !- Handle
  Schedule Rule 3,                        !- Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2c348c30-0aaf-4ed9-8277-cd9f0c8b28db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {2c348c30-0aaf-4ed9-8277-cd9f0c8b28db}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bbc71552-87a6-4914-a9d8-05b0346b9da8}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5432c7ef-194a-4e49-8fa6-6dbfca8682a8}, !- Handle
  Schedule Rule 4,                        !- Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79352898-b946-4fdc-9478-bf891d506081}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79352898-b946-4fdc-9478-bf891d506081}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {306a0dab-10b5-4f6d-9b81-2dc45c6c9392}, !- Handle
  Schedule Rule 5,                        !- Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4cdcf475-1da6-4778-bc1f-617d94bd6259}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4cdcf475-1da6-4778-bc1f-617d94bd6259}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d6ea8ce-d584-4deb-a3ee-81a03b50d168}, !- Handle
  Schedule Rule 6,                        !- Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c1e0848-2b78-479d-9b5f-68135a482fdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {5c1e0848-2b78-479d-9b5f-68135a482fdd}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- Handle
  SchoolSecondary ACTIVITY_SCH,           !- Name
  {656b6ee8-2abe-42d6-ad95-ca15b2bfd885}, !- Schedule Type Limits Name
  {d77cf403-2afc-492e-b456-29247a003f37}, !- Default Day Schedule Name
  {18694495-3a7c-4b0b-879a-e4debcb837d1}, !- Summer Design Day Schedule Name
  {6023310c-8969-48d8-bc42-25482e5c5a13}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d77cf403-2afc-492e-b456-29247a003f37}, !- Handle
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  {656b6ee8-2abe-42d6-ad95-ca15b2bfd885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6023310c-8969-48d8-bc42-25482e5c5a13}, !- Handle
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  {656b6ee8-2abe-42d6-ad95-ca15b2bfd885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {18694495-3a7c-4b0b-879a-e4debcb837d1}, !- Handle
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  {656b6ee8-2abe-42d6-ad95-ca15b2bfd885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {656b6ee8-2abe-42d6-ad95-ca15b2bfd885}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {fd840ee5-937f-41d4-aaa0-58238994dc91}, !- Default Day Schedule Name
  {b2800d66-08ae-4eae-8dde-759c1df0921f}, !- Summer Design Day Schedule Name
  {f4b16209-6a28-4ff8-98d8-baf21b54ac4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd840ee5-937f-41d4-aaa0-58238994dc91}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b2800d66-08ae-4eae-8dde-759c1df0921f}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da7f26dc-8fb3-4142-93b3-c4daa5376fa9}, !- Handle
  Schedule Rule 7,                        !- Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1889d252-e4dd-436a-a6c2-1741665e991c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1889d252-e4dd-436a-a6c2-1741665e991c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {70ae1a0c-a1d5-4938-86d4-0f9861efe4dc}, !- Handle
  Schedule Rule 8,                        !- Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62259683-b1ca-4762-a0d1-e68f587cc8ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {62259683-b1ca-4762-a0d1-e68f587cc8ba}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0c49345b-c864-4738-bf4d-670de7b15435}, !- Handle
  Schedule Rule 9,                        !- Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c272249-4751-41a8-93d5-acad1e028027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c272249-4751-41a8-93d5-acad1e028027}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d971de97-59bb-4d45-a008-abf070e5c0ed}, !- Handle
  Schedule Rule 10,                       !- Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b79cb02-f4a7-42e6-804e-960efd73aac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0b79cb02-f4a7-42e6-804e-960efd73aac1}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {61ff9406-67ac-49d8-80d6-b208762fd66c}, !- Handle
  Schedule Rule 11,                       !- Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91d4158f-04ef-4f42-a9b3-157729062a3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {91d4158f-04ef-4f42-a9b3-157729062a3b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f4b16209-6a28-4ff8-98d8-baf21b54ac4c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH,         !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {2f8c0ed5-67da-4909-b740-616404eb5988}, !- Default Day Schedule Name
  {df86e091-3278-45d3-8f61-791d0bfea05c}, !- Summer Design Day Schedule Name
  {074985c5-a5d9-493f-80c0-1c575e67387d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f8c0ed5-67da-4909-b740-616404eb5988}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {074985c5-a5d9-493f-80c0-1c575e67387d}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {df86e091-3278-45d3-8f61-791d0bfea05c}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f81473ce-68fa-4810-bb61-3ae9a50c468a}, !- Handle
  Schedule Rule 12,                       !- Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {27abfe02-e014-4f89-acd6-ff98e9fd2a15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27abfe02-e014-4f89-acd6-ff98e9fd2a15}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0df75fdd-394c-485c-bc12-13af399a3948}, !- Handle
  Schedule Rule 13,                       !- Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2154787d-0b87-4d5d-9ffd-b4e0f506f171}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2154787d-0b87-4d5d-9ffd-b4e0f506f171}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1c1540cc-5f0f-4a63-b2ab-e9736b41f1a8}, !- Handle
  Schedule Rule 14,                       !- Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8818c69b-54cd-4f40-a648-7108d9c95976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8818c69b-54cd-4f40-a648-7108d9c95976}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0beb809d-eb5f-4f25-937b-31324d62f84a}, !- Handle
  Schedule Rule 15,                       !- Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ef893fc-ab2d-46b0-ae4b-21031d89f355}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ef893fc-ab2d-46b0-ae4b-21031d89f355}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2a5926fa-2246-479e-8e33-c111c0b98eb8}, !- Handle
  Schedule Rule 16,                       !- Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5aab23c-4e65-4c83-b9c9-d0d8293295e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b5aab23c-4e65-4c83-b9c9-d0d8293295e5}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {d28eeaa7-72d8-42cc-8ee0-84d4bc8282ae}, !- Default Day Schedule Name
  {e466c93f-cb87-4009-aac3-8ca6d71f6c54}, !- Summer Design Day Schedule Name
  {fad023a9-1237-4958-8abc-bae759b1fa07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d28eeaa7-72d8-42cc-8ee0-84d4bc8282ae}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fad023a9-1237-4958-8abc-bae759b1fa07}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e466c93f-cb87-4009-aac3-8ca6d71f6c54}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28cc6cdf-3a07-43be-8169-09b77dca3ed6}, !- Handle
  Schedule Rule 17,                       !- Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {428cb7ef-db31-497f-ad16-4dcc59a6e645}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {428cb7ef-db31-497f-ad16-4dcc59a6e645}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Lights:Definition,
  {433fa87d-5cc4-4793-87c3-7039cb945e17}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dd16d187-057d-445e-a2da-a6e95405fcee}, !- Handle
  SecondarySchool Corridor Lights,        !- Name
  {433fa87d-5cc4-4793-87c3-7039cb945e17}, !- Lights Definition Name
  {21685f51-e15b-4a80-95b6-20859374b633}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7e4193c8-3d74-43b9-a8ae-ef97e24e9aac}, !- Handle
  {433fa87d-5cc4-4793-87c3-7039cb945e17}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {06a0246b-7537-400b-abf2-efe0182ef45d}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a3763da2-d0e9-4d93-be07-02d314c86907}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {06a0246b-7537-400b-abf2-efe0182ef45d}, !- Electric Equipment Definition Name
  {21685f51-e15b-4a80-95b6-20859374b633}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7776afe9-35e5-474e-b34b-297f6ca3ed88}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2bd60d17-7680-4999-9620-baac065b047d}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {56dc9619-1ccd-4b66-9c29-3785d4f6af7a}, !- Default Day Schedule Name
  {ac49082a-8a54-4b26-9bef-8d63e0e9564d}, !- Summer Design Day Schedule Name
  {e03d3522-761d-41ea-a5d5-2a70ab747751}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56dc9619-1ccd-4b66-9c29-3785d4f6af7a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ac49082a-8a54-4b26-9bef-8d63e0e9564d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86be6610-d95d-4b8a-b157-d42d3def98f2}, !- Handle
  Schedule Rule 18,                       !- Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91d947ab-3664-49ec-a1d1-c4287ce8bfa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91d947ab-3664-49ec-a1d1-c4287ce8bfa4}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {98af6d96-3ef5-4358-995a-0b15ac02d14f}, !- Handle
  Schedule Rule 19,                       !- Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {11c47849-8bb9-456f-9ffc-8eb4d5c66abd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {11c47849-8bb9-456f-9ffc-8eb4d5c66abd}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0ccc7dec-03cf-4d00-89da-07ca60608fab}, !- Handle
  Schedule Rule 20,                       !- Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b98038b-3c5f-4d8a-a9cf-aa6a93bdaa97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b98038b-3c5f-4d8a-a9cf-aa6a93bdaa97}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ad8c3159-359b-4392-8515-0b1b127a704a}, !- Handle
  Schedule Rule 21,                       !- Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e40085b-fada-4b9e-88a1-1073da5a4f4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e40085b-fada-4b9e-88a1-1073da5a4f4f}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b40f7af6-d6d2-40f8-a828-cb856718f1df}, !- Handle
  Schedule Rule 22,                       !- Name
  {5db596ec-57a6-4af1-b808-be51b16eb050}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd5bd71e-071d-4dac-9e71-35a35b5df054}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cd5bd71e-071d-4dac-9e71-35a35b5df054}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {e03d3522-761d-41ea-a5d5-2a70ab747751}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {1308ce6e-4f1e-4cdf-bb1d-5ee02aaed4c2}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {41c24857-7b13-46be-ba9f-8432f771b9e2}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {1308ce6e-4f1e-4cdf-bb1d-5ee02aaed4c2}, !- Lights Definition Name
  {c8c60a2f-e3d0-48c2-9721-843c22b9fd3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ddb90be7-f698-4397-a42a-fc5b0e0553e3}, !- Handle
  {1308ce6e-4f1e-4cdf-bb1d-5ee02aaed4c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {519fc745-8685-48d0-9310-f2e8252e8e86}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {65d3809c-76ef-4d88-8e79-fe55efcee1af}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {519fc745-8685-48d0-9310-f2e8252e8e86}, !- Electric Equipment Definition Name
  {c8c60a2f-e3d0-48c2-9721-843c22b9fd3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {394aff18-5800-47b8-9d81-ebf251d52f22}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba5cb49d-3bfd-4876-8619-dd7e2c25664b}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH,    !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {f27e788d-0bd5-420f-bfdb-17a76fbc67a4}, !- Default Day Schedule Name
  {25729ece-5c00-4603-873c-c592efb0706e}, !- Summer Design Day Schedule Name
  {423ff7c4-74ae-4541-aad4-53c4102d2639}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f27e788d-0bd5-420f-bfdb-17a76fbc67a4}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {25729ece-5c00-4603-873c-c592efb0706e}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38fe4deb-c66b-4875-9f61-e965fdec9f62}, !- Handle
  Schedule Rule 23,                       !- Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7ffdaefa-2930-40df-bb80-a1b86d67ab0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ffdaefa-2930-40df-bb80-a1b86d67ab0c}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0ec52165-7233-4934-821e-eed0993f2a5a}, !- Handle
  Schedule Rule 24,                       !- Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {62fe02b0-21f3-44dc-a5f5-0f586acfdbc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {62fe02b0-21f3-44dc-a5f5-0f586acfdbc0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {68034b00-8a9f-4e9a-8abf-b2c6ae902acd}, !- Handle
  Schedule Rule 25,                       !- Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {38193771-3e63-4dc4-8ef8-57b39ef53eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38193771-3e63-4dc4-8ef8-57b39ef53eeb}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {6176655e-827a-4e09-b547-c35d1bfdb8ac}, !- Handle
  Schedule Rule 26,                       !- Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35a032db-0259-477c-a919-35f3df0be854}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35a032db-0259-477c-a919-35f3df0be854}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c799a6ed-3279-4838-9ac1-a425350746ef}, !- Handle
  Schedule Rule 27,                       !- Name
  {b88c7d9b-b2a6-4431-bb9f-8fb364ea68e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00d6ab2a-c4ea-4a38-a911-93913a353f83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {00d6ab2a-c4ea-4a38-a911-93913a353f83}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {423ff7c4-74ae-4541-aad4-53c4102d2639}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {bd567869-b20f-4755-8262-392e6b98988a}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.61458656250646,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6635e4f-cea6-43e9-99c2-19d11a1fc3bd}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {bd567869-b20f-4755-8262-392e6b98988a}, !- People Definition Name
  {4300c5f0-f398-449f-9074-d3f1af6cbf72}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Work Efficiency Schedule Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Clothing Insulation Schedule Name
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20bd3771-598f-4c91-b61b-04b70a9416f1}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4a340999-1272-4cc5-92cc-a8240446e9e0}, !- Handle
  SecondarySchool Auditorium Lights,      !- Name
  {20bd3771-598f-4c91-b61b-04b70a9416f1}, !- Lights Definition Name
  {4300c5f0-f398-449f-9074-d3f1af6cbf72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8958c687-8a7a-43dd-a9a4-e7f228d49e23}, !- Handle
  {20bd3771-598f-4c91-b61b-04b70a9416f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bf498efa-f76c-4522-8986-9f4180bf59ab}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {68778e90-71f3-486a-b580-ff19e1cbe3cd}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {bf498efa-f76c-4522-8986-9f4180bf59ab}, !- Electric Equipment Definition Name
  {4300c5f0-f398-449f-9074-d3f1af6cbf72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3d548f8e-9903-4e2a-9bbf-dc733b086515}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.01143,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67500e3d-d327-4a35-8cf5-ac977300b101}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {4150efc3-e353-405e-b4af-2ce29fddd9da}, !- Default Day Schedule Name
  {496a544e-2a24-4678-9878-f79d1d28e19e}, !- Summer Design Day Schedule Name
  {25b85a0f-43ce-4d80-ab04-1c1fa0720689}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4150efc3-e353-405e-b4af-2ce29fddd9da}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25b85a0f-43ce-4d80-ab04-1c1fa0720689}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3190f6f-d94f-4c08-86af-e6f5b4f2a1c9}, !- Handle
  Schedule Rule 28,                       !- Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cf96984d-5954-44e0-ba57-6728fb4b65e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf96984d-5954-44e0-ba57-6728fb4b65e3}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {56de562d-76a6-47d1-880d-b6cb7a42a55a}, !- Handle
  Schedule Rule 29,                       !- Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7322ee75-8429-4a1e-a92c-a34a365f0f40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7322ee75-8429-4a1e-a92c-a34a365f0f40}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {496a544e-2a24-4678-9878-f79d1d28e19e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {ed64c2c6-7ec9-4212-a803-cf05f1e837d5}, !- Handle
  Schedule Rule 30,                       !- Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {657564fc-5410-4ad8-902f-12cced818206}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {657564fc-5410-4ad8-902f-12cced818206}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy|SmrDsn Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {d9ff5a50-5060-43de-8acd-3e8d84d68aa6}, !- Handle
  Schedule Rule 31,                       !- Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f25ff41e-a467-40c5-94a4-d36de39d8c3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f25ff41e-a467-40c5-94a4-d36de39d8c3d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac367147-7158-43be-bac4-effe1062fdb0}, !- Handle
  Schedule Rule 32,                       !- Name
  {807fea3f-8fa2-46ec-b55e-7499be0a6f3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bb1dc17-054f-493f-a5f6-2d03f0a82d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0bb1dc17-054f-493f-a5f6-2d03f0a82d1d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {7b848b28-35b1-492a-ada2-f3ba2fa8c142}, !- Default Day Schedule Name
  {82483c97-70fe-4af5-9240-d448ffa2262a}, !- Summer Design Day Schedule Name
  {dce71319-6c7d-4567-80fb-75b8cd2e6044}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b848b28-35b1-492a-ada2-f3ba2fa8c142}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {82483c97-70fe-4af5-9240-d448ffa2262a}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6396078f-91a6-4555-9669-eb2c18ce7d78}, !- Handle
  Schedule Rule 33,                       !- Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d8ec924-bac2-46d3-9ba1-0e7fdf94f48a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7d8ec924-bac2-46d3-9ba1-0e7fdf94f48a}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {510d0755-abae-4241-a1ad-0b77806d1c4b}, !- Handle
  Schedule Rule 34,                       !- Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ce02b78a-8155-4e72-91bc-a4b29c92e49b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ce02b78a-8155-4e72-91bc-a4b29c92e49b}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {5f34d513-d5e7-4abb-a6c1-7c882a9d84e9}, !- Handle
  Schedule Rule 35,                       !- Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51f5dad3-4e64-4c15-9267-4855728c8ef4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51f5dad3-4e64-4c15-9267-4855728c8ef4}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d7b07371-5b8f-4e86-b1e7-1408be02480a}, !- Handle
  Schedule Rule 36,                       !- Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b0f8f0e-8733-4223-b4be-da038c4c9876}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1b0f8f0e-8733-4223-b4be-da038c4c9876}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {66fbd7a5-b5fd-468f-8e3e-d544d5ecf547}, !- Handle
  Schedule Rule 37,                       !- Name
  {850469ea-c384-45fa-88bd-472f60eea6d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aca0f7d4-f07b-4c54-9236-1a4b690cacde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {aca0f7d4-f07b-4c54-9236-1a4b690cacde}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dce71319-6c7d-4567-80fb-75b8cd2e6044}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {8e96f32b-33d1-44f5-a2dd-14fb8006faa3}, !- Handle
  SecondarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {14fdfe6b-01a4-47c9-90a4-78a05f239ecf}, !- Handle
  SecondarySchool ComputerRoom People,    !- Name
  {8e96f32b-33d1-44f5-a2dd-14fb8006faa3}, !- People Definition Name
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Work Efficiency Schedule Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Clothing Insulation Schedule Name
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eb6d52ab-eb8b-4ae8-8a4d-1f8593b4da4f}, !- Handle
  SecondarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {eb3258f8-a3d9-4e0a-98c8-1ca299477904}, !- Handle
  SecondarySchool ComputerRoom Lights,    !- Name
  {eb6d52ab-eb8b-4ae8-8a4d-1f8593b4da4f}, !- Lights Definition Name
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cb002b3a-d1d7-4f0e-9351-e898bb51870f}, !- Handle
  {eb6d52ab-eb8b-4ae8-8a4d-1f8593b4da4f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d83278ca-3979-41e0-8d7b-841937fecab7}, !- Handle
  SecondarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.9993455542467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac951de8-bf00-4c97-91a5-763992723c94}, !- Handle
  SecondarySchool ComputerRoom Elec Equip, !- Name
  {d83278ca-3979-41e0-8d7b-841937fecab7}, !- Electric Equipment Definition Name
  {58b66f21-cd35-4287-856d-7cc321077e74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5366a40f-ef3b-43ae-91e6-8416b7eeb91d}, !- Handle
  SecondarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00301371,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {752c8c26-f333-46ae-a93c-dbbfd1b446d4}, !- Handle
  SecondarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {2a1ae4a3-447c-44cf-9924-583e8025e794}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2138aaf0-0e91-4499-884a-fd7a461639f6}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {395c7d08-79cb-4c78-b834-63bd7386a5f1}, !- Handle
  SecondarySchool Library People,         !- Name
  {2138aaf0-0e91-4499-884a-fd7a461639f6}, !- People Definition Name
  {de34912e-9ee6-481f-961e-59c19f9aeef7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Work Efficiency Schedule Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Clothing Insulation Schedule Name
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {333363b1-db60-440a-b0e6-29ddfeee7b3f}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {57d37c06-c030-4f28-b23a-3ba3e537a2e6}, !- Handle
  SecondarySchool Library Lights,         !- Name
  {333363b1-db60-440a-b0e6-29ddfeee7b3f}, !- Lights Definition Name
  {de34912e-9ee6-481f-961e-59c19f9aeef7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9ab3116b-85ee-43ce-bf0d-099a47ccfdeb}, !- Handle
  {333363b1-db60-440a-b0e6-29ddfeee7b3f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {bf9da1d7-5f6c-4752-8df3-d9a10d97c9a9}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a7e541a-70d6-4e78-b355-7f9310085f1c}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {bf9da1d7-5f6c-4752-8df3-d9a10d97c9a9}, !- Electric Equipment Definition Name
  {de34912e-9ee6-481f-961e-59c19f9aeef7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b959db6-a3a1-443b-be7e-2070cae745e9}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000861059999999998,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c6a9fe1-fadf-45df-bc7f-f3a83a49fb7d}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {bec9e2db-505d-4d53-a59e-b9a233e967d7}, !- Default Day Schedule Name
  {84b5dfa6-adf8-4a6a-ab39-91a020d5fa5e}, !- Summer Design Day Schedule Name
  {f87bf506-43f3-485e-be9c-06115940f614}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bec9e2db-505d-4d53-a59e-b9a233e967d7}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {84b5dfa6-adf8-4a6a-ab39-91a020d5fa5e}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88889db6-0f82-46ab-b02a-028af954bc31}, !- Handle
  Schedule Rule 38,                       !- Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb91d6a6-e85b-4cd0-a7be-5c0ed8fc35db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb91d6a6-e85b-4cd0-a7be-5c0ed8fc35db}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ebaacbe2-6c03-4d5b-8c70-eb9179edddc9}, !- Handle
  Schedule Rule 39,                       !- Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6f58ad02-9231-4fb8-b33f-5efb58e9931d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6f58ad02-9231-4fb8-b33f-5efb58e9931d}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1ce0f57a-1e23-4c91-8b65-47d9a5008229}, !- Handle
  Schedule Rule 40,                       !- Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {515ae731-9e6b-49db-8092-9e87a65ce1b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {515ae731-9e6b-49db-8092-9e87a65ce1b5}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {b3c7658b-573a-47b0-92c8-e111f1d00ebf}, !- Handle
  Schedule Rule 41,                       !- Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16837e23-1dc9-4a88-8965-bf160351494e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16837e23-1dc9-4a88-8965-bf160351494e}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {59181bc5-edb3-4b7e-bbe0-7c2eedbf2c04}, !- Handle
  Schedule Rule 42,                       !- Name
  {313a1d93-f93e-4263-9a55-7414196ac797}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e020db04-2f6b-4d8f-bada-2c7629dcaa0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e020db04-2f6b-4d8f-bada-2c7629dcaa0d}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f87bf506-43f3-485e-be9c-06115940f614}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {827f9f0b-2760-4ac0-bde3-d211ef59e740}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bd4d4255-8e04-4940-822d-23ad25a865db}, !- Handle
  SecondarySchool Mechanical Lights,      !- Name
  {827f9f0b-2760-4ac0-bde3-d211ef59e740}, !- Lights Definition Name
  {f7a1f00a-292c-44e9-849c-21e82bf60825}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c262bfa9-2ddf-4f0d-8fc6-6487a9cc0b44}, !- Handle
  {827f9f0b-2760-4ac0-bde3-d211ef59e740}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {68dbcad3-7de4-46a8-847d-45cbc74db19b}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ca8f4c6-5bc4-4b09-847a-91a06edabded}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {68dbcad3-7de4-46a8-847d-45cbc74db19b}, !- Electric Equipment Definition Name
  {f7a1f00a-292c-44e9-849c-21e82bf60825}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4c1bb7a0-d1bd-4d9c-81bd-fe18aa3ae719}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06faddf8-6bf3-410f-9264-412161a376f3}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28b8805b-0ccc-45cf-8fce-8823f963d5d7}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {e7201f39-f8a6-4116-834b-eb0d0fb6ff07}, !- Default Day Schedule Name
  {42376fbe-d491-4a45-85ea-b2126f62a119}, !- Summer Design Day Schedule Name
  {c33c3c20-edff-4a67-b480-1113ce868499}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7201f39-f8a6-4116-834b-eb0d0fb6ff07}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {42376fbe-d491-4a45-85ea-b2126f62a119}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8e0f6bc-5b83-4486-976b-84b63aced436}, !- Handle
  Schedule Rule 43,                       !- Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e3666110-05a5-4123-a157-a299c587495b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3666110-05a5-4123-a157-a299c587495b}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {9139f64f-b150-4e1a-8f8f-5b928325fba6}, !- Handle
  Schedule Rule 44,                       !- Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {153e8208-b530-4ac2-ac5d-08b1ade84f35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {153e8208-b530-4ac2-ac5d-08b1ade84f35}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {8fe40816-bd75-47fc-a2d6-c9a405e80696}, !- Handle
  Schedule Rule 45,                       !- Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8df1863-96aa-4019-8c0f-1f7d8c824eee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8df1863-96aa-4019-8c0f-1f7d8c824eee}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {bb4d6891-45f2-4a96-ab36-ea9c4f9580b3}, !- Handle
  Schedule Rule 46,                       !- Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c477c745-01be-4456-ba6b-8b71ce6008a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c477c745-01be-4456-ba6b-8b71ce6008a9}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {088bf111-79d8-4fbe-ad5b-6fcda524e831}, !- Handle
  Schedule Rule 47,                       !- Name
  {1e9aecf6-ab11-4bd1-9b10-b9d16eb5cbf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5fa177f-5078-4519-a1b3-e466876ca0d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a5fa177f-5078-4519-a1b3-e466876ca0d2}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c33c3c20-edff-4a67-b480-1113ce868499}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f4c9f275-115c-432c-a1c9-2005e463ec6f}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdb342dc-4195-4798-aac5-155a77bbdd78}, !- Handle
  SecondarySchool Office People,          !- Name
  {f4c9f275-115c-432c-a1c9-2005e463ec6f}, !- People Definition Name
  {956b6bbb-138c-4fff-84e0-278a082cecc2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2e59b494-a3d2-44e9-a3bb-b24456379db8}, !- Work Efficiency Schedule Name
  {df747a3a-7ddb-40ed-8e9a-ef0a87b548d0}, !- Clothing Insulation Schedule Name
  {0be4f4d0-e601-4f60-bf8c-01611239fea2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7adaa11b-c2e9-4985-83a3-8bad0528200a}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b7e4d0c1-f966-4c7f-93a7-9dc64fe41f3a}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {7adaa11b-c2e9-4985-83a3-8bad0528200a}, !- Lights Definition Name
  {956b6bbb-138c-4fff-84e0-278a082cecc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f5657e91-8a9b-4d0e-9502-9f3c23d2ff75}, !- Handle
  {7adaa11b-c2e9-4985-83a3-8bad0528200a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a7f5f13e-8f3a-4981-9cdc-d8bb144eb391}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2a334d5-ac4e-46ed-83a4-bd47b2514d77}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {a7f5f13e-8f3a-4981-9cdc-d8bb144eb391}, !- Electric Equipment Definition Name
  {956b6bbb-138c-4fff-84e0-278a082cecc2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b596a168-7d17-4c7f-b14b-57f53c5cd95e}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f3801945-3e20-4091-8270-03a832266313}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Number of People Schedule Name
  {2d9e9dd0-79cf-4131-a4bd-05e683a0fdb9}, !- People Activity Level Schedule Name
  {bc18a9e5-0934-49f9-aaf7-f304bee2e88b}, !- Lighting Schedule Name
  {bcd218cd-fca1-4920-bedc-9cb5ef4f7ff8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {bdaa05bf-c3e4-4206-8aeb-3c31bb293acf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {a64d2c1c-2d75-4be8-a8af-f426d4f6f160}, !- Default Day Schedule Name
  {1c272904-83e4-4c10-98cb-ff905d882be4}, !- Summer Design Day Schedule Name
  {ffa0455b-65c0-4a21-815b-db2c73b7d20d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a64d2c1c-2d75-4be8-a8af-f426d4f6f160}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffa0455b-65c0-4a21-815b-db2c73b7d20d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ad1b36b-59ac-4be7-b97c-7b1b2fc0ccc9}, !- Handle
  Schedule Rule 48,                       !- Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5307aaba-a48c-47cf-a114-7b446cac3a14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5307aaba-a48c-47cf-a114-7b446cac3a14}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {97630902-e7ea-4df6-a280-fc771c12d6c1}, !- Handle
  Schedule Rule 49,                       !- Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {91973ff1-0c9d-4875-a828-f853ec1fe4f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {91973ff1-0c9d-4875-a828-f853ec1fe4f6}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {1c272904-83e4-4c10-98cb-ff905d882be4}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {d69b47a1-7629-4936-b976-28aa9e9f3dc5}, !- Handle
  Schedule Rule 50,                       !- Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4eb710c3-9794-415e-83b2-c2b1b991df16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb710c3-9794-415e-83b2-c2b1b991df16}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy|SmrDsn Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {9f6cb3c4-293d-4733-91d2-3b5e4b31ad1c}, !- Handle
  Schedule Rule 51,                       !- Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6dbee25-5cab-43b4-b486-cbdc131cb14a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f6dbee25-5cab-43b4-b486-cbdc131cb14a}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d51fed20-4e22-4eae-a3d8-2bc0c7df7130}, !- Handle
  Schedule Rule 52,                       !- Name
  {7963602b-b750-40b5-8bf2-9a756757365f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {926827d1-5d0e-40ec-bd0d-b583c188755b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {926827d1-5d0e-40ec-bd0d-b583c188755b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc18a9e5-0934-49f9-aaf7-f304bee2e88b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  {a2cdea78-b8c1-486e-b0e1-951166489ddc}, !- Default Day Schedule Name
  {bf8d8a8d-4fcc-467e-9597-f8e1a1a43762}, !- Summer Design Day Schedule Name
  {dd9b1f43-5af1-47d7-848b-d0a53fdf3189}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2cdea78-b8c1-486e-b0e1-951166489ddc}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {bf8d8a8d-4fcc-467e-9597-f8e1a1a43762}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4334be5d-5d2f-4d21-8139-5997f682455b}, !- Handle
  Schedule Rule 53,                       !- Name
  {bc18a9e5-0934-49f9-aaf7-f304bee2e88b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9d8ddefc-4b86-428f-acc7-ad3e9444575d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d8ddefc-4b86-428f-acc7-ad3e9444575d}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {70814efb-e8ab-4744-9f73-80e17c37d4ce}, !- Handle
  Schedule Rule 54,                       !- Name
  {bc18a9e5-0934-49f9-aaf7-f304bee2e88b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e183427-7273-44a7-a3ca-82bea9eb4aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0e183427-7273-44a7-a3ca-82bea9eb4aeb}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {07fd1547-8582-417b-bf1f-976f2e97eb3b}, !- Handle
  Schedule Rule 55,                       !- Name
  {bc18a9e5-0934-49f9-aaf7-f304bee2e88b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {12af8f8a-4f39-459a-a37d-dbdb236a1c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12af8f8a-4f39-459a-a37d-dbdb236a1c3d}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Name
  {ea160460-715a-49f3-a56d-3726b01623ac}, !- Schedule Type Limits Name
