
OS:Version,
  {96b54191-0934-400e-9616-c39688e85cc3}, !- Handle
  1.13.0;                                 !- Version Identifier

OS:Site,
  {25902c06-4d89-47eb-ad5d-757a8ccfd2ce}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {3e950344-c2b9-41ed-b39a-4bd7bb39acaa}; !- Handle

OS:ClimateZones,
  {9f77e42a-3f54-43b1-90b8-73aeb829104f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {3c02d30c-f951-4c15-a873-3da8e8d6dd24}, !- Handle
  SmallOffice 90.1-2010 2A,               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {9c4a01f2-527f-40db-a608-114d3a574e0b}, !- Space Type Name
  {635a3a22-8f32-49a0-b797-df11cc3f082e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Office;                                 !- Standards Building Type

OS:Facility,
  {2f99e069-5d77-4a2e-931c-16cdecc8fad1}; !- Handle

OS:SimulationControl,
  {ea2cd956-72f1-4718-884b-85ba56c882ba}; !- Handle

OS:Sizing:Parameters,
  {53a9d51f-fd55-487a-b4d2-2d165bbb91fe}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {90dd41d3-a027-4d81-9c31-3936e8cc219d}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e380c66e-7db1-4133-ba48-032828a231b8}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {fcf18a08-61bd-4f8d-9e4a-6b2002c66cd0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e370205b-9127-4723-baef-270ce05473df}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {27bdd8ee-d7fd-4853-9193-8582b805ee44}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {5510995d-b4fc-4ae9-802e-c2197b21f946}, !- Handle
  Office BreakRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {9821538a-77ad-49fe-8d54-de7b4f8b83b0}, !- Default Schedule Set Name
  {9192f740-968f-4574-b0b3-f6e3eb39d7cc}, !- Group Rendering Name
  {f575d0fa-25e0-42c1-8674-dffa4921bea2}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {c76deb6b-459a-4d1d-a712-b1ba1dee509d}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {a9482e59-97ba-4541-803e-9a072d235abf}, !- Handle
  Office ClosedOffice - 90.1-2010,        !- Name
  ,                                       !- Default Construction Set Name
  {0cd0fcc7-a493-4f6d-afad-799e1a151b7e}, !- Default Schedule Set Name
  {30e07ceb-088b-4af4-9bf8-f37434f19068}, !- Group Rendering Name
  {aff213b6-abd2-48bb-8b78-30a7024849ae}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {e25154cb-65b9-4faa-97ef-e49b10cf1763}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {90a263a1-15c9-4336-8e3d-efdc38ec3f96}, !- Handle
  Office Conference - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {0ff14163-b889-45f8-acba-b686d69c0ffb}, !- Default Schedule Set Name
  {100ec4b9-f920-432e-a8e5-df4f8d5e5ba6}, !- Group Rendering Name
  {79fc1044-ff68-415a-a5ed-d71dc8d96d55}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {0dd50299-aec5-4821-ad67-a143e3cc3702}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e8ba9d1b-9920-447a-8e13-e11049f49862}, !- Handle
  Office Corridor - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {074a6925-e5ba-40a9-9fdb-249e4f966289}, !- Default Schedule Set Name
  {37eb613f-8521-4821-8efa-cebc8c0ed212}, !- Group Rendering Name
  {dcfda438-4e09-46fe-816e-fe570c9be4cf}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3e918f1b-8452-4377-b55b-45bd35796bd3}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {3aa67287-a649-40dc-932d-75503c2b93c2}, !- Handle
  Office Elec/MechRoom - 90.1-2010,       !- Name
  ,                                       !- Default Construction Set Name
  {8206ce3e-5d10-4bcd-858a-85811d025989}, !- Default Schedule Set Name
  {fcba3b62-cef0-4caf-bf14-7db3f38ae4bc}, !- Group Rendering Name
  {11c91aed-81a9-47ea-84c6-04c23b47b30c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {e7a351e5-b985-49d7-a506-228f24dee841}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {c4ce75a8-5635-4951-9bb0-13680a705ca8}, !- Handle
  Office IT_Room - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {5c22211d-f5d0-4d05-8e0d-b64e2a505f57}, !- Default Schedule Set Name
  {d3bd52e8-b3ca-4ec0-952b-beb3008cdc5d}, !- Group Rendering Name
  {5ef67e79-95d7-4ff9-82ab-f446039738eb}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {c89498f6-c7f1-4995-a39b-931fcc7d87ae}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {0ae50887-5ba8-4d01-a8f1-13c89cf4d349}, !- Handle
  Office Lobby - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {c67558d1-a516-4c80-8168-018deac00bfd}, !- Default Schedule Set Name
  {6d7c48a3-bbdb-430f-8c3e-89a813cd4e77}, !- Group Rendering Name
  {8f9bab4f-d4dd-4c96-ae6f-f0138775f9e1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {4c4a0038-b767-4cb7-9f0b-5309a541355d}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9c4a01f2-527f-40db-a608-114d3a574e0b}, !- Handle
  Office OpenOffice - 90.1-2010,          !- Name
  ,                                       !- Default Construction Set Name
  {ec1e7770-af23-4e5e-bd3b-c296b10466db}, !- Default Schedule Set Name
  {9f52d220-372e-4ea9-aad1-31ace9b7b8eb}, !- Group Rendering Name
  {4f0c34de-94cc-461d-be15-7ba478c65471}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {cddab569-9f98-4a1a-ba7b-323478e892d6}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {52a7e2a4-4065-4b5b-a4c0-4ea2354857ad}, !- Handle
  Office PrintRoom - 90.1-2010,           !- Name
  ,                                       !- Default Construction Set Name
  {1332bccd-49de-4d86-a9c0-64b73d8e6040}, !- Default Schedule Set Name
  {de27f0e4-f94a-456a-b371-ab3b3963e456}, !- Group Rendering Name
  {5221af97-67ce-4524-9abc-075f6e5d707e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {7d89b7c8-1a04-4fc8-96c4-1c161bdb3408}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {6fad2291-b9dd-4bee-8946-bb87f84ce151}, !- Handle
  Office Restroom - 90.1-2010,            !- Name
  ,                                       !- Default Construction Set Name
  {6ad0e3bd-ceee-42ef-94ad-66e6f9edb4d9}, !- Default Schedule Set Name
  {b0780736-8d66-4503-8f51-06bc6ea899cf}, !- Group Rendering Name
  {15d09700-d7ef-48d1-a74a-306a4c99bc9e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {128e23ce-b134-4fdd-9d00-ba9c27cf5099}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {daacd4d9-e64c-430e-900b-424a5ca271ab}, !- Handle
  Office Stair - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {42b49bd6-6dd0-4914-af1a-8ac85f3c1164}, !- Default Schedule Set Name
  {2764183a-67e1-4b9c-bad5-bf6961d6e343}, !- Group Rendering Name
  {39d95497-3d34-4657-951f-05a82a6d8c2e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {89f19679-71b1-46a0-a676-0d2dea433a46}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {65400c24-645f-4e00-87eb-680fa7fd7ba8}, !- Handle
  Office Storage - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {8c1b308f-5361-450d-a342-c0c4856f4fcd}, !- Default Schedule Set Name
  {ef454a79-0160-4227-81ca-49ea827084f7}, !- Group Rendering Name
  {77b12e1f-7103-4cac-9d5a-f472316d04aa}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {55ac636b-ef97-498e-9b62-56191151209d}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {96c31eb7-fe8f-4609-b37c-94d5fa8e8eaa}, !- Handle
  Office Vending - 90.1-2010,             !- Name
  ,                                       !- Default Construction Set Name
  {9da33212-4ada-465f-8754-e6804bdb455f}, !- Default Schedule Set Name
  {20368ac3-afb5-448e-a3d6-10489f799818}, !- Group Rendering Name
  {fbe72f81-1eb2-4162-a793-59d32f0c9e46}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {205f47d2-7111-4049-af69-723c4ecf7f1b}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {23199fd8-d602-4cce-af17-0f6819269904}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {41da64c4-8492-47ff-abb7-cb10977f74df}, !- Default Schedule Set Name
  {1d1779ae-b227-4462-8563-930d3ed9d01c}, !- Group Rendering Name
  {7050c1c0-490d-4031-bac3-d528d2d39c65}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {fb29ef5c-8e97-4bb2-accb-fa55d6ce4111}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {86d8ce84-fde0-4078-8f43-4a484b04643b}, !- Handle
  Office BreakRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18277d7b-e304-4e75-8626-f2cf6535c8d5}, !- Handle
  Office BreakRoom People,                !- Name
  {86d8ce84-fde0-4078-8f43-4a484b04643b}, !- People Definition Name
  {5510995d-b4fc-4ae9-802e-c2197b21f946}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Handle
  Clothing Schedule,                      !- Name
  {c6c7076f-7ab1-4a1f-9b93-b99a9a221c00}, !- Schedule Type Limits Name
  {9759b3f6-1c5d-4cb8-afde-e391ebe6e528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9759b3f6-1c5d-4cb8-afde-e391ebe6e528}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c6c7076f-7ab1-4a1f-9b93-b99a9a221c00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfe01992-b5ef-43a0-84f4-263b326f7c05}, !- Handle
  Schedule Rule 1,                        !- Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc1d4a87-36b4-49b4-8752-3cfe17417236}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc1d4a87-36b4-49b4-8752-3cfe17417236}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c6c7076f-7ab1-4a1f-9b93-b99a9a221c00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c6c7076f-7ab1-4a1f-9b93-b99a9a221c00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {05f9fcec-f666-413a-9f84-95c76604f1a3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {5e8eb63f-253d-4471-8ef5-20598ea9d75c}, !- Schedule Type Limits Name
  {bc1282c1-e03d-41d4-b331-3e678780b163}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc1282c1-e03d-41d4-b331-3e678780b163}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {5e8eb63f-253d-4471-8ef5-20598ea9d75c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e8eb63f-253d-4471-8ef5-20598ea9d75c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {7118f437-61d6-4008-b44c-29b930a6c36f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7118f437-61d6-4008-b44c-29b930a6c36f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e664d055-df45-4d28-97d6-17a01fb0dab9}, !- Handle
  Office BreakRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8a3ecd09-dd2a-4408-8891-bb5cd46ca1a9}, !- Handle
  Office BreakRoom Lights,                !- Name
  {e664d055-df45-4d28-97d6-17a01fb0dab9}, !- Lights Definition Name
  {5510995d-b4fc-4ae9-802e-c2197b21f946}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {135924a9-a5ee-469e-8b60-11c00e586df7}, !- Handle
  Office BreakRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7440086b-ce0b-4e11-acaa-8c576d12ef15}, !- Handle
  Office BreakRoom Elec Equip,            !- Name
  {135924a9-a5ee-469e-8b60-11c00e586df7}, !- Electric Equipment Definition Name
  {5510995d-b4fc-4ae9-802e-c2197b21f946}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f575d0fa-25e0-42c1-8674-dffa4921bea2}, !- Handle
  Office BreakRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cf549c5f-a37c-4568-be7f-435859552eb5}, !- Handle
  Office BreakRoom Infiltration,          !- Name
  {5510995d-b4fc-4ae9-802e-c2197b21f946}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9821538a-77ad-49fe-8d54-de7b4f8b83b0}, !- Handle
  Office BreakRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {79060714-c9f7-4fe0-b675-ff7004a5cf8a}, !- Default Day Schedule Name
  {6c41e2e4-607a-4d5a-9a3f-42b633562c9e}, !- Summer Design Day Schedule Name
  {fcd63267-1386-4573-b187-d22c96ab6b61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79060714-c9f7-4fe0-b675-ff7004a5cf8a}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac3e5fce-dca3-4313-a715-86126d239aec}, !- Handle
  Schedule Rule 2,                        !- Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e012a7b-27f9-4408-8e05-b51182f46fde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e012a7b-27f9-4408-8e05-b51182f46fde}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {5a6b2caa-3ca4-4122-9a64-3b4abe8f75c6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c41e2e4-607a-4d5a-9a3f-42b633562c9e}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7ca26ee7-8419-475e-8f90-d673f563c489}, !- Handle
  Schedule Rule 3,                        !- Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc6c41f4-3f14-4b6b-8acc-061aba6a5368}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc6c41f4-3f14-4b6b-8acc-061aba6a5368}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5c8a9dfb-c9d6-437c-9f0e-963c1bf7154d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcd63267-1386-4573-b187-d22c96ab6b61}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {736c246d-480e-421e-8a7a-f7accb616071}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  {6ad4af28-f83e-443a-ac8c-b8e3a0486eb3}, !- Default Day Schedule Name
  {f82ca5ba-ed6c-43f4-965f-d4b17974505a}, !- Summer Design Day Schedule Name
  {3e9d09db-d1c5-4b8a-85e3-c6473f592863}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ad4af28-f83e-443a-ac8c-b8e3a0486eb3}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {58e2e938-5a2a-4020-8c0a-5709bd31e6ee}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e9d09db-d1c5-4b8a-85e3-c6473f592863}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {641ef080-15ad-44fb-9f38-627af0f1b9f6}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f82ca5ba-ed6c-43f4-965f-d4b17974505a}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010,       !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {c1efa6c5-509a-4cdd-ab50-195ba64382a3}, !- Default Day Schedule Name
  {dd7fa577-9257-4cac-a0e0-2086a544e2ae}, !- Summer Design Day Schedule Name
  {e31d4aa7-e310-4a2d-8b6a-ca747e3346b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1efa6c5-509a-4cdd-ab50-195ba64382a3}, !- Handle
  Schedule Day 5,                         !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1aa4f230-56da-4ab9-9cc2-d2c5b6984269}, !- Handle
  Schedule Rule 4,                        !- Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9eb1b8eb-cd50-49cd-a70f-18d95c6c4f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9eb1b8eb-cd50-49cd-a70f-18d95c6c4f7a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0904,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2712,                                 !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1356,                                 !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0452,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {5a7508f7-3b50-4d77-87c5-6894db0941c8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd7fa577-9257-4cac-a0e0-2086a544e2ae}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {947902d4-4f73-4ae0-852d-336987f05d78}, !- Handle
  Schedule Rule 5,                        !- Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b794f94-eae4-4840-87ec-d3d825781bcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b794f94-eae4-4840-87ec-d3d825781bcc}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Sun Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0452,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1c123541-944e-474e-9812-f875f1f595b5}, !- Handle
  Schedule Rule 6,                        !- Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79880200-06ac-4c3f-bed7-dd9a359821e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79880200-06ac-4c3f-bed7-dd9a359821e9}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0904,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2712,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8136,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.452,                                  !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2712,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1808,                                 !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0904,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0452;                                 !- Value Until Time 10

OS:Schedule:Day,
  {d32fc8cd-4c13-4bb3-92a7-2d47ebf990fe}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e31d4aa7-e310-4a2d-8b6a-ca747e3346b1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH,            !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {0d7f82cc-d64e-4165-b147-01238a1fda13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d7f82cc-d64e-4165-b147-01238a1fda13}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH Default,    !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23813625,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23813625;                             !- Value Until Time 3

OS:Schedule:Ruleset,
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {48ba4409-3a8e-4a76-9c42-383c3850476f}, !- Default Day Schedule Name
  {23656f4a-eaf6-421e-8c4e-d717b7ad8ab3}, !- Summer Design Day Schedule Name
  {83af0b0a-fe5b-4da7-aace-659f9aca7ad2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48ba4409-3a8e-4a76-9c42-383c3850476f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ffa4f6d-cbb5-4f83-9f83-d4ef7a99b088}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23656f4a-eaf6-421e-8c4e-d717b7ad8ab3}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f128f2c8-1585-40be-a471-67afb80eeccc}, !- Handle
  Schedule Rule 7,                        !- Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6111ca3d-e578-4a95-87e0-c6f596a28d4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6111ca3d-e578-4a95-87e0-c6f596a28d4d}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7bbd0973-3d14-48ff-b3e1-e5c177998f3c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83af0b0a-fe5b-4da7-aace-659f9aca7ad2}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da96728c-a8cf-4adc-8577-399403c7a316}, !- Handle
  Schedule Rule 8,                        !- Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83432447-fbf4-4e60-90aa-b30be4f76e2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83432447-fbf4-4e60-90aa-b30be4f76e2e}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2a94a0d4-bb19-4d19-b73c-384bf52d7bf9}, !- Handle
  Office BreakRoom Thermostat,            !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  {fcc88701-e3eb-4fb9-9bc4-1e2333398a6c}, !- Default Day Schedule Name
  {af36b93b-b0dd-46bf-b7e9-c44fc97aa5d9}, !- Summer Design Day Schedule Name
  {5c9295b9-665d-47d6-8215-0238a15f563a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fcc88701-e3eb-4fb9-9bc4-1e2333398a6c}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c0bd4c5e-663f-4469-9a61-ecbc5b496b9b}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af36b93b-b0dd-46bf-b7e9-c44fc97aa5d9}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ace2f293-5c75-4df1-abe3-602e99b2028a}, !- Handle
  Schedule Rule 9,                        !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a22f035f-dfe9-4ad2-b129-1a3ab1beae7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a22f035f-dfe9-4ad2-b129-1a3ab1beae7f}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c942ade8-4736-489e-bf1c-74dd16851d3f}, !- Handle
  Schedule Rule 10,                       !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a2a43cd-4472-4750-8bb4-802360fb7f05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a2a43cd-4472-4750-8bb4-802360fb7f05}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bfa58c9a-8fc3-40fd-add3-87808041a8b9}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c9295b9-665d-47d6-8215-0238a15f563a}, !- Handle
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  {81631be1-e995-45a2-92a0-fc8b73097960}, !- Default Day Schedule Name
  {4f9f14dd-af39-4919-af61-b170a0ca5d5b}, !- Summer Design Day Schedule Name
  {d67db960-02b6-4679-8be8-64c68f65cfac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81631be1-e995-45a2-92a0-fc8b73097960}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7b679f8b-1f37-4313-be02-a90b97bbb221}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d67db960-02b6-4679-8be8-64c68f65cfac}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2f25cdb4-5e3c-4329-9241-d4d54ffa2f06}, !- Handle
  Schedule Rule 11,                       !- Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bcfef90-6d69-4ec6-9d42-43dea5c52b47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bcfef90-6d69-4ec6-9d42-43dea5c52b47}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6c07be5c-4c83-4913-a08a-21877bd1b3e3}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f9f14dd-af39-4919-af61-b170a0ca5d5b}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2fbf4a1e-17a8-4336-986a-a9dd0e563f51}, !- Handle
  Schedule Rule 12,                       !- Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efc277c2-2a73-4b05-9bf7-f22addf68e43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efc277c2-2a73-4b05-9bf7-f22addf68e43}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {9192f740-968f-4574-b0b3-f6e3eb39d7cc}, !- Handle
  Rendering Color 15,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {39b6ac12-0a92-4735-8f4a-40870a3aea5b}, !- Handle
  Office ClosedOffice People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2c30f8fc-9d79-4f17-9b3f-8b99e6cb4e29}, !- Handle
  Office ClosedOffice People,             !- Name
  {39b6ac12-0a92-4735-8f4a-40870a3aea5b}, !- People Definition Name
  {a9482e59-97ba-4541-803e-9a072d235abf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {19aab8fe-84ef-4bea-b1d2-a524049cc3d6}, !- Handle
  Office ClosedOffice Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ca2dc38a-8868-4549-b348-13d3061c4be3}, !- Handle
  Office ClosedOffice Lights,             !- Name
  {19aab8fe-84ef-4bea-b1d2-a524049cc3d6}, !- Lights Definition Name
  {a9482e59-97ba-4541-803e-9a072d235abf}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5f168cbd-147b-4b90-9df4-e0ae23efc2c9}, !- Handle
  Office ClosedOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {89e724e7-83df-4f17-bca8-84c80759ce55}, !- Handle
  Office ClosedOffice Elec Equip,         !- Name
  {5f168cbd-147b-4b90-9df4-e0ae23efc2c9}, !- Electric Equipment Definition Name
  {a9482e59-97ba-4541-803e-9a072d235abf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aff213b6-abd2-48bb-8b78-30a7024849ae}, !- Handle
  Office ClosedOffice Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {64182b1c-c531-452c-939a-b4271bf98adb}, !- Handle
  Office ClosedOffice Infiltration,       !- Name
  {a9482e59-97ba-4541-803e-9a072d235abf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0cd0fcc7-a493-4f6d-afad-799e1a151b7e}, !- Handle
  Office ClosedOffice Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bcd3af0-b3c4-4822-b11f-b0db838f85f1}, !- Handle
  Office ClosedOffice Thermostat,         !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {30e07ceb-088b-4af4-9bf8-f37434f19068}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {ae9f9a40-6d20-4ab9-8eae-67ee0f1c5e3e}, !- Handle
  Office Conference People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3cb84905-a462-4b44-a017-1afa64ac09fa}, !- Handle
  Office Conference People,               !- Name
  {ae9f9a40-6d20-4ab9-8eae-67ee0f1c5e3e}, !- People Definition Name
  {90a263a1-15c9-4336-8e3d-efdc38ec3f96}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {a0c42ba3-0c77-427a-8031-b16afcee5da9}, !- Handle
  Office Conference Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {0f481ea1-42cf-474a-913e-34ca36d4f8ce}, !- Handle
  Office Conference Lights,               !- Name
  {a0c42ba3-0c77-427a-8031-b16afcee5da9}, !- Lights Definition Name
  {90a263a1-15c9-4336-8e3d-efdc38ec3f96}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9be9932b-eb2a-44d5-bebe-6771d05c86b1}, !- Handle
  Office Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {455f8ea0-54cf-4ab6-933d-c939e0d1ac67}, !- Handle
  Office Conference Elec Equip,           !- Name
  {9be9932b-eb2a-44d5-bebe-6771d05c86b1}, !- Electric Equipment Definition Name
  {90a263a1-15c9-4336-8e3d-efdc38ec3f96}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {79fc1044-ff68-415a-a5ed-d71dc8d96d55}, !- Handle
  Office Conference Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff131823-b22f-49ff-a5a7-5f49805b22c6}, !- Handle
  Office Conference Infiltration,         !- Name
  {90a263a1-15c9-4336-8e3d-efdc38ec3f96}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0ff14163-b889-45f8-acba-b686d69c0ffb}, !- Handle
  Office Conference Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a52dbdf2-af1c-4d88-8535-f9d999c6a5bf}, !- Handle
  Office Conference Thermostat,           !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {100ec4b9-f920-432e-a8e5-df4f8d5e5ba6}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {bb405318-561a-4f91-8d6c-d50636481839}, !- Handle
  Office Corridor People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0acaeb08-132c-4b3d-bf72-169e27c8110f}, !- Handle
  Office Corridor People,                 !- Name
  {bb405318-561a-4f91-8d6c-d50636481839}, !- People Definition Name
  {e8ba9d1b-9920-447a-8e13-e11049f49862}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {e0275436-4712-490a-9f41-ac9ae3b2d795}, !- Handle
  Office Corridor Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ee2c8b25-13b5-4306-b11d-41dbf7b6f144}, !- Handle
  Office Corridor Lights,                 !- Name
  {e0275436-4712-490a-9f41-ac9ae3b2d795}, !- Lights Definition Name
  {e8ba9d1b-9920-447a-8e13-e11049f49862}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9537e213-486b-47ff-bc30-1f8663221aed}, !- Handle
  Office Corridor Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c202b8e0-e6fa-4111-adad-7abaf77d9144}, !- Handle
  Office Corridor Elec Equip,             !- Name
  {9537e213-486b-47ff-bc30-1f8663221aed}, !- Electric Equipment Definition Name
  {e8ba9d1b-9920-447a-8e13-e11049f49862}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dcfda438-4e09-46fe-816e-fe570c9be4cf}, !- Handle
  Office Corridor Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e99e422e-3353-439b-bfe6-6bc03d9e42a1}, !- Handle
  Office Corridor Infiltration,           !- Name
  {e8ba9d1b-9920-447a-8e13-e11049f49862}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {074a6925-e5ba-40a9-9fdb-249e4f966289}, !- Handle
  Office Corridor Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52f3ee30-5ab8-4430-9ac6-0549bdeebb0c}, !- Handle
  Office Corridor Thermostat,             !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {37eb613f-8521-4821-8efa-cebc8c0ed212}, !- Handle
  Rendering Color 18,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {b80b05c7-9e63-45ca-9017-f8ae4fbe28e2}, !- Handle
  Office Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {e6be065c-4c67-415b-8391-6e4851d228c5}, !- Handle
  Office Elec/MechRoom Lights,            !- Name
  {b80b05c7-9e63-45ca-9017-f8ae4fbe28e2}, !- Lights Definition Name
  {3aa67287-a649-40dc-932d-75503c2b93c2}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2933118b-4b79-40c3-a2d1-afed3205c74e}, !- Handle
  Office Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b1fe152e-ba3a-41a9-8d19-4c5f488bc1a5}, !- Handle
  Office Elec/MechRoom Elec Equip,        !- Name
  {2933118b-4b79-40c3-a2d1-afed3205c74e}, !- Electric Equipment Definition Name
  {3aa67287-a649-40dc-932d-75503c2b93c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {11c91aed-81a9-47ea-84c6-04c23b47b30c}, !- Handle
  Office Elec/MechRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {33e08a03-1839-47c5-a86b-64e691db4177}, !- Handle
  Office Elec/MechRoom Infiltration,      !- Name
  {3aa67287-a649-40dc-932d-75503c2b93c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8206ce3e-5d10-4bcd-858a-85811d025989}, !- Handle
  Office Elec/MechRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e142d6-a149-480b-b60c-01bfc83e8436}, !- Handle
  Office Elec/MechRoom Thermostat,        !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fcba3b62-cef0-4caf-bf14-7db3f38ae4bc}, !- Handle
  Rendering Color 19,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {4c535353-4fbe-4fe2-98bb-0ec5ca8c9d2e}, !- Handle
  Office IT_Room People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {12de5b36-ff45-4d6a-8e44-294943b2e194}, !- Handle
  Office IT_Room People,                  !- Name
  {4c535353-4fbe-4fe2-98bb-0ec5ca8c9d2e}, !- People Definition Name
  {c4ce75a8-5635-4951-9bb0-13680a705ca8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d3c503db-33c7-49a6-9d28-c7d80ae4aef9}, !- Handle
  Office IT_Room Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {56d6ad36-1ef4-4f9b-951c-91333e6bba83}, !- Handle
  Office IT_Room Lights,                  !- Name
  {d3c503db-33c7-49a6-9d28-c7d80ae4aef9}, !- Lights Definition Name
  {c4ce75a8-5635-4951-9bb0-13680a705ca8}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d14a43fa-ac74-4cfb-adbc-b7831df1bb1c}, !- Handle
  Office IT_Room Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ee391509-2cea-4b62-bfe4-7a4c66bdc1a4}, !- Handle
  Office IT_Room Elec Equip,              !- Name
  {d14a43fa-ac74-4cfb-adbc-b7831df1bb1c}, !- Electric Equipment Definition Name
  {c4ce75a8-5635-4951-9bb0-13680a705ca8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5ef67e79-95d7-4ff9-82ab-f446039738eb}, !- Handle
  Office IT_Room Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {67f51765-7de5-488f-889e-095911ddef20}, !- Handle
  Office IT_Room Infiltration,            !- Name
  {c4ce75a8-5635-4951-9bb0-13680a705ca8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5c22211d-f5d0-4d05-8e0d-b64e2a505f57}, !- Handle
  Office IT_Room Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {767866ab-5b75-41fb-a6aa-1c6cf07212cb}, !- Handle
  Office IT_Room Thermostat,              !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d3bd52e8-b3ca-4ec0-952b-beb3008cdc5d}, !- Handle
  Rendering Color 20,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {bf69cdff-668d-407b-a538-4c03c50544b6}, !- Handle
  Office Lobby People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f124ba48-ffc9-400f-ad65-e73bd6f2b8f3}, !- Handle
  Office Lobby People,                    !- Name
  {bf69cdff-668d-407b-a538-4c03c50544b6}, !- People Definition Name
  {0ae50887-5ba8-4d01-a8f1-13c89cf4d349}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {420c2ca9-1cb7-48c6-b0af-f33c289bde19}, !- Handle
  Office Lobby Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {702a6342-4003-470c-8b3f-141a4014183a}, !- Handle
  Office Lobby Lights,                    !- Name
  {420c2ca9-1cb7-48c6-b0af-f33c289bde19}, !- Lights Definition Name
  {0ae50887-5ba8-4d01-a8f1-13c89cf4d349}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {24fc3b37-080a-47f7-8140-8dfab0e9fa4f}, !- Handle
  Office Lobby Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d9bb120c-6d65-4d98-8d1a-eca7dfaf0e22}, !- Handle
  Office Lobby Elec Equip,                !- Name
  {24fc3b37-080a-47f7-8140-8dfab0e9fa4f}, !- Electric Equipment Definition Name
  {0ae50887-5ba8-4d01-a8f1-13c89cf4d349}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8f9bab4f-d4dd-4c96-ae6f-f0138775f9e1}, !- Handle
  Office Lobby Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4f9c9d13-3e5d-49da-a2cc-241094f66cbe}, !- Handle
  Office Lobby Infiltration,              !- Name
  {0ae50887-5ba8-4d01-a8f1-13c89cf4d349}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c67558d1-a516-4c80-8168-018deac00bfd}, !- Handle
  Office Lobby Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38db3fcd-105f-42b2-9520-6ed4b7be8a93}, !- Handle
  Office Lobby Thermostat,                !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6d7c48a3-bbdb-430f-8c3e-89a813cd4e77}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {a474da66-9e08-407f-a68c-f7c0c11a3f13}, !- Handle
  Office OpenOffice People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c0e03389-351a-493c-99a0-42cf013195d6}, !- Handle
  Office OpenOffice People,               !- Name
  {a474da66-9e08-407f-a68c-f7c0c11a3f13}, !- People Definition Name
  {9c4a01f2-527f-40db-a608-114d3a574e0b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {ae2bab35-d064-45a5-a216-81e666d53fd0}, !- Handle
  Office OpenOffice Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {3f049d5f-ce6a-4202-ad5e-4aa5b4c47f96}, !- Handle
  Office OpenOffice Lights,               !- Name
  {ae2bab35-d064-45a5-a216-81e666d53fd0}, !- Lights Definition Name
  {9c4a01f2-527f-40db-a608-114d3a574e0b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7d5bac94-6b8d-4105-aa6c-6007e609784b}, !- Handle
  Office OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cf7170a1-e5f5-4283-9926-3bf6f5428af9}, !- Handle
  Office OpenOffice Elec Equip,           !- Name
  {7d5bac94-6b8d-4105-aa6c-6007e609784b}, !- Electric Equipment Definition Name
  {9c4a01f2-527f-40db-a608-114d3a574e0b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4f0c34de-94cc-461d-be15-7ba478c65471}, !- Handle
  Office OpenOffice Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0d716c0-5160-4fd7-adf3-a4f9042f8276}, !- Handle
  Office OpenOffice Infiltration,         !- Name
  {9c4a01f2-527f-40db-a608-114d3a574e0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ec1e7770-af23-4e5e-bd3b-c296b10466db}, !- Handle
  Office OpenOffice Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06bb1f25-d1c6-46c3-ad05-c2a7cab718c4}, !- Handle
  Office OpenOffice Thermostat,           !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9f52d220-372e-4ea9-aad1-31ace9b7b8eb}, !- Handle
  Rendering Color 22,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {26e7281d-5c28-4add-92cb-75de6b425365}, !- Handle
  Office PrintRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6c0169f8-ed4f-4bc3-bf8a-a38f02640942}, !- Handle
  Office PrintRoom People,                !- Name
  {26e7281d-5c28-4add-92cb-75de6b425365}, !- People Definition Name
  {52a7e2a4-4065-4b5b-a4c0-4ea2354857ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {fa848b2a-8eb1-44ed-9577-758878543088}, !- Handle
  Office PrintRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {ea832767-b244-4f58-8128-fbcb1e66ed55}, !- Handle
  Office PrintRoom Lights,                !- Name
  {fa848b2a-8eb1-44ed-9577-758878543088}, !- Lights Definition Name
  {52a7e2a4-4065-4b5b-a4c0-4ea2354857ad}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {36d3999d-1195-4e4f-8695-13ba19396c52}, !- Handle
  Office PrintRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a21bcbd5-ad4d-42ed-9492-a07fa779421f}, !- Handle
  Office PrintRoom Elec Equip,            !- Name
  {36d3999d-1195-4e4f-8695-13ba19396c52}, !- Electric Equipment Definition Name
  {52a7e2a4-4065-4b5b-a4c0-4ea2354857ad}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5221af97-67ce-4524-9abc-075f6e5d707e}, !- Handle
  Office PrintRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {714b5d36-326e-480b-8602-87afdf3b3978}, !- Handle
  Office PrintRoom Infiltration,          !- Name
  {52a7e2a4-4065-4b5b-a4c0-4ea2354857ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1332bccd-49de-4d86-a9c0-64b73d8e6040}, !- Handle
  Office PrintRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d80bb5e-3d79-4a58-b575-a014a7f8762b}, !- Handle
  Office PrintRoom Thermostat,            !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {de27f0e4-f94a-456a-b371-ab3b3963e456}, !- Handle
  Rendering Color 23,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {7508acba-9d64-45fb-892d-cc08d1362206}, !- Handle
  Office Restroom People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b863c5d-f82f-463e-8898-cda5713274ce}, !- Handle
  Office Restroom People,                 !- Name
  {7508acba-9d64-45fb-892d-cc08d1362206}, !- People Definition Name
  {6fad2291-b9dd-4bee-8946-bb87f84ce151}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {287de8f5-d66b-4b3c-9c74-813d626a5553}, !- Handle
  Office Restroom Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {d0313032-0eaf-4038-b907-cf99839d25d4}, !- Handle
  Office Restroom Lights,                 !- Name
  {287de8f5-d66b-4b3c-9c74-813d626a5553}, !- Lights Definition Name
  {6fad2291-b9dd-4bee-8946-bb87f84ce151}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {45f3627d-e60d-445c-9173-9738a2c10ef1}, !- Handle
  Office Restroom Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b7d4e4da-4877-44bb-a1e0-41edc09ae0c4}, !- Handle
  Office Restroom Elec Equip,             !- Name
  {45f3627d-e60d-445c-9173-9738a2c10ef1}, !- Electric Equipment Definition Name
  {6fad2291-b9dd-4bee-8946-bb87f84ce151}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {15d09700-d7ef-48d1-a74a-306a4c99bc9e}, !- Handle
  Office Restroom Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6f6817ed-5272-426a-bfae-bb9ea133818d}, !- Handle
  Office Restroom Infiltration,           !- Name
  {6fad2291-b9dd-4bee-8946-bb87f84ce151}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6ad0e3bd-ceee-42ef-94ad-66e6f9edb4d9}, !- Handle
  Office Restroom Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ba97ae6-8577-4d85-bb30-1e427f2b4d6d}, !- Handle
  Office Restroom Thermostat,             !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b0780736-8d66-4503-8f51-06bc6ea899cf}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {32b01218-783c-4575-b913-24a4e0b349d2}, !- Handle
  Office Stair Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {4bea9856-740d-4bdb-8dc5-117ab5df3fbf}, !- Handle
  Office Stair Lights,                    !- Name
  {32b01218-783c-4575-b913-24a4e0b349d2}, !- Lights Definition Name
  {daacd4d9-e64c-430e-900b-424a5ca271ab}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {39d95497-3d34-4657-951f-05a82a6d8c2e}, !- Handle
  Office Stair Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3059cdf9-11ec-4890-9a93-23fc0dea8dd8}, !- Handle
  Office Stair Infiltration,              !- Name
  {daacd4d9-e64c-430e-900b-424a5ca271ab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {42b49bd6-6dd0-4914-af1a-8ac85f3c1164}, !- Handle
  Office Stair Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60cdc96e-6753-4684-888c-953135ccaab1}, !- Handle
  Office Stair Thermostat,                !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2764183a-67e1-4b9c-bad5-bf6961d6e343}, !- Handle
  Rendering Color 25,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {d3c18f35-5891-438d-a984-d3e531ab81de}, !- Handle
  Office Storage Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {0e747a17-0dee-4651-8881-30dd8e4dce6f}, !- Handle
  Office Storage Lights,                  !- Name
  {d3c18f35-5891-438d-a984-d3e531ab81de}, !- Lights Definition Name
  {65400c24-645f-4e00-87eb-680fa7fd7ba8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {77b12e1f-7103-4cac-9d5a-f472316d04aa}, !- Handle
  Office Storage Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9b410e2-60b8-4aa7-aeff-1b710a9bf78e}, !- Handle
  Office Storage Infiltration,            !- Name
  {65400c24-645f-4e00-87eb-680fa7fd7ba8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8c1b308f-5361-450d-a342-c0c4856f4fcd}, !- Handle
  Office Storage Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {861cf8a5-43d2-41f8-bf93-f0a9a7ce92da}, !- Handle
  Office Storage Thermostat,              !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ef454a79-0160-4227-81ca-49ea827084f7}, !- Handle
  Rendering Color 26,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {81fc0335-956d-47dd-bb6d-ab1f6c7b4c1c}, !- Handle
  Office Vending People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb099ceb-5f21-4c94-881f-9ed850a0730c}, !- Handle
  Office Vending People,                  !- Name
  {81fc0335-956d-47dd-bb6d-ab1f6c7b4c1c}, !- People Definition Name
  {96c31eb7-fe8f-4609-b37c-94d5fa8e8eaa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d46b57ec-3b82-40bb-9d8c-1e37858e4779}, !- Handle
  Office Vending Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {61264770-ffde-4962-ab90-8e9e18d43a6c}, !- Handle
  Office Vending Lights,                  !- Name
  {d46b57ec-3b82-40bb-9d8c-1e37858e4779}, !- Lights Definition Name
  {96c31eb7-fe8f-4609-b37c-94d5fa8e8eaa}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e720350d-2252-439e-884f-80413311aa1f}, !- Handle
  Office Vending Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {44201d23-d271-4eb1-80e0-f0a2f771c677}, !- Handle
  Office Vending Elec Equip,              !- Name
  {e720350d-2252-439e-884f-80413311aa1f}, !- Electric Equipment Definition Name
  {96c31eb7-fe8f-4609-b37c-94d5fa8e8eaa}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fbe72f81-1eb2-4162-a793-59d32f0c9e46}, !- Handle
  Office Vending Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d49b5d84-86d1-4177-90bf-5b3acd65b779}, !- Handle
  Office Vending Infiltration,            !- Name
  {96c31eb7-fe8f-4609-b37c-94d5fa8e8eaa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9da33212-4ada-465f-8754-e6804bdb455f}, !- Handle
  Office Vending Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef85f39c-786f-41f6-adf5-c6a86701ec6a}, !- Number of People Schedule Name
  {736c246d-480e-421e-8a7a-f7accb616071}, !- People Activity Level Schedule Name
  {7e9985bf-051f-47f7-826d-8120d4b4f2c3}, !- Lighting Schedule Name
  {beb934a3-843e-42e7-aad9-4605bd50b3dc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {49ba29c6-5ce4-4efb-8568-9fbb7beb3f13}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1910ad2c-6a40-4f1b-9e70-855f252dfe1b}, !- Handle
  Office Vending Thermostat,              !- Name
  {61ce41a1-eb42-459c-9ba8-858b39c3133d}, !- Heating Setpoint Temperature Schedule Name
  {094e8cb0-64ba-4cc5-bbb2-fcdd53ac5e5d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20368ac3-afb5-448e-a3d6-10489f799818}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {55e7f863-368e-4295-b28a-2982d3505c4f}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {86a626f0-e3b0-4ac8-8039-946f9e6ad7b7}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {55e7f863-368e-4295-b28a-2982d3505c4f}, !- People Definition Name
  {23199fd8-d602-4cce-af17-0f6819269904}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3c1d9879-eaf4-4387-985d-fd894525e4d8}, !- Work Efficiency Schedule Name
  {40668b47-3b7b-4c86-ae25-542ed7b4e7dd}, !- Clothing Insulation Schedule Name
  {05f9fcec-f666-413a-9f84-95c76604f1a3}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {7fab0632-0dc7-41bb-ba7b-14503fcd52af}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1dcfc374-5226-4dce-8441-066a97cd7db6}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {7fab0632-0dc7-41bb-ba7b-14503fcd52af}, !- Lights Definition Name
  {23199fd8-d602-4cce-af17-0f6819269904}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {4d226061-ed3f-46e2-ba91-e2a819b37265}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2a6d6d27-a853-4f7f-a62f-3b4bd5c42908}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {4d226061-ed3f-46e2-ba91-e2a819b37265}, !- Electric Equipment Definition Name
  {23199fd8-d602-4cce-af17-0f6819269904}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7050c1c0-490d-4031-bac3-d528d2d39c65}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7975d764-7d35-4f13-861e-0119fe8b4543}, !- Handle
  Office WholeBuilding - Sm Office Infiltration, !- Name
  {23199fd8-d602-4cce-af17-0f6819269904}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {41da64c4-8492-47ff-abb7-cb10977f74df}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b2bb0251-0855-4bb4-9065-e46a038253f0}, !- Number of People Schedule Name
  {1d0e0ff1-5cbf-4587-8223-6292b2cfa77a}, !- People Activity Level Schedule Name
  {f7e5af99-ee37-4f1a-a253-7aca3725b72d}, !- Lighting Schedule Name
  {9bbf2b33-a56a-473a-816d-1272af2a0259}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cf6baa8b-a050-4a00-8b35-86bc28c50f70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b2bb0251-0855-4bb4-9065-e46a038253f0}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {fbc8a718-9594-4078-a26f-7ecc2457e050}, !- Default Day Schedule Name
  {ba0e2120-d8d4-4175-a21a-ad28e4ea235f}, !- Summer Design Day Schedule Name
  {fbe10fb5-fad9-44fd-bc50-b5678a868f6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbc8a718-9594-4078-a26f-7ecc2457e050}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7994270e-e750-4320-9072-1d2015cd434e}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbe10fb5-fad9-44fd-bc50-b5678a868f6c}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae395726-341b-42cf-b899-cbd9a2dc6404}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba0e2120-d8d4-4175-a21a-ad28e4ea235f}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b7e9acb-fdef-4579-8bba-ebd079643add}, !- Handle
  Schedule Rule 13,                       !- Name
  {b2bb0251-0855-4bb4-9065-e46a038253f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fec4ea9d-5d36-429b-aa75-c81655d1fcfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fec4ea9d-5d36-429b-aa75-c81655d1fcfd}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {1d0e0ff1-5cbf-4587-8223-6292b2cfa77a}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  {eb2c2385-1de5-4972-9806-2373688ed8f4}, !- Default Day Schedule Name
  {0924add9-5da9-47b8-b88e-eaa68b18eedb}, !- Summer Design Day Schedule Name
  {6fe1663f-6fb8-4156-a261-b83ba9d08fe3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb2c2385-1de5-4972-9806-2373688ed8f4}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ae19d145-5e00-4ff4-96d0-d96aea13220c}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fe1663f-6fb8-4156-a261-b83ba9d08fe3}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {55edff5f-9648-4221-834c-5a8642730d22}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0924add9-5da9-47b8-b88e-eaa68b18eedb}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {3d26813b-ac2d-4dcd-8dfe-89fad8b7526b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7e5af99-ee37-4f1a-a253-7aca3725b72d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {35bec80d-19e3-4a0b-84ad-2e3684cf5b4c}, !- Default Day Schedule Name
  {b884286d-b32a-4438-a7c4-e30fe671bc47}, !- Summer Design Day Schedule Name
  {3078fb72-9356-4957-8140-cb888685bed4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35bec80d-19e3-4a0b-84ad-2e3684cf5b4c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a956cf9a-8f2e-41c0-882d-3d14110c3390}, !- Handle
  Schedule Rule 14,                       !- Name
  {f7e5af99-ee37-4f1a-a253-7aca3725b72d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cee18ab8-f0b7-452a-b66a-97e618c6bdd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cee18ab8-f0b7-452a-b66a-97e618c6bdd9}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {a7d549a9-3315-4009-a1c3-a1914c9d8eb7}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b884286d-b32a-4438-a7c4-e30fe671bc47}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53cf3eda-481f-413c-be46-866b84dadbe9}, !- Handle
  Schedule Rule 15,                       !- Name
  {f7e5af99-ee37-4f1a-a253-7aca3725b72d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9450bfb-ee83-4e46-90cd-38558dc9f22a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9450bfb-ee83-4e46-90cd-38558dc9f22a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a9b48c31-2eb5-40ea-9192-108dfa6c79e6}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3078fb72-9356-4957-8140-cb888685bed4}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bbf2b33-a56a-473a-816d-1272af2a0259}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {af388095-bb92-43b4-a0cc-bbeb6dddb103}, !- Default Day Schedule Name
  {562a0f0c-6396-4de7-96ed-b2ce50b9d202}, !- Summer Design Day Schedule Name
  {6852b0e8-fdc1-47f7-872f-355cf4550f94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af388095-bb92-43b4-a0cc-bbeb6dddb103}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {19175391-0464-4f44-af84-8f40090d740b}, !- Handle
  Schedule Rule 16,                       !- Name
  {9bbf2b33-a56a-473a-816d-1272af2a0259}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acd80ac0-2cc3-49cb-8451-ada1179d83ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd80ac0-2cc3-49cb-8451-ada1179d83ba}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {0870ea22-5b90-405a-90ad-1931c8030ccf}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {562a0f0c-6396-4de7-96ed-b2ce50b9d202}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8412c0b-f0fd-45d8-a305-d3a9ef7b80a5}, !- Handle
  Schedule Rule 17,                       !- Name
  {9bbf2b33-a56a-473a-816d-1272af2a0259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c32deb03-1226-45f9-a0d7-2aa5a5c7c083}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c32deb03-1226-45f9-a0d7-2aa5a5c7c083}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f623ba73-c854-43cc-a1fa-437da0785154}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6852b0e8-fdc1-47f7-872f-355cf4550f94}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf6baa8b-a050-4a00-8b35-86bc28c50f70}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  {781a349c-dfb0-499f-a1b7-456c863fc496}, !- Default Day Schedule Name
  {c0aaa3ae-b5a5-47b2-bc68-2b1265b6c8d8}, !- Summer Design Day Schedule Name
  {e40bd3f4-83e4-4eb2-93b6-22040ebbcd6a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {781a349c-dfb0-499f-a1b7-456c863fc496}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7e15d1d-591e-48af-9ef4-9815d5ff5409}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0aaa3ae-b5a5-47b2-bc68-2b1265b6c8d8}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4e29a81-9039-4ce7-809a-d5bc179a0663}, !- Handle
  Schedule Rule 18,                       !- Name
  {cf6baa8b-a050-4a00-8b35-86bc28c50f70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {082a1a3b-5704-4368-9f04-681125d0fe6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {082a1a3b-5704-4368-9f04-681125d0fe6d}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ee05973-df81-4c70-b667-ef4458f31947}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e40bd3f4-83e4-4eb2-93b6-22040ebbcd6a}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44f11e34-17a4-4854-aa1e-f6d25e2ebf62}, !- Handle
  Schedule Rule 19,                       !- Name
  {cf6baa8b-a050-4a00-8b35-86bc28c50f70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e2fc5bf-0550-4833-b1d3-266fa6954196}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e2fc5bf-0550-4833-b1d3-266fa6954196}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {cc614208-d921-4bac-9a90-701c858efe4b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2014fdee-bab4-4750-8dbf-ed3e09702120}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {b7c815e5-289d-4afe-a01d-de580842f84a}, !- Heating Setpoint Temperature Schedule Name
  {eaa13468-c4b6-402d-a803-283e56f7ce06}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b7c815e5-289d-4afe-a01d-de580842f84a}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  {fefc1a9c-2378-4822-8bb8-2c06820dacc9}, !- Default Day Schedule Name
  {3f5a5613-df14-43a2-beaa-2d795a50d467}, !- Summer Design Day Schedule Name
  {4fb55f38-b3c1-4a11-8709-53cb9191f17d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fefc1a9c-2378-4822-8bb8-2c06820dacc9}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {c033f73d-910f-410b-9c12-8610ff5901a7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f5a5613-df14-43a2-beaa-2d795a50d467}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {66f8ffd9-cbcf-467d-8153-cdce949a174e}, !- Handle
  Schedule Rule 20,                       !- Name
  {b7c815e5-289d-4afe-a01d-de580842f84a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5e3901a-6388-411e-a983-56ecda48b769}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5e3901a-6388-411e-a983-56ecda48b769}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {c2ba0588-c696-42b2-bb2f-2b1b4a25b2ab}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fb55f38-b3c1-4a11-8709-53cb9191f17d}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {eaa13468-c4b6-402d-a803-283e56f7ce06}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  {145a015e-a7f4-43a7-a8ee-5f0e60122485}, !- Default Day Schedule Name
  {01605d60-89eb-4f99-a224-a7b9fc337a6a}, !- Summer Design Day Schedule Name
  {8e6b5e6d-f53b-4977-84aa-fce704af2326}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {145a015e-a7f4-43a7-a8ee-5f0e60122485}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a17c8f17-b086-47a0-b85b-c2fed14433b5}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01605d60-89eb-4f99-a224-a7b9fc337a6a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {143cafca-0f83-4233-8633-e1ca64fb6b62}, !- Handle
  Schedule Rule 21,                       !- Name
  {eaa13468-c4b6-402d-a803-283e56f7ce06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f430c9a7-2934-43cf-8766-9f2e4979e313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f430c9a7-2934-43cf-8766-9f2e4979e313}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {fd2a0e09-2bf3-4ce7-b584-50a650b0b09e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e6b5e6d-f53b-4977-84aa-fce704af2326}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0a3cda53-bdf1-4d22-89a0-3845f5caffb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {1d1779ae-b227-4462-8563-930d3ed9d01c}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {635a3a22-8f32-49a0-b797-df11cc3f082e}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2006-2A, !- Name
  {eb234588-30ba-43b6-89a1-bdc1ebe34b87}, !- Default Exterior Surface Constructions Name
  {f7ac58f8-bb90-41dd-b354-da0cad51ca89}, !- Default Interior Surface Constructions Name
  {100f9fc0-3e0c-46ef-b931-cef8a42a7f99}, !- Default Ground Contact Surface Constructions Name
  {adef25f6-2410-4ca1-a12b-58d7bb22c096}, !- Default Exterior SubSurface Constructions Name
  {487b4261-c09e-40ac-bdf9-6ffea5c665c2}, !- Default Interior SubSurface Constructions Name
  {7d8cfaa8-83ec-4bf2-bee0-27ab43d294f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {eb234588-30ba-43b6-89a1-bdc1ebe34b87}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8e791914-229e-490b-a36a-42bf45ddd251}, !- Floor Construction Name
  {b0b53e82-74fe-46fb-82ba-d640bd7dcc65}, !- Wall Construction Name
  {d310a6ed-84c8-4411-a769-15f1ece1ead0}; !- Roof Ceiling Construction Name

OS:Construction,
  {8e791914-229e-490b-a36a-42bf45ddd251}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {f30726a9-be39-4ad3-aea4-1745efd8e061}, !- Layer 1
  {57f6661e-58cd-4934-a26a-da73c80f2a92}, !- Layer 2
  {244e40e4-a14f-4249-89bd-34d3daad06a3}; !- Layer 3

OS:StandardsInformation:Construction,
  {d07e73b2-ddb5-4c4e-a04a-820acc217643}, !- Handle
  {8e791914-229e-490b-a36a-42bf45ddd251}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f30726a9-be39-4ad3-aea4-1745efd8e061}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {57f6661e-58cd-4934-a26a-da73c80f2a92}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {244e40e4-a14f-4249-89bd-34d3daad06a3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b0b53e82-74fe-46fb-82ba-d640bd7dcc65}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.62, !- Name
  ,                                       !- Surface Rendering Name
  {25c1096e-2039-4d0d-8c84-95642524da46}, !- Layer 1
  {23d725b5-2f3d-41cb-b1ca-0e1d977a9484}, !- Layer 2
  {dc0da0a1-7adf-45b2-a5ec-756011f7b7ed}, !- Layer 3
  {e292c750-98b8-431b-a38e-39555c30b91e}; !- Layer 4

OS:StandardsInformation:Construction,
  {05127e14-3056-4242-a0a0-7b83dfea5f65}, !- Handle
  {b0b53e82-74fe-46fb-82ba-d640bd7dcc65}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {25c1096e-2039-4d0d-8c84-95642524da46}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {23d725b5-2f3d-41cb-b1ca-0e1d977a9484}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dc0da0a1-7adf-45b2-a5ec-756011f7b7ed}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745656501549244,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e292c750-98b8-431b-a38e-39555c30b91e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d310a6ed-84c8-4411-a769-15f1ece1ead0}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {8c12f88b-f8de-46e6-b25f-7f2efad3b793}, !- Layer 1
  {39a4d012-32f6-40e9-a154-45bcb601660a}, !- Layer 2
  {f11d148e-0b50-4f81-845b-24990740ea3c}; !- Layer 3

OS:StandardsInformation:Construction,
  {ff8578fd-b584-4780-9304-7d14be8084de}, !- Handle
  {d310a6ed-84c8-4411-a769-15f1ece1ead0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {8c12f88b-f8de-46e6-b25f-7f2efad3b793}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {39a4d012-32f6-40e9-a154-45bcb601660a}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f11d148e-0b50-4f81-845b-24990740ea3c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f7ac58f8-bb90-41dd-b354-da0cad51ca89}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ca17bb99-041c-447e-8848-848341fb1900}, !- Floor Construction Name
  {715c1c2c-a8bf-4f4d-acdf-f7b6c92e0c04}, !- Wall Construction Name
  {1c0ae6f5-5ac7-461e-aba4-ad0a0e12cb0a}; !- Roof Ceiling Construction Name

OS:Construction,
  {ca17bb99-041c-447e-8848-848341fb1900}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {4a131d95-1b37-4917-910f-ad4301184553}, !- Layer 1
  {184a9165-e700-43ed-b270-d89b5848f7c8}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8e29f9f-8ab5-4fad-9d7c-f7caeb980b91}, !- Handle
  {ca17bb99-041c-447e-8848-848341fb1900}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4a131d95-1b37-4917-910f-ad4301184553}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {184a9165-e700-43ed-b270-d89b5848f7c8}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {715c1c2c-a8bf-4f4d-acdf-f7b6c92e0c04}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {21881749-0577-4d9e-ac32-5964303abb64}, !- Layer 1
  {21881749-0577-4d9e-ac32-5964303abb64}; !- Layer 2

OS:StandardsInformation:Construction,
  {8352ff4f-31fa-47db-ac2a-b674c5308eb8}, !- Handle
  {715c1c2c-a8bf-4f4d-acdf-f7b6c92e0c04}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {21881749-0577-4d9e-ac32-5964303abb64}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1c0ae6f5-5ac7-461e-aba4-ad0a0e12cb0a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {184a9165-e700-43ed-b270-d89b5848f7c8}, !- Layer 1
  {4a131d95-1b37-4917-910f-ad4301184553}; !- Layer 2

OS:StandardsInformation:Construction,
  {57cbd2ed-da8f-4a31-8fe7-f519a0aa4c7b}, !- Handle
  {1c0ae6f5-5ac7-461e-aba4-ad0a0e12cb0a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {100f9fc0-3e0c-46ef-b931-cef8a42a7f99}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7bbd6fd6-db39-46b7-abbf-703c4ad4f9bc}, !- Floor Construction Name
  {de7b0820-24d4-43b7-a0d6-fc36041b29f2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7bbd6fd6-db39-46b7-abbf-703c4ad4f9bc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f53bfc39-e856-437d-95a5-23edcc0ea868}, !- Layer 1
  {244e40e4-a14f-4249-89bd-34d3daad06a3}; !- Layer 2

OS:StandardsInformation:Construction,
  {175983dd-19c3-4e64-9b7c-ed0eb1f9e73c}, !- Handle
  {7bbd6fd6-db39-46b7-abbf-703c4ad4f9bc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {adb3c2e3-b2f8-4ddf-95d1-22db761cc0d5}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f53bfc39-e856-437d-95a5-23edcc0ea868}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {de7b0820-24d4-43b7-a0d6-fc36041b29f2}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {b91c3403-d8a2-4f5d-873a-60d9f9585230}; !- Layer 1

OS:StandardsInformation:Construction,
  {1085c44d-2c69-4ef4-9477-dcfd332eb31b}, !- Handle
  {de7b0820-24d4-43b7-a0d6-fc36041b29f2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b91c3403-d8a2-4f5d-873a-60d9f9585230}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {adef25f6-2410-4ca1-a12b-58d7bb22c096}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8df00da7-7a84-4a30-9947-2c32f6ff6c04}, !- Fixed Window Construction Name
  {8df00da7-7a84-4a30-9947-2c32f6ff6c04}, !- Operable Window Construction Name
  {ac77cc7f-d82e-4c74-a6c2-64334156129e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {4c721375-d882-4752-8fdf-a02cc0fd4d7d}, !- Overhead Door Construction Name
  {68654807-d64e-413c-99fe-f3f8c2862ff8}, !- Skylight Construction Name
  {47532efa-9e67-45b2-8358-d30beef9189a}, !- Tubular Daylight Dome Construction Name
  {47532efa-9e67-45b2-8358-d30beef9189a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8df00da7-7a84-4a30-9947-2c32f6ff6c04}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {da80553e-4235-4ebd-b429-35fce2576f16}; !- Layer 1

OS:StandardsInformation:Construction,
  {89037c04-39be-468b-bccd-090fcc419de8}, !- Handle
  {8df00da7-7a84-4a30-9947-2c32f6ff6c04}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {da80553e-4235-4ebd-b429-35fce2576f16}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ac77cc7f-d82e-4c74-a6c2-64334156129e}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {7fe5396e-2ed6-4593-afd1-8c0a89923528}, !- Layer 1
  {adb3c2e3-b2f8-4ddf-95d1-22db761cc0d5}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d6bf69e-af3c-4f7e-9743-862dacdccada}, !- Handle
  {ac77cc7f-d82e-4c74-a6c2-64334156129e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7fe5396e-2ed6-4593-afd1-8c0a89923528}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c721375-d882-4752-8fdf-a02cc0fd4d7d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {252022c4-bc7b-4f19-a60b-83bcb793e0be}; !- Layer 1

OS:StandardsInformation:Construction,
  {5923e8b5-e36b-4943-9fe2-7064143cf15f}, !- Handle
  {4c721375-d882-4752-8fdf-a02cc0fd4d7d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {252022c4-bc7b-4f19-a60b-83bcb793e0be}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {68654807-d64e-413c-99fe-f3f8c2862ff8}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {2b1cf651-cd94-4ebb-856f-440b639213f2}; !- Layer 1

OS:StandardsInformation:Construction,
  {aef4a125-5fda-4991-bc7f-cf9c1f27dd1d}, !- Handle
  {68654807-d64e-413c-99fe-f3f8c2862ff8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {2b1cf651-cd94-4ebb-856f-440b639213f2}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {47532efa-9e67-45b2-8358-d30beef9189a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e7f6602c-c69f-4f92-a714-f4f3091242d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {6a55e700-194c-4ad0-a4bb-aa296f9e0852}, !- Handle
  {47532efa-9e67-45b2-8358-d30beef9189a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e7f6602c-c69f-4f92-a714-f4f3091242d9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {487b4261-c09e-40ac-bdf9-6ffea5c665c2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {47532efa-9e67-45b2-8358-d30beef9189a}, !- Fixed Window Construction Name
  {47532efa-9e67-45b2-8358-d30beef9189a}, !- Operable Window Construction Name
  {f9fb426f-99d1-4b03-9b69-69cd75d789ff}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f9fb426f-99d1-4b03-9b69-69cd75d789ff}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d9c66f41-e0be-424a-bc9c-be2e51e4c38b}; !- Layer 1

OS:StandardsInformation:Construction,
  {8a5054ba-3243-4609-b273-ac8386119aa9}, !- Handle
  {f9fb426f-99d1-4b03-9b69-69cd75d789ff}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d9c66f41-e0be-424a-bc9c-be2e51e4c38b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7d8cfaa8-83ec-4bf2-bee0-27ab43d294f5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d9c66f41-e0be-424a-bc9c-be2e51e4c38b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6064250-e118-4b84-a1b0-a9167df42bea}, !- Handle
  {7d8cfaa8-83ec-4bf2-bee0-27ab43d294f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

