
OS:Version,
  {d38e9157-afcc-4eee-8d63-6314bf55a76e}, !- Handle
  1.7.0;                                  !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Handle
  Office Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Default Day Schedule Name
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Summer Design Day Schedule Name
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {101bb6fc-d0fc-4dd5-b953-30be7362193e}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {e5799452-8d36-4739-a94b-184f22c15de0}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {be0538a4-3720-422e-85be-2e617795d558}, ! Handle
  Office Misc Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Default Day Schedule Name
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Summer Design Day Schedule Name
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3ca2483c-714c-4d0d-8b7c-5f4a9c2b67c5}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {be0538a4-3720-422e-85be-2e617795d558}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {05c99778-2bec-4bcf-b23a-afcb3628f061}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {be0538a4-3720-422e-85be-2e617795d558}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Handle
  Office Infil Quarter On,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Default Day Schedule Name
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Summer Design Day Schedule Name
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4574f359-1b04-4a98-ab13-df5e80f66af0}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dffe30c1-3c56-49c5-a8f7-647f7d37a109}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Handle
  Office Bldg Equip,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Default Day Schedule Name
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Summer Design Day Schedule Name
  {d3bffa7b-808a-4d48-99c4-616283b390aa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3bffa7b-808a-4d48-99c4-616283b390aa}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bce5d209-6925-4d7c-8dc5-3f357b764d6c}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {1949d113-007e-43de-9be2-ba191485735a}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Default Day Schedule Name
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Summer Design Day Schedule Name
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {868baa5f-da01-445a-994f-6c6787547ea5}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {0641d0ff-4231-421a-9389-7b82524a19ba}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Default Day Schedule Name
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Summer Design Day Schedule Name
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {68812eb9-619d-47e2-bd4b-4e3b8987011c}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0b596ac5-df32-47fa-8cdd-b434dd223a94}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Handle
  Office Work Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Default Day Schedule Name
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Summer Design Day Schedule Name
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e25b5fd5-a9e4-4894-a08b-fc27dee95ca0}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {692294cd-2074-417d-bc31-c3d45f3473c8}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}, !- Space Type Name
  {80222b57-59c0-4179-bb7b-03462080a348}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SecondarySchool,                        !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Handle
  Large Office Bldg Light,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Default Day Schedule Name
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Summer Design Day Schedule Name
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5d2442a3-7cb6-411b-a86e-540208ced37c}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {91e4e221-38d2-42cf-bbac-5d4e5f7fa888}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Default Day Schedule Name
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Summer Design Day Schedule Name
  {580aadb6-816a-4308-bb19-fc0c3724acd2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {580aadb6-816a-4308-bb19-fc0c3724acd2}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {37f5d46d-389f-4543-b8e4-84f4c2e10716}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9ffe8f16-2513-43ec-8c59-17bafcf21414}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Default Day Schedule Name
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Summer Design Day Schedule Name
  {694259ab-6cad-41eb-8340-268853e99403}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {694259ab-6cad-41eb-8340-268853e99403}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6bcd70a7-2c48-43af-b1d9-a1d8959caf3f}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {342d2dd4-2b6e-46cd-a552-c5fd1e99b43f}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Handle
  Large Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Default Day Schedule Name
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Summer Design Day Schedule Name
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {15242b3b-46fd-486a-bb69-10058bd0409e}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {01ed547e-670b-40a5-85bb-225ebec0397e}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Large Office HtgSetp,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f80fc661-2858-4988-ada5-e6c492332983}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Large Office ClgSetp,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {ccb2ba27-b2d6-4f5f-b02b-091c4def877f}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Default Day Schedule Name
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Summer Design Day Schedule Name
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7b4107cc-3c92-4323-a753-015efc68bcc2}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4d201951-02b0-433c-8e17-deb2b0409886}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Default Day Schedule Name
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Summer Design Day Schedule Name
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {61abaf03-1521-4e72-a32f-0622572b46df}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bf208a98-b7ef-4dbb-957d-53cf720abf70}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Default Day Schedule Name
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Summer Design Day Schedule Name
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f0c7f526-21ef-4f5e-8c3d-b4e15c5fdad7}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4faf6bd3-ebb1-47fb-8f59-6dfe65f49500}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b8836416-9204-431d-857d-b99235588cc6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b8836416-9204-431d-857d-b99235588cc6}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Default Day Schedule Name
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Summer Design Day Schedule Name
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f5e8f265-336a-4040-bc3d-908d04e76726}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1ac935c1-7df7-46c6-a2c5-b2a40bc3fc36}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d529f022-9fba-4103-af27-c2084aba44c4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d529f022-9fba-4103-af27-c2084aba44c4}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Default Day Schedule Name
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Summer Design Day Schedule Name
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {3e76f500-a8e5-4299-95bc-7ccf11473b72}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6f8f3c1b-5f33-40ba-b7d5-604c0832baea}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Handle
  Small Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Default Day Schedule Name
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Summer Design Day Schedule Name
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b33de88d-7022-4f25-b0bc-864df53b8778}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d64a5d87-6660-4767-a721-b98c22ca221a}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Handle
  Small Office HtgSetp,                   ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Default Day Schedule Name
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Summer Design Day Schedule Name
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {59307f1f-95bc-49ae-b50e-42836a04e0cc}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {9847a62b-fb76-4ab8-9344-f3f532928c11}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Default Day Schedule Name
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Summer Design Day Schedule Name
  {2103cebf-d42f-4cd2-b503-7600479676a2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2103cebf-d42f-4cd2-b503-7600479676a2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {40345165-334a-485e-87cf-103e70023132}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0972da99-d044-41cb-8d26-0439235fb34a}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Facility,
  {5d9ec573-c745-44a7-b494-82db7131c0c3}; !- Handle

OS:Rendering:Color,
  {57bbd798-2526-4cd7-82a2-6a6bae5ed1cb}, !- Handle
  Rendering Color 33,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9c5537a-0164-4563-9261-9e96ee9f6816}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae49f678-67d7-4afb-a510-0344a1634d82}, !- Handle
  Rendering Color 35,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {907f4dda-bf60-4fe4-8af3-3d3a04305eae}, !- Handle
  Rendering Color 36,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12c9fd91-f087-4bed-ac32-aaf6b7bb1a7e}, !- Handle
  Rendering Color 37,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9c45a4d-15a7-4ee5-bccd-c1747262850f}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4660742-da52-4ba8-b1e0-90baaf4e970b}, !- Handle
  Rendering Color 39,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebeb69dd-3132-4c52-8b0a-9eb06b553a3e}, !- Handle
  Rendering Color 40,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aba46eb9-c875-491a-92ae-a8051e776e8c}, !- Handle
  Rendering Color 41,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa3880d3-9d9c-4b21-8a63-876d50e78a2f}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {27cacaaf-8529-4600-b0a8-604408a38c15}, !- Handle
  Rendering Color 43,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {445eba2c-dc73-4678-8822-d39acfda41db}, !- Handle
  Rendering Color 44,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9b5bfbb-b260-4795-b1f2-f686250d124b}, !- Handle
  Rendering Color 45,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f943f38e-ae31-4a12-aca0-f100b08cb199}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe00c00-c9bc-43ab-b7aa-977ab8196e8c}, !- Handle
  Rendering Color 47,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3535623-fcb4-4668-a282-66954c036ce8}, !- Handle
  Rendering Color 48,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d978a947-b522-433c-8b2f-37342d16419b}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {27f40b25-9f10-4036-bc27-b5be15ef77ad}, !- Handle
  Rendering Color 50,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31f53938-3bf1-4d89-8f5a-bcd6c5af0857}, !- Handle
  Rendering Color 51,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffa00597-16dd-40fb-9a54-2a62fed651d2}, !- Handle
  Rendering Color 52,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6aa6da5-8fdc-4b96-aaa4-59fe2b74ddcc}, !- Handle
  Rendering Color 53,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ae07bdf-e2e2-47b8-9d4e-980dc01cff83}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc36112d-8eaa-4e2e-99ed-af5f8cc58729}, !- Handle
  Rendering Color 55,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a7e09a9-9ecd-4cf5-bc06-2acd7805b069}, !- Handle
  Rendering Color 56,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2bb6fc5-62d9-4906-bad8-3760bda6bb56}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a22e1e50-e8bf-4127-847e-373b8e86b12e}, !- Handle
  Rendering Color 58,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Space,
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {28a3528f-b5b6-4206-b7fb-91697db169dc}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191d4081-69f8-462d-8540-53ff433da011}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a6c1c068-c593-41c8-88eb-27deada32b22}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {0764babf-a538-4282-b247-b6767f08e6f3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f296f6-0440-4590-8de0-d845ba075f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {84777d06-5ed2-482c-b2cf-a526bd6d06a7}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {277b2bb3-0abb-41e4-a5e6-0a79ddd4e693}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9adb310d-d666-47a4-b470-8755e9b5f6a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {78443df6-fe9e-48aa-98bc-b1f1c7eec984}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a86162ac-a41d-48bb-8e9d-af598b173453}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e56c660-a91f-4a27-8d97-fe2cde636079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b42b39c5-bd43-4e0e-a66f-6515d9eb2398}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {1379c325-758b-4c3c-9e29-8f385d5b9acd}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3a7f1e34-9b31-449d-a712-41f73da787b7}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e42a220-a892-4cc4-909c-83bac1635c25}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {6fa793bc-23f0-46f3-8095-0f683120a144}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f4b38e0-4709-4082-ad97-15b304309c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6206a53a-44f5-4801-95bd-98d053c12576}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {393cf88d-1046-427b-adc1-305fbd2538ed}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6a5844fc-78dd-4b6e-a617-91d347d533de}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a474449-aa61-4389-84d9-a870d2f31211}, !- Handle
  Rendering Color 66,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a2602ce6-8d8b-46d3-8bf7-e87c8f4a629e}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {ead78aab-8cea-4689-a747-7803a783b400}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de30b0c-c5ff-402b-949e-26861353d09b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7471efb-ea0d-4f6d-bc0b-c5a6f4185947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7f99bc79-6c51-4a5f-96a0-3a4e4df3624a}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b427f080-e0f5-4a5f-9554-a37a7a9fe275}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {1045a844-e1e6-43ce-8871-fc24ccaae3b5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e8beda84-91ca-401e-8253-fd3d3ca79e0b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Space,
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6da4687-8e63-4e58-8cda-782d865beb42}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5222da62-cd13-4a78-afcc-2b2e8f9f1a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0a6e58e2-7f81-4de2-8fa7-cf7fdac31ce6}, !- Handle
  Rendering Color 69,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {012f47e2-07e1-4dd7-8177-182e654457e2}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {44c50c3c-c50f-4059-901f-fb136b492402}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82c5568-2339-48a4-a50a-7d05e54f55bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f8d379da-89ad-41d8-bc29-7a1ea84fcb17}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {8d0767f5-5e84-45fb-b3ae-938945b52d8a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45b1cdd-7851-4a4f-a568-1e8bc2672f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c8dd0031-ea04-419b-902e-5b41db65479e}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {7d3bd9dd-d02a-4927-ab45-18f87c432334}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e46d1260-7624-4a1d-837f-56170fa45ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5b58f39c-d9d0-44b2-9198-bdcbd2e224cd}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {7ee82a5f-fdbd-4013-b817-5c133ad8bbb6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {431428bd-c6dc-4cb7-972b-ba728c0e433d}, !- Handle
  Rendering Color 73,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0a383ec-352c-4c13-9c7e-e1faba20e4c5}, !- Handle
  Rendering Color 74,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {0cee4da1-2a7b-4bd1-bbec-122f119301dd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c16f68a2-2a72-4c1e-9970-a04e15a64175}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0100c016-1349-44fd-b3ab-4a5748746b9f}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75b5f5a9-63c2-4b8f-9bbb-02230ed2e990}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a9e5c54e-fd49-4854-bde3-acd8519426ca}, !- Handle
  Rendering Color 77,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {479ea6b4-7033-466f-b749-33bacb5404b8}, !- Handle
  Rendering Color 78,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {4c611097-57b2-4863-ac01-4a1262cd12f4}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de1b374-d67c-4efc-88b6-f2667074ec16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {312ac6bc-2ee6-4066-8fe3-345955a154f6}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {7a730cbd-074c-4a1b-a99f-3aa43517dfb4}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6851222d-d7c7-4fc6-b841-2dd4493d2329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3fd96f07-18c2-4962-ac28-8933adbb2aa4}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {2dbc59f5-9193-4c3e-aec6-7cbf736c448e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8d9e40d4-4f17-43ca-8244-d876b97777d2}, !- Handle
  Rendering Color 81,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {51d05a74-1bee-4be3-97ab-533ad26b43d8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d077ec9-17d3-466d-8230-9a3b43ef8ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bdd89f01-3791-48f2-9d49-6c6cbc3e350a}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a6fe83fd-38f9-4867-a2e3-4966063f55e2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb2e137-a56d-4913-a0b6-d03d7595e101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2bb4c8ec-c3a6-4b8c-a422-0caed76de9df}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {3c94373f-134f-421e-9b3d-16fa5ae38230}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a61218-9e6a-47da-b1ab-761cf3c8743a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {db6042e3-3bdd-4fac-97aa-f93ee8747e36}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {2e56c660-a91f-4a27-8d97-fe2cde636079}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a86162ac-a41d-48bb-8e9d-af598b173453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9d9ac05e-5e5d-491f-8211-68864aee4ce5}, !- Handle
  Rendering Color 85,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {4e5688c8-ebf2-489e-8d32-181a2c5bcaf9}, !- Handle
  CP02 CARPET PAD 4,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {df8cc0d7-6c70-4f0c-82b4-faa8a90caf04}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {49700376-a2a9-4a80-8464-a2d739ec6328}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75cb0a92-5e86-4bcd-87ee-3e6d4d121067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9dfc6692-dbda-467c-abc3-268e96886978}, !- Handle
  Rendering Color 87,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {cec704ea-caec-4374-bb9d-6ba3cde59aeb}, !- Handle
  CP02 CARPET PAD 5,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {d8b6de80-1ce8-46d5-a8cf-db7afbd49688}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {929549f2-1e32-4ce8-a9a3-eb87fddba269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c4add324-3a4c-4158-b56b-7e15a9959f1a}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {9a2487c1-a7b4-426a-ad4c-72d9c5f468f9}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {62a9f78f-9f3a-47e3-8265-68f0d79f8209}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {50b83f66-130b-4037-91e7-5e15a5a86db4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed37e944-2b02-4677-bb0e-5a55035b7131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e6645d3-b2b7-454c-8481-0ba1337784df}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {806cce51-05a6-4448-8248-c53e216328ab}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2fe4fb13-6963-4f3f-9a28-d32ec6a09dd1}, !- Handle
  Rendering Color 91,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ec30c01-d67f-4682-8697-84c33ab3e4d1}, !- Handle
  Rendering Color 92,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {13317b52-40fe-4f78-888f-13816ab519a0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9625f4c-8c7b-465a-b319-062f08c05493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bbc77e0b-dca7-4158-9039-95db8e5684e6}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c2e260d-a7b6-47ac-b9b8-23ad35a0624a}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b0bbb519-e41c-4a4e-bd0f-7c2669e7180a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {81b9d452-cb6a-4741-b852-4c10e7fa80f7}, !- Handle
  Rendering Color 95,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {393d59f5-8778-412d-9be5-f0d4ccec044e}, !- Handle
  Rendering Color 96,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {e2b3bc77-a9ac-4921-97e1-3d2716acff09}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3219b2e2-d87b-4a08-ad51-6f34361029a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3c470421-3d84-43df-aeff-6d0051b0cfb9}, !- Handle
  Rendering Color 97,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {0f1d58b3-31f4-4a0c-8d3c-b965288ec1d8}, !- Handle
  CP02 CARPET PAD 6,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {c80a63d9-9d55-4a89-a90d-5634c3a94a90}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b397b4ef-ee3f-4953-82d6-0b736d11ef79}, !- Handle
  Rendering Color 98,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {d7471efb-ea0d-4f6d-bc0b-c5a6f4185947}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead78aab-8cea-4689-a747-7803a783b400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {89e96037-4c27-4cd5-9bc8-be582f32a6f8}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e2007a79-ca96-4015-b9b5-377a506edd8d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {db2f72d6-2d19-452e-998d-db05f0c1460f}, !- Handle
  Rendering Color 100,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089cdc58-4b14-4558-b810-8fc1ea2c2e93}, !- Handle
  Rendering Color 101,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {8875cf2d-4f6f-4471-8b39-4e22a930320d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {151b6e42-48d3-4fc9-b327-552ff289346c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0d76f154-2504-4ea5-8e2d-510ba9952200}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e690aa0-4250-43eb-a9a9-0117db66cae4}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ffb6f667-ac09-4c40-b71e-c520a44fe5d2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7f27c83a-2445-45aa-9869-06c3edef6c69}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {34ed4587-9cdc-4214-a1c7-59f2beee80dd}, !- Handle
  CP02 CARPET PAD 7,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {b4121d38-7792-4e7d-9009-77f264b32a62}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1ada3af-587a-4517-8713-d58a6c80aa67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bd6242ad-9473-415c-ab24-8b52b700c790}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5222da62-cd13-4a78-afcc-2b2e8f9f1a87}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6da4687-8e63-4e58-8cda-782d865beb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {47de7c44-150d-4e89-8ab2-6894c573a0dc}, !- Handle
  Rendering Color 106,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {e3ae8580-51b3-4211-8f86-a5e95a753ba5}, !- Handle
  CP02 CARPET PAD 8,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {9db20c6c-5800-4075-b1a7-43d4546de44d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c82450-5764-493e-9e81-620b2527c783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0ce2c82e-832c-4bb9-8102-4789480d53a4}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5c3a6ff6-3f53-46c0-a9c4-3350cce21c98}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c88c546-6907-4945-9da8-f4050795e871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e65f4e33-2157-4dcc-94fb-52bb0c411ed1}, !- Handle
  Rendering Color 108,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {62f8f06e-e61c-473f-9c3f-8f9e6e4dccb4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8579c379-b161-4bf9-b465-5649e36cab33}, !- Handle
  Rendering Color 109,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ff4d90b-14b7-4000-a513-a3f0a395146a}, !- Handle
  Rendering Color 110,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83edcbc2-f9c0-4896-9f50-41496c9348a7}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8c6595b-9f3e-4fe5-9e0e-106b0fe6a1cc}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b19d0fd7-7949-4c32-9f27-6a490456811b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ee98d743-6e65-4974-94ba-9b5b25bebcad}, !- Handle
  Rendering Color 112,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {b92eb54d-be9e-48e9-9a24-5b72f69bc331}, !- Handle
  CP02 CARPET PAD 9,                      !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {6722c23e-fac8-40bb-b4ab-d1dcf1691f67}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c4617c7-c2e2-4621-9a2b-5b0e569abad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fa622e25-11d4-48c8-83e4-9f26dd564407}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {384d7e5f-cfe4-4f9b-af3a-bc0f55f00356}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {06f3e6e8-28e8-4b4c-b36a-7da121546489}, !- Handle
  Rendering Color 114,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf7177b0-f23a-496d-a5c4-3e2f9e0f1f67}, !- Handle
  Rendering Color 115,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {9c31c8ea-4ae5-4cf7-ae3f-07aa1139414c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2e1198bb-2166-4dd8-b0b4-5b18ee40b068}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {eab0d515-f4bb-4dbc-9b5b-6f0f351b6f1e}, !- Handle
  CP02 CARPET PAD 10,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {914d3e45-3dd8-4aed-a516-e4a455a76481}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f880a36e-fc3e-487b-9eff-8a7e73f3f274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ee2e7986-500e-4cb0-88f2-04ad804a0afb}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {87c97649-e05f-4e0e-a3ca-de2e9d8aefc5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ddb08503-e878-4708-a8d9-8daa53ac0ead}, !- Handle
  Rendering Color 118,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2b7ee27-5dee-4edf-8dc7-128ba8b875cc}, !- Handle
  Rendering Color 119,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a4bf7dc-fa84-49fb-ba48-36c0c8dfc3fd}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {abd7cda5-0f08-4cb6-a057-64afca432775}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6acbf16e-b7ac-4dfb-82b9-35dcd2657531}, !- Handle
  Rendering Color 121,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b287ec73-71c5-4c44-a87f-47ae8ffd836f}, !- Handle
  Rendering Color 122,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {6d6de66b-96f9-465d-9a3a-18fa4b759ced}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {579abb3e-4f10-443b-acc7-5b6db633929b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1eedcd51-41ab-480e-a3db-f424fd4dcebd}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e2aa4e24-5faf-4b89-b04e-74a76b453737}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eaca155b-a73c-4bbb-a4da-3547904685c4}, !- Handle
  Rendering Color 124,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62b64088-f2a8-4b71-841b-316f66ccb5c7}, !- Handle
  Rendering Color 125,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {b7856429-af32-4ee5-af5d-78ad36b4230e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {69db8633-db9b-4224-a4d9-bd9d648af65e}, !- Handle
  Rendering Color 126,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {93844258-30eb-48d7-b677-0bb781691526}, !- Handle
  CP02 CARPET PAD 11,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {bb6374f4-63dd-43bc-8263-120fc4a87108}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f000437a-f43d-4c6a-b51d-e134db76587e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {32b7febd-faa5-463d-92a6-d455ff7d6499}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {29d22143-8c56-4a5d-956e-125d95401688}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b36083-f45b-477c-8cab-caf1d2743439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bb5fde1f-7f4a-4a67-942d-df52098e7821}, !- Handle
  Rendering Color 128,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {bfa0e0fb-97a0-438d-90e5-0c531400c30d}, !- Handle
  CP02 CARPET PAD 12,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {8ad586e9-96fd-45c2-9d16-414e37b61728}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {65b10010-d67c-454d-bece-cccd83619968}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {75cb0a92-5e86-4bcd-87ee-3e6d4d121067}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49700376-a2a9-4a80-8464-a2d739ec6328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4372ed6a-76a9-434c-b603-69cd7697fa14}, !- Handle
  Rendering Color 130,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {dff56917-1012-40d2-96ca-54c4527cb50c}, !- Handle
  CP02 CARPET PAD 13,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {5617ef48-4e47-44ec-87c1-6c075d7ea95b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {018808b0-d61f-4ea2-9008-a755f58b059b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5a0cd314-9bf4-4cbe-876d-d9b927fd9773}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {12fd8ecc-ba2a-40fa-a172-172cb472b643}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881ca986-d605-44db-a0d0-76c83be8c5c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {39b23f1e-fa72-47d5-9a7e-3afcd1b248fb}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a6d221cf-3257-4751-a99d-6324ee093bf8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8efb7f-3b0d-47c2-8f2c-9c03bd70779e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0246e372-167d-4ba7-9abe-926957529fa7}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {48c83b0c-501e-4e90-94d4-7f412d3a2601}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0815403a-a33d-4547-8bc1-6f7179ad7d2d}, !- Handle
  Rendering Color 134,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7eabb4f-21e7-4bc4-bf34-c6ac3f495a65}, !- Handle
  Rendering Color 135,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {215cfb66-b451-4f3f-ad78-f7f7e22337b4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9328aa4e-9643-4247-87a4-4cb2e00269ca}, !- Handle
  Rendering Color 136,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {efd7baea-2e64-4078-a6a0-d8401a703302}, !- Handle
  CP02 CARPET PAD 14,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {6c2959df-cc2e-4e3d-b8cc-bdcc6ac05d0d}, !- Handle
  Rendering Color 137,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {10710752-7042-4907-b96e-559e47c8dba1}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {af7af6aa-cd4c-44f7-ae20-2ee9fd41af9e}, !- Handle
  Rendering Color 138,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {a723a3a9-f4fa-4bdd-87ff-9dc22bcf5983}, !- Handle
  CP02 CARPET PAD 15,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {7c07737b-9665-48c0-8cc1-2a1120e39518}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faef7277-1a2d-4db9-9404-bfb2553540c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {404e551d-4f74-432a-9070-6f3b86e7b5a5}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {8aa88df8-f287-40ae-8069-e0c45a1601c4}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba6dfc9-3146-4d1e-b93e-0044b2c5768f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a0eb8e9d-8e02-48df-a931-15fc6aeda1cb}, !- Handle
  Rendering Color 140,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {1b716c74-9d19-418f-9bb8-609adb2d04ea}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f559b710-64e8-4b7d-98f8-0aa4cf28781a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f415c21c-6ace-489d-b320-412c6ee1a7b1}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {36590f17-4741-4b43-adf5-13c15a01596a}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1af5629-9832-4cd7-8f68-5f7084668b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cf9cbf8a-29d9-410b-9548-3f9bd0390b61}, !- Handle
  Rendering Color 142,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {c4adbfb0-90a6-418d-af4a-6eacfd8e7843}, !- Handle
  CP02 CARPET PAD 16,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {d071e71d-df0e-4fcb-a2ef-857d4c36c1f2}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eceac632-8c56-4636-8469-0c4680a72f43}, !- Handle
  Rendering Color 143,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22639874-7816-4b93-a71e-06e49b1f9746}, !- Handle
  Rendering Color 144,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {24a61218-9e6a-47da-b1ab-761cf3c8743a}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c94373f-134f-421e-9b3d-16fa5ae38230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {45289704-6328-4dab-8bc2-a634bfbcaa0f}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc5db55a-251c-4e72-a446-4e701a960e90}, !- Handle
  Rendering Color 146,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f4b38e0-4709-4082-ad97-15b304309c02}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa793bc-23f0-46f3-8095-0f683120a144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {486f854f-67c9-43f0-a8aa-f4a042aa23c6}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {c0314a90-944e-4d4d-9fe8-42fb3fb0b2df}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b6b93b6e-4358-4f44-b0d1-1aa6ce187b0d}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {948be386-ab48-473f-a024-182a7ec776b3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7d61de-1e97-4da1-a74f-0839ae795516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fe6d6cae-546f-4143-b21b-6d36159c5a61}, !- Handle
  Rendering Color 149,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {2bdc1ebc-8180-4789-9158-7547f8e2501b}, !- Handle
  CP02 CARPET PAD 17,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {e4f3578f-ef38-48d7-bb08-6fd79b4a37df}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b89138-8fb4-41fc-b776-51dee67fcc0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2ef503b6-2110-4436-b303-6b7c3d444928}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ec5ce0ba-d54c-47a4-bbbd-aaab0caa7fd3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3930faab-298d-48f0-b66b-937e7adc1556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c46ce3bc-f00a-45f1-b4cf-711a11ce94d0}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {fd364795-d44b-4c07-b1f0-90d7d1b3f2f2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {981ed5b8-c4e5-4447-80d3-ca329cf7da5d}, !- Handle
  Rendering Color 152,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57eafbca-f13d-4219-940a-baab8acc1e4b}, !- Handle
  Rendering Color 153,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acb80808-4cc0-4277-a753-eeac6528f296}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5621532c-0fd6-4168-a691-2f733b3ac560}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {82a43e52-81ed-4bc4-8f5e-873280ae2ffb}, !- Handle
  Rendering Color 155,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {b662265c-3ee4-43da-bd90-41c7bc51ba6a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d4279af-c278-4ba8-ab74-ec54b7b03e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2ba7befd-0846-4183-b677-aa410357ab99}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ea8febfa-1faf-485f-8b7e-703f66c95fdb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47807115-705e-4175-af22-4fde174fa93b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a6ac1659-51b8-43d2-8564-059846a077a1}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f76e7ebd-c534-4bfb-9e5c-ec8484204b62}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eabf8987-0520-4171-b881-fa035020fc0b}, !- Handle
  Rendering Color 158,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dbcff1a-457b-4d6b-9739-a18321ad9f37}, !- Handle
  Rendering Color 159,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {58b36083-f45b-477c-8cab-caf1d2743439}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d22143-8c56-4a5d-956e-125d95401688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ae769b59-bc2e-468a-9603-d43550c6af68}, !- Handle
  Rendering Color 160,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {405c197c-ca9b-4b7a-97de-d51dfd55bd6c}, !- Handle
  CP02 CARPET PAD 18,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {fc808c3f-d512-4504-ab61-9237c7a13c4f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6947fee0-ef55-48c4-85ca-b901de4e14f6}, !- Handle
  Rendering Color 161,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca4214c2-440a-4670-be0d-1868ceff1a31}, !- Handle
  Rendering Color 162,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4069717-894f-4d0a-ae28-501edf34a50b}, !- Handle
  Rendering Color 163,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8872082-3252-491c-aeb5-a6bfd6f014b3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2a31fe3a-9386-44e2-8d66-0ad8cea6361f}, !- Handle
  Rendering Color 164,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {e07ffe79-d352-4c3b-bf05-d73fb9dc3f6b}, !- Handle
  CP02 CARPET PAD 19,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {1c9ab922-3eda-474a-aaa8-c96ddc009784}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5af9a7b-a0c1-407d-82a8-44edd4354eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {12dd2ae3-6d3e-493a-a85b-207c9da18f20}, !- Handle
  Rendering Color 165,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {54d1c70a-a9ed-4621-86c7-af48f4f2524b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f93aa761-b223-4b3e-96fc-3f72d3ad68ae}, !- Handle
  Rendering Color 166,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6350307-8c72-402c-aa85-5035b7708452}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {f000437a-f43d-4c6a-b51d-e134db76587e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb6374f4-63dd-43bc-8263-120fc4a87108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {09b22fd4-fa07-40f0-9b8a-d1097472675a}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f20f7668-fbd8-45a8-a878-adf155494f33}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c61c710f-0fa9-4b4b-a5a0-7381d9b59b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {29dddc10-7929-462c-9118-22d5ad5d755e}, !- Handle
  Rendering Color 169,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {2f5d38d4-3437-4386-b599-6e90e0ce8530}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdedd91-4c37-4dcc-b5ac-f522be5b0a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {64eaad1e-ddd6-4978-b697-942c27c13048}, !- Handle
  Rendering Color 170,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {791b20d8-fc85-4a3e-ac59-6e3e96c17307}, !- Handle
  CP02 CARPET PAD 20,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {d0307478-0846-49a5-a578-8179b2ff94f0}, !- Handle
  Rendering Color 171,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f7e77d66-81ed-4a25-bb8b-2f89b4b7ed15}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e8eaa8a7-3639-49a2-ab76-3567ef177ea8}, !- Handle
  Rendering Color 172,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59a82714-0a1a-4ca0-809b-a3e363bd2fa6}, !- Handle
  Rendering Color 173,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {6851222d-d7c7-4fc6-b841-2dd4493d2329}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a730cbd-074c-4a1b-a99f-3aa43517dfb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0fb9839a-a7e0-4c54-b6ea-6e913ea7ffb6}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {3219b2e2-d87b-4a08-ad51-6f34361029a7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b3bc77-a9ac-4921-97e1-3d2716acff09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b0db948c-a0b1-4e5b-896d-0f437bde8486}, !- Handle
  Rendering Color 175,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {6299dd79-568f-4717-9121-8bffa14e39c8}, !- Handle
  CP02 CARPET PAD 21,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {7ba8e9f4-9756-47ce-a0e7-8cbdb177952a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a7bca4-813f-4f85-84c7-fdd0c4eb9875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d672d21b-c7dd-46ae-8377-2a25e934f609}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {aae6dfd4-6636-405c-b76f-35405df87bf7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8d888f2a-7956-48f6-af2d-0f133a0e5548}, !- Handle
  Rendering Color 177,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f8d185a-6c2c-429a-83c1-8809a9fe4a37}, !- Handle
  Rendering Color 178,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {cf257474-863c-4c1a-84e4-817121683cd5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {496284b6-a70a-4930-90b8-c868d6b5cd4d}, !- Handle
  Rendering Color 179,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {4a12b699-c24a-422d-a3d1-c5948fe7f6e7}, !- Handle
  CP02 CARPET PAD 22,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {0975b9a3-d282-4dac-a013-71edbd52eded}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b0eba6a-fba6-442b-9a30-a91eb4e628a4}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58c351a-da7d-486e-b302-a133c08faa7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9062d23a-12ac-46e5-92de-df3b0af7a969}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a9f21e2e-6e9c-40fd-8352-fd94be5089f1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f332cff8-42d7-4f05-8796-7278e6f78827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8abcd405-7073-4210-aa0b-65b7ae3282bb}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {51b88406-7882-4527-85a0-235967eaf7dc}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0944effd-c31a-48ba-a949-eb2186c983ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a50279fc-9c0a-465f-837b-f5824da69714}, !- Handle
  Rendering Color 183,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {106fe929-cb41-401c-a958-86e3a9b2d550}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3cd4f0-0e7c-4e7b-870c-4f66e3d30be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4ced912c-3a7e-4bd6-a705-25cc2db81f9a}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ccc83697-ec5a-4b24-a754-e0c43b7342d3}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb43988d-b374-4c82-b8eb-ff617316608a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {edbde0be-42e1-41ac-ae90-9147f12489b5}, !- Handle
  Rendering Color 185,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {a23c5603-ef52-4d05-a827-b088e5cd16c5}, !- Handle
  CP02 CARPET PAD 23,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {c4d18121-f527-44a6-b588-7ba78e79e395}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {aa761c0f-0233-441b-8ccd-21481bb13eca}, !- Handle
  Rendering Color 186,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {637579c4-da88-43e4-b4e8-6b314bea9591}, !- Handle
  CP02 CARPET PAD 24,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {ff471786-d81f-4e54-b8f2-7bed6f8f6599}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2b373c8-9628-44b0-b84e-c8b09c83680f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d5a96fe5-dfbe-4d3b-964d-8fc555ae4592}, !- Handle
  Rendering Color 188,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e34652ea-5fa2-4d87-9bf9-b4a5fb5ab544}, !- Handle
  Rendering Color 189,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {5e01c8b1-c1ba-4636-a17c-79d5eeb35492}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9610b46-e98a-4728-9389-49bb950f1a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b414308e-5c31-4671-a229-385fa6ec0689}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {1ef9064d-293d-46e4-a9c7-435efc35453c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d9fa1b-434b-47cd-ad70-4667c69970c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3c008c44-5933-4d69-b9ba-094b8198e1b4}, !- Handle
  Rendering Color 191,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {7c8f8be7-6b4e-4e6c-b372-fa55932d1df9}, !- Handle
  CP02 CARPET PAD 25,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {b50bae22-7647-4506-b38a-452ae6d9d1cc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b3e6ed04-33e9-456a-a70a-e2a9f046ef58}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {6642ee48-b0f6-434b-8bdc-4666eb3d1228}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ec8553-3a32-4f8e-aceb-51d8c3020bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {188fbdb2-6bbc-4385-98cd-50ddf00ee8ac}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {8e1643e2-dee7-43e5-9add-3c888df42682}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c9e673-e652-4101-85d6-70ba830ea4b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {11dabd23-4ca0-42cf-85b0-5301e3bb967f}, !- Handle
  Rendering Color 194,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1fff778-d62b-4eb7-8061-8d42363a7ed6}, !- Handle
  Rendering Color 195,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cbdedd91-4c37-4dcc-b5ac-f522be5b0a5b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f5d38d4-3437-4386-b599-6e90e0ce8530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ac820aee-b1e8-4cf1-aa7f-0bc02f8eecde}, !- Handle
  Rendering Color 196,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {916f3f7e-705e-4191-a2f0-e84657e57f54}, !- Handle
  CP02 CARPET PAD 26,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {f6653dbb-ecfa-442f-8a69-52ad3b8c7c6a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4298f4e2-7dc8-4c5b-ba35-f0c6a7ee8a34}, !- Handle
  Rendering Color 197,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {8d4279af-c278-4ba8-ab74-ec54b7b03e95}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b662265c-3ee4-43da-bd90-41c7bc51ba6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {13832fc7-aa5d-4910-a51e-f156b8a98c76}, !- Handle
  Rendering Color 198,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {4710574c-4fb6-41a4-a703-f98666c5df0e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce63a23c-c16f-4ce5-b2dc-571adae4bc8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {86a7c215-be6f-4ea1-b782-04ed03deda6a}, !- Handle
  Rendering Color 199,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e7ebe9ac-71a6-4602-81f6-834447454800}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e962374-ec9f-4975-b4de-835221b82d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9077cbf8-99b8-4585-bd7f-bfe6d919e043}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {22e33257-9840-48f2-9d5f-e7c043d8fe74}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c7a76cb4-f0bd-4e5c-be21-dda84ceab4e8}, !- Handle
  Rendering Color 201,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dab1fd1-2941-4458-8736-73f4266bc725}, !- Handle
  Rendering Color 202,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e620bdf8-9075-4d29-86ef-95eddfd1a516}, !- Handle
  Rendering Color 203,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5c82450-5764-493e-9e81-620b2527c783}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db20c6c-5800-4075-b1a7-43d4546de44d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c3351972-5ca7-4dca-bfd9-9af5f84ab9c5}, !- Handle
  Rendering Color 204,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {22fd9576-d46d-491f-beec-62fa88155d4e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f752c6ec-f3d1-4e74-9e3d-49dc7a970c90}, !- Handle
  Rendering Color 205,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4add69fd-75c7-4eee-9059-e93c548286db}, !- Handle
  Rendering Color 206,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {b804f7f6-fb55-4d47-a571-6dff40a1c276}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d62373-f878-48e7-ba16-48dd5facd4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ceb8cdcf-2a8d-441f-9a45-9bc9126c2bfe}, !- Handle
  Rendering Color 207,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {18fc5c13-35f8-4971-928a-90144f3b0770}, !- Handle
  CP02 CARPET PAD 27,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {a9cc21a9-64d1-4834-81ee-8a7e1f482656}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14dcbaca-e93e-4ef0-b7a0-f22f023974d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bf3df003-f057-4f75-ab82-ddf15889ed07}, !- Handle
  Rendering Color 208,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {659bad8d-ba68-4fe8-8653-89290ee56981}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {26cda5c6-7d5c-44ef-ac82-3b3096353c6c}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {4df04d74-cabf-4a9c-837d-1d2151a79e44}, !- Handle
  CP02 CARPET PAD 28,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {b7b96d62-cc50-456d-865d-0faad3652abd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {dec5317e-c970-45a9-85c4-ae753564859d}, !- Handle
  Rendering Color 210,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0571bda-5894-43f3-8445-72231bc8afc4}, !- Handle
  Rendering Color 211,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88db421f-8bb1-4e29-a43d-7d8e9134fe16}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Handle
  Bathrooms_ZN_1_FLR_1,                   !- Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2e4f35c4-babc-4619-8eb0-41a4d44d5dd7}, !- Handle
  Bathrooms_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd64edba-6316-4e9d-af03-eb3a5a4c2b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {60aa0bbf-6b16-4902-8966-b9a22644e32b}, !- Handle
  Rendering Color 213,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {ae411d4d-3fa7-441e-9d5d-038c414fda54}, !- Handle
  CP02 CARPET PAD 29,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {4f509b08-41f0-49fb-8975-99cbde50ac7d}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {62c7522b-7a55-4827-912e-3f306aacfafe}, !- Handle
  Rendering Color 214,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {60b8da90-8b89-476a-9d24-504ca1d73fec}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f01600eb-d1ab-46d1-ab99-547b823187c5}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {2acc5760-83bd-409c-84a8-dca01c772cb2}, !- Handle
  CP02 CARPET PAD 30,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {fa0e0099-2790-407b-b0ed-69cc21d30c85}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e7271be-1787-4641-bb8a-9bcf64ab8329}, !- Handle
  Rendering Color 216,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fdd54ca-07b9-415c-917d-0e7b43235e21}, !- Handle
  Rendering Color 217,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {ee29d303-3216-4d69-bacd-3ed85d78fd0c}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db80abe9-0e95-4c7c-95a1-4c27a941fe3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b19f783d-56e7-4665-9252-aef8a96f405c}, !- Handle
  Rendering Color 218,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {7ff29f05-999c-44d4-8c94-588f1dc5bee2}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa2c7e7b-5db2-47a2-92bb-3244b10ef748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c2973bb1-13c0-41df-a107-eab8988ccaa2}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {6c1ad507-d108-438e-a6d9-b63817b9a6f0}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da9acc19-91a2-494f-8752-552504c6d743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {07fdaeae-17b8-494b-a63e-4e8845484528}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {836e59c1-1673-4de5-9b62-b56eadf62971}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ed16e34c-e5b5-4051-9813-8d6ddb1ee506}, !- Handle
  Rendering Color 221,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b2bbf84-e6bc-433a-b532-e0a5ca100f69}, !- Handle
  Rendering Color 222,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e42b2ca-1042-4598-9422-7e7ea4551a6e}, !- Handle
  Rendering Color 223,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Handle
  Aux_Gym_ZN_1_FLR_1,                     !- Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Space Type Name
  {8b8c99ab-4240-49c1-991e-c13791a73ed0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2542139e-482c-4e4b-9948-d0adfff0f17e}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3120cb22-ec8b-40ac-8630-c87c6d207250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {42311431-9fbe-4f08-b365-d638eaaad595}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {404a9561-f8cc-4bbb-9766-c7c62a2553be}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {058c48ed-a5db-429b-b9b4-06b0d0376bd1}, !- Handle
  Rendering Color 226,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {c9b1bdc8-248d-4e4d-82bb-0f7ba02abd5d}, !- Handle
  Skylight Plexi Atofina 2602,            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002997,                               !- Thickness {m}
  0.507,                                  !- Solar Transmittance at Normal Incidence
  0.221,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.222,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.486,                                  !- Visible Transmittance at Normal Incidence
  0.3,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.3,                                    !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.187,                                  !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {cdd122dd-d033-4e02-99a9-47f5ca412455}, !- Handle
  Air,                                    !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Rendering:Color,
  {485c75da-074e-4f3c-95e0-e66d6f7f4a60}, !- Handle
  Rendering Color 227,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53e4cf3f-c3c2-466a-9126-f64fbfbb63a9}, !- Handle
  Rendering Color 228,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c9a2a74-e28f-432e-83be-4dabebc25527}, !- Handle
  Rendering Color 229,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b43ceb9a-067e-4765-b474-92aca32d8787}, !- Handle
  Rendering Color 230,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec52c166-3a75-443f-a0b2-680977c6f30a}, !- Handle
  Rendering Color 231,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a63d6816-fa7f-4533-8e3a-f3c976b2ec33}, !- Handle
  Rendering Color 232,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d58e5f32-6280-484f-b01e-2261e62eb1ff}, !- Handle
  Rendering Color 233,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b41f6e3-28e0-48f1-9d67-2f6c6a30fff7}, !- Handle
  Rendering Color 234,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfebeea1-765e-4b78-9001-042185c35fb8}, !- Handle
  Rendering Color 235,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9608536-a2ce-4bf5-a320-f568a71bc556}, !- Handle
  Rendering Color 236,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5faa8ec-f625-42b4-8beb-e335ba42e23c}, !- Handle
  Rendering Color 237,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44e24d40-8c6d-45da-bd33-6077f2a33697}, !- Handle
  Rendering Color 238,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9da0aee9-432d-4240-a7c5-af6fc7e22048}, !- Handle
  Rendering Color 239,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6a72cbb-4649-4ddf-9af6-8b81f51c59b4}, !- Handle
  Rendering Color 240,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3258bf74-e7cc-4f81-8090-8c33822e4ae0}, !- Handle
  Rendering Color 241,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b88c565-11ae-4a45-8094-c93e5bedc20b}, !- Handle
  Rendering Color 242,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fb81cef-f64f-4f71-ab61-d3854ba893a5}, !- Handle
  Rendering Color 243,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de89836d-b79d-4cd7-9ae9-2972e9827122}, !- Handle
  Rendering Color 244,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {724dcdbe-29b2-44ca-82a9-aeea212ca1b2}, !- Handle
  Rendering Color 245,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {977cc372-c2ee-44cf-945d-1a9f5c54b010}, !- Handle
  Rendering Color 246,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0f3dd37-3b83-4a47-b9af-83d192c710d5}, !- Handle
  Rendering Color 247,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a51fc46-5187-4c31-9380-b0b76946d082}, !- Handle
  Rendering Color 248,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7596e9e6-d7df-4d96-915b-0663b88fec4f}, !- Handle
  Rendering Color 249,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2385a959-f07e-4ee9-9896-ea58618e755b}, !- Handle
  Rendering Color 250,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7daa3ebf-98ef-4be7-9c59-0d247c2633b9}, !- Handle
  Rendering Color 251,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d519b20d-90b5-4bef-92f3-ddf0a98b647b}, !- Handle
  Rendering Color 252,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {600ff38f-5d85-4688-98fc-cfb8a16ae6a7}, !- Handle
  Rendering Color 253,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62c335a4-47a1-4c20-b079-045dc170590f}, !- Handle
  Rendering Color 254,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc961f56-8fbf-46cc-a918-9173d1caa809}, !- Handle
  Rendering Color 255,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53622f9d-955c-4e24-9c5b-318a442a77ad}, !- Handle
  Rendering Color 256,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33dec858-3be2-4d70-935f-bbfc824ccb8f}, !- Handle
  Rendering Color 257,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {647ad38f-2b01-44c3-95e6-4a1ffa92532b}, !- Handle
  Rendering Color 258,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4eacc072-5cb1-4bce-93f1-b22da395e8bc}, !- Handle
  Rendering Color 259,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38920b85-b9c4-4039-9549-e8cfed11abf6}, !- Handle
  Rendering Color 260,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fbff212-0263-40f0-91b6-7ec0bd2fcdec}, !- Handle
  Rendering Color 261,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Surface,
  {6d261189-6080-4ad6-91de-ee8e7c501e77}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0850b911-2bff-4677-a7a0-dab7275574fe}, !- Handle
  Rendering Color 262,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b42e6eaa-a25f-4a79-8bf5-e073d1f8d0dc}, !- Handle
  Rendering Color 263,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {241ac5d8-56e7-4596-a8ea-8619ebea50db}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {77978fbf-06e8-4e73-a6d8-b6c335f08348}, !- Handle
  Rendering Color 264,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f24a043-5f8c-4392-a3c0-2887fc81005f}, !- Handle
  Rendering Color 265,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {d6df8476-41db-414a-896d-018098dd1358}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8f7315f7-db69-4f41-8367-60c142d3cb65}, !- Handle
  Rendering Color 266,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {249ed756-3910-4b95-a8d8-24ac503ed6f2}, !- Handle
  Rendering Color 267,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {da87f5b5-3c63-4141-abc4-a3e6b5c3c6ea}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e6844c16-7853-41ab-8139-0d51e3e25972}, !- Handle
  Rendering Color 268,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {72c56103-ad90-4eea-99b0-184acc26dc66}, !- Handle
  CP02 CARPET PAD 31,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {9321ee5a-f904-4056-b67f-7f404fcb89a2}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606360b3-4b69-42e9-91e7-38b6546c08ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c2f4516a-e725-4e55-816e-a624cc3650e1}, !- Handle
  Rendering Color 269,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {8f66ec4d-9802-437a-a8eb-b09fe9fd8983}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {98cd3b78-9342-4e39-b859-219d189863b6}, !- Handle
  Rendering Color 270,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb137b8d-6474-409b-9653-b32ce960e43c}, !- Handle
  Rendering Color 271,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {6ac6f851-1982-40b2-95db-0e8b9d61e152}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {693195a2-33a6-4642-befa-af9ac816a972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {933975d7-26cb-4ae0-bf77-e5a487bf43e6}, !- Handle
  Rendering Color 272,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {cb8b8da7-4424-4d9b-91c7-8532ea179d75}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbcfa01b-3d14-4042-b6eb-45cd2f49f9ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3cf9b982-f4e2-4ecb-b83c-34104029dbf9}, !- Handle
  Rendering Color 273,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec254930-fce5-4510-b6f0-78763de1e500}, !- Handle
  Rendering Color 274,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Handle
  Lobby_ZN_1_FLR_2,                       !- Name
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {57313e4d-f8c3-42ee-ba2c-a195ae1f2c56}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a23bb51e-1a5c-4b9a-bf9d-e7da10c537ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4295a4fc-a1c1-4325-9018-70f0194db1bb}, !- Handle
  Rendering Color 275,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {92f296f6-0440-4590-8de0-d845ba075f88}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0764babf-a538-4282-b247-b6767f08e6f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5e33d2f9-946a-4bae-ae5b-ca14364f9ea7}, !- Handle
  Rendering Color 276,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5a4fd42c-be6c-4c84-aaac-c6dcfb4842f0}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18726348-edaf-460e-a625-f3cea09a44e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {23e8598f-c42c-422b-b813-3002f6caab8d}, !- Handle
  Rendering Color 277,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {3930faab-298d-48f0-b66b-937e7adc1556}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5ce0ba-d54c-47a4-bbbd-aaab0caa7fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1691beac-b0f6-4822-9299-5b8190d0a3be}, !- Handle
  Rendering Color 278,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b1af5629-9832-4cd7-8f68-5f7084668b06}, !- Handle
  Lobby_ZN_1_FLR_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36590f17-4741-4b43-adf5-13c15a01596a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {49c4af14-af54-4c24-955c-67dd66ce0cc3}, !- Handle
  Rendering Color 279,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {366dd328-9b1b-4c92-a616-e7e839aa52b6}, !- Handle
  CP02 CARPET PAD 32,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {753646c6-c954-445a-9e21-81c65082924d}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d3cfc1af-959f-4e0f-ab5c-cfd0fe0ecaea}, !- Handle
  Rendering Color 280,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {ecdef259-bac2-42be-b517-3b961673f6a3}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d69dc849-2970-4e0a-9c7c-7198b578eb1c}, !- Handle
  Rendering Color 281,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d3f2392-2720-40b5-85ba-32483cad3a0b}, !- Handle
  Rendering Color 282,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f515bd4d-440a-4e23-814b-8cee3b248d6a}, !- Handle
  Rendering Color 283,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {12a56121-214f-438c-affc-9e930c39e172}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Space Type Name
  {4a1efbd1-bcbe-4ad4-b0ad-d6c956348de3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {606360b3-4b69-42e9-91e7-38b6546c08ba}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9321ee5a-f904-4056-b67f-7f404fcb89a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c629f8ed-bcfd-44ac-883e-c456dc9e1911}, !- Handle
  Rendering Color 284,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {1b671fc2-fafb-4982-b749-d7867cec6946}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9f864f9c-6d77-42da-bb45-ec0db368dc14}, !- Handle
  Rendering Color 285,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {30f2b482-39f9-4dd3-a4e2-d6cd5a1826c9}, !- Handle
  CP02 CARPET PAD 33,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {693195a2-33a6-4642-befa-af9ac816a972}, !- Handle
  Gym_ZN_1_FLR_2_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac6f851-1982-40b2-95db-0e8b9d61e152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7ea05d46-8ac1-4bff-8cb0-648d87017f7d}, !- Handle
  Rendering Color 286,                    !- Name
