  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {bbeb9d6b-2da8-4a70-967d-bc986d86daa3}, !- Handle
  Gym_ZN_1_FLR_2_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0753c7-7942-441b-9051-d2297314ff6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9373b247-afe9-4e35-b049-2bb115757107}, !- Handle
  Rendering Color 287,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {cb4101a2-a406-4ed0-8a00-458a8a41326f}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e159b302-d697-484d-b509-6dbd62750cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6ed9bfd7-66a3-48ab-86c5-8b362901e6cc}, !- Handle
  Rendering Color 288,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ccb59440-c662-4f68-bf14-8c5f786c3290}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1318635d-1900-4200-a126-b549069df0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5586a021-460b-4e1d-bcd4-0a040392dbcd}, !- Handle
  Rendering Color 289,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fac70584-3ba9-4635-b7ce-935120db4de1}, !- Handle
  Rendering Color 290,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc454580-449a-442a-869e-c1efe799b0a6}, !- Handle
  Rendering Color 291,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b68a7ef-3084-4304-bb51-dacf64a607f9}, !- Handle
  Rendering Color 292,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e532c020-e544-4c86-9aee-8b4115705985}, !- Handle
  Rendering Color 293,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {519c7923-12b6-4b5f-812e-87bab9bac7d1}, !- Handle
  Rendering Color 294,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60c4b0fe-a0b2-429b-ac8c-91a5ca37bcbc}, !- Handle
  Rendering Color 295,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4e88acd-edf4-441e-83a8-d8e0e57465c9}, !- Handle
  Rendering Color 296,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad5d53f6-9572-43a7-a9b1-773ead9e76d4}, !- Handle
  Rendering Color 297,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64b4f747-1b08-4244-a454-b0beb7a04207}, !- Handle
  Rendering Color 298,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ed6803a-f207-4660-a699-88e71afd149e}, !- Handle
  Rendering Color 299,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9eb33ea1-df2c-4b0b-b411-2471b7b38180}, !- Handle
  Rendering Color 300,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84bff05-c1d5-4731-a132-79ac8aafd45b}, !- Handle
  Rendering Color 301,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0b9052a-a1fb-488d-a317-6d436b3233d9}, !- Handle
  Rendering Color 302,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0138a67e-dd77-47ce-8d7e-66fff28ed5c5}, !- Handle
  Rendering Color 303,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {268b0166-f6d9-4c6a-a3de-4554c4d165f0}, !- Handle
  Rendering Color 304,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4f16bb3-685c-487b-954f-44f26fe395c2}, !- Handle
  Rendering Color 305,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa74984f-448b-4927-b03d-909f7ca36868}, !- Handle
  Rendering Color 306,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fdf9bee-1d94-407f-84ee-1cdcfe08a5f7}, !- Handle
  Rendering Color 307,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6541a1f8-413c-4301-841d-b53981217884}, !- Handle
  Rendering Color 308,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5131417-ad87-4380-8404-3f5de3f04cbc}, !- Handle
  Rendering Color 309,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3445df8d-1525-40f7-839c-dc87f36aa926}, !- Handle
  Rendering Color 310,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0573986a-d5d6-4ef2-830b-fd3c06fb325c}, !- Handle
  Rendering Color 311,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc9ba28d-40fb-409a-a401-3462e9589e53}, !- Handle
  Rendering Color 312,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c2bef93-8066-4d3d-949e-27d48f52314c}, !- Handle
  Rendering Color 313,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b35afcbd-cc18-46e5-9d3f-8242fd849244}, !- Handle
  Rendering Color 314,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebce1e50-1a91-4efd-956b-e1f9d715f03e}, !- Handle
  Rendering Color 315,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55bdfc77-f188-47a4-b78e-f93d66aea4c0}, !- Handle
  Rendering Color 316,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7647a2a9-8a1c-4a57-818b-71738adba671}, !- Handle
  Rendering Color 317,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e86b419-9210-430f-8fb2-51ae13dba0db}, !- Handle
  Rendering Color 318,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a399c86b-78cc-437e-894d-b300a1fb0979}, !- Handle
  Rendering Color 319,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8011df47-7a6d-4337-9ac9-a4a691604fb5}, !- Handle
  Rendering Color 320,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4e61ab4-fbbb-40ee-b7bb-90df283d6c63}, !- Handle
  Rendering Color 321,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b57c76a5-1759-49f3-921e-e7c5299defbc}, !- Handle
  Rendering Color 322,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7db817a-c1a8-494b-8eda-8b0c58919a48}, !- Handle
  Rendering Color 323,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57512062-45b8-4116-928f-89c3a694819f}, !- Handle
  Rendering Color 324,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f9442ba-5b3f-42d0-a96f-ea792fa306d6}, !- Handle
  Rendering Color 325,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67ec9f60-d2e6-4004-8141-b21fa69cf8dc}, !- Handle
  Rendering Color 326,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f12aecd-bb74-4fa7-af2c-f85ea949d73d}, !- Handle
  Rendering Color 327,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2236038-ec8f-473e-b86c-08902116b363}, !- Handle
  Rendering Color 328,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea65dfb7-5d24-4328-a410-31ca58fae027}, !- Handle
  Rendering Color 329,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {159e81d1-3867-4428-91ac-e0b23b5aee85}, !- Handle
  Rendering Color 330,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9f5b115-5d66-4cb4-8299-94ea11ff431c}, !- Handle
  Rendering Color 331,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66c7c974-aabd-4429-a2c6-8e06823b8ec4}, !- Handle
  Rendering Color 332,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a7f15d3-a0b5-48d5-9f23-7543e0260695}, !- Handle
  Rendering Color 333,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf60ece1-8cac-44fa-ba2d-5913679b6817}, !- Handle
  Rendering Color 334,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0be9fc65-9ed7-45ec-9cbf-25055032e84b}, !- Handle
  Rendering Color 335,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28fccadc-08f4-48dc-8b66-222c1ed8158b}, !- Handle
  Rendering Color 336,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3cd60218-6eb2-4371-942b-1033bda1e575}, !- Handle
  Rendering Color 337,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {235cba59-fcb4-426c-8c8b-ce214dcb527e}, !- Handle
  Rendering Color 338,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d42f54b-0c76-40b9-99d9-5a62d0cf5cc1}, !- Handle
  Rendering Color 339,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a39d766-15f6-4f20-9be7-28620347fbfe}, !- Handle
  Rendering Color 340,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0194b9c6-82f4-4f35-a285-79c3f33c12f9}, !- Handle
  Rendering Color 341,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b53af4d9-b9ca-420f-b1f7-ab86b5a0a5d8}, !- Handle
  Rendering Color 342,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b4fe16f-e76c-499b-a44c-10d1f33647bd}, !- Handle
  Rendering Color 343,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {824fee79-b451-40fa-adbc-2e7ceb13abdd}, !- Handle
  Rendering Color 344,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Surface,
  {c58c351a-da7d-486e-b302-a133c08faa7c}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b0eba6a-fba6-442b-9a30-a91eb4e628a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {58a80ab7-4abc-4d26-bc72-31742fb7fe6b}, !- Handle
  Rendering Color 345,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {521f7e40-8778-4922-9050-30ace694a95d}, !- Handle
  Gym_ZN_1_FLR_2_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {920984c4-4b19-4354-858d-ac4d8f341eb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {835a269e-a016-4180-b389-609fdff44038}, !- Handle
  Rendering Color 346,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {991923b0-f045-4cb9-bedf-d4006c0db574}, !- Handle
  Gym_ZN_1_FLR_2_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f5e4c7f-e352-4553-a925-8b88b84a742a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ee6b395a-3efe-4324-b42a-91c1f2c77954}, !- Handle
  Rendering Color 347,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {086e193b-26fb-4b6c-a12b-00c32790ba60}, !- Handle
  Rendering Color 348,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b12dbe72-8617-403e-823c-48196f0b76e6}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {30f60552-46da-48c0-8a90-8c4bd8863eb8}, !- Handle
  Rendering Color 349,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acce62ec-eb17-494e-80d9-6f6986add8aa}, !- Handle
  Rendering Color 350,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {6e069cc1-d836-4481-8fa3-cb9f3fa533af}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e877aa95-5208-4c52-9c66-87055ce5489f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ac21acea-b414-4a91-9443-cdea2634ed07}, !- Handle
  Rendering Color 351,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {89c1065c-c2d3-4b0d-a99a-2e8edffa8a9b}, !- Handle
  CP02 CARPET PAD 34,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3cf6af6a-1f9b-4286-9c1c-4f698bbed221}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0a03482f-43b3-41d1-89a4-d15bf476b631}, !- Handle
  Rendering Color 352,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {730c2c82-5e64-4078-90b1-9bb8b199f57a}, !- Handle
  Rendering Color 353,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {5ba6dfc9-3146-4d1e-b93e-0044b2c5768f}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa88df8-f287-40ae-8069-e0c45a1601c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {466aa903-7d5a-4e3c-894c-b11419073930}, !- Handle
  Rendering Color 354,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5cd06bda-b034-44c8-a7d7-1b448512909e}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4fdc832a-b361-4318-b5e9-85f793e2ef8b}, !- Handle
  Rendering Color 355,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {d4ad566e-77dd-4b60-a317-d9bfd22f9cc3}, !- Handle
  CP02 CARPET PAD 35,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {1318635d-1900-4200-a126-b549069df0cb}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb59440-c662-4f68-bf14-8c5f786c3290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5b35aeb1-ffd5-4553-b44c-776cc31d355f}, !- Handle
  Rendering Color 356,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {671c19c8-bea5-4b06-8b0b-973fce4d81fb}, !- Handle
  Rendering Color 357,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cd11e145-ec4f-4dce-9e98-50547c8f393a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a4419c-b6e7-4eba-9452-3d922da588bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1d8b687b-72fc-4f57-91c3-6ea266dbf03f}, !- Handle
  Rendering Color 358,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {2c4da27f-5402-4eb7-bfa6-bd1177a959c9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {007f401a-e74c-420f-9202-907b61c8fc78}, !- Handle
  Rendering Color 359,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aecf50ba-0565-41e7-8ff6-0be46b3c234e}, !- Handle
  Rendering Color 360,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {db80abe9-0e95-4c7c-95a1-4c27a941fe3b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee29d303-3216-4d69-bacd-3ed85d78fd0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {22418dd2-4a9a-405d-b7c7-b1f28780eed2}, !- Handle
  Rendering Color 361,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f8d9fa1b-434b-47cd-ad70-4667c69970c8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef9064d-293d-46e4-a9c7-435efc35453c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8ed74774-1068-4b91-ba4a-e0a9f56cae35}, !- Handle
  Rendering Color 362,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {e8a04ca9-7c7a-4761-83ea-97a5176b557c}, !- Handle
  CP02 CARPET PAD 36,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {f880a36e-fc3e-487b-9eff-8a7e73f3f274}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914d3e45-3dd8-4aed-a516-e4a455a76481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {966f71ac-1e6a-4061-ad5a-9635b54cf9a8}, !- Handle
  Rendering Color 363,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b90f0a08-68c8-4a84-b5be-a7403b99bbbe}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3ce421e3-831a-49e0-8467-8bb10fc0c8b8}, !- Handle
  Rendering Color 364,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {339311cf-6849-49b3-bf68-da0a1c2490e7}, !- Handle
  CP02 CARPET PAD 37,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {0e5a3a20-f31f-4847-bfbc-266e905242ea}, !- Handle
  Rendering Color 365,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1483001b-417b-4eca-833a-1b67388274bc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dab70a-e543-43c4-8b07-c178465ff7a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6cd207e5-c463-4a78-83a7-0a2b3bba98a6}, !- Handle
  Rendering Color 366,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {44e68c35-2a32-4aad-8df1-ac4fd4262f7c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a18d8a15-261a-45ab-aa83-e3906b120570}, !- Handle
  Rendering Color 367,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {57c1350c-ee4a-4b1f-80e3-e60869138501}, !- Handle
  CP02 CARPET PAD 38,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {fa2c7e7b-5db2-47a2-92bb-3244b10ef748}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff29f05-999c-44d4-8c94-588f1dc5bee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {efc7e7a3-ba43-4adc-9464-1f6e32c6699f}, !- Handle
  Rendering Color 368,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {9d17799e-9a28-4322-9732-eb3f76b2928d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6769462d-6ec6-4e84-ace3-8c0b5386a8de}, !- Handle
  Rendering Color 369,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3393ea5b-29fa-4a27-9078-595600e52c14}, !- Handle
  Rendering Color 370,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {0b690487-8ecc-4b22-8979-979aa366cebe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e2185d-751c-4751-813e-88cd437ebf90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ef56cd66-8744-4fd8-9cbd-55cf6924ac15}, !- Handle
  Rendering Color 371,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {b82c1b65-bcc2-4dde-bd21-01cfa3c309f0}, !- Handle
  CP02 CARPET PAD 39,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3c4617c7-c2e2-4621-9a2b-5b0e569abad0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6722c23e-fac8-40bb-b4ab-d1dcf1691f67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2e4174dc-1052-4f2e-90d5-ee86289fc163}, !- Handle
  Rendering Color 372,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {35a4419c-b6e7-4eba-9452-3d922da588bf}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd11e145-ec4f-4dce-9e98-50547c8f393a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b2e94084-ed1b-45f4-80f0-9bca6087fe40}, !- Handle
  Rendering Color 373,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {018808b0-d61f-4ea2-9008-a755f58b059b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5617ef48-4e47-44ec-87c1-6c075d7ea95b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {edfd3545-eb94-4455-a1d3-ed14f0c01c2d}, !- Handle
  Rendering Color 374,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3510b927-33a2-4ad5-8c9d-faf7f728f5ab}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {881ca986-d605-44db-a0d0-76c83be8c5c3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fd8ecc-ba2a-40fa-a172-172cb472b643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2505a97f-fc1f-4e91-bbbb-5a7bdbd89053}, !- Handle
  Rendering Color 376,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e80ffb27-ee5e-4e14-a4a6-d903a09654af}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {30ebff1b-4f72-4130-983c-b665f8687ad2}, !- Handle
  Rendering Color 377,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {f332cff8-42d7-4f05-8796-7278e6f78827}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f21e2e-6e9c-40fd-8352-fd94be5089f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c7a8695b-d735-4a35-8463-432bbd1e8b00}, !- Handle
  Rendering Color 378,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e159b302-d697-484d-b509-6dbd62750cc7}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb4101a2-a406-4ed0-8a00-458a8a41326f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {dac1f740-dba3-4c95-81c7-1e912d8d04f1}, !- Handle
  Rendering Color 379,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {c974a342-c262-46ef-b113-425e4835199d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a588b40c-be02-44f0-a1f2-6dbe4ec8944b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {78f8fcef-05b6-46ba-b4b3-67f89edb86ff}, !- Handle
  Rendering Color 380,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {dd4e6dbb-30e0-4dfa-823f-41f30003019d}, !- Handle
  CP02 CARPET PAD 40,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {dc12e76b-79cf-4a5f-b098-050fa4008381}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b2966941-0ae8-422b-a197-303e8d002d14}, !- Handle
  Rendering Color 381,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {92ecee70-49bd-4c76-bd5a-19a6c0309c26}, !- Handle
  CP02 CARPET PAD 41,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {c61c710f-0fa9-4b4b-a5a0-7381d9b59b23}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20f7668-fbd8-45a8-a878-adf155494f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {00a1f227-d3a9-47a0-a7f3-562ddb82de5d}, !- Handle
  Rendering Color 382,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {d1ada3af-587a-4517-8713-d58a6c80aa67}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4121d38-7792-4e7d-9009-77f264b32a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {96f17824-654e-4313-95fa-958cdd0af2bc}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f0ade63d-8259-4468-94a5-7f6e84205211}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cfe0b11c-5f62-404d-b345-79a6d5a28bd2}, !- Handle
  Rendering Color 384,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcc0814a-765c-4ee3-80c5-79ed7ea5ecb2}, !- Handle
  Rendering Color 385,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {faef7277-1a2d-4db9-9404-bfb2553540c8}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c07737b-9665-48c0-8cc1-2a1120e39518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {769d39c9-3864-4cfb-aebc-e5ec12cbd6c9}, !- Handle
  Rendering Color 386,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {da9acc19-91a2-494f-8752-552504c6d743}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1ad507-d108-438e-a6d9-b63817b9a6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7ed74c24-59a9-4ac3-8f44-700ae048a3dc}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a807e24a-a64c-4e75-84f9-22dc41f4de5c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ee292c-d522-4c70-9dd0-adcc526ea2f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {61818d65-4b99-455a-93e0-7fe2f67db1f8}, !- Handle
  Rendering Color 388,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {c4e00538-af8f-445a-9827-355c85b7906b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbfd3291-efb9-48fd-90da-6db23ed3f706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3574eb8b-3575-4faa-97c0-db60fc5b44eb}, !- Handle
  Rendering Color 389,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {475a0c34-1328-4565-83f5-7c9258aa2cee}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {457ecb5a-4190-4320-8221-aba1b7942455}, !- Handle
  Rendering Color 390,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aba7069a-e7bd-4f94-871b-a4cb5e55774a}, !- Handle
  Rendering Color 391,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f45b316d-889a-42dc-bf76-315a6c40d96a}, !- Handle
  Rendering Color 392,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Handle
  Auditorium_ZN_1_FLR_1,                  !- Name
  {8a6611d5-d96d-4fce-8609-9b6c13306492}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66f5d7c0-5639-44e5-abdc-b51c9e11d678}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c48ca0-a3d8-4844-8e37-d20eef35ae6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8f80d8b1-4d2b-4605-8c07-193f228d0a85}, !- Handle
  Rendering Color 393,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {0944effd-c31a-48ba-a949-eb2186c983ff}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51b88406-7882-4527-85a0-235967eaf7dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1e068ac1-c782-4c25-afa4-2cc47562dbd6}, !- Handle
  Rendering Color 394,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {4a9d40cf-9cb1-4b60-ad93-84300e476b68}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf91b1d-6d99-4243-bd7a-07b06fe6c111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fb9f596e-dda2-4323-a712-b60d91373922}, !- Handle
  Rendering Color 395,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {be93161f-f145-4f68-9ca6-0e5ae59937e1}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bbbbbaeb-d088-4d80-ac06-22ff3539a360}, !- Handle
  Rendering Color 396,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {10b660f2-aed6-465b-8890-722da5031502}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {53926d49-40ef-48a3-a308-7a74c0fc1326}, !- Handle
  Rendering Color 397,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {d5225bfb-35ea-4a81-84a1-777c32900306}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2684b8db-8233-4942-93f1-de2c90f53065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {62a047b0-2387-4410-b2bd-ac6ed01c0967}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b9e980e7-8624-40f6-9772-a677050afaa5}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ff196c49-6abb-4b8b-ab79-5661fdeabea6}, !- Handle
  Rendering Color 399,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {93fe2f6d-87c5-49b8-b169-69cf2706744a}, !- Handle
  CP02 CARPET PAD 42,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {5f58e4fc-d385-4ac7-84b7-b766bbc64393}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fbec09ab-4bc3-4187-b7c1-eb0ba6ae033a}, !- Handle
  Rendering Color 400,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afff6a0c-3aa2-4a82-ae62-cae83f0c663a}, !- Handle
  Rendering Color 401,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {1228f355-e352-4337-adad-a0d1d5713825}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f2d3b230-0e67-4b95-90e3-960edb668889}, !- Handle
  Rendering Color 402,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c46146f1-247e-4436-bcd2-614c3f2df0a7}, !- Handle
  Rendering Color 403,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {90953d6c-5096-48fb-ac47-16a31ba6da52}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bc28337a-24fc-4d6f-9429-737240a2dfc7}, !- Handle
  Rendering Color 404,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f1dc2d9-e5df-44f2-814b-3d187be61f47}, !- Handle
  Rendering Color 405,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fdb2e137-a56d-4913-a0b6-d03d7595e101}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6fe83fd-38f9-4867-a2e3-4966063f55e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {df74bbc9-5353-4b1a-9c44-9f166b30913b}, !- Handle
  Rendering Color 406,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {42f4b875-e2af-40b5-aefb-26c4b94abc07}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d9dbb451-7f11-4a79-ac75-e0447df56837}, !- Handle
  Rendering Color 407,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {58507f0c-0650-43f9-a708-8a35deaf6021}, !- Handle
  CP02 CARPET PAD 43,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {0aa1fe97-67bc-4809-8d28-7bfca0ec2d7a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40455f80-d8eb-4fec-8c37-b0933a2adf11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6cde20b0-9057-42e6-915a-85f987a7a91e}, !- Handle
  Rendering Color 408,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {10a826b1-951a-429a-8a8d-5b941402252f}, !- Handle
  CP02 CARPET PAD 44,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {49a7ba13-7b99-4d29-97c2-1796d56d59f6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b276b82-8118-4a6c-a3e9-57b53cd6baf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0be8511b-26ef-43e7-9d57-b0d29bf13cb2}, !- Handle
  Rendering Color 409,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {0b72b83a-cf23-4b38-a88a-ba7ebfb2e1aa}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e1ad1fe4-fa9e-43a9-a792-f90c459a2543}, !- Handle
  Rendering Color 410,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c612b28-5e20-4835-8417-5084ea7b20bb}, !- Handle
  Rendering Color 411,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {245dbb3b-98f7-4deb-9af1-af8c233d72d9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6aafbdbe-7814-450d-a17f-cd866ebb10a2}, !- Handle
  Rendering Color 412,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {299ebf41-6c60-4275-95a4-c5f29fa74a57}, !- Handle
  Rendering Color 413,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae7fe8d5-cc19-4ff2-bfeb-8f75a850eeb9}, !- Handle
  Rendering Color 414,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d37355cb-866b-4868-8ce7-77c3f146b034}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8878369a-11fb-4708-8f85-f46e6495e4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5969c4af-5f1d-4977-b3f3-e7fe68101600}, !- Handle
  Rendering Color 415,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a82c5568-2339-48a4-a50a-7d05e54f55bd}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c50c3c-c50f-4059-901f-fb136b492402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6000b252-14cd-4d75-834f-390a09199ed7}, !- Handle
  Rendering Color 416,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {84392d03-7c8a-4578-b04e-de8db5a5d9d8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b371b06e-60dd-4424-8f6c-cf902aa3d7ea}, !- Handle
  Rendering Color 417,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {0e962374-ec9f-4975-b4de-835221b82d9a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7ebe9ac-71a6-4602-81f6-834447454800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {58eec092-a2b6-49bc-bac5-2812b9ed7153}, !- Handle
  Rendering Color 418,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {6f7c119c-40f7-4b8f-bbea-40341ff14c1e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5b2e059c-2429-4049-90c7-0f460c8b87ff}, !- Handle
  Rendering Color 419,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8022ebe-8225-4910-b9aa-c3ba4a3c59a2}, !- Handle
  Rendering Color 420,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {36743c4b-3fc6-4ecc-b002-2c24e1aa0dc2}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bbf8082-8746-4ff0-a3f0-0ea378f8a8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2e84fb6f-ef3f-4f07-a83a-666b54e1f618}, !- Handle
  Rendering Color 421,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {47807115-705e-4175-af22-4fde174fa93b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea8febfa-1faf-485f-8b7e-703f66c95fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {13b09e48-bb99-456a-9c1b-51bab214084c}, !- Handle
  Rendering Color 422,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {27a81c4e-b65f-4a6f-a529-b25d963e0ffc}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eee2f2e9-b281-4191-8b05-f578bf92b5d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707dbba3-ada4-4971-989d-29161553e060}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {98670caa-9e55-42ab-a482-337134d5eca0}, !- Handle
  Rendering Color 423,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {9fd81172-6dd0-49fc-a372-4d166f13fec1}, !- Handle
  CP02 CARPET PAD 45,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {de3a47a4-f514-46fa-83cc-b77867a86d70}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Handle
  Mech_ZN_1_FLR_2,                        !- Name
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2684b8db-8233-4942-93f1-de2c90f53065}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5225bfb-35ea-4a81-84a1-777c32900306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {52fc775b-5538-43c9-bb96-30bc996b2cdf}, !- Handle
  Rendering Color 425,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {bb43988d-b374-4c82-b8eb-ff617316608a}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc83697-ec5a-4b24-a754-e0c43b7342d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fbe87c89-3736-4cdf-a7e8-53c7810b18b1}, !- Handle
  Rendering Color 426,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {43a87187-296d-41a1-8934-0194fd893c5a}, !- Handle
  CP02 CARPET PAD 46,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {e5f0c654-57d6-4fdd-a57f-01c6e7d97b39}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1739f98a-c4a7-42a9-a17b-953cf9585574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ddd9496e-0354-4674-9870-a685733735e4}, !- Handle
  Rendering Color 427,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {920984c4-4b19-4354-858d-ac4d8f341eb7}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521f7e40-8778-4922-9050-30ace694a95d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c68330d9-5b89-4678-8c50-a27b9d3e4187}, !- Handle
  Rendering Color 428,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {cfdd21a9-0f96-4847-afa5-b0e2d7a377fa}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {83d95a3f-7ae1-44a2-ae69-793af8368aaa}, !- Handle
  Rendering Color 429,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {5d750fc8-6671-4804-ab48-6f6e8d9f477c}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f7aa58f-dc53-4652-a880-828cedb01e40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5976213f-b501-4c23-9239-7d87e2155734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7193309d-0e70-440b-8016-7c53c5e75e13}, !- Handle
  Rendering Color 430,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d85a452f-b0f8-4ed9-aef8-9e1ffceefa46}, !- Handle
  Rendering Color 431,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5f147112-6439-4160-918f-05ad7cad81f1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a7b002f7-ea4e-4638-b8cc-202153b346d5}, !- Handle
  Rendering Color 432,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fc42715-3fda-4f0b-b602-ccbe0e2ecd9d}, !- Handle
  Rendering Color 433,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {66ffd35c-32e5-46bd-a852-35ec571c24e1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2bd1fc42-6759-46b6-8ee7-34196be3a551}, !- Handle
  Rendering Color 434,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {00a60256-a540-44b1-88f2-ea6acdf33f82}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d575c5fc-e4f5-4112-8e46-610052c382d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2bed3fa8-8cac-4e7d-b1fb-89600378338c}, !- Handle
  Rendering Color 435,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {fd7f2347-5eca-4e9d-a984-7d25ca4b0ff3}, !- Handle
  CP02 CARPET PAD 47,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {151b6e42-48d3-4fc9-b327-552ff289346c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8875cf2d-4f6f-4471-8b39-4e22a930320d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {14ccfb9d-45ec-4e57-a966-69593d3c6986}, !- Handle
  Rendering Color 436,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {9adb310d-d666-47a4-b470-8755e9b5f6a4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277b2bb3-0abb-41e4-a5e6-0a79ddd4e693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {44b67413-09bc-4f39-9df9-47ab698ebb31}, !- Handle
  Rendering Color 437,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ba00d87b-db00-4c52-bf35-b17207601256}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a357d5-d456-41ee-a751-c9b452a6b8df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3f157a02-3524-4a55-bece-5957c8080b8e}, !- Handle
  Rendering Color 438,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c978523b-8c1d-45da-8910-e708410514af}, !- Handle
  Rendering Color 439,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Handle
  Bathrooms_ZN_1_FLR_2,                   !- Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5bce374f-d45d-4e87-9d30-407d6ecf4fea}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa51835-c10a-4c22-abf5-cdce49e26587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e3b3148c-9140-4d1a-b00a-009050b8340d}, !- Handle
  Rendering Color 440,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ce48da77-12ee-4f64-bd2b-434121a997c0}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 11, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7fbbe94b-56b5-4bba-99e5-9b703ec9e005}, !- Handle
  Rendering Color 441,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3516825-bf3f-4a99-bf09-e52617c61293}, !- Handle
  Rendering Color 442,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {2d8be0fc-8a01-4a24-a805-28ec278ee219}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d20d67b5-1bb3-48ee-b55c-3286585d63a2}, !- Handle
  Rendering Color 443,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {9592fe24-7fd7-410b-8c65-1f45be5fd705}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5a10fee8-7b6f-41ad-a286-af6e960f7601}, !- Handle
  Rendering Color 444,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f39c8515-7f96-4583-8ee9-965c806fb696}, !- Handle
  Rendering Color 445,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {c9610b46-e98a-4728-9389-49bb950f1a3d}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e01c8b1-c1ba-4636-a17c-79d5eeb35492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {453dcfa3-d6e9-49fc-ba75-c90bed660ae1}, !- Handle
  Rendering Color 446,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {3dadcfcc-5b26-4888-b9cb-e0e569fb67d8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7632a80-75ac-4b87-9ca3-378ff36f2d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {70cf8f04-2702-458f-83b1-18fb38cec83a}, !- Handle
  Rendering Color 447,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {57f59730-8c36-4b8d-b342-8e9be2512484}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0bc9e114-937b-49a2-8c93-addc98abac5a}, !- Handle
  Rendering Color 448,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {cd64edba-6316-4e9d-af03-eb3a5a4c2b67}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e4f35c4-babc-4619-8eb0-41a4d44d5dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {62b90d22-0fd7-498e-b947-2cbcfdb35163}, !- Handle
  Rendering Color 449,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {0da4aec0-2b3e-4ae2-a94f-1680cc92b0a8}, !- Handle
  CP02 CARPET PAD 48,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {bc85a12f-444b-4302-9eb6-ec5ae80839ee}, !- Handle
  Rendering Color 450,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b14e14d4-2254-4a68-85df-c10cb380924c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b27d8361-8e73-46d4-9228-2c01886e1aa4}, !- Handle
  Rendering Color 451,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90563bcd-2c38-4fea-9b43-1e760c46a0d7}, !- Handle
  Rendering Color 452,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {6bbf8082-8746-4ff0-a3f0-0ea378f8a8c8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36743c4b-3fc6-4ecc-b002-2c24e1aa0dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {49e76cb1-f106-4a79-b945-b608677418d1}, !- Handle
  Rendering Color 453,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e46d1260-7624-4a1d-837f-56170fa45ffc}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3bd9dd-d02a-4927-ab45-18f87c432334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5f906725-0c06-43d7-bc66-a323efda83d2}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {e1d62373-f878-48e7-ba16-48dd5facd4ab}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b804f7f6-fb55-4d47-a571-6dff40a1c276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {809aa9b2-7bde-4967-bf16-8128ab0acd14}, !- Handle
  Rendering Color 455,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {aac0d3ca-3eaf-4744-977b-78aa737d4720}, !- Handle
  CP02 CARPET PAD 49,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {565cf9b8-0f9b-413e-ad76-04b3b636652e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e7d8e16d-5703-48a0-bd30-16a950f3d267}, !- Handle
  Rendering Color 456,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {8b22b363-11c7-4c18-ae83-b783189f3733}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a60d8db1-e624-4708-bc4d-feac5cd9f519}, !- Handle
  Rendering Color 457,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfd5eff6-20ec-42e4-a0dd-39d0da5e4c4c}, !- Handle
  Rendering Color 458,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4efcc169-e526-4e7f-8e52-d2cd81237eee}, !- Handle
  Rendering Color 459,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59c9e673-e652-4101-85d6-70ba830ea4b9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1643e2-dee7-43e5-9add-3c888df42682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {0d6a8e2c-42ea-437f-bedf-ac00ad84c754}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ed37e944-2b02-4677-bb0e-5a55035b7131}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b83f66-130b-4037-91e7-5e15a5a86db4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6e902943-c980-43ae-a785-3860c683826f}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f7632a80-75ac-4b87-9ca3-378ff36f2d1d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dadcfcc-5b26-4888-b9cb-e0e569fb67d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d4169692-bb74-4cb7-8c9d-cb75ec3f5e1d}, !- Handle
  Rendering Color 462,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {7512f491-25a6-4d27-9f6d-fcadecf8591f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7ee641d1-2ebe-47f7-9736-d6142151a7df}, !- Handle
  Rendering Color 463,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {b1e2185d-751c-4751-813e-88cd437ebf90}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b690487-8ecc-4b22-8979-979aa366cebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7439718a-9e4f-410d-a48c-581018ad98d7}, !- Handle
  Rendering Color 464,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {0ece4568-4af4-4010-864a-066bdc322992}, !- Handle
  CP02 CARPET PAD 50,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {b4b82cef-e37b-43ad-80b4-2c3d4ab037f4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0751b8ae-bcae-4dd6-a3af-667105f57e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fa3dd553-af45-4baf-a25d-0270668842c5}, !- Handle
  Rendering Color 465,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {98ab93be-b9a4-4a36-b965-36e1920e60f9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78c6e80-5d98-4b19-9152-a680e3b096b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3f7971f3-7aa2-499a-b992-f1d4d8253367}, !- Handle
  Rendering Color 466,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {00d85b98-0c80-4e99-a667-66625ed2d1a2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43bee4a-5121-40ae-8f0a-cbb0242dc82a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f02dee64-d1b4-4d26-9519-6a3c2ef4085a}, !- Handle
  Rendering Color 467,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b497f377-7083-43eb-9222-2975d825631b}, !- Handle
  Rendering Color 468,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b70f6e9-06f9-4ca9-a562-21ff4bd591fd}, !- Handle
  Rendering Color 469,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e5af9a7b-a0c1-407d-82a8-44edd4354eee}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c9ab922-3eda-474a-aaa8-c96ddc009784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {24c1b8eb-49fa-471c-bf57-e6b77005dbfa}, !- Handle
  Rendering Color 470,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {48deb427-6ce8-4190-8eec-84df0b8019ab}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9aedf1f1-719a-4446-9779-16e78e10e874}, !- Handle
  Rendering Color 471,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {52842215-b3ec-4ab5-8dd1-210759ef5c70}, !- Handle
  CP02 CARPET PAD 51,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {579abb3e-4f10-443b-acc7-5b6db633929b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d6de66b-96f9-465d-9a3a-18fa4b759ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5acb54a4-f12d-4c34-9f65-4d6d2516f8ec}, !- Handle
  Rendering Color 472,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {1c88c546-6907-4945-9da8-f4050795e871}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c3a6ff6-3f53-46c0-a9c4-3350cce21c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5c7398cb-708a-47e7-bff1-6ab49f821112}, !- Handle
  Rendering Color 473,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {fbfd3291-efb9-48fd-90da-6db23ed3f706}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4e00538-af8f-445a-9827-355c85b7906b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fd0e7a75-6973-4869-8bc4-7c0a599cf4ea}, !- Handle
  Rendering Color 474,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {707dbba3-ada4-4971-989d-29161553e060}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a81c4e-b65f-4a6f-a529-b25d963e0ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {49da4330-42bd-4fe2-9f20-a5ed561be888}, !- Handle
  Rendering Color 475,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {c543c9c6-3347-4572-a930-3cc811773f3d}, !- Handle
  CP02 CARPET PAD 52,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {14dcbaca-e93e-4ef0-b7a0-f22f023974d6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9cc21a9-64d1-4834-81ee-8a7e1f482656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {db96ced6-b45c-467c-ab7e-28352763466e}, !- Handle
  Rendering Color 476,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {61f29fbb-e2b0-412b-95d4-2453a64aed3a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a2e75b6e-3bb8-4c7b-975b-a040e7da4e06}, !- Handle
  Rendering Color 477,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4b2949a-5e54-447d-99d7-38f42d20d9bc}, !- Handle
  Rendering Color 478,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87c4789c-082a-4b47-9ad9-cfdd7e5f89cc}, !- Handle
  Rendering Color 479,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {5bf51008-3c68-4e71-920c-4fc5e2f38283}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {828fd253-c347-4fda-92a4-cb29d516ac8e}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c49ea198-8fd8-407b-89f6-de7fc2e58e30}, !- Handle
  Rendering Color 480,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {14b9bdfc-ad13-4869-9322-bef14560bdad}, !- Handle
  CP02 CARPET PAD 53,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3120cb22-ec8b-40ac-8630-c87c6d207250}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2542139e-482c-4e4b-9948-d0adfff0f17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f6f2afc6-1946-4573-9f31-a2a889ba8d13}, !- Handle
  Rendering Color 481,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ed3cd4f0-0e7c-4e7b-870c-4f66e3d30be7}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106fe929-cb41-401c-a958-86e3a9b2d550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a43cb824-e410-4e62-8503-a401cd067b80}, !- Handle
  Rendering Color 482,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f8de5694-d2b1-4ccd-b18a-f5b2db59cf41}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139af7ae-4946-449d-a94f-7512826a0775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {69a384a4-79c4-46ef-a4e8-ed6d80c0f94b}, !- Handle
  Rendering Color 483,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {f657aece-0a0c-4e22-8c1e-1047d71d52cc}, !- Handle
  CP02 CARPET PAD 54,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {2910dfe7-bb79-42d5-a26f-698ba3bcd16d}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {94f6232e-444f-468a-b4b5-ed003d2938e5}, !- Handle
  Rendering Color 484,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90306a31-13d6-460c-b1b4-c6d92fe18fea}, !- Handle
  Rendering Color 485,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {4bee2345-845d-45a5-9edf-95e0d317f8d2}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac59be39-c0e1-4ba9-a26b-0427d3b21829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5516e210-fda1-48a6-8821-c135089c8640}, !- Handle
  Rendering Color 486,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05141fff-5f7a-4c31-8e2c-e0e40f98bffe}, !- Handle
  Rendering Color 487,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8e3de1c-4e80-43b2-8f58-40a9aa8474dd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fe457a1-766f-424e-b67a-a7ff4593532c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {dd48a73d-ca78-48c3-8872-5f7553de2f47}, !- Handle
  Rendering Color 488,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {74865293-465a-48a9-8722-6d73a175fcd4}, !- Handle
  CP02 CARPET PAD 55,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {f68e39a7-d84c-4226-98e3-261e1c31ecca}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {22428a55-ef84-43e9-93fd-5f8180c32304}, !- Handle
  Rendering Color 489,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {114a629b-31c4-45ae-922a-0401239ed591}, !- Handle
  CP02 CARPET PAD 56,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3e8efb7f-3b0d-47c2-8f2c-9c03bd70779e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d221cf-3257-4751-a99d-6324ee093bf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5ca927a0-9db5-4f03-ab94-dc6b38e7778e}, !- Handle
  Rendering Color 490,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {3eb3a0ed-4567-44e7-a3a3-b3e9e5d058a9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {efda4fa6-a819-4889-a890-c03f23c8d2f4}, !- Handle
  Rendering Color 491,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00276855-e5fc-4e1b-9111-76ae355dbdda}, !- Handle
  Rendering Color 492,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {62dab70a-e543-43c4-8b07-c178465ff7a1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1483001b-417b-4eca-833a-1b67388274bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cc1dc7e7-1e06-43d1-966c-cafc6865bb88}, !- Handle
  Rendering Color 493,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5da19f98-655e-437b-99df-2a473bd189d5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5e6c1506-6d73-4371-b258-85aa87b0531e}, !- Handle
  Rendering Color 494,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbaacd0f-0d48-4476-9539-15f13aec8f0b}, !- Handle
  Rendering Color 495,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f7a6227-e097-4167-ac9b-1a78c4ab6a68}, !- Handle
  Rendering Color 496,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1bfdeff-4f6d-415a-ad5a-8aadec78697f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {39f151e0-832b-4c4a-a925-f4160e417198}, !- Handle
  Rendering Color 497,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21bfb0a5-a77e-447c-a459-be3c381979bd}, !- Handle
  Rendering Color 498,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {40455f80-d8eb-4fec-8c37-b0933a2adf11}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa1fe97-67bc-4809-8d28-7bfca0ec2d7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ae3214b9-c437-4f91-9484-defe5662f470}, !- Handle
  Rendering Color 499,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {a2b39024-b141-4ef4-820c-5ab5ddefe1ec}, !- Handle
  CP02 CARPET PAD 57,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {191d4081-69f8-462d-8540-53ff433da011}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a3528f-b5b6-4206-b7fb-91697db169dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a96531d7-c3dd-42b8-b924-3d2895d249ed}, !- Handle
  Rendering Color 500,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {9ed7351b-bfc4-4d85-bc71-e7e76b242d81}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a28ebb03-48c7-443a-a1ed-32ae95199cb5}, !- Handle
  Rendering Color 501,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {437904a7-9364-4145-99b1-1368862f3513}, !- Handle
  Rendering Color 502,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {f866be69-38d8-41b2-b695-b635c0a00915}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a2cfa336-2d7e-4457-b78c-ba696ef6d3d1}, !- Handle
  Rendering Color 503,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {17b89138-8fb4-41fc-b776-51dee67fcc0b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f3578f-ef38-48d7-bb08-6fd79b4a37df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cde0e9d8-498a-451c-ac63-2ca0faca3cd6}, !- Handle
  Rendering Color 504,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b335a27e-15bd-41cf-a1d4-463f27c8f856}, !- Handle
  Rendering Color 505,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a78c6e80-5d98-4b19-9152-a680e3b096b5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ab93be-b9a4-4a36-b965-36e1920e60f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3bfaf67d-2483-45c0-bd84-bd9d8ab02688}, !- Handle
  Rendering Color 506,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {07041e20-a46a-4c6e-98fd-e9213493a59d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7b811066-e9af-40ef-8568-935e64eaf753}, !- Handle
  Rendering Color 507,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2256c66f-6030-483c-9654-c5ab69cca06e}, !- Handle
  Rendering Color 508,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {b19d0fd7-7949-4c32-9f27-6a490456811b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c6595b-9f3e-4fe5-9e0e-106b0fe6a1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eb11a468-2cdf-48ef-9410-8314d4040ded}, !- Handle
  Rendering Color 509,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {5ec0ebbd-b956-4b19-9d6f-008c5c860143}, !- Handle
  CP02 CARPET PAD 58,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {70ec8553-3a32-4f8e-aceb-51d8c3020bb6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6642ee48-b0f6-434b-8bdc-4666eb3d1228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {874225ca-8a9c-47d7-a408-d8127855d453}, !- Handle
  Rendering Color 510,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a4470494-9d15-4519-a816-79bbeb10fff6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2c4c22ff-6cb4-42ec-8fbe-3bd3c0548228}, !- Handle
  Rendering Color 511,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {191d0bf5-cf86-4f17-8142-a42321c11255}, !- Handle
  Rendering Color 512,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {231e4530-40d2-452c-8d5c-3b9e7e6076ab}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {450ce8c2-ee75-48ac-bfd0-8f5a074886d6}, !- Handle
  Rendering Color 513,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f2d026bf-a168-4708-9180-5c56a23a5a46}, !- Handle
  Rendering Color 514,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b276b82-8118-4a6c-a3e9-57b53cd6baf5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a7ba13-7b99-4d29-97c2-1796d56d59f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f9677c5b-6037-4460-bcec-a47be776d33f}, !- Handle
  Rendering Color 515,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f559b710-64e8-4b7d-98f8-0aa4cf28781a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b716c74-9d19-418f-9bb8-609adb2d04ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {66b894b2-e7f1-487d-82d3-46db56d4b357}, !- Handle
  Rendering Color 516,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {ad7d61de-1e97-4da1-a74f-0839ae795516}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {948be386-ab48-473f-a024-182a7ec776b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ce866601-e110-47f0-8003-d1b2b1bf5525}, !- Handle
  Rendering Color 517,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {e45a3b07-e5f4-4f16-aeba-d41ed83ef6ee}, !- Handle
  CP02 CARPET PAD 59,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {f860b762-2e40-45f1-afb9-4dab947ff86c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ee2c36fd-6652-4336-87a1-49847ec12dbd}, !- Handle
  Rendering Color 518,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e376f76-dc42-4799-8d27-597ecdcdebdc}, !- Handle
  Rendering Color 519,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {317f8e67-19f0-4788-8ab2-3fd83005aba2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6aa5d148-a901-42e4-bba7-879680b50718}, !- Handle
  Rendering Color 520,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {32800eef-c365-4da5-b5af-4812de1aaaaa}, !- Handle
  CP02 CARPET PAD 60,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {4d077ec9-17d3-466d-8230-9a3b43ef8ea0}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d05a74-1bee-4be3-97ab-533ad26b43d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fbb3833d-dfba-4508-92b6-9417c39380de}, !- Handle
  Rendering Color 521,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88e330c5-0579-477c-9ffd-e6c6ef379213}, !- Handle
  Rendering Color 522,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {f320d287-244a-445c-84ad-c87aaa458d3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9968ed70-0518-4d9e-b402-2e64321e655d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {69b3cc14-7412-48bb-a349-877571ccf8fb}, !- Handle
  Rendering Color 523,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3defe5c1-ae98-4151-b12e-15691f3f6701}, !- Handle
  Rendering Color 524,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {c561cfbb-0892-4c8d-aaaa-59bd822d287c}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {01862040-93e0-4ea2-b174-d29b64965e3a}, !- Handle
  Rendering Color 525,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {ac5b60ce-6bbc-4b02-8f29-5b9d72c90eae}, !- Handle
  CP02 CARPET PAD 61,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3cf91b1d-6d99-4243-bd7a-07b06fe6c111}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a9d40cf-9cb1-4b60-ad93-84300e476b68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ba8a53c5-1d44-4dd3-a86a-b394b37368b4}, !- Handle
  Rendering Color 526,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b830537b-bc5f-454b-ba82-11f7edbb9f8b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ed8c7b-7dc7-490c-a0a1-172c5c74b4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {94c0e0af-6753-4176-a83b-371b7aa4f32b}, !- Handle
  Rendering Color 527,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {f3039076-db8e-48d3-a6ce-602962562526}, !- Handle
  CP02 CARPET PAD 62,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {97d69c8f-f6a0-4b73-98b5-4b69eaafc8d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {25ac0388-ab23-469f-9395-39bf4a415a5f}, !- Handle
  Rendering Color 528,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c8b58aa-6447-48c3-a61b-028e46e066a8}, !- Handle
  Rendering Color 529,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {ac59be39-c0e1-4ba9-a26b-0427d3b21829}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bee2345-845d-45a5-9edf-95e0d317f8d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2e3068be-8408-476c-9013-6803c6dbb8ba}, !- Handle
  Rendering Color 530,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e75a9e46-2dc7-4d88-8e4f-5c784e890c6e}, !- Handle
  Rendering Color 531,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0751b8ae-bcae-4dd6-a3af-667105f57e74}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b82cef-e37b-43ad-80b4-2c3d4ab037f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4b9e7456-6090-4d73-99c9-d4ce4d2359e2}, !- Handle
  Rendering Color 532,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {054c07f8-2fcf-4533-8b23-5d1edf9f707e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e550d8a-157c-4d45-8309-6b04e39c258e}, !- Handle
  Rendering Color 533,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {91ed9cf7-0fc5-46d2-8dd6-dd9ea055873c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b5d7aa5e-d2a4-488a-9216-98edf316eb34}, !- Handle
  Rendering Color 534,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad6f9f5e-eb45-4b0d-bfb8-a771f981301a}, !- Handle
  Rendering Color 535,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {929549f2-1e32-4ce8-a9a3-eb87fddba269}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b6de80-1ce8-46d5-a8cf-db7afbd49688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cc933542-3117-4a9a-897e-d64b4ff7dc72}, !- Handle
  Rendering Color 536,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {2fe457a1-766f-424e-b67a-a7ff4593532c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e3de1c-4e80-43b2-8f58-40a9aa8474dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {415f576e-11f4-41f2-802a-75765fafdaec}, !- Handle
  Rendering Color 537,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {e5947c1d-b3eb-4d8a-acf6-603d2434344d}, !- Handle
  CP02 CARPET PAD 63,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {cef16ff1-1f19-4c32-8b03-0d2f77fc4d3e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {49fdb1c8-cc47-48bf-bf44-900b8b807bc9}, !- Handle
  Rendering Color 538,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3253d86-3136-498c-a28e-5658776d8c83}, !- Handle
  Rendering Color 539,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {217270ca-90da-4193-a1b2-9416f5ad892d}, !- Handle
  Rendering Color 540,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a23bb51e-1a5c-4b9a-bf9d-e7da10c537ab}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57313e4d-f8c3-42ee-ba2c-a195ae1f2c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {02a4623e-bda4-4421-9d51-34c943f87898}, !- Handle
  Rendering Color 541,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {237f7c6d-5f66-4599-88be-2c1e77efca8a}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6dd754ce-e28b-49a2-a1f3-181eeaefd4fb}, !- Handle
  Rendering Color 542,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b90011c-67f8-4e89-87bf-b5ae2bdee603}, !- Handle
  Rendering Color 543,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {f21ec02a-9a5f-4c82-9f1c-5c9811954320}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {acb11850-4d57-46d9-8326-de2c6ef89159}, !- Handle
  Rendering Color 544,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {e877aa95-5208-4c52-9c66-87055ce5489f}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e069cc1-d836-4481-8fa3-cb9f3fa533af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f3fffbbe-33b4-4c20-88b3-159757f400b9}, !- Handle
  Rendering Color 545,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {d7633f5b-8a73-4fb5-913e-f5b479c2e9f6}, !- Handle
  CP02 CARPET PAD 64,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {3f5e4c7f-e352-4553-a925-8b88b84a742a}, !- Handle
  Offices_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {991923b0-f045-4cb9-bedf-d4006c0db574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f65d3a4b-a18f-46ba-9c18-f8dad60e2126}, !- Handle
  Rendering Color 546,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {477f729c-db67-4d4f-81c8-d9cbaa8d4b11}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3a0ac0c3-ba1c-4470-a85a-4e5136039199}, !- Handle
  Rendering Color 547,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc3dc95a-106a-4456-b637-e400a09b8a60}, !- Handle
  Rendering Color 548,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1472e201-cef1-4414-b092-ec3463b98c39}, !- Handle
  Rendering Color 549,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  {08458baa-26d5-4480-9aa6-18176db829b9}, !- Space Type Name
  {3523bbd0-b102-460a-8880-ac50715aaaba}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dbcfa01b-3d14-4042-b6eb-45cd2f49f9ed}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8b8da7-4424-4d9b-91c7-8532ea179d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {1993b1cb-e696-4286-9f7b-7fab870b1c0c}, !- Handle
  Rendering Color 550,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {c5a810b0-e287-47f6-b267-53e13b420d54}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f98b9582-40cf-4f9c-aff9-bfaaa2ab0083}, !- Handle
  Rendering Color 551,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dd48674-c8a5-46b0-b913-6cfe9978a7a3}, !- Handle
  Rendering Color 552,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {08c48ca0-a3d8-4844-8e37-d20eef35ae6c}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f5d7c0-5639-44e5-abdc-b51c9e11d678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cbcca3bf-157b-43f7-9db4-d4dba27ae154}, !- Handle
  Rendering Color 553,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {97ed8c7b-7dc7-490c-a0a1-172c5c74b4e8}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b830537b-bc5f-454b-ba82-11f7edbb9f8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {698088a2-bbc7-4b62-b044-decd12897ec2}, !- Handle
  Rendering Color 554,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {2977289f-3a69-4259-bda0-d6c010ece1af}, !- Handle
  CP02 CARPET PAD 65,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5871ad13-5581-4452-8252-daeb72b59428}, !- Handle
  Rendering Color 555,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {1739f98a-c4a7-42a9-a17b-953cf9585574}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5f0c654-57d6-4fdd-a57f-01c6e7d97b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {274a0507-407f-4aa4-8aac-2c2e8bc8005d}, !- Handle
  Rendering Color 556,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {13a2baaa-4e5a-4369-a9b8-9c3e2075b876}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2fc2afe3-9ab3-4288-bc5b-e98acd499fc8}, !- Handle
  Rendering Color 557,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f106f38c-b1f4-4eda-8d5c-690f2b1cfadb}, !- Handle
  Rendering Color 558,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {139af7ae-4946-449d-a94f-7512826a0775}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8de5694-d2b1-4ccd-b18a-f5b2db59cf41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8c5d8511-f451-4f7d-9337-45e534b2728d}, !- Handle
  Rendering Color 559,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {0af787bc-aa09-46f8-bedb-559a5046fb84}, !- Handle
  CP02 CARPET PAD 66,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {ce205249-074d-45f6-84d8-efbf137d4e2b}, !- Handle
  Rendering Color 560,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Building Story Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6de1b374-d67c-4efc-88b6-f2667074ec16}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c611097-57b2-4863-ac01-4a1262cd12f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f65c8dc4-9ad9-4d84-b550-b8cb0206c605}, !- Handle
  Rendering Color 561,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {db388024-9a5f-4c59-913a-f02e33ee4ad7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b7c50d53-dd04-40ef-86c3-5600249b7416}, !- Handle
  Rendering Color 562,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {54ea2521-93b6-435a-99e5-1fb1b43ad458}, !- Handle
  CP02 CARPET PAD 67,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {abc9cd07-45eb-4b54-92c0-a1f505341a0e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {2d12bef9-a7e3-41cc-85af-54d7317af6fa}, !- Handle
  Rendering Color 563,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5d029f1-dbe0-4982-8b62-db32aeed5de8}, !- Handle
  Rendering Color 564,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {58a7bca4-813f-4f85-84c7-fdd0c4eb9875}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba8e9f4-9756-47ce-a0e7-8cbdb177952a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {071cca47-0bed-4a3e-b112-51748587f737}, !- Handle
  Rendering Color 565,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {98ee292c-d522-4c70-9dd0-adcc526ea2f8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a807e24a-a64c-4e75-84f9-22dc41f4de5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6f7a5501-1660-4567-bb65-15644af9dd1a}, !- Handle
  Rendering Color 566,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {d575c5fc-e4f5-4112-8e46-610052c382d1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00a60256-a540-44b1-88f2-ea6acdf33f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eff20730-8a61-4028-80f7-d304df94ba44}, !- Handle
  Rendering Color 567,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {f2d0eb7a-719c-48ca-9fe3-9d7ce1ffc026}, !- Handle
  CP02 CARPET PAD 68,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Rendering:Color,
  {61576c5a-709e-40a2-adaf-8078781ec7c6}, !- Handle
  Rendering Color 568,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Space,
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Building Story Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8acbe72-9c0d-4851-a33d-ea4a0878e08a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {908a5f1d-4dcb-4c5d-9977-4c04fc715dfa}, !- Handle
  Rendering Color 569,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {f4a0cb4c-e526-44b8-a39c-a7d6e4479237}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {279be23e-44a3-4b03-b79c-473a8590dfc7}, !- Handle
  Rendering Color 570,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {ce63a23c-c16f-4ce5-b2dc-571adae4bc8c}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4710574c-4fb6-41a4-a703-f98666c5df0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f9298ed5-1628-4c27-9c3e-91b99b1de1f4}, !- Handle
  Rendering Color 571,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b45b1cdd-7851-4a4f-a568-1e8bc2672f3a}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0767f5-5e84-45fb-b3ae-938945b52d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {bb66b87c-196a-4a12-9336-952bc3b2ea5a}, !- Handle
  Rendering Color 572,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {dbb5c8f5-a8c0-465b-bbe4-bb4f4d5085dc}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9c1cc0ea-6569-43b1-872b-3c9eb57144c3}, !- Handle
  Rendering Color 573,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1ece3e2-c8cc-4ec2-a158-9b27bc92c757}, !- Handle
  Rendering Color 574,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {8878369a-11fb-4708-8f85-f46e6495e4e8}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37355cb-866b-4868-8ce7-77c3f146b034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b6c0da82-32e1-4994-8ef0-2fc8d6ec25f9}, !- Handle
  Rendering Color 575,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {f2a357d5-d456-41ee-a751-c9b452a6b8df}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba00d87b-db00-4c52-bf35-b17207601256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {e88c2a7a-c909-4a2a-85e1-58c31e12348c}, !- Handle
  Rendering Color 576,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {daa51835-c10a-4c22-abf5-cdce49e26587}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bce374f-d45d-4e87-9d30-407d6ecf4fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {ccd81a2b-1a23-4511-bb86-ea475ba35826}, !- Handle
  Rendering Color 577,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {5976213f-b501-4c23-9239-7d87e2155734}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d750fc8-6671-4804-ab48-6f6e8d9f477c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4b3db994-5aef-40a9-9275-1cd28e9c800b}, !- Handle
  Rendering Color 578,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {a588b40c-be02-44f0-a1f2-6dbe4ec8944b}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c974a342-c262-46ef-b113-425e4835199d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a937da49-ac5b-4ab8-8f8f-5b2dd0da3041}, !- Handle
  Rendering Color 579,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {1672f526-7f05-4781-8639-de17d1122ba1}, !- Handle
  CP02 CARPET PAD 69,                     !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {efaef27d-b55c-4b72-acdc-36171eba425e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {74fefbdf-62b2-483b-8848-8b4b01202b31}, !- Handle
  Rendering Color 580,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e9f80ac-3c91-4846-9479-1ed4aaee850a}, !- Handle
  Rendering Color 581,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Surface,
  {3a0753c7-7942-441b-9051-d2297314ff6b}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbeb9d6b-2da8-4a70-967d-bc986d86daa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {25306f2c-9d75-4310-af8b-7713fb3af712}, !- Handle
  Rendering Color 582,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {18726348-edaf-460e-a625-f3cea09a44e9}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4fd42c-be6c-4c84-aaac-c6dcfb4842f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {82b111ab-6434-4327-9a86-5dca1e60b1e2}, !- Handle
  Rendering Color 583,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Surface,
  {b9625f4c-8c7b-465a-b319-062f08c05493}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e74488-9e27-42c9-886d-03a9d211dbe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13317b52-40fe-4f78-888f-13816ab519a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {fa8a3bad-88e0-4fee-87ab-8a7baee45a4f}, !- Handle
  Rendering Color 584,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94fa7fd5-52aa-47ea-a3de-b292045e166e}, !- Handle
  Rendering Color 585,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:ClimateZones,
  {82a5ac22-6a14-4b84-b8f6-173f246f798a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {408d11e4-6d6d-40ea-9f42-5738bb654ddb}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {92a9ba61-f06b-4279-a612-ac351a1730a2}; !- Handle

OS:RadianceParameters,
  {22c62f62-39ad-487c-bd37-ffe08553c4d0}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {b1ff6fcb-b609-407d-b5fe-03c3e916f416}; !- Handle

OS:Sizing:Parameters,
  {4f35a5d7-30e0-43d4-874f-f393aad3687b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {195aa67e-5c7d-4c41-bd5b-b2e577448be0}; !- Handle

OS:Timestep,
  {e876413b-ae72-43d6-9fe7-c11f7453f33e}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {64c4166d-5a3c-4e8c-afe1-9f99b2885303}; !- Handle

OS:ConvergenceLimits,
  {e055a970-490e-48d1-9aad-4675f156e446}; !- Handle

OS:ShadowCalculation,
  {68b40975-e810-45d0-bc8b-90eb653bf619}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5a628b94-7063-4f2e-9238-eb11c47d4e8b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {dd550347-0319-4c67-ae41-e6b0ccc6c475}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {513ca285-7555-407d-aae5-f43995277db3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {4f9fed01-93d5-4289-9b25-f5e6c49fe08b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {5f7bc728-0aec-44c2-adcb-3f5e2e19ad92}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6ea7e556-6ed6-4ef3-8358-0a9ba044b70e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {447a4bee-43c0-4021-8428-bfe5972c798b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ThermalZone,
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee92b184-1d3d-462c-9969-75cdab3b5ca9}, !- Zone Air Inlet Port List
  {f3d7ea6b-5ac3-45f9-9719-ccc6d08532a8}, !- Zone Air Exhaust Port List
  {ef88bf92-447b-4372-8028-7296594fdfff}, !- Zone Air Node Name
  {103ed13c-caa8-4518-be99-951386f8f8b5}, !- Zone Return Air Node Name
  {8992c794-32a6-4bfd-a5ed-e1124b609319}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a258f642-f6d9-4feb-a411-1b172818b943}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e17e2d0d-5014-4f37-b624-7f1118115eb8}, !- Handle
  Node 1,                                 !- Name
  {ef88bf92-447b-4372-8028-7296594fdfff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef88bf92-447b-4372-8028-7296594fdfff}, !- Handle
  {9a896b6c-0a8d-40c0-8150-07945a942249}, !- Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Source Object
  11,                                     !- Outlet Port
  {e17e2d0d-5014-4f37-b624-7f1118115eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee92b184-1d3d-462c-9969-75cdab3b5ca9}, !- Handle
  Port List 1,                            !- Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- HVAC Component
  {627ef055-880b-4528-9d66-818587af5344}, !- Port 1
  {da034763-2b20-4f9f-a533-590f8a885838}; !- Port 2

OS:PortList,
  {f3d7ea6b-5ac3-45f9-9719-ccc6d08532a8}, !- Handle
  Port List 2,                            !- Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- HVAC Component
  {ecc77226-5d3f-4315-9a32-4638fb34c32e}; !- Port 1

OS:Sizing:Zone,
  {f48828e3-a9fd-490f-9a81-dfd414baa567}, !- Handle
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85e11917-8f30-49de-842e-8932d3c874ed}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Thermal Zone
  {385d9e94-ad07-4bd1-846f-627c46d79176}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3578c8ba-4584-443e-8f9d-116cbe6865dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7aff6282-dc2e-441a-9830-8f002988590f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d024059-54fe-4d06-a794-3efeb449b8c7}, !- Zone Air Inlet Port List
  {47c72c51-2c57-46fb-9fb8-e6943affcd79}, !- Zone Air Exhaust Port List
  {f86ba1c1-5399-4b54-bbec-ba1fc325a4d2}, !- Zone Air Node Name
  {c3722c8a-df6f-44af-98bf-6c4b02fea636}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80a442da-4d5b-4726-afca-08301701d0de}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aec62744-4e86-4c7e-a9f7-240a84687477}, !- Handle
  Node 2,                                 !- Name
  {f86ba1c1-5399-4b54-bbec-ba1fc325a4d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f86ba1c1-5399-4b54-bbec-ba1fc325a4d2}, !- Handle
  {f4231687-63ea-43f8-9ab2-687a096c9377}, !- Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Source Object
  11,                                     !- Outlet Port
  {aec62744-4e86-4c7e-a9f7-240a84687477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d024059-54fe-4d06-a794-3efeb449b8c7}, !- Handle
  Port List 3,                            !- Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- HVAC Component
  {19951e4b-bf54-41aa-bfa0-f5f3e6e8a298}, !- Port 1
  {a873ae25-443f-4f2f-bb3d-fca66b7488a3}; !- Port 2

OS:PortList,
  {47c72c51-2c57-46fb-9fb8-e6943affcd79}, !- Handle
  Port List 4,                            !- Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- HVAC Component
  {a1f91916-fbed-4d50-aca5-99588ba9848e}; !- Port 1

OS:Sizing:Zone,
  {22de54bf-bb42-4459-a5a8-afbbc1e97947}, !- Handle
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e2ef20d-8dd2-48dd-b972-ba6e48317d66}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Thermal Zone
  {0a35b9d7-5d94-4873-816f-232cad168acd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {97383381-9a56-43dd-8519-dbc144f6573d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {337d9321-85ba-4f26-b5ec-9ca043a6b498}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f3efbaf-910f-4b11-a050-5b024c9d47b3}, !- Zone Air Inlet Port List
  {3f884c12-8f16-4095-a08b-2b38f612a025}, !- Zone Air Exhaust Port List
  {5e9e63ca-68a5-45df-88c5-179e9ac05705}, !- Zone Air Node Name
  {fbca26ee-21cc-4151-a38c-9040714d3a57}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4fb1080-caf8-42c0-bf6a-bfd60ddd2eeb}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {827a50c0-8839-4edf-85e5-41d61f1bc440}, !- Handle
  Node 3,                                 !- Name
  {5e9e63ca-68a5-45df-88c5-179e9ac05705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e9e63ca-68a5-45df-88c5-179e9ac05705}, !- Handle
  {594194d8-d64a-4718-8597-56917b1bf5c2}, !- Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Source Object
  11,                                     !- Outlet Port
  {827a50c0-8839-4edf-85e5-41d61f1bc440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f3efbaf-910f-4b11-a050-5b024c9d47b3}, !- Handle
  Port List 5,                            !- Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- HVAC Component
  {dba663c8-ca43-461f-97ce-f100170aeeb0}, !- Port 1
  {3bb08905-c795-46fc-abb9-79c317b7a02a}; !- Port 2

OS:PortList,
  {3f884c12-8f16-4095-a08b-2b38f612a025}, !- Handle
  Port List 6,                            !- Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- HVAC Component
  {fd4f2b50-28a1-4331-aeb8-83f6da149660}; !- Port 1

OS:Sizing:Zone,
  {232b3306-81fd-4eb2-969b-5bc74b91911b}, !- Handle
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d81c302e-11c6-4af4-985b-e240ac76a453}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Thermal Zone
  {c9d508a2-15a5-4412-b815-41536d5b9f6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e1494f1f-9659-4f8c-ba6b-d0ecea15431b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3487b82a-6347-4619-9e4e-f5c160d44f39}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17d3a3e6-9974-4ed8-9377-27c03a4a993e}, !- Zone Air Inlet Port List
  {64112783-6403-4119-a7d8-457df3b75376}, !- Zone Air Exhaust Port List
  {67072faf-4787-4506-add8-c616dca9e54e}, !- Zone Air Node Name
  {19aa4214-922a-4608-91b9-5282f4b71979}, !- Zone Return Air Node Name
  {b93a9e3f-b835-4e64-8b9a-eede2b0cd68d}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48cbc3fb-ae7a-4836-ac73-6e4f78064868}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0b7541-0583-4738-8c47-8dab9ceb6a30}, !- Handle
  Node 4,                                 !- Name
  {67072faf-4787-4506-add8-c616dca9e54e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67072faf-4787-4506-add8-c616dca9e54e}, !- Handle
  {3a21571f-d9cc-45ea-9cfe-11c71a34ff91}, !- Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Source Object
  11,                                     !- Outlet Port
  {8d0b7541-0583-4738-8c47-8dab9ceb6a30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17d3a3e6-9974-4ed8-9377-27c03a4a993e}, !- Handle
  Port List 7,                            !- Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- HVAC Component
  {7eefab37-0781-4433-99ef-947984a8ebcf}; !- Port 1

OS:PortList,
  {64112783-6403-4119-a7d8-457df3b75376}, !- Handle
  Port List 8,                            !- Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}; !- HVAC Component

OS:Sizing:Zone,
  {1ffaaac1-1fba-4a8c-bd59-95af39211b9b}, !- Handle
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b310ea54-1979-4c45-8574-02f5d094f1e2}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Thermal Zone
  {d9f49485-1cfc-4ef0-a49d-dc49f355f82d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af6986db-9042-4c49-8c72-cc70b483b39b}, !- Zone Air Inlet Port List
  {3113dfc9-9733-4fc2-8be1-7596f63658f0}, !- Zone Air Exhaust Port List
  {dcb0cf33-2a67-4e8e-86a1-bab2565d52a4}, !- Zone Air Node Name
  {3f4b2f74-832e-4cac-96a9-f410e58fcb80}, !- Zone Return Air Node Name
  {667fdbca-9d0c-46bd-9000-12ea4a8496d8}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63577f42-1141-4a2d-9ff7-c0af7af9ed02}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a4404f5-73e6-452a-ae47-0b9aad0f1f21}, !- Handle
  Node 5,                                 !- Name
  {dcb0cf33-2a67-4e8e-86a1-bab2565d52a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb0cf33-2a67-4e8e-86a1-bab2565d52a4}, !- Handle
  {36085daf-39d9-4596-835d-c0b2377dfd21}, !- Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Source Object
  11,                                     !- Outlet Port
  {1a4404f5-73e6-452a-ae47-0b9aad0f1f21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af6986db-9042-4c49-8c72-cc70b483b39b}, !- Handle
  Port List 9,                            !- Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- HVAC Component
  {722b67c3-3899-49f0-8164-5532ce2695f2}; !- Port 1

OS:PortList,
  {3113dfc9-9733-4fc2-8be1-7596f63658f0}, !- Handle
  Port List 10,                           !- Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}; !- HVAC Component

OS:Sizing:Zone,
  {724a06ab-10c5-4789-9f0a-3b1fc30ea715}, !- Handle
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e75c6522-e09d-49f5-9ffa-2ab7c1689530}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Thermal Zone
  {4b8d53ca-c701-45f9-a877-f83c527b9319}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b929384b-14f8-448e-be9a-b742e5613d66}, !- Zone Air Inlet Port List
  {e8422302-7621-4b90-88e2-328f211bfc54}, !- Zone Air Exhaust Port List
  {572344ff-604f-405e-88bd-be248b8c367b}, !- Zone Air Node Name
  {87e4ccf9-327a-4f1b-9048-d3172574a559}, !- Zone Return Air Node Name
  {0db493f1-6c20-44d8-8b65-f35a59107294}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5f515e4-aff8-4b07-ade4-c014888a94d9}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9282c0fc-0b3d-4f7b-886c-42c4db7e5fba}, !- Handle
  Node 6,                                 !- Name
  {572344ff-604f-405e-88bd-be248b8c367b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {572344ff-604f-405e-88bd-be248b8c367b}, !- Handle
  {3064ec5d-f572-4214-a8f9-bec6f2ecb97c}, !- Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Source Object
  11,                                     !- Outlet Port
  {9282c0fc-0b3d-4f7b-886c-42c4db7e5fba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b929384b-14f8-448e-be9a-b742e5613d66}, !- Handle
  Port List 11,                           !- Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- HVAC Component
  {99892534-c205-45d0-ace6-ecda5d64e736}, !- Port 1
  {c8ebd8f4-22dd-4acb-ac15-fabbccd19312}; !- Port 2

OS:PortList,
  {e8422302-7621-4b90-88e2-328f211bfc54}, !- Handle
  Port List 12,                           !- Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- HVAC Component
  {90de8c6f-0d56-4052-bac5-1b96f2cfa208}; !- Port 1

OS:Sizing:Zone,
  {24e5704d-35b2-4432-802c-471d16f7f95a}, !- Handle
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {306a8f08-78ae-4a37-a061-59bdba0b6aaf}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Thermal Zone
  {8be73cd7-3777-450f-88be-8bd96a03cb5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {91efee79-4d5b-4093-b01d-99b43f25b63a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {44b67fec-363d-451b-8190-c37c9d8d4434}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c327162-efa4-4f54-9863-fd71e36ab492}, !- Zone Air Inlet Port List
  {27e0753c-8ac3-48d0-8430-26f8e72c5299}, !- Zone Air Exhaust Port List
  {32d79acd-c4c2-4f60-8bba-776c56e91f52}, !- Zone Air Node Name
  {98ea891c-a94f-408d-a84f-f8214e3cafb0}, !- Zone Return Air Node Name
  {d029c236-f5e6-4e31-95f2-ac87d980526b}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a333bf0-45e5-4508-8671-f0f8d5cb88d4}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38e1570c-eec0-424d-9420-dc237662ebb0}, !- Handle
  Node 7,                                 !- Name
  {32d79acd-c4c2-4f60-8bba-776c56e91f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32d79acd-c4c2-4f60-8bba-776c56e91f52}, !- Handle
  {688b2539-958b-41e0-a1cb-0d543f56f4c3}, !- Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Source Object
  11,                                     !- Outlet Port
  {38e1570c-eec0-424d-9420-dc237662ebb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c327162-efa4-4f54-9863-fd71e36ab492}, !- Handle
  Port List 13,                           !- Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- HVAC Component
  {695ba656-e3c6-4063-9071-6aaa71f99140}, !- Port 1
  {b0bbe2f3-1db7-48bf-93e4-c70a7fb461ca}; !- Port 2

OS:PortList,
  {27e0753c-8ac3-48d0-8430-26f8e72c5299}, !- Handle
  Port List 14,                           !- Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- HVAC Component
  {5eb04e22-80e7-40a0-a9b3-9f8400d1ed96}; !- Port 1

OS:Sizing:Zone,
  {f94504e4-48ee-4389-a2b5-b7229be5c4bd}, !- Handle
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2889da7a-bbba-4264-b143-c010b7d31223}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Thermal Zone
  {653e30ea-118d-4f20-b03d-0841da5aa303}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38957091-0dcf-4cab-804f-bac524daee2c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {391f65d1-1ea1-4b88-8203-27fbf07411f9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3a50374-0eb0-4ab5-8a9e-e3849bf28f40}, !- Zone Air Inlet Port List
  {dd36e499-f95a-40ab-b884-6ef5344a70cb}, !- Zone Air Exhaust Port List
  {1e0d000f-5bf3-4929-916c-46219436c93a}, !- Zone Air Node Name
  {294878ab-2496-404d-ac8c-01d68b80220e}, !- Zone Return Air Node Name
  {8d1f5ff5-5900-46d6-b7b0-56b821afde68}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd402feb-9733-422b-a04b-83d0a09fb29b}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c4cd60f-5d90-481d-b6e1-cac392bc0a92}, !- Handle
  Node 8,                                 !- Name
  {1e0d000f-5bf3-4929-916c-46219436c93a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0d000f-5bf3-4929-916c-46219436c93a}, !- Handle
  {cdb88168-52f4-4c72-90e6-92d6e360b141}, !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Source Object
  11,                                     !- Outlet Port
  {1c4cd60f-5d90-481d-b6e1-cac392bc0a92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3a50374-0eb0-4ab5-8a9e-e3849bf28f40}, !- Handle
  Port List 15,                           !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- HVAC Component
  {89529b84-5d8c-4e7c-a494-743ea01152ed}, !- Port 1
  {478c55f6-50d6-41bd-af2b-e10b61a9843b}; !- Port 2

OS:PortList,
  {dd36e499-f95a-40ab-b884-6ef5344a70cb}, !- Handle
  Port List 16,                           !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- HVAC Component
  {239d1ffb-9050-4220-a12e-5d99a00fac4a}; !- Port 1

OS:Sizing:Zone,
  {5d9b3f70-60c1-4e26-a989-52fc38fdfdfe}, !- Handle
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a57c0132-30d2-4f43-9e81-02aa236ed660}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Thermal Zone
  {1970bb7c-59ab-4a60-80b6-3c655fa94e00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a081d76-c9fc-4919-be81-a26e1bbce78d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1f8865a0-56f9-4301-a1d0-93a2daaf8366}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Zone Air Inlet Port List
  {a47c9ae5-d659-484f-a1eb-f535bc54f5c6}, !- Zone Air Exhaust Port List
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Zone Air Node Name
  {2ee92594-73cc-477b-a46d-3016d02e2ee7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4d84ce6-1f76-46c6-a6d2-60b34402f553}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {379cdad0-89e1-40bd-a810-79b693adce8f}, !- Handle
  Node 9,                                 !- Name
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578fe49b-8d00-4679-9e4b-e582f5bec7f1}, !- Handle
  {3000dcc8-5829-4aa3-b5e7-ce2117e3affb}, !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Source Object
  11,                                     !- Outlet Port
  {379cdad0-89e1-40bd-a810-79b693adce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Handle
  Port List 17,                           !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- HVAC Component
  {6c56abc4-838b-4365-b902-180291b787a9}, !- Port 1
  {812b91d4-ee11-434a-a219-0757a65d4235}; !- Port 2

OS:PortList,
  {a47c9ae5-d659-484f-a1eb-f535bc54f5c6}, !- Handle
  Port List 18,                           !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- HVAC Component
  {bd1d8554-c082-44e2-a072-4e7546f16ad7}; !- Port 1

OS:Sizing:Zone,
  {fdc2cf25-dde3-480e-9e6c-f686313fe3ba}, !- Handle
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3978b6f-d416-4efe-b2a8-6ce8fa9c19cf}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Thermal Zone
  {1fdc88cf-b594-47d8-8dd8-17b4dc516b6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18a571eb-8cbf-4d90-b02b-4245219e0a98}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ab8323d1-b339-42bc-a6a5-a69cb1d10386}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Zone Air Inlet Port List
  {cc040e98-4bff-44b6-a0eb-5d32a05bbb21}, !- Zone Air Exhaust Port List
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Zone Air Node Name
  {b20c3e0b-6a50-4d2f-9e90-86e6ce618e82}, !- Zone Return Air Node Name
  {3f666ad1-0d7d-43db-a102-f3bd8aac9420}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1c1f436-29fd-41da-b631-566e51bee1e1}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edce2d4f-0682-47aa-a131-4743d7da2ab0}, !- Handle
  Node 10,                                !- Name
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3e8edf2-3e95-4e79-911f-861fa53242bc}, !- Handle
  {d22e3df1-e188-44ea-bb4a-8bb5e5865c4d}, !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Source Object
  11,                                     !- Outlet Port
  {edce2d4f-0682-47aa-a131-4743d7da2ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Handle
  Port List 19,                           !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- HVAC Component
  {e564601e-db51-4453-b2e6-132ddab85108}, !- Port 1
  {72b86ae6-afee-4620-874e-99d679a012b1}; !- Port 2

OS:PortList,
  {cc040e98-4bff-44b6-a0eb-5d32a05bbb21}, !- Handle
  Port List 20,                           !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- HVAC Component
  {50948a23-2a18-4d34-8833-382121137e35}; !- Port 1

OS:Sizing:Zone,
  {4a6049bd-29c1-4066-ab0f-192f119bac26}, !- Handle
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e44153ee-a507-4c5a-adbf-55ef2c30a680}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Thermal Zone
  {ce1c5503-cd5e-443b-afcd-9bf2578490f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {65ad6f4d-83a5-455f-aa15-826d5953f649}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {58b810b1-c84d-4ceb-be4c-09ad9211e9a5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Zone Air Inlet Port List
  {04694f7c-1266-407e-b874-3f9783180133}, !- Zone Air Exhaust Port List
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Zone Air Node Name
  {d4630874-5f45-4675-ab94-ce9fcf56da46}, !- Zone Return Air Node Name
  {7502d1a1-2e8a-4729-acf5-439d171bd794}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0ce27d6-6b4c-4a6c-931d-9d417e89cab5}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbd21f0b-8c58-4255-8fc6-e2b32f4d97b3}, !- Handle
  Node 11,                                !- Name
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44040af1-fc86-417a-af29-1f281b437e48}, !- Handle
  {fad317c4-9af7-477f-b70c-9bf4bb11bf69}, !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Source Object
  11,                                     !- Outlet Port
  {bbd21f0b-8c58-4255-8fc6-e2b32f4d97b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Handle
  Port List 21,                           !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- HVAC Component
  {745895da-08ba-4eaf-a065-f4b60f44ff36}, !- Port 1
  {103bd918-bd3a-4b69-bd13-c8e982b29246}; !- Port 2

OS:PortList,
  {04694f7c-1266-407e-b874-3f9783180133}, !- Handle
  Port List 22,                           !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- HVAC Component
  {16f7659d-c2a7-4a8a-a889-245f86d68731}; !- Port 1

OS:Sizing:Zone,
  {6c26ee6a-d428-4df2-acc0-dead9f833265}, !- Handle
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15136b82-02a1-4134-a74c-53c8b404241a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Thermal Zone
  {308af195-abc4-40c2-9f29-17f0e6f376b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {43cbd9eb-58df-4648-a2b6-6d596a000c21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {dfe14a5e-a346-4ae3-903b-a0c50b285e60}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Zone Air Inlet Port List
  {9d30519b-39b0-42af-8363-43cd407863cc}, !- Zone Air Exhaust Port List
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Zone Air Node Name
  {5a030426-e348-487b-8b45-3be5f03876d6}, !- Zone Return Air Node Name
  {7ac4bc45-44ef-47b7-98fe-8c71ac698401}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb6581f7-ff6d-4ca9-ad17-29582d5e2106}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {460b9563-fcea-4cf4-a379-3209c6a1d261}, !- Handle
  Node 12,                                !- Name
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89e2f8f7-5396-4d08-8b0e-e762f5cb6ff6}, !- Handle
  {ec34cae0-5f96-4d3e-ba13-6841eceb8cf8}, !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Source Object
  11,                                     !- Outlet Port
  {460b9563-fcea-4cf4-a379-3209c6a1d261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Handle
  Port List 23,                           !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- HVAC Component
  {a84a3c7b-d43f-41a8-a60d-759fce48a45d}, !- Port 1
  {171dd41a-6e7c-4ff7-b6ff-2c80fa62552a}; !- Port 2

OS:PortList,
  {9d30519b-39b0-42af-8363-43cd407863cc}, !- Handle
  Port List 24,                           !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- HVAC Component
  {243ebf62-43a6-479d-ab2f-9ca6cce6286d}; !- Port 1

OS:Sizing:Zone,
  {02b6a3ca-5e90-41a6-b3a9-f24b09e6e4b6}, !- Handle
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ae5b192-e0e8-4c66-aada-765f1f35660a}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Thermal Zone
  {d228185a-bd80-4338-abe2-aeebb62de364}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4f20b282-ccb5-42ee-805f-ac9da54ed7b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {08258d9d-dbb0-4222-8517-0f6b35748f8a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Zone Air Inlet Port List
  {3a702bad-ae97-41ce-b663-2aae6f5053f3}, !- Zone Air Exhaust Port List
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Zone Air Node Name
  {355d1468-4e1f-4bc2-8972-02277f81a036}, !- Zone Return Air Node Name
  {927be126-2119-4bcc-9f77-1c992fa960f0}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76049b41-d50a-48d1-8d54-de2666ed0972}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e7d3990-bb74-4cb7-ac7f-8e9fb09eec55}, !- Handle
  Node 13,                                !- Name
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab8dc1bb-2905-480a-8f12-c62dfe2d09cc}, !- Handle
  {9c5afe06-9435-4c9b-844e-49aa13f1cd70}, !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Source Object
  11,                                     !- Outlet Port
  {6e7d3990-bb74-4cb7-ac7f-8e9fb09eec55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Handle
  Port List 25,                           !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- HVAC Component
  {4de8b22f-aec0-4e10-a7b3-505672fd1cd1}, !- Port 1
  {062dfc42-16c8-49ed-a0ad-c6afd49400a8}; !- Port 2

OS:PortList,
  {3a702bad-ae97-41ce-b663-2aae6f5053f3}, !- Handle
  Port List 26,                           !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- HVAC Component
  {79c9d0c6-0d5f-4366-bd04-916918d276c0}; !- Port 1

OS:Sizing:Zone,
  {7f3638e7-e171-4e6b-a9e0-42dc64a58050}, !- Handle
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01e9d06c-a6cd-4fbc-a614-768fad955923}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Thermal Zone
  {59105e3f-713c-4e9a-b11d-741033cd3843}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fa3f60ab-aecc-45ba-82c7-7f079000289f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4956b694-c01e-41f4-9ade-810efcf4f8c6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Zone Air Inlet Port List
  {fdd83d55-c931-4a25-89cb-5b30854a4344}, !- Zone Air Exhaust Port List
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Zone Air Node Name
  {aad501ea-3240-413e-bf48-3c5ac550725d}, !- Zone Return Air Node Name
  {cedbaa5d-bc63-4db5-85da-3faf272fd0ce}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fc793e4-402f-48db-8a26-1d7a5aa30d6b}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37e79503-c3dd-4b63-bb79-d5b21f1332b3}, !- Handle
  Node 14,                                !- Name
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20d595e4-4f17-4ed5-80d3-14296d4d08ed}, !- Handle
  {3449ecfb-f162-42d1-9c13-74b643ce6f67}, !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Source Object
  11,                                     !- Outlet Port
  {37e79503-c3dd-4b63-bb79-d5b21f1332b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Handle
  Port List 27,                           !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- HVAC Component
  {0454bfc2-40fa-4bbd-a518-9ee7233c5a31}, !- Port 1
  {e8e797cf-7da0-473b-9e31-638d29db5a30}; !- Port 2

OS:PortList,
  {fdd83d55-c931-4a25-89cb-5b30854a4344}, !- Handle
  Port List 28,                           !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- HVAC Component
  {51ee0564-f121-4128-b1b1-ee3fa7502a20}; !- Port 1

OS:Sizing:Zone,
  {fda44c34-ee80-442b-9625-c41b541d65bb}, !- Handle
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {684159c3-2394-4953-b0c5-2be0cae22bf4}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Thermal Zone
  {e7d59046-1664-43bc-a1dd-c052a1d19336}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1299aedc-46d0-424d-af03-70f34f8a5af4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1d56eca5-2403-40e5-a677-0db6fa644df2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Zone Air Inlet Port List
  {7416a11e-6988-4167-ba31-26eaddae6138}, !- Zone Air Exhaust Port List
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Zone Air Node Name
  {e26ec223-09ba-4746-a68a-20658fa1fda6}, !- Zone Return Air Node Name
  {3ee01132-4d21-4f40-9175-c330a522b1d3}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b0150ed-793f-4201-a730-e57bd23fe82f}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d01ca7-eb83-4cd2-b502-e73b33452df1}, !- Handle
  Node 15,                                !- Name
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5edda2d9-2952-4b38-b41b-0006e912d68c}, !- Handle
  {c25b1475-16a2-45b3-9c5a-b20cfe4cb92f}, !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Source Object
  11,                                     !- Outlet Port
  {03d01ca7-eb83-4cd2-b502-e73b33452df1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Handle
  Port List 29,                           !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- HVAC Component
  {d2e055f2-5e16-4e0b-982d-17060763e89c}, !- Port 1
  {3cd2fa80-d2b4-4060-a675-7a869ed56550}; !- Port 2

OS:PortList,
  {7416a11e-6988-4167-ba31-26eaddae6138}, !- Handle
  Port List 30,                           !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- HVAC Component
  {75801b48-3006-4a89-bf84-54f76a342d39}; !- Port 1

OS:Sizing:Zone,
  {0991aa29-889e-4c30-920b-dd047f67a162}, !- Handle
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91eaad47-8960-4e71-a203-72e95c4d4173}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Thermal Zone
  {74111e37-bc94-426a-8689-24c078dead69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f6de8f1-f147-45ca-b664-e5c9f1ca426d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c36fa606-5f0a-403c-909b-fee055513864}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Zone Air Inlet Port List
  {f308bd0b-d9c2-4e35-be1d-664f954d1c65}, !- Zone Air Exhaust Port List
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Zone Air Node Name
  {7a1108f5-3ed7-40ba-8158-1e484934b941}, !- Zone Return Air Node Name
  {a95706a2-5977-4c63-9e07-b7e41801fa53}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8790d4bc-5a3b-4866-aab0-5ec23337b660}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a2c5d8d-aa53-4cb6-b4d2-bcc7c29cbe9f}, !- Handle
  Node 16,                                !- Name
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e6a3325-c495-4afc-bb84-04eab9b3dec2}, !- Handle
  {83cb1b62-a78a-43da-be50-ee85ac555676}, !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Source Object
  11,                                     !- Outlet Port
  {1a2c5d8d-aa53-4cb6-b4d2-bcc7c29cbe9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Handle
  Port List 31,                           !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- HVAC Component
  {5dd5b57a-d631-4f9a-95c5-4bb3242881ef}, !- Port 1
  {987b4bc3-04d1-4b52-9669-f50f48dec226}; !- Port 2

OS:PortList,
  {f308bd0b-d9c2-4e35-be1d-664f954d1c65}, !- Handle
  Port List 32,                           !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- HVAC Component
  {2d4c19f6-1968-4f70-ad06-0b2bd2316801}; !- Port 1

OS:Sizing:Zone,
  {40bb2080-428d-4c2e-8fe6-0b59509e6162}, !- Handle
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {298ab40b-da44-4bfa-a4b6-3fa783f168ac}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Thermal Zone
  {a48ec187-0eb3-4b8c-adb7-c8d720da5df4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {83ff80cb-99d6-4921-b9ee-9bc136fcdffc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {262d4a29-7241-400a-a539-49b3fb9ad971}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Zone Air Inlet Port List
  {73521df7-1107-4ea9-b020-89c45212fe9c}, !- Zone Air Exhaust Port List
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Zone Air Node Name
  {154eb313-52ef-4546-b207-6ac5f7f7e55b}, !- Zone Return Air Node Name
  {9b61ea12-41d1-4057-aaf1-2735344bff1c}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b0f4ffa-0e15-4b75-a188-b90f98035bb8}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07a12a1e-2eb4-4756-91e3-497ec4f8164c}, !- Handle
  Node 17,                                !- Name
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81619892-9589-4374-96a1-d3532bc2d29b}, !- Handle
  {f546eed3-696e-48ee-9e90-7b7ac6f32500}, !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Source Object
  11,                                     !- Outlet Port
  {07a12a1e-2eb4-4756-91e3-497ec4f8164c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Handle
  Port List 33,                           !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- HVAC Component
  {d864eef5-483f-40a7-8972-b5cd32d9e119}, !- Port 1
  {1eaa2f87-a9a8-42b3-a6db-b381a51b4db5}; !- Port 2

OS:PortList,
  {73521df7-1107-4ea9-b020-89c45212fe9c}, !- Handle
  Port List 34,                           !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- HVAC Component
  {3ec605f8-c9bf-47e4-9865-7819d569efa3}; !- Port 1

OS:Sizing:Zone,
  {85bd6760-2720-4bd9-87c3-19a2e94a3f4c}, !- Handle
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3d5b84e-42aa-4dac-837c-d9d0ef5de9fc}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Thermal Zone
  {053ca886-6110-4c52-aa27-789227f33283}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bfc89f30-e9eb-4695-8f3b-c8d9a8434aee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e5d60888-ea27-4320-bbb5-b904725f2a0e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Zone Air Inlet Port List
  {8d62a952-cc64-4469-916e-9762685d9e44}, !- Zone Air Exhaust Port List
  {80f890f6-0623-4fef-861e-df694c063472}, !- Zone Air Node Name
  {bf3f7747-1aad-4d6c-91ae-20df1c77b463}, !- Zone Return Air Node Name
  {f9a100a9-1692-46f9-abb4-daf933e6fc98}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {badd8bbe-007c-4642-bc8f-b104efe6654d}, !- Group Rendering Name
