  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ace6de56-7e18-4198-ae4b-6628f98fb910}, !- Handle
  Node 18,                                !- Name
  {80f890f6-0623-4fef-861e-df694c063472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80f890f6-0623-4fef-861e-df694c063472}, !- Handle
  {d0377eb7-b1ab-42b0-bfe3-4f61d77d3094}, !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Source Object
  11,                                     !- Outlet Port
  {ace6de56-7e18-4198-ae4b-6628f98fb910}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Handle
  Port List 35,                           !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- HVAC Component
  {c738c878-17ed-4e04-992d-aeb4c12b108a}, !- Port 1
  {29103190-a120-4efc-af9b-075eed5bd86c}; !- Port 2

OS:PortList,
  {8d62a952-cc64-4469-916e-9762685d9e44}, !- Handle
  Port List 36,                           !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- HVAC Component
  {6f0aaec4-9ba8-4745-8d13-37cbcb7bb6c6}; !- Port 1

OS:Sizing:Zone,
  {122e1205-d519-4bc1-895c-baeddffd7241}, !- Handle
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {baf29b8b-37fe-4fd0-9c70-c1ac31391b20}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Thermal Zone
  {9aac0696-4074-4bec-a4b4-f86c5f52b1da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {248b4aab-f7c9-4378-83ce-75f8f67ff5eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {22641e3a-3667-4ad3-bf44-ffaa8bdf1035}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80d9fe8a-c7dc-41ce-a18d-0f4aae4264a1}, !- Zone Air Inlet Port List
  {63f110e7-b7a0-49e3-b46b-5156cc92af9e}, !- Zone Air Exhaust Port List
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Zone Air Node Name
  {1dc58422-f252-4787-a6c0-ef38e5ad4142}, !- Zone Return Air Node Name
  {b8f4cc81-f71d-4edb-b8be-6c10e81d0404}, !- Primary Daylighting Control Name
  0.153846153846154,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3dea9f4b-2d67-4c13-8de1-ce421a16e39f}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2680c9da-4aaf-4a3b-9837-b3c63a70a1a0}, !- Handle
  Node 19,                                !- Name
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9881247c-2f21-497e-8e40-703fa6fe2827}, !- Handle
  {ebb33b0b-f9c7-4c53-98ce-27ad9870f5d6}, !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Source Object
  11,                                     !- Outlet Port
  {2680c9da-4aaf-4a3b-9837-b3c63a70a1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80d9fe8a-c7dc-41ce-a18d-0f4aae4264a1}, !- Handle
  Port List 37,                           !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- HVAC Component
  {62dcb26a-9fa1-469f-89e8-e40efea9cd14}; !- Port 1

OS:PortList,
  {63f110e7-b7a0-49e3-b46b-5156cc92af9e}, !- Handle
  Port List 38,                           !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}; !- HVAC Component

OS:Sizing:Zone,
  {a3b0dc59-dd84-48b9-a314-6ac492fa27bc}, !- Handle
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {931a2a3e-4734-4e1b-82e3-f86095aee55a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Thermal Zone
  {e88c3653-cd7f-4f08-a2bf-63eea9a59bec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Zone Air Inlet Port List
  {653ffe49-6c54-4acc-b150-1d2b5f919b02}, !- Zone Air Exhaust Port List
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Zone Air Node Name
  {9854dbaf-4452-4594-89a2-46c2672f4d00}, !- Zone Return Air Node Name
  {e409de73-6be6-41a4-99f3-fb0991fee19e}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ded5732-c342-4767-8dd2-7017cbf118fe}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {37e891b0-8023-421f-a3ee-c382f5c547cf}, !- Handle
  Node 20,                                !- Name
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a75ccb7-4e2d-49c0-942c-2b2fc6bd1516}, !- Handle
  {26ab5739-bddc-45d9-a922-08eed4963d9d}, !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Source Object
  11,                                     !- Outlet Port
  {37e891b0-8023-421f-a3ee-c382f5c547cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Handle
  Port List 39,                           !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- HVAC Component
  {7440038f-7cbd-46d9-a61d-9bc6dd72b267}, !- Port 1
  {1b4f748a-3eb6-4ff4-a036-2e903d63be9f}; !- Port 2

OS:PortList,
  {653ffe49-6c54-4acc-b150-1d2b5f919b02}, !- Handle
  Port List 40,                           !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- HVAC Component
  {51955cf2-164b-4801-b047-84a2d2e4b509}; !- Port 1

OS:Sizing:Zone,
  {295338d4-2e86-44b5-a724-9dbec6262101}, !- Handle
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84ae972a-fcf1-4ab2-a859-542850529899}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Thermal Zone
  {2183af76-0c34-4123-b369-f02a15575af2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95b53a3d-bd0b-4e46-a58c-b2163d6d621d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {906b9dd6-24e3-4670-9d02-2cfe1d67b7eb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Zone Air Inlet Port List
  {7f9fbf9c-7985-456d-bee3-dd2aaa3d147b}, !- Zone Air Exhaust Port List
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Zone Air Node Name
  {9c22da5e-5814-430e-905f-57ae46b6c8cf}, !- Zone Return Air Node Name
  {da5db0d4-8b37-48a9-b7a5-cc78459fb218}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {87dac09a-02b4-410a-afb8-1370f5a40c92}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beb1a131-ef79-4266-9e22-7426dd7480cf}, !- Handle
  Node 21,                                !- Name
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c9d0d5-f668-48ad-ba87-595064860855}, !- Handle
  {74950506-06a2-4ef0-9920-f55dbfa266b2}, !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Source Object
  11,                                     !- Outlet Port
  {beb1a131-ef79-4266-9e22-7426dd7480cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Handle
  Port List 41,                           !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- HVAC Component
  {b761371a-f805-43f0-b78a-dcc65e0e48ba}, !- Port 1
  {f62aa96c-a0fe-4824-a87b-1136bf8c1ce2}; !- Port 2

OS:PortList,
  {7f9fbf9c-7985-456d-bee3-dd2aaa3d147b}, !- Handle
  Port List 42,                           !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- HVAC Component
  {f060d4f4-585d-445e-a604-fa5f53752570}; !- Port 1

OS:Sizing:Zone,
  {64987a15-0c98-42b0-b220-c3b8999a618a}, !- Handle
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d059156e-789d-4647-be65-c8ded2e832c8}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Thermal Zone
  {06a7810d-1b90-4809-a851-57a46ba65f53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b755529c-84a0-4807-b4c5-579c8480278b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6e38c3df-3b74-43e5-a428-3fe23c79f195}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Zone Air Inlet Port List
  {6bf7b178-de27-4ab4-a554-a1a2e72ecbc1}, !- Zone Air Exhaust Port List
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Zone Air Node Name
  {65794dca-b05c-4859-b8bd-0b88410b752a}, !- Zone Return Air Node Name
  {21d8967d-6d26-45cb-be58-e746c9052396}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cecafd5e-bbaa-4232-b130-2fd8a87722e0}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66e135b9-8b10-408f-922d-66d907cec695}, !- Handle
  Node 22,                                !- Name
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a7e4958-e187-4c25-8005-437ae34ea058}, !- Handle
  {61ecd164-085a-4fd8-a3b4-82a59f70c6e2}, !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Source Object
  11,                                     !- Outlet Port
  {66e135b9-8b10-408f-922d-66d907cec695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Handle
  Port List 43,                           !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- HVAC Component
  {93d52c83-1b07-417b-9ddd-7201e19279e9}, !- Port 1
  {8ce92a4c-576d-43e6-854d-42baf57a1d9c}; !- Port 2

OS:PortList,
  {6bf7b178-de27-4ab4-a554-a1a2e72ecbc1}, !- Handle
  Port List 44,                           !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- HVAC Component
  {7bc09743-78fc-43d2-a42d-8df53dc8fb81}; !- Port 1

OS:Sizing:Zone,
  {3c01cdcf-c325-4eb0-8958-a2dc15373d0c}, !- Handle
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b01f9e96-feb7-406e-a36e-f0e909164101}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Thermal Zone
  {c3ad9777-f8bb-4c70-8b13-3fad639778fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7bb61cf8-a3b9-443d-93a5-e77ae2090f93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {21f60c82-b152-4813-97b3-50ce636ac3f9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Zone Air Inlet Port List
  {6587631e-8030-465b-8924-8ada77456953}, !- Zone Air Exhaust Port List
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Zone Air Node Name
  {cd1b2370-7be7-450f-a416-3888419d3486}, !- Zone Return Air Node Name
  {a6693d7f-952a-4fcb-9887-6e81dc2aa30d}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ece0213c-bfe5-4540-b918-8106ace70700}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab7ca52-8b0c-421b-bafb-8ec5bef1845d}, !- Handle
  Node 23,                                !- Name
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a84805-04cf-4d6a-b30f-7a75263a88ed}, !- Handle
  {df92b9c9-ba86-4747-b634-bf7a0ae46e8c}, !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Source Object
  11,                                     !- Outlet Port
  {8ab7ca52-8b0c-421b-bafb-8ec5bef1845d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Handle
  Port List 45,                           !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- HVAC Component
  {63817951-5d9b-4c4c-af0f-03e1c7a96494}, !- Port 1
  {043ac2cd-ccd0-42f0-817f-62d22412a777}; !- Port 2

OS:PortList,
  {6587631e-8030-465b-8924-8ada77456953}, !- Handle
  Port List 46,                           !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- HVAC Component
  {ecbc9344-7139-434f-a4c8-c0c704246091}; !- Port 1

OS:Sizing:Zone,
  {e8d4cbbb-9f54-458c-83d1-36c5e742b74b}, !- Handle
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42d3d5a8-1428-4aab-a747-750a1bba3a7f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Thermal Zone
  {281380fd-8fc7-494d-944f-b291bdcdb9be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3dcf2b35-d8dc-4adb-b217-bb572046fcea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d15c7b83-420a-4389-8b4d-00830d7b5c0f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Zone Air Inlet Port List
  {189229eb-95dc-47cd-85d7-5ee56062c72a}, !- Zone Air Exhaust Port List
  {152c1054-c174-4787-94c6-77e072900752}, !- Zone Air Node Name
  {b799f46f-bc9a-4a5d-b7dd-ac5f49ffd04e}, !- Zone Return Air Node Name
  {06a4592f-0231-4e39-8d8f-4211a926184b}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10dce722-0e5e-4e2f-95bd-f74d00d8d632}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb661863-c2fd-4875-97d8-4344f6049544}, !- Handle
  Node 24,                                !- Name
  {152c1054-c174-4787-94c6-77e072900752}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {152c1054-c174-4787-94c6-77e072900752}, !- Handle
  {01434293-9a2f-4d91-b29e-1045fc8db35d}, !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Source Object
  11,                                     !- Outlet Port
  {cb661863-c2fd-4875-97d8-4344f6049544}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Handle
  Port List 47,                           !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- HVAC Component
  {44983893-8cd0-4c35-a97f-c493b42d8c60}, !- Port 1
  {8f0f340a-49b1-4f6b-bb39-ae928c00433c}; !- Port 2

OS:PortList,
  {189229eb-95dc-47cd-85d7-5ee56062c72a}, !- Handle
  Port List 48,                           !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- HVAC Component
  {2aa5fcae-9d81-4dfa-9ba4-347695c04224}; !- Port 1

OS:Sizing:Zone,
  {b130d437-6d96-483b-aa60-3d947925b0de}, !- Handle
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {901caf6b-2354-42d3-a072-7f0908d71443}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Thermal Zone
  {101d018a-f845-4499-a7c5-2a93d50ca2cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {42b64d88-b643-4142-94da-0be50f0c7264}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e7d1801c-c9c6-4d94-a9b0-88d1c7ccbe5e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Zone Air Inlet Port List
  {104eadb7-6440-45ba-86bd-9cc12a731a2a}, !- Zone Air Exhaust Port List
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Zone Air Node Name
  {cc9e927d-da1d-47a1-b9b8-3690df2e2c08}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dda00c0f-f162-466d-a03e-06ec6ad04b91}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cbc21bb-161e-44bd-b474-62ab13cba523}, !- Handle
  Node 25,                                !- Name
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0dc159b-2fb0-4e5f-8ef1-b01e005edc7b}, !- Handle
  {9d95445e-cbf9-4f24-8d4a-417dbd00307e}, !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Source Object
  11,                                     !- Outlet Port
  {4cbc21bb-161e-44bd-b474-62ab13cba523}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Handle
  Port List 49,                           !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- HVAC Component
  {c4621c0d-02ad-470a-bee5-0bef58e718c3}, !- Port 1
  {c97f8624-80b6-4b5c-86e4-4f5a3391f3be}; !- Port 2

OS:PortList,
  {104eadb7-6440-45ba-86bd-9cc12a731a2a}, !- Handle
  Port List 50,                           !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- HVAC Component
  {ce991b9d-2b55-4307-b741-d69b9cbea132}; !- Port 1

OS:Sizing:Zone,
  {f1a508d7-89e5-46cf-bbf6-48f7211bfba8}, !- Handle
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a8e8f14-5737-4c2f-abc1-fddeb717d1ee}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Thermal Zone
  {b9da4371-0643-429e-b945-5dbb1f229ee3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4bacaca8-696c-4c9e-adc1-c1e1bd2294f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e496f220-2e7b-4d40-9f98-aab936c714b2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Zone Air Inlet Port List
  {dbf355fe-cfd2-4370-8379-d184f693ea8d}, !- Zone Air Exhaust Port List
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Zone Air Node Name
  {327102f9-a089-4456-8745-8dd82f21b7e3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15b93573-114d-4231-a726-c0f81f4b5b5a}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e70952a8-4c39-4b03-b60e-a18d6021fc3a}, !- Handle
  Node 26,                                !- Name
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0568fd4f-499f-41e2-8842-ed24a8a7a6ea}, !- Handle
  {05bcf883-1d4e-4a5b-9c0c-5cbbb0932625}, !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Source Object
  11,                                     !- Outlet Port
  {e70952a8-4c39-4b03-b60e-a18d6021fc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Handle
  Port List 51,                           !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- HVAC Component
  {c3e020b8-2497-4670-b793-433a64ad64f2}, !- Port 1
  {af7507c8-8213-4099-8c7d-a328f0aa5864}; !- Port 2

OS:PortList,
  {dbf355fe-cfd2-4370-8379-d184f693ea8d}, !- Handle
  Port List 52,                           !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- HVAC Component
  {1559b8f8-2a79-4b5b-9e66-9eac32c99f15}; !- Port 1

OS:Sizing:Zone,
  {e6c26d90-3039-4452-a2c3-8fb52a9ad391}, !- Handle
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bbb5679b-e448-490b-90ff-a1b9bb90fdbd}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Thermal Zone
  {1f77d225-f4db-4fcf-bb50-b52851a2f021}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6d1f8d9-84d2-4931-b6a7-596409ac4eea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cf40db24-2cc8-4c07-88af-ee81d309254f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Zone Air Inlet Port List
  {e0cf0f21-681f-42ff-92c9-bf615b903742}, !- Zone Air Exhaust Port List
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Zone Air Node Name
  {de84caa9-ec16-4bd2-a46c-002ee6c83755}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39dab2e4-4f4b-4d63-9c09-b0e25f8dca12}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7ebd631-80f0-4f3f-aefe-688194bf62e5}, !- Handle
  Node 27,                                !- Name
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c32d2cf2-2bab-4d04-ab20-c7a6e9cf49da}, !- Handle
  {9a7af773-474d-4eb6-9550-598f32e0026d}, !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Source Object
  11,                                     !- Outlet Port
  {c7ebd631-80f0-4f3f-aefe-688194bf62e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Handle
  Port List 53,                           !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- HVAC Component
  {1914629f-9b01-4f93-9c0a-bf52daf3e82c}, !- Port 1
  {fac87fd8-a158-4596-b871-823352904b15}; !- Port 2

OS:PortList,
  {e0cf0f21-681f-42ff-92c9-bf615b903742}, !- Handle
  Port List 54,                           !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- HVAC Component
  {fe283a9e-6ff0-4fdc-bcaf-8eaeccb75b36}; !- Port 1

OS:Sizing:Zone,
  {070bfcf2-669a-4a65-96a7-e451f493fa96}, !- Handle
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54ade1d7-3b61-48bd-ac07-fb45518f2a39}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Thermal Zone
  {82df55be-aad2-4a32-a16f-c2441137b6bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8abe9746-386e-410f-b7dc-9cd106aec0bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f7df4fd8-6f41-4953-905a-cbd52e19fce7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {10d279be-575d-436d-9766-c8009efa765b}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Zone Air Inlet Port List
  {8ac61e56-e62a-4068-b1d3-5c6301ed170d}, !- Zone Air Exhaust Port List
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Zone Air Node Name
  {d3978843-fd28-4b70-a3e9-f999190e9115}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {949851ad-42b5-4807-80f1-ae90533860eb}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75f261d1-08a3-4289-b7c4-dca051a528f5}, !- Handle
  Node 28,                                !- Name
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d79d4c3a-7ed1-4213-bf61-d0a4807db4bd}, !- Handle
  {47b72873-9a8f-4893-9eb5-25122f1991c3}, !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- Source Object
  11,                                     !- Outlet Port
  {75f261d1-08a3-4289-b7c4-dca051a528f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Handle
  Port List 55,                           !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- HVAC Component
  {79b132e0-7f9a-4d03-a03c-19a9196bbd6f}, !- Port 1
  {3bf32560-c6be-476f-94eb-639abaadace2}; !- Port 2

OS:PortList,
  {8ac61e56-e62a-4068-b1d3-5c6301ed170d}, !- Handle
  Port List 56,                           !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- HVAC Component
  {d572a45c-7f18-4dc8-8fe9-b7254a64646e}; !- Port 1

OS:Sizing:Zone,
  {414412c6-1618-4b94-9a5a-4a3cc93826f1}, !- Handle
  {10d279be-575d-436d-9766-c8009efa765b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc94f59d-a025-408e-b618-04a1b610a803}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- Thermal Zone
  {87df2254-e151-4029-a4f1-f26725afeb25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b1439a4c-6f63-4c64-9155-33ca7c5878c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d0a6a946-470e-49d2-b626-48e0f935e988}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d4c344f-dbf9-4f9d-a45b-0ac4792913f9}, !- Zone Air Inlet Port List
  {f70d920a-7a5a-426f-b113-36202938baa3}, !- Zone Air Exhaust Port List
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Zone Air Node Name
  {46b49b58-3a68-4f52-beeb-9c8b846ba1fa}, !- Zone Return Air Node Name
  {ca0c616e-d628-4474-bc7e-f1ceb615e05a}, !- Primary Daylighting Control Name
  0.153846153846154,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f431f7c-f476-4f92-9b78-54d58757b908}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf7127c0-e7e2-4770-b14a-aa93ed634deb}, !- Handle
  Node 29,                                !- Name
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {281b2de2-c101-42bb-8494-c13ca370924d}, !- Handle
  {59ab2179-6964-46ad-8c03-886a0468a027}, !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Source Object
  11,                                     !- Outlet Port
  {bf7127c0-e7e2-4770-b14a-aa93ed634deb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d4c344f-dbf9-4f9d-a45b-0ac4792913f9}, !- Handle
  Port List 57,                           !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- HVAC Component
  {55780d35-ae82-4fcd-a97a-499e8f3fe9b5}; !- Port 1

OS:PortList,
  {f70d920a-7a5a-426f-b113-36202938baa3}, !- Handle
  Port List 58,                           !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}; !- HVAC Component

OS:Sizing:Zone,
  {7fee09a2-9148-4448-9dec-5ebb07ea736c}, !- Handle
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec90a5e9-903a-45af-809a-5a17f9013923}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Thermal Zone
  {96f9fab6-1794-4b03-92da-873f58ada657}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Zone Air Inlet Port List
  {71e8dbe0-c2c6-4ff7-bc2d-90cc83409405}, !- Zone Air Exhaust Port List
  {4073183e-093e-40f3-a445-09db51084d48}, !- Zone Air Node Name
  {53b10c64-a711-4b61-bb54-7e7cd9c685fd}, !- Zone Return Air Node Name
  {986ae5a4-d03d-4aa0-b272-9a34f8e738aa}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfa97f63-c45d-421a-94c0-f7ac4daf016f}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c336e18c-212b-4cd7-90c7-533002668d86}, !- Handle
  Node 30,                                !- Name
  {4073183e-093e-40f3-a445-09db51084d48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4073183e-093e-40f3-a445-09db51084d48}, !- Handle
  {1f316b49-94a0-4b2e-a141-2d655a94ef86}, !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Source Object
  11,                                     !- Outlet Port
  {c336e18c-212b-4cd7-90c7-533002668d86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Handle
  Port List 59,                           !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- HVAC Component
  {59557c52-25e3-4ef4-9f65-51f364ed7258}, !- Port 1
  {569163f5-6db4-4432-a6c9-840a36ea3e8a}; !- Port 2

OS:PortList,
  {71e8dbe0-c2c6-4ff7-bc2d-90cc83409405}, !- Handle
  Port List 60,                           !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- HVAC Component
  {4108e1b1-c827-430b-8d82-009a06efafb5}; !- Port 1

OS:Sizing:Zone,
  {817d78e7-105d-43a7-8611-59c11b0b1bc3}, !- Handle
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b81690ed-2eb4-4b88-b6cf-caa7be5a1a40}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Thermal Zone
  {69b27752-892c-45c5-a3b4-cd0964c8510f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {19649230-668f-46f5-874d-437a3df4d8a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8e845da7-b934-46f8-9fa1-e2b0fa35ede7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Zone Air Inlet Port List
  {91f8b626-fec4-4909-87aa-d81280a3fcf1}, !- Zone Air Exhaust Port List
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Zone Air Node Name
  {4f3c7c6f-4b33-4889-95a1-9e1403a8b8f6}, !- Zone Return Air Node Name
  {6851778f-f6f0-4dec-8e2e-3732cd917a38}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {934a819d-0d50-4167-8978-82c2f51220ec}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1235a6ae-b314-47da-9c24-9e2dcb6c740e}, !- Handle
  Node 31,                                !- Name
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c20f1af6-2ebf-4772-a84d-5ae92e1343d3}, !- Handle
  {20a9667c-cee5-4f22-9620-808693b4980c}, !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Source Object
  11,                                     !- Outlet Port
  {1235a6ae-b314-47da-9c24-9e2dcb6c740e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Handle
  Port List 61,                           !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- HVAC Component
  {44d71ff7-cf6a-44d6-b56e-23fb89b6d97f}, !- Port 1
  {cb3b8520-9f0b-4e34-87fe-ba6edee7be6c}; !- Port 2

OS:PortList,
  {91f8b626-fec4-4909-87aa-d81280a3fcf1}, !- Handle
  Port List 62,                           !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- HVAC Component
  {4c41ba73-7df1-419d-9183-10b9a4471f1f}; !- Port 1

OS:Sizing:Zone,
  {15e0b3b0-71e4-44f2-b592-ee2f8db66e75}, !- Handle
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36c42c31-2e32-4cd8-a1d0-a6c979d18479}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Thermal Zone
  {c1e024ff-819d-4418-aa8c-574568c52f33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e58eb469-739e-4d34-a15c-242b79b07498}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cff8e017-bc80-47a5-98a6-dbc601b46e78}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57495444-266c-465f-8729-503648e86e5b}, !- Zone Air Inlet Port List
  {706c326d-ca74-4905-bd55-c03f29921203}, !- Zone Air Exhaust Port List
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Zone Air Node Name
  {9dd9359a-ca8e-4566-affc-a3368331d483}, !- Zone Return Air Node Name
  {e19c2a4d-bc26-46e5-b341-d68cac736ae2}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a0c61ef-a841-4d64-a4ba-161f0e763d88}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9eeefe-2595-49cb-b1b6-310570b99b16}, !- Handle
  Node 32,                                !- Name
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb1b0b5a-3f1e-49a0-9273-2d1f2042f981}, !- Handle
  {429799b5-7c21-47ab-a646-989db9be06c1}, !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Source Object
  11,                                     !- Outlet Port
  {7d9eeefe-2595-49cb-b1b6-310570b99b16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57495444-266c-465f-8729-503648e86e5b}, !- Handle
  Port List 63,                           !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- HVAC Component
  {fc7fbcd9-699a-4b3e-ab35-79ce5fb92ce5}, !- Port 1
  {02eb873c-9d2a-459c-bba2-974a8445c5f8}; !- Port 2

OS:PortList,
  {706c326d-ca74-4905-bd55-c03f29921203}, !- Handle
  Port List 64,                           !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- HVAC Component
  {c0bc379a-79fd-46e0-965f-4487c7488edd}; !- Port 1

OS:Sizing:Zone,
  {0b72bdc0-6534-49fa-b0c9-e0aafe349e53}, !- Handle
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfa85103-e734-4197-8839-30c86e80a150}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Thermal Zone
  {618410fe-bdc0-4ec5-8ece-f9abc0d31b52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {012c9879-7073-475b-b0a2-2f43b4d601d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {105a2bb4-62b0-48ff-a87a-613adfd47ec7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Zone Air Inlet Port List
  {1757383b-2c77-4245-bea5-bd5ee7143570}, !- Zone Air Exhaust Port List
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Zone Air Node Name
  {b07d7d84-9816-4917-b6b3-31b8ff68b026}, !- Zone Return Air Node Name
  {d5c7e363-7534-40bb-8d30-b0000dc93fa5}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bfcf7df-b9ad-4cac-898a-1bc963f9870c}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c14a4d66-b8b7-4e05-b255-082ad1793add}, !- Handle
  Node 33,                                !- Name
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12df1c29-428d-468e-a57b-ab118c4fdfe5}, !- Handle
  {f28832a1-9a2b-4a5f-a137-757895c030ed}, !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Source Object
  11,                                     !- Outlet Port
  {c14a4d66-b8b7-4e05-b255-082ad1793add}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Handle
  Port List 65,                           !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- HVAC Component
  {21d5375d-ef09-4b9f-842c-1381874f82c0}, !- Port 1
  {18240639-48f3-4191-970f-aa04ea2d4154}; !- Port 2

OS:PortList,
  {1757383b-2c77-4245-bea5-bd5ee7143570}, !- Handle
  Port List 66,                           !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- HVAC Component
  {7c1b19b9-abf3-43ce-8153-38cfd6f2b97f}; !- Port 1

OS:Sizing:Zone,
  {09f12351-67a2-4bbe-95e4-cfd0a1276474}, !- Handle
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0d384794-669e-42d2-8dd2-a71a5cde5f1e}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Thermal Zone
  {30e6fa22-c6a1-45e4-b5fb-6d16d15da075}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c1f1a7e-5946-48e9-9e3f-9158e219b8db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bc958a4e-6574-4f3d-9411-7d2b8439389d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Zone Air Inlet Port List
  {05b9b961-a683-476e-b99c-109785bbdf94}, !- Zone Air Exhaust Port List
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Zone Air Node Name
  {5b64dbe8-9413-4fc3-8554-ae73016af89b}, !- Zone Return Air Node Name
  {c3e95751-c0f5-451d-82e6-0b0329c2fbc4}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e1085c3-3a72-49aa-baea-dbb7696d561a}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fd6cc60-3859-4d0c-9057-ebe81e7e35d4}, !- Handle
  Node 34,                                !- Name
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199c463c-7338-46a3-bc6b-1e607ae6e990}, !- Handle
  {8d53b193-07cb-44ae-851a-186034f67fb6}, !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Source Object
  11,                                     !- Outlet Port
  {7fd6cc60-3859-4d0c-9057-ebe81e7e35d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Handle
  Port List 67,                           !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- HVAC Component
  {30e788f6-abc1-4c38-bf3c-6b3cc5176db2}, !- Port 1
  {440b4c06-c143-49e4-94dd-d9820abd78e5}; !- Port 2

OS:PortList,
  {05b9b961-a683-476e-b99c-109785bbdf94}, !- Handle
  Port List 68,                           !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- HVAC Component
  {ea3708d0-052e-4ebb-a9f0-b094fe5df757}; !- Port 1

OS:Sizing:Zone,
  {dd75cda0-ba74-4f63-b212-e57920ec64ea}, !- Handle
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6b1a1b9a-4a64-4105-bc76-28ff0c27bce0}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Thermal Zone
  {0c00c192-33a6-4aa3-993c-bdaca8e2146c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02ae25db-1a88-4345-ae9b-c78584203540}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6c01199d-5017-4db9-80e6-ab33961d164f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Zone Air Inlet Port List
  {6c89c7f7-2fca-4183-85dc-5f418d7397b2}, !- Zone Air Exhaust Port List
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Zone Air Node Name
  {63dadbce-df3c-4ae5-b927-281b531866d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e6d6c0d-fcc7-451c-a6ea-334c23173e65}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {417a938e-31fe-46a9-9d5f-1f73b805c7a5}, !- Handle
  Node 35,                                !- Name
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffc535e3-ea83-4590-b2fa-64f7a22f98a0}, !- Handle
  {3094f586-dc7a-4f67-a229-c0cf5fe4b471}, !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Source Object
  11,                                     !- Outlet Port
  {417a938e-31fe-46a9-9d5f-1f73b805c7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Handle
  Port List 69,                           !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- HVAC Component
  {0216fe8a-529c-4122-a08c-42ff573518fe}, !- Port 1
  {90da5926-216c-41b7-bf46-b357753ae9f4}; !- Port 2

OS:PortList,
  {6c89c7f7-2fca-4183-85dc-5f418d7397b2}, !- Handle
  Port List 70,                           !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- HVAC Component
  {8797e765-cc97-4df8-b4d8-467b21719d26}; !- Port 1

OS:Sizing:Zone,
  {88d9de27-e12c-471b-8d36-b459e7189334}, !- Handle
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6faff10f-ab82-49f3-b3a9-a9e96c1c3827}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Thermal Zone
  {97461733-8d5c-4169-b449-e6f6a9432a04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8441d44-2ede-4b00-8335-846d1315be76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {543eefd3-af92-4944-9432-0097077b7bae}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Zone Air Inlet Port List
  {ad3f3e03-0375-4181-bd5b-81b0db4e7126}, !- Zone Air Exhaust Port List
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Zone Air Node Name
  {3a022556-06a4-4dc3-a06f-0b5bf061d7b8}, !- Zone Return Air Node Name
  {5fb24457-3754-4250-b59b-7d4248230a9d}, !- Primary Daylighting Control Name
  0.285714285714286,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e54ca31-26f9-4b75-850f-68146e29974a}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e37592-ba4c-46fb-8288-5a7e776e3d0d}, !- Handle
  Node 36,                                !- Name
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af3981e3-4348-4a25-9e66-416f1dd49006}, !- Handle
  {79278006-072b-440b-8ce7-a7172a33b4b1}, !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Source Object
  11,                                     !- Outlet Port
  {06e37592-ba4c-46fb-8288-5a7e776e3d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Handle
  Port List 71,                           !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- HVAC Component
  {19ce7b84-337c-48c6-863d-b0260117a6f6}, !- Port 1
  {58afb1cf-7d15-4369-b907-307b27e7e5eb}; !- Port 2

OS:PortList,
  {ad3f3e03-0375-4181-bd5b-81b0db4e7126}, !- Handle
  Port List 72,                           !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- HVAC Component
  {157c76b0-e1e6-4fa5-a26f-dcd6ce047045}; !- Port 1

OS:Sizing:Zone,
  {e19de11b-e801-4e54-a5f1-9238c975b1bf}, !- Handle
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {300a02b6-5776-477c-994e-ca6e0fa64cb5}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Thermal Zone
  {9d5bccad-d9e9-4072-8eeb-508984b62506}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a1c67214-3b8e-4508-b66a-bd03bc5aae69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a8cc947b-1519-4cd3-a50a-1d545e67c10f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Zone Air Inlet Port List
  {030c31ff-d373-41c7-8fac-5bcc12f142fb}, !- Zone Air Exhaust Port List
  {c77b8d42-d862-412d-b969-301323144345}, !- Zone Air Node Name
  {714885a1-f91d-45a8-8fc5-320632c9eaf9}, !- Zone Return Air Node Name
  {83795102-7369-4e37-9d0e-04d1b80613cc}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b84c44df-19c9-4222-a6f8-d073191f9e12}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e1c5431-0cf2-4128-b28f-6d94ab477653}, !- Handle
  Node 37,                                !- Name
  {c77b8d42-d862-412d-b969-301323144345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c77b8d42-d862-412d-b969-301323144345}, !- Handle
  {9028eef4-ad79-464f-901a-b83bf78f6ea2}, !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Source Object
  11,                                     !- Outlet Port
  {1e1c5431-0cf2-4128-b28f-6d94ab477653}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Handle
  Port List 73,                           !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- HVAC Component
  {d531d355-bf91-42e9-bc15-812e0069a635}, !- Port 1
  {35cdc40c-9743-42ae-a7e0-4a42b844980d}; !- Port 2

OS:PortList,
  {030c31ff-d373-41c7-8fac-5bcc12f142fb}, !- Handle
  Port List 74,                           !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- HVAC Component
  {e4b21c54-63f3-4528-ad0f-c1b43d6a3d54}; !- Port 1

OS:Sizing:Zone,
  {664a1cfe-9916-41c6-adab-9bd1258a2e9b}, !- Handle
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b2eca08e-72c1-431a-85d0-7f44387c3dae}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Thermal Zone
  {38c9cda4-1b89-40c0-97f9-5d061708b609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b584d78f-078f-47e7-a8c9-37c2145e6c9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b8218aa9-554d-43f0-b1cf-fe01f851e117}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f1fe15-f448-4c53-852f-8c5b17421a75}, !- Zone Air Inlet Port List
  {9e2e342e-906c-4b4a-87fc-1a398f69809c}, !- Zone Air Exhaust Port List
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Zone Air Node Name
  {7d4c3b99-06d6-4d4f-a5be-dcacf2fe7ae2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {51f7b0be-4974-4ab9-b951-8931aada3acc}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e218b39b-5cbc-41fa-ac07-9d74330c5947}, !- Handle
  Node 38,                                !- Name
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec96629f-e58b-469d-9b14-378b0689f419}, !- Handle
  {68c9b0d7-9978-445b-b77e-9697daf9a6be}, !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Source Object
  11,                                     !- Outlet Port
  {e218b39b-5cbc-41fa-ac07-9d74330c5947}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f1fe15-f448-4c53-852f-8c5b17421a75}, !- Handle
  Port List 75,                           !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- HVAC Component
  {067ffde9-776a-47b9-8245-0e26e69c9461}; !- Port 1

OS:PortList,
  {9e2e342e-906c-4b4a-87fc-1a398f69809c}, !- Handle
  Port List 76,                           !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- HVAC Component
  {7d051f4b-e139-444a-8399-205fd6e86772}; !- Port 1

OS:Sizing:Zone,
  {4c2a671d-1cdf-446d-a588-2bea0875e51d}, !- Handle
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9feb1c54-1418-43d7-bb53-d0bbdb43746e}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Thermal Zone
  {d1821e72-076c-4179-b3ea-34ef60a528ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e5361cf2-7c98-4056-9b16-ef73a9b30a65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Zone Air Inlet Port List
  {2345bbd9-1f86-4dfd-bafa-7725b7f0b3f5}, !- Zone Air Exhaust Port List
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Zone Air Node Name
  {450b9a25-18e9-4dda-9a21-5b6bbc49bf92}, !- Zone Return Air Node Name
  {5232cb12-d03d-4afa-806a-96ecd20f83e3}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42e361a7-f801-4401-92c5-a7a15fc6b017}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b22ab65a-7222-416a-98a5-35f29e8402f1}, !- Handle
  Node 39,                                !- Name
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e40cea1-6cc4-4b8c-9c50-23672ac09116}, !- Handle
  {add5dc97-10be-443d-ba7d-6dd994bfff93}, !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Source Object
  11,                                     !- Outlet Port
  {b22ab65a-7222-416a-98a5-35f29e8402f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Handle
  Port List 77,                           !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- HVAC Component
  {1158389e-fa55-49aa-83bc-ced9a9b9bb9f}, !- Port 1
  {a37d6146-fe7a-45a6-8a11-34eaa791848d}; !- Port 2

OS:PortList,
  {2345bbd9-1f86-4dfd-bafa-7725b7f0b3f5}, !- Handle
  Port List 78,                           !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- HVAC Component
  {6ad4f540-72dc-4a32-9500-61503bfdd6be}; !- Port 1

OS:Sizing:Zone,
  {8d37a04a-c84f-4ec8-add2-82aa6d7df583}, !- Handle
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d22acd86-2a92-4872-b086-2405b8b76519}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Thermal Zone
  {d241f14a-2251-47de-8cfb-42ffa7a4a3f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {20f0be3f-6378-4318-bc98-ef247f957683}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3ee60d36-73f9-4544-be5d-51d144dbee62}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Zone Air Inlet Port List
  {592571fe-ad53-4a75-b179-000911d7003a}, !- Zone Air Exhaust Port List
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Zone Air Node Name
  {d7ef8a2e-e0da-48f5-b181-e2bc8cc12fe9}, !- Zone Return Air Node Name
  {c4d7bcfb-41e3-4907-9caa-22e3c46ec6d2}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {021607e7-35d0-464b-b925-9f836c5f0db6}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea1f055b-17e9-41cc-874a-6e9fed59cd8c}, !- Handle
  Node 40,                                !- Name
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a6462e8-01e6-480b-839a-0a1feef19e51}, !- Handle
  {55ca92ff-0d75-4558-896a-02ca32bb6e8b}, !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Source Object
  11,                                     !- Outlet Port
  {ea1f055b-17e9-41cc-874a-6e9fed59cd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Handle
  Port List 79,                           !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- HVAC Component
  {15629c6f-8c90-493a-a445-4e939873e732}, !- Port 1
  {30af49f5-21b7-46a3-9a2e-f481263dc222}; !- Port 2

OS:PortList,
  {592571fe-ad53-4a75-b179-000911d7003a}, !- Handle
  Port List 80,                           !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- HVAC Component
  {bb7122b3-6858-4ac0-af34-4003a3d20779}; !- Port 1

OS:Sizing:Zone,
  {57030aff-fdfd-4033-bed5-51e876b1c352}, !- Handle
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4e221e48-d8c3-433f-94a4-6d48355b18ee}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Thermal Zone
  {d828df4e-2020-4fc0-be55-3e6a3dde49ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fdb5f1d5-681b-4265-9f69-c433f4c8f401}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {15c62ff5-2e52-4184-9549-754beef559c0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Zone Air Inlet Port List
  {0f66eed6-cbb3-4cce-838f-f9ccb6aec45c}, !- Zone Air Exhaust Port List
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Zone Air Node Name
  {fc124566-748e-4d82-a68e-7ea0bcad7faf}, !- Zone Return Air Node Name
  {673e7ae2-e655-4d08-8873-5cbe87e257fa}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {365b3ac0-6407-4faa-8612-9fd830616e88}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05f403be-9225-45b6-b8e7-26f29c671000}, !- Handle
  Node 41,                                !- Name
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60f92b7-e088-4aea-9d6e-5c8fa4028a27}, !- Handle
  {7d6fb51d-e1cb-4378-a19f-f4e6b4df0895}, !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Source Object
  11,                                     !- Outlet Port
  {05f403be-9225-45b6-b8e7-26f29c671000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Handle
  Port List 81,                           !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- HVAC Component
  {9470cc36-896c-4c6a-95f9-e8dcfa37bf5e}, !- Port 1
  {27f2c287-2854-4b7b-acf0-20ab1a860caf}; !- Port 2

OS:PortList,
  {0f66eed6-cbb3-4cce-838f-f9ccb6aec45c}, !- Handle
  Port List 82,                           !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- HVAC Component
  {82b22ec0-da28-439c-b2a4-5e7545517314}; !- Port 1

OS:Sizing:Zone,
  {2d383442-35a6-4e78-b3bf-d7738149cef7}, !- Handle
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7dc1f2dc-6e77-4030-8c3b-79ec20ec9e0f}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Thermal Zone
  {e92f5715-d38c-42bf-88e2-c283f3960752}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b90f15b8-7593-40c6-a835-a97ec899a99e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ff70128a-0ec5-4e15-ad28-7707fa4c7ffe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Zone Air Inlet Port List
  {b53446c8-576a-4b2a-9299-97461d6ef6b7}, !- Zone Air Exhaust Port List
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Zone Air Node Name
  {78340966-af45-459d-ab50-08ed5f72da89}, !- Zone Return Air Node Name
  {565e1d36-aa9c-462f-98c3-23c4a412a1ee}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bea39fe-fb73-46cd-a0f0-56222dfdd1b3}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc3aefea-16d6-4b7b-a7bb-a8dcf7c0e7a2}, !- Handle
  Node 42,                                !- Name
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7015e2d-d86e-48ea-848d-2632c33d3869}, !- Handle
  {314f6e81-b1a0-4703-8db4-923411312518}, !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Source Object
  11,                                     !- Outlet Port
  {bc3aefea-16d6-4b7b-a7bb-a8dcf7c0e7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Handle
  Port List 83,                           !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- HVAC Component
  {192ce8cf-67d8-423a-abe7-7047140023d6}, !- Port 1
  {2a5f8e28-74e2-4da7-aaa6-6effede59250}; !- Port 2

OS:PortList,
  {b53446c8-576a-4b2a-9299-97461d6ef6b7}, !- Handle
  Port List 84,                           !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- HVAC Component
  {02b4cbef-a2a6-4f16-a684-6b853f867f2a}; !- Port 1

OS:Sizing:Zone,
  {60bf19de-0d42-4f95-8bda-46772361e981}, !- Handle
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3703c58-d4c4-4dc0-a8da-c0bcb4cb35f7}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Thermal Zone
  {368b7d30-b043-48ec-b60e-d09731fe4c02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {73c36d6b-28c3-41ea-ba56-98985c293b93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5be4aead-16cc-4575-a254-08bbd82238bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Zone Air Inlet Port List
  {4ab22694-d8c1-4408-bdfb-741a67b184ca}, !- Zone Air Exhaust Port List
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Zone Air Node Name
  {906214bd-42fb-41f1-81da-9de6bc0060e4}, !- Zone Return Air Node Name
  {2a09a00a-c933-4c60-a325-726cc1652fde}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b046c32-d14c-46d9-81a7-90dbcdba2211}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82e54ec2-e91e-4d8d-8f14-150d0968b3a6}, !- Handle
  Node 43,                                !- Name
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e933c64-5e2b-443a-a1bf-2fbaac4f3a49}, !- Handle
  {a717dcbe-885c-4a80-98fd-c640e01695fc}, !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Source Object
  11,                                     !- Outlet Port
  {82e54ec2-e91e-4d8d-8f14-150d0968b3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Handle
  Port List 85,                           !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- HVAC Component
  {112d3179-0580-4b87-b489-4703eb6202bb}, !- Port 1
  {e6a8ba90-5b46-4a42-9bec-bc734f36724e}; !- Port 2

OS:PortList,
  {4ab22694-d8c1-4408-bdfb-741a67b184ca}, !- Handle
  Port List 86,                           !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- HVAC Component
  {8a32770c-0687-4d67-ab5e-222d368bd552}; !- Port 1

OS:Sizing:Zone,
  {d42bd862-0a0c-4c83-bcaf-a72c9b3f01dc}, !- Handle
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {32b7d26c-a023-4848-9821-6b795e9bf0f0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Thermal Zone
  {46f4c1a5-0a05-41a0-adad-a978f6372195}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8e2d74f4-5ccd-4776-a5e1-1a4ce0fbb613}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f4c415ae-2e94-48ef-8df6-6f63125d1d48}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Zone Air Inlet Port List
  {0d8f12ab-44e1-4efa-9aba-be38b2436928}, !- Zone Air Exhaust Port List
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Zone Air Node Name
  {454878a9-d957-4187-b5c9-0f916a7f1199}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bc80a57-1a91-4d3d-81da-239b8835fdc3}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {104727bb-1d02-4da6-8db9-7ea83ecaa453}, !- Handle
  Node 44,                                !- Name
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c969bef9-16e5-4d51-93be-3c5b21b6e758}, !- Handle
  {71428bef-0418-4055-8bc9-10a3f7dd49d2}, !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Source Object
  11,                                     !- Outlet Port
  {104727bb-1d02-4da6-8db9-7ea83ecaa453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Handle
  Port List 87,                           !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- HVAC Component
  {df849722-e391-4b49-9172-11c1a1c83acf}, !- Port 1
  {e4abef5a-117a-478e-b9ae-a885b230a8bf}; !- Port 2

OS:PortList,
  {0d8f12ab-44e1-4efa-9aba-be38b2436928}, !- Handle
  Port List 88,                           !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- HVAC Component
  {6cd10ef2-5260-402a-87f4-9e57300bc202}; !- Port 1

OS:Sizing:Zone,
  {37ddb797-7b2a-441d-b15f-f354392c694e}, !- Handle
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {67cfa3f6-f3ca-4661-b7df-882884dfd990}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Thermal Zone
  {db185165-7e49-46bd-99ad-a3e2fe929baa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d5a4e459-da84-43e4-943e-10faf1f3d665}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ec624f62-b1ec-4cb4-bdb7-be15ee0bd1f7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Zone Air Inlet Port List
  {e3cd21e1-7ce5-4bb6-90de-6a77fa9689a7}, !- Zone Air Exhaust Port List
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Zone Air Node Name
  {842e0732-4fab-4ae1-81f9-a7d52f28e867}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45caf4a7-2902-4eb5-8d34-191416f42b85}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {46ac3599-76a4-4227-8dca-cb3ea981c988}, !- Handle
  Node 45,                                !- Name
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07ff11a3-c2fc-4384-b7b0-98af15973bf1}, !- Handle
  {de7ddfee-546e-4f49-8450-01ca75c225a1}, !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Source Object
  11,                                     !- Outlet Port
  {46ac3599-76a4-4227-8dca-cb3ea981c988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Handle
  Port List 89,                           !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- HVAC Component
  {14b5f661-e95c-4ecf-93c6-eade85796df0}, !- Port 1
  {89c0af04-c70a-4a06-b0c3-bb826975d04e}; !- Port 2

OS:PortList,
  {e3cd21e1-7ce5-4bb6-90de-6a77fa9689a7}, !- Handle
  Port List 90,                           !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- HVAC Component
  {c6d4eeeb-e6cd-47cf-990d-f594faa25b1c}; !- Port 1

OS:Sizing:Zone,
  {e4b7e723-c0d7-41e9-a864-20c63744a373}, !- Handle
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9032e380-d505-4bff-ab6e-ca766a3f015a}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Thermal Zone
  {d11b8e71-067d-42e8-b948-10ad2d8b1f97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3e563d6f-dbbe-48e6-bbd2-ccf0f331e352}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a78ec66e-4668-4a57-869a-c000ac97b845}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermalZone,
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Zone Air Inlet Port List
  {b36a3153-5910-41b1-b1d3-8306dd16f97a}, !- Zone Air Exhaust Port List
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Zone Air Node Name
  {17aa8cb9-e3b2-4ce8-8914-8a43206a884a}, !- Zone Return Air Node Name
  {07073b49-bb7e-4918-a159-c101776663ad}, !- Primary Daylighting Control Name
  0.444444444444444,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {069fbeb8-dff0-4082-902d-9bdeb998c2f9}, !- Group Rendering Name
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {211489c7-9195-4aaf-aae3-6dafcb10ee7c}, !- Handle
  Node 46,                                !- Name
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d1f794e-7979-4ffd-b5bc-6f68b5c83a85}, !- Handle
  {ab05f11c-0351-439f-94cc-3a817c526729}, !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Source Object
  11,                                     !- Outlet Port
  {211489c7-9195-4aaf-aae3-6dafcb10ee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Handle
  Port List 91,                           !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- HVAC Component
  {b717e683-bbb2-4b40-bd8e-168b3038a224}, !- Port 1
  {4239fd12-0356-4d37-a0a0-800bc5aab261}; !- Port 2

OS:PortList,
  {b36a3153-5910-41b1-b1d3-8306dd16f97a}, !- Handle
  Port List 92,                           !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- HVAC Component
  {5bea683e-5f57-40c2-b6fd-f087a0c18a87}; !- Port 1

OS:Sizing:Zone,
  {b2a1e3dd-0e7c-4bda-bd51-66508c0e39e8}, !- Handle
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {414e1b57-c79b-4573-ba7d-aeb3669522d5}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Thermal Zone
  {8d34f79b-c7a6-4028-889c-8f5ccadd178f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {daeb05e1-50c8-471d-9193-33a1701659d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {450fd98c-6b28-41e1-874a-0e34a821d859}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:Rendering:Color,
  {a258f642-f6d9-4feb-a411-1b172818b943}, !- Handle
  Rendering Color 586,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80a442da-4d5b-4726-afca-08301701d0de}, !- Handle
  Rendering Color 587,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c4fb1080-caf8-42c0-bf6a-bfd60ddd2eeb}, !- Handle
  Rendering Color 588,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48cbc3fb-ae7a-4836-ac73-6e4f78064868}, !- Handle
  Rendering Color 589,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63577f42-1141-4a2d-9ff7-c0af7af9ed02}, !- Handle
  Rendering Color 590,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5f515e4-aff8-4b07-ade4-c014888a94d9}, !- Handle
  Rendering Color 591,                    !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a333bf0-45e5-4508-8671-f0f8d5cb88d4}, !- Handle
  Rendering Color 592,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd402feb-9733-422b-a04b-83d0a09fb29b}, !- Handle
  Rendering Color 593,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4d84ce6-1f76-46c6-a6d2-60b34402f553}, !- Handle
  Rendering Color 594,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1c1f436-29fd-41da-b631-566e51bee1e1}, !- Handle
  Rendering Color 595,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e0ce27d6-6b4c-4a6c-931d-9d417e89cab5}, !- Handle
  Rendering Color 596,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb6581f7-ff6d-4ca9-ad17-29582d5e2106}, !- Handle
  Rendering Color 597,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76049b41-d50a-48d1-8d54-de2666ed0972}, !- Handle
  Rendering Color 598,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fc793e4-402f-48db-8a26-1d7a5aa30d6b}, !- Handle
  Rendering Color 599,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b0150ed-793f-4201-a730-e57bd23fe82f}, !- Handle
  Rendering Color 600,                    !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8790d4bc-5a3b-4866-aab0-5ec23337b660}, !- Handle
  Rendering Color 601,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b0f4ffa-0e15-4b75-a188-b90f98035bb8}, !- Handle
  Rendering Color 602,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {badd8bbe-007c-4642-bc8f-b104efe6654d}, !- Handle
  Rendering Color 603,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3dea9f4b-2d67-4c13-8de1-ce421a16e39f}, !- Handle
  Rendering Color 604,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ded5732-c342-4767-8dd2-7017cbf118fe}, !- Handle
  Rendering Color 605,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87dac09a-02b4-410a-afb8-1370f5a40c92}, !- Handle
  Rendering Color 606,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cecafd5e-bbaa-4232-b130-2fd8a87722e0}, !- Handle
  Rendering Color 607,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece0213c-bfe5-4540-b918-8106ace70700}, !- Handle
  Rendering Color 608,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10dce722-0e5e-4e2f-95bd-f74d00d8d632}, !- Handle
  Rendering Color 609,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dda00c0f-f162-466d-a03e-06ec6ad04b91}, !- Handle
  Rendering Color 610,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {15b93573-114d-4231-a726-c0f81f4b5b5a}, !- Handle
  Rendering Color 611,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39dab2e4-4f4b-4d63-9c09-b0e25f8dca12}, !- Handle
  Rendering Color 612,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {949851ad-42b5-4807-80f1-ae90533860eb}, !- Handle
  Rendering Color 613,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f431f7c-f476-4f92-9b78-54d58757b908}, !- Handle
  Rendering Color 614,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dfa97f63-c45d-421a-94c0-f7ac4daf016f}, !- Handle
  Rendering Color 615,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {934a819d-0d50-4167-8978-82c2f51220ec}, !- Handle
  Rendering Color 616,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a0c61ef-a841-4d64-a4ba-161f0e763d88}, !- Handle
  Rendering Color 617,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bfcf7df-b9ad-4cac-898a-1bc963f9870c}, !- Handle
  Rendering Color 618,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e1085c3-3a72-49aa-baea-dbb7696d561a}, !- Handle
  Rendering Color 619,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e6d6c0d-fcc7-451c-a6ea-334c23173e65}, !- Handle
  Rendering Color 620,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e54ca31-26f9-4b75-850f-68146e29974a}, !- Handle
  Rendering Color 621,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84c44df-19c9-4222-a6f8-d073191f9e12}, !- Handle
  Rendering Color 622,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51f7b0be-4974-4ab9-b951-8931aada3acc}, !- Handle
  Rendering Color 623,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42e361a7-f801-4401-92c5-a7a15fc6b017}, !- Handle
  Rendering Color 624,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {021607e7-35d0-464b-b925-9f836c5f0db6}, !- Handle
  Rendering Color 625,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {365b3ac0-6407-4faa-8612-9fd830616e88}, !- Handle
  Rendering Color 626,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bea39fe-fb73-46cd-a0f0-56222dfdd1b3}, !- Handle
  Rendering Color 627,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b046c32-d14c-46d9-81a7-90dbcdba2211}, !- Handle
  Rendering Color 628,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4bc80a57-1a91-4d3d-81da-239b8835fdc3}, !- Handle
  Rendering Color 629,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45caf4a7-2902-4eb5-8d34-191416f42b85}, !- Handle
  Rendering Color 630,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {069fbeb8-dff0-4082-902d-9bdeb998c2f9}, !- Handle
  Rendering Color 631,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2a73d61-0ad3-4a34-bb45-138f5d70929e}, !- Handle
  Rendering Color 632,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Handle
  SecondarySchool Bldg Light,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6bb62039-ddf0-4715-8702-53a719d27dfe}, ! Default Day Schedule Name
  {a20b72d3-b8ec-41d0-8af3-d0be5a58ecc2}, ! Summer Design Day Schedule Name
  {a1add6df-70dd-4b39-96f9-2b11ccd8a4fb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bb62039-ddf0-4715-8702-53a719d27dfe}, ! Handle
  SecondarySchool Bldg Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {a20b72d3-b8ec-41d0-8af3-d0be5a58ecc2}, ! Handle
  SecondarySchool Bldg Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {a1add6df-70dd-4b39-96f9-2b11ccd8a4fb}, ! Handle
  SecondarySchool Bldg Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {82e4ad8f-4083-4332-9f95-c08e50684343}, ! Handle
  SecondarySchool Bldg Light Rule 1,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5026e63b-329a-4c56-a410-86ea9ffe1ab9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5026e63b-329a-4c56-a410-86ea9ffe1ab9}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {e43271f3-6a9f-4a5c-86f9-e428626386d3}, ! Handle
  SecondarySchool Bldg Light Rule 2,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fd1ff0d7-f0b1-46b1-9430-c18174558fa7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fd1ff0d7-f0b1-46b1-9430-c18174558fa7}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {998be1cb-dea9-4ec2-9966-20fe87cf5432}, ! Handle
  SecondarySchool Bldg Light Rule 3,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {05254256-dd67-4f15-a403-2a201db58012}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {05254256-dd67-4f15-a403-2a201db58012}, ! Handle
  SecondarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {cab0b905-a609-42f7-ba61-2f8b6688c165}, ! Handle
  SecondarySchool Bldg Light Rule 4,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fed51bf9-9567-4bb6-8817-c882e6e31dda}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fed51bf9-9567-4bb6-8817-c882e6e31dda}, ! Handle
  SecondarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {99f70eed-f5f5-4b09-a593-a95bc2142ef4}, ! Handle
  SecondarySchool Bldg Light Rule 5,      ! Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1b9b514b-8687-4662-8ec0-85db60d304f6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1b9b514b-8687-4662-8ec0-85db60d304f6}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Handle
  SecondarySchool Auditorium Occ,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {52290693-b75a-4694-ad12-30471317e40c}, ! Default Day Schedule Name
  {7022bf1b-1064-4c6a-a415-29b7e9f0817b}, ! Summer Design Day Schedule Name
  {ea8894b5-4798-494f-9bfe-d211942f9032}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {52290693-b75a-4694-ad12-30471317e40c}, ! Handle
  SecondarySchool Auditorium Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7022bf1b-1064-4c6a-a415-29b7e9f0817b}, ! Handle
  SecondarySchool Auditorium Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {ea8894b5-4798-494f-9bfe-d211942f9032}, ! Handle
  SecondarySchool Auditorium Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4e62c535-48ff-499c-9cf7-f9ee3961a438}, ! Handle
  SecondarySchool Auditorium Occ Rule 1,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {93aa4c68-8361-4a6c-aa41-cfbfc55f5276}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93aa4c68-8361-4a6c-aa41-cfbfc55f5276}, ! Handle
  SecondarySchool Auditorium Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {197a222c-ac47-4cea-ba9b-d16f0dfa89d2}, ! Handle
  SecondarySchool Auditorium Occ Rule 2,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6452256e-2061-4807-b12b-7d030fa7b619}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6452256e-2061-4807-b12b-7d030fa7b619}, ! Handle
  SecondarySchool Auditorium Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  20,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {c76f49e0-4468-404b-8f04-42e7cf6fe251}, ! Handle
  SecondarySchool Auditorium Occ Rule 3,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {27083775-9e79-4726-bff8-0cd78e8cb0b4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {27083775-9e79-4726-bff8-0cd78e8cb0b4}, ! Handle
  SecondarySchool Auditorium Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {768a672e-eb60-4483-89a5-2a4ff50bc022}, ! Handle
  SecondarySchool Auditorium Occ Rule 4,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {e34c7968-82a6-4f85-8230-89b2fa03dd2a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e34c7968-82a6-4f85-8230-89b2fa03dd2a}, ! Handle
  SecondarySchool Auditorium Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  19,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {147d186b-4897-40e4-97bf-291438e66b51}, ! Handle
  SecondarySchool Auditorium Occ Rule 5,  ! Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1bf56859-0270-4b66-8028-8b1781c9539e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1bf56859-0270-4b66-8028-8b1781c9539e}, ! Handle
  SecondarySchool Auditorium Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, ! Handle
  SecondarySchool Activity,               ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  {4b12e4b8-5199-4cbe-af3a-6b6bcad9a567}, ! Default Day Schedule Name
  {274657cc-cbd2-481d-b4a5-7fb95b187cd8}, ! Summer Design Day Schedule Name
  {a3ca8b77-b7a7-4b5a-8521-af74fd54d471}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, !- Handle
  ActivityLevel 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {4b12e4b8-5199-4cbe-af3a-6b6bcad9a567}, ! Handle
  SecondarySchool Activity Default Schedule, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {274657cc-cbd2-481d-b4a5-7fb95b187cd8}, ! Handle
  SecondarySchool Activity Summer Design Day, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {a3ca8b77-b7a7-4b5a-8521-af74fd54d471}, ! Handle
  SecondarySchool Activity Winter Design Day, ! Name
  {a0de83f0-ddde-45d0-ac2e-70314721fa21}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, ! Handle
  SecondarySchool Infil,                  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {eaea8520-6ccf-40fe-9bc4-a29cf7747966}, ! Default Day Schedule Name
  {02d59d65-10ad-4900-b025-f206ac54dc94}, ! Summer Design Day Schedule Name
  {26c98ccd-a19a-4de2-a8b3-fb332bae63f8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaea8520-6ccf-40fe-9bc4-a29cf7747966}, ! Handle
  SecondarySchool Infil Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {02d59d65-10ad-4900-b025-f206ac54dc94}, ! Handle
  SecondarySchool Infil Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {26c98ccd-a19a-4de2-a8b3-fb332bae63f8}, ! Handle
  SecondarySchool Infil Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Handle
  SecondarySchool Bldg Equip,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {e521dcfe-d54c-4152-9cc4-b014ef60ec17}, ! Default Day Schedule Name
  {c3302cdc-5d8f-478b-960a-869ae9a97e28}, ! Summer Design Day Schedule Name
  {9cb4c040-4bc0-4c60-b5f6-5f279ad49efa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e521dcfe-d54c-4152-9cc4-b014ef60ec17}, ! Handle
  SecondarySchool Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c3302cdc-5d8f-478b-960a-869ae9a97e28}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {9cb4c040-4bc0-4c60-b5f6-5f279ad49efa}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {ef192675-bd8e-409c-a56b-97fd5543f48e}, ! Handle
  SecondarySchool Bldg Equip Rule 1,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d927f198-6624-4dbf-a62e-9a1f8fe7cdcb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d927f198-6624-4dbf-a62e-9a1f8fe7cdcb}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {369cb51b-58a3-42e5-89e8-78607877929d}, ! Handle
  SecondarySchool Bldg Equip Rule 2,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {52ae3934-bdec-4557-a3cd-d64f0cf69705}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {52ae3934-bdec-4557-a3cd-d64f0cf69705}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {85a6297e-fa36-4efd-9842-135c6b78a209}, ! Handle
  SecondarySchool Bldg Equip Rule 3,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c35eefe2-ef8d-4698-95cf-710f534b9db7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c35eefe2-ef8d-4698-95cf-710f534b9db7}, ! Handle
  SecondarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ae80411c-95f3-41cb-8801-26236281a269}, ! Handle
  SecondarySchool Bldg Equip Rule 4,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {1a364fc3-da74-462e-a484-7791c0edfd88}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1a364fc3-da74-462e-a484-7791c0edfd88}, ! Handle
  SecondarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {fd4343e3-b29b-4609-b62c-3b370d5b65dc}, ! Handle
  SecondarySchool Bldg Equip Rule 5,      ! Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {5fa8e962-4ec8-4b67-95a3-c9ca29a31e8e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {5fa8e962-4ec8-4b67-95a3-c9ca29a31e8e}, ! Handle
  SecondarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Handle
  SecondarySchool HtgSetp,                ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  {63b40be1-0175-4478-b15c-7d0d0221ba29}, ! Default Day Schedule Name
  {0e5df85d-8c96-44ed-8a31-b46955948bc3}, ! Summer Design Day Schedule Name
  {4b9dbe49-701f-4f7f-a620-a1a4a570bd4d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, !- Handle
  Temperature 22,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {63b40be1-0175-4478-b15c-7d0d0221ba29}, ! Handle
  SecondarySchool HtgSetp Default Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0e5df85d-8c96-44ed-8a31-b46955948bc3}, ! Handle
  SecondarySchool HtgSetp Summer Design Day, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {4b9dbe49-701f-4f7f-a620-a1a4a570bd4d}, ! Handle
  SecondarySchool HtgSetp Winter Design Day, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {f8d7b2f1-c1ea-4dad-ae49-4bc981f6ab80}, ! Handle
  SecondarySchool HtgSetp Rule 1,         ! Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cfc608dc-fef8-4833-9019-6d6bcc682665}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cfc608dc-fef8-4833-9019-6d6bcc682665}, ! Handle
  SecondarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {76907061-2ce6-480f-b942-7859f87e6040}, ! Handle
  SecondarySchool HtgSetp Rule 2,         ! Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {16c55499-7e0f-4844-9fc4-9c97e1dd73f4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {16c55499-7e0f-4844-9fc4-9c97e1dd73f4}, ! Handle
  SecondarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {792239be-efaa-4313-bbc7-4a30acb60f3d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Handle
  SecondarySchool ClgSetp,                ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  {129ef025-9170-40c2-b69b-a9e759fca984}, ! Default Day Schedule Name
  {ee1c7461-3787-45f2-b5ef-9d379a112d06}, ! Summer Design Day Schedule Name
  {52bb519d-5eef-4d84-bebc-a8f0dc1cc306}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Handle
  Temperature 21,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {129ef025-9170-40c2-b69b-a9e759fca984}, ! Handle
  SecondarySchool ClgSetp Default Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {ee1c7461-3787-45f2-b5ef-9d379a112d06}, ! Handle
  SecondarySchool ClgSetp Summer Design Day, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {52bb519d-5eef-4d84-bebc-a8f0dc1cc306}, ! Handle
  SecondarySchool ClgSetp Winter Design Day, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {83dfcfa6-1817-4a2b-91e6-fd042133735b}, ! Handle
  SecondarySchool ClgSetp Rule 1,         ! Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {93508ef0-47a1-465c-9709-8438dc3d3831}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93508ef0-47a1-465c-9709-8438dc3d3831}, ! Handle
  SecondarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {23ea15a8-5710-49c0-8117-3040964c3817}, ! Handle
  SecondarySchool ClgSetp Rule 2,         ! Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {eaa973fb-a739-43c1-8aab-edcd55ed187b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {eaa973fb-a739-43c1-8aab-edcd55ed187b}, ! Handle
  SecondarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Rendering:Color,
  {8cd79560-5e7b-4284-a5db-040d22dc1550}, !- Handle
  Rendering Color 633,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Handle
  SecondarySchool Bldg Occ,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8ab251ac-8b0c-410f-9f71-cf307560083c}, ! Default Day Schedule Name
  {a5211af7-3a7a-44e5-a43f-b6d344a6b92c}, ! Summer Design Day Schedule Name
  {5d13f9e5-5896-4374-8f35-8f77b2053006}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ab251ac-8b0c-410f-9f71-cf307560083c}, ! Handle
  SecondarySchool Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {a5211af7-3a7a-44e5-a43f-b6d344a6b92c}, ! Handle
  SecondarySchool Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {5d13f9e5-5896-4374-8f35-8f77b2053006}, ! Handle
  SecondarySchool Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {476e01fd-f15b-41c1-acc8-75dcf26d6ac0}, ! Handle
  SecondarySchool Bldg Occ Rule 1,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {40e7e518-ce70-4947-88c2-bd0a0efc42e2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {40e7e518-ce70-4947-88c2-bd0a0efc42e2}, ! Handle
  SecondarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {047097be-9975-4b88-838b-540cbbdedd21}, ! Handle
  SecondarySchool Bldg Occ Rule 2,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1e853169-9c23-4472-81e0-028c8c0a557d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e853169-9c23-4472-81e0-028c8c0a557d}, ! Handle
  SecondarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {c539f084-770f-458a-a5ef-cad8ec78e43e}, ! Handle
  SecondarySchool Bldg Occ Rule 3,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {ab616d14-a958-4dd8-958b-a992b641bb56}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {ab616d14-a958-4dd8-958b-a992b641bb56}, ! Handle
  SecondarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {328736ae-3b4a-4d84-ae8c-3be794908753}, ! Handle
  SecondarySchool Bldg Occ Rule 4,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {84714401-5268-48f3-9bf4-bccea59e0a17}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {84714401-5268-48f3-9bf4-bccea59e0a17}, ! Handle
  SecondarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {9601433c-f746-4c02-b7f7-66eeb9831a5d}, ! Handle
  SecondarySchool Bldg Occ Rule 5,        ! Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {70deeae0-62c1-451f-adb0-2ab254bd858a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {70deeae0-62c1-451f-adb0-2ab254bd858a}, ! Handle
  SecondarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Rendering:Color,
  {7578c6d6-e81f-4de9-8b4a-21e9a02b8dca}, !- Handle
  Rendering Color 634,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7db955ca-8110-469e-9325-269ecf4e371f}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5fb71f22-ab48-4bf7-9ded-9286baae47bb}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DesignSpecification:OutdoorAir,
  {3786234d-1a1c-47ad-9226-da93513676ec}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b606369-9b4c-44ae-900d-49419fcdf1be}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {dfeb8238-2d87-445f-a2e8-0220d40fea2e}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {7037f908-9550-497a-af0d-55f1528a2a99}, !- Handle
  Rendering Color 635,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {cdb7d971-ac17-457d-b913-d3548635f5e3}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  {3283f629-c23c-402d-89b1-80ed76549978}, ! Default Day Schedule Name
  {ccb6a0e2-41f7-401b-9d35-018f5592d497}, ! Summer Design Day Schedule Name
  {5ea54b7c-7b13-4c8e-ba02-0800d4c4fb30}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, !- Handle
  Temperature 29,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3283f629-c23c-402d-89b1-80ed76549978}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default Schedule, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ccb6a0e2-41f7-401b-9d35-018f5592d497}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {5ea54b7c-7b13-4c8e-ba02-0800d4c4fb30}, ! Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {9c926ee1-89ae-4e5d-834f-b65f0b5b907c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {eec55855-b3f3-469f-88bd-531cdcf84062}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  {ebc1da11-d7a1-4eca-a2d3-ef9953863c96}, ! Default Day Schedule Name
  {04383d46-3574-4739-98dd-ade6367c1260}, ! Summer Design Day Schedule Name
  {ad197f86-2c6c-4429-a398-d9054bc0c136}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {939ab58c-c314-4906-83e2-1daa15d1b256}, !- Handle
  Temperature 27,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ebc1da11-d7a1-4eca-a2d3-ef9953863c96}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default Schedule, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {04383d46-3574-4739-98dd-ade6367c1260}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {ad197f86-2c6c-4429-a398-d9054bc0c136}, ! Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, ! Name
  {939ab58c-c314-4906-83e2-1daa15d1b256}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Rendering:Color,
  {08b39f54-016c-4396-8f99-692121e5c034}, !- Handle
  Rendering Color 636,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {81571508-8bf1-4419-a567-a813841e9072}, ! Handle
  SecondarySchool Gym Occ,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {fe35a13c-fdee-42b3-8d47-5a8efcdd9a89}, ! Default Day Schedule Name
  {09bc8a5e-2708-4deb-bbb3-ea1d5b464048}, ! Summer Design Day Schedule Name
  {ca21b143-b3b1-49bf-8ce7-6d8507f6a095}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe35a13c-fdee-42b3-8d47-5a8efcdd9a89}, ! Handle
  SecondarySchool Gym Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {09bc8a5e-2708-4deb-bbb3-ea1d5b464048}, ! Handle
  SecondarySchool Gym Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {ca21b143-b3b1-49bf-8ce7-6d8507f6a095}, ! Handle
  SecondarySchool Gym Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {41d36f44-4eaf-4d7b-9b06-1dd717ec0fad}, ! Handle
  SecondarySchool Gym Occ Rule 1,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c1c2cf6b-9b57-4acf-9635-37f351de8cbe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c1c2cf6b-9b57-4acf-9635-37f351de8cbe}, ! Handle
  SecondarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {323a6589-8931-4242-a5af-70dc0596734a}, ! Handle
  SecondarySchool Gym Occ Rule 2,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a179d176-2ae1-417d-801e-2090a0c9a750}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a179d176-2ae1-417d-801e-2090a0c9a750}, ! Handle
  SecondarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {f3fb52d7-c1fb-46fd-bdf4-066a0c02e649}, ! Handle
  SecondarySchool Gym Occ Rule 3,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {1748e844-81b3-49c5-b79d-c44e7d1bd4e6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {1748e844-81b3-49c5-b79d-c44e7d1bd4e6}, ! Handle
  SecondarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {84ab677e-dae9-492d-b501-3958b3bdfea0}, ! Handle
  SecondarySchool Gym Occ Rule 4,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fa58a52e-c96c-494c-8429-2645b198ee00}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fa58a52e-c96c-494c-8429-2645b198ee00}, ! Handle
  SecondarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {60107782-be45-4519-b02b-2ae25c161e60}, ! Handle
  SecondarySchool Gym Occ Rule 5,         ! Name
  {81571508-8bf1-4419-a567-a813841e9072}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {e835595a-ab16-4e86-bcb6-2b6e3419b95e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {e835595a-ab16-4e86-bcb6-2b6e3419b95e}, ! Handle
  SecondarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Rendering:Color,
  {18accea0-8cd1-48d5-90ea-39a4ab5f4c71}, !- Handle
  Rendering Color 637,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Handle
  SecondarySchool Kitchen Equip,          ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a4800628-40af-45ae-9831-2da31eb14be6}, ! Default Day Schedule Name
  {e665a376-0150-4325-9af2-851ffbe3454a}, ! Summer Design Day Schedule Name
  {6fd658ac-be8d-4077-a849-fe8559ded337}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4800628-40af-45ae-9831-2da31eb14be6}, ! Handle
  SecondarySchool Kitchen Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {e665a376-0150-4325-9af2-851ffbe3454a}, ! Handle
  SecondarySchool Kitchen Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {6fd658ac-be8d-4077-a849-fe8559ded337}, ! Handle
  SecondarySchool Kitchen Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {96edf9ef-c23d-4929-89cb-7601d92c43fb}, ! Handle
  SecondarySchool Kitchen Equip Rule 1,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2da42752-c44d-4c3e-9c8a-4c5b7a7a1c1d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2da42752-c44d-4c3e-9c8a-4c5b7a7a1c1d}, ! Handle
  SecondarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {afd3c6e3-21ca-4612-9e2b-226c795e611a}, ! Handle
  SecondarySchool Kitchen Equip Rule 2,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {27eb3d40-cd7c-48ba-a2ea-7233a0f9f7eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {27eb3d40-cd7c-48ba-a2ea-7233a0f9f7eb}, ! Handle
  SecondarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {b2882af2-8ee8-4afd-8a68-9d9bbb45783e}, ! Handle
  SecondarySchool Kitchen Equip Rule 3,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {39951064-cb2c-4c76-8fe3-3373ebe45879}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {39951064-cb2c-4c76-8fe3-3373ebe45879}, ! Handle
  SecondarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {55427ee5-50b6-4da8-aa18-dc3fcb47b4ab}, ! Handle
  SecondarySchool Kitchen Equip Rule 4,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {15d30416-e13d-4880-80fa-7c3579b8c512}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {15d30416-e13d-4880-80fa-7c3579b8c512}, ! Handle
  SecondarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {c2f9fba4-1d76-4aa1-86d6-6d0df8ecd90d}, ! Handle
  SecondarySchool Kitchen Equip Rule 5,   ! Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {9c502df8-4fb6-4865-8d74-53ac582d3169}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {9c502df8-4fb6-4865-8d74-53ac582d3169}, ! Handle
  SecondarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Handle
  SecondarySchool Kitchen Gas,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {90551271-bdda-4d86-9dad-294a876cb596}, ! Default Day Schedule Name
  {ddb61c80-9947-48c8-b373-453c4889eedd}, ! Summer Design Day Schedule Name
  {0493288d-243c-400b-aaa8-2837fcb9b4e8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {90551271-bdda-4d86-9dad-294a876cb596}, ! Handle
  SecondarySchool Kitchen Gas Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {ddb61c80-9947-48c8-b373-453c4889eedd}, ! Handle
  SecondarySchool Kitchen Gas Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {0493288d-243c-400b-aaa8-2837fcb9b4e8}, ! Handle
  SecondarySchool Kitchen Gas Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {331bc8bf-60b1-4624-91a5-5c8f1d9d2ba2}, ! Handle
  SecondarySchool Kitchen Gas Rule 1,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {26b5b6ce-2037-41c5-8789-5ac8a5bbcaaf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {26b5b6ce-2037-41c5-8789-5ac8a5bbcaaf}, ! Handle
  SecondarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2fe49094-dd7b-4715-b6a3-bae69409a7c2}, ! Handle
  SecondarySchool Kitchen Gas Rule 2,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0443690b-f8d9-4c15-a631-922f8297b1e8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0443690b-f8d9-4c15-a631-922f8297b1e8}, ! Handle
  SecondarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {0210eaa9-91c5-4871-ad22-b0f0decb058f}, ! Handle
  SecondarySchool Kitchen Gas Rule 3,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {c3cbdc86-2d7b-4a92-a90b-7c7e15820c8e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c3cbdc86-2d7b-4a92-a90b-7c7e15820c8e}, ! Handle
  SecondarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ce758c3c-3dc8-4eb0-8369-b6dc781d42e7}, ! Handle
  SecondarySchool Kitchen Gas Rule 4,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {7f985d19-f2d3-4213-b280-fe0bd9aea1eb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {7f985d19-f2d3-4213-b280-fe0bd9aea1eb}, ! Handle
  SecondarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {264c3158-ffbb-4b63-81ca-3d849b038a76}, ! Handle
  SecondarySchool Kitchen Gas Rule 5,     ! Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {b90128ab-cfe0-46db-9cad-ec1b90d31ba6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {b90128ab-cfe0-46db-9cad-ec1b90d31ba6}, ! Handle
  SecondarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Rendering:Color,
  {172699d4-ed0c-473e-9361-6f96a8713429}, !- Handle
  Rendering Color 638,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d07d540b-7963-4de9-bd0d-58093542abb2}, !- Handle
  Rendering Color 639,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da1f5210-12e1-4d66-b191-95642d28fb8f}, !- Handle
  Rendering Color 640,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {847dbc9f-2498-4381-8b25-d4c2c8470887}, !- Handle
  Rendering Color 641,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Handle
  SecondarySchool Office Occ,             ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a72fe004-1842-4c30-b121-ef94ffcebeae}, ! Default Day Schedule Name
  {f157bcfc-2ca1-434c-a2d3-40a115d17543}, ! Summer Design Day Schedule Name
  {3e0740be-72c6-4411-94da-b190813197e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a72fe004-1842-4c30-b121-ef94ffcebeae}, ! Handle
  SecondarySchool Office Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {f157bcfc-2ca1-434c-a2d3-40a115d17543}, ! Handle
  SecondarySchool Office Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {3e0740be-72c6-4411-94da-b190813197e4}, ! Handle
  SecondarySchool Office Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d5f3afd0-0286-49c2-8ce4-8cbbcccd92f8}, ! Handle
  SecondarySchool Office Occ Rule 1,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f52180c4-dabc-44f5-90e0-cd44b8cae3f5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f52180c4-dabc-44f5-90e0-cd44b8cae3f5}, ! Handle
  SecondarySchool Office Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4fe25a6a-e1f2-4c26-abdd-b4cca6c67ada}, ! Handle
  SecondarySchool Office Occ Rule 2,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {12975646-49bc-49a3-b2ff-d004d418e341}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {12975646-49bc-49a3-b2ff-d004d418e341}, ! Handle
  SecondarySchool Office Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {4712e138-3719-40b1-9277-52ebc4864113}, ! Handle
  SecondarySchool Office Occ Rule 3,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {e71153ee-175b-4098-9024-7ba2ec986234}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e71153ee-175b-4098-9024-7ba2ec986234}, ! Handle
  SecondarySchool Office Occ Rule 3 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {52d2a0a5-dff0-4611-84fe-98c2301cf0e4}, ! Handle
  SecondarySchool Office Occ Rule 4,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {fa321569-89d4-48ce-b006-eb7a85a7b976}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {fa321569-89d4-48ce-b006-eb7a85a7b976}, ! Handle
  SecondarySchool Office Occ Rule 4 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {55297e5f-8efd-480a-a04f-a814070ca8ef}, ! Handle
  SecondarySchool Office Occ Rule 5,      ! Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {578cd5bf-600a-47d1-84cb-0299db765c18}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {578cd5bf-600a-47d1-84cb-0299db765c18}, ! Handle
  SecondarySchool Office Occ Rule 5 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fde02ca4-ff61-4514-9dfb-3217c852a1ec}, !- Handle
  DOE Ref 2004 - SecSchl - Office Thermostat, !- Name
  {00a09d7f-b016-4949-81e7-c65f2b7ade65}, !- Heating Setpoint Temperature Schedule Name
  {9d9fd717-5f34-4db5-a2eb-42b7c406ebf0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {efad5f3f-02a2-4c09-b029-f3e36e2b4ad0}, !- Handle
  Rendering Color 642,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {8c1f1a44-834f-41a0-a150-58257cea5238}, !- Handle
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:Rendering:Color,
  {5959bc15-3732-4e35-8170-a280c69f6aae}, !- Handle
  Rendering Color 643,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50c269ce-75e2-4c28-8180-88e89697ba76}, !- Handle
  Rendering Color 644,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ee6e3518-e133-467f-a25f-9c77e2a6f967}, !- Handle
  Rendering Color 645,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {532f6b3d-fe7f-4185-8c82-abe6a3cdf1c7}, !- Handle
  Rendering Color 646,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22c57f9d-5f4a-4c8a-b984-f123846e9aa5}, !- Handle
  Rendering Color 647,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fdb98cf-19c2-41a5-907c-93458546939c}, !- Handle
  Rendering Color 648,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f252c4f8-f842-4783-b678-61667a15dc0a}, !- Handle
  Rendering Color 649,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {031a62f4-c0cc-4b82-98ec-85e797c02b76}, !- Handle
  Rendering Color 650,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbe1983a-9041-4900-9861-51b6da3e468a}, !- Handle
  Rendering Color 651,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecc8c86b-27eb-4bb0-9c5d-9b689417cebb}, !- Handle
  Rendering Color 652,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67c49457-bb9b-4cf9-8b41-a59f902ab212}, !- Handle
  Rendering Color 653,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:StandardsInformation:Material,
  {62a5206b-b491-4687-9566-717a235c8e98}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {442e0a33-7c2d-4c6a-bda2-782966b90b75}, !- Handle
  {cdd122dd-d033-4e02-99a9-47f5ca412455}; !- Material Name

OS:StandardsInformation:Material,
  {78657fab-e110-4a99-95c0-fab4240293d9}, !- Handle
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Material Name

OS:StandardsInformation:Material,
  {55cbf053-8d1f-4609-a62b-a408484b19e4}, !- Handle
  {8c1f1a44-834f-41a0-a150-58257cea5238}; !- Material Name

OS:StandardsInformation:Material,
  {f8e08e8f-9069-430a-a448-0e081a2aa77e}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:StandardsInformation:Material,
  {73e8bc15-b8e9-4cf9-b906-1c77d4317b42}, !- Handle
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Material Name

OS:SpaceType,
  {8a6611d5-d96d-4fce-8609-9b6c13306492}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium,    !- Name
  ,                                       !- Default Construction Set Name
  {193725bf-7ef8-4946-bc3a-b1c878f05bea}, !- Default Schedule Set Name
  {32f1b40a-b554-499c-a549-bfe896215a34}, !- Group Rendering Name
  {570f525f-3875-4bc6-8700-0c5679c8752f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {32f1b40a-b554-499c-a549-bfe896215a34}, !- Handle
  Rendering Color 654,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {193725bf-7ef8-4946-bc3a-b1c878f05bea}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9fb32b94-e72f-435b-b1f4-ace30d1d3c54}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a635aba8-46b1-4e3e-a28d-d34983b1d2c1}, !- Handle
  AEDG K12 - Auditorium lights,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {369f7097-1dfd-42cc-83de-3acc578ea743}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Lights, !- Name
  {a635aba8-46b1-4e3e-a28d-d34983b1d2c1}, !- Lights Definition Name
  {8a6611d5-d96d-4fce-8609-9b6c13306492}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {570f525f-3875-4bc6-8700-0c5679c8752f}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {655b8e4b-e1b8-4717-936a-bf28cada7bd3}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1cb2c842-52c7-4a3d-b1ef-2639a8fcb424}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium People, !- Name
  {655b8e4b-e1b8-4717-936a-bf28cada7bd3}, !- People Definition Name
  {8a6611d5-d96d-4fce-8609-9b6c13306492}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ca6b0c93-16ae-482c-87f7-502feb92264e}, !- Handle
  AEDG K12 - Auditorium equipment,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278220176697,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {96eb3e41-27b4-4883-a4dd-0f2009788ea7}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium Electric Equipment, !- Name
  {ca6b0c93-16ae-482c-87f7-502feb92264e}, !- Electric Equipment Definition Name
  {8a6611d5-d96d-4fce-8609-9b6c13306492}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {f320d287-244a-445c-84ad-c87aaa458d3e}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria,     !- Name
  ,                                       !- Default Construction Set Name
  {cb490d9b-acda-41b9-aee8-c8335c383511}, !- Default Schedule Set Name
  {8df8b5bf-54fc-431e-be18-18efb7019c66}, !- Group Rendering Name
  {1f897384-8ddb-4051-ae3d-8a4fe1128347}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {8df8b5bf-54fc-431e-be18-18efb7019c66}, !- Handle
  Rendering Color 655,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {cb490d9b-acda-41b9-aee8-c8335c383511}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9fea0f12-6b38-4810-bf52-573d2ab1bccd}, !- Handle
  AEDG K12 - Cafeteria lights,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473711013794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1e415746-3a72-462e-9fc7-2c06d0c55774}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Lights, !- Name
  {9fea0f12-6b38-4810-bf52-573d2ab1bccd}, !- Lights Definition Name
  {f320d287-244a-445c-84ad-c87aaa458d3e}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {1f897384-8ddb-4051-ae3d-8a4fe1128347}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1f2d7ace-899b-495d-af47-f7736dddbed3}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad859e80-0d10-4356-83e6-c2b9b3cb3ee2}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria People, !- Name
  {1f2d7ace-899b-495d-af47-f7736dddbed3}, !- People Definition Name
  {f320d287-244a-445c-84ad-c87aaa458d3e}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {1181a996-f3f6-4c87-8a9f-95ddc048821a}, !- Handle
  AEDG K12 - Cafeteria equipment,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.6250228881836,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c78f4626-fa40-456f-aa1a-921319238d27}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria Electric Equipment, !- Name
  {1181a996-f3f6-4c87-8a9f-95ddc048821a}, !- Electric Equipment Definition Name
  {f320d287-244a-445c-84ad-c87aaa458d3e}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom,     !- Name
  ,                                       !- Default Construction Set Name
  {fb8a5395-9bf4-4bfa-86cf-b2beea81e485}, !- Default Schedule Set Name
  {318fa828-c5c3-40b4-8d1a-5bff392acc6d}, !- Group Rendering Name
  {2752485b-eaae-4f8b-80bd-18fb9d544ad3}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {318fa828-c5c3-40b4-8d1a-5bff392acc6d}, !- Handle
  Rendering Color 656,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fb8a5395-9bf4-4bfa-86cf-b2beea81e485}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6fac1099-2462-4b1b-ac00-6edea78ac559}, !- Handle
  AEDG K12 - Classroom lights,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112880706787,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {af00b3c0-a75d-4c88-9ac7-d61f6f071810}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Lights, !- Name
  {6fac1099-2462-4b1b-ac00-6edea78ac559}, !- Lights Definition Name
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {2752485b-eaae-4f8b-80bd-18fb9d544ad3}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e4700c35-d95e-4fb9-8763-3f7c1da1e5df}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67bceb35-f03b-466c-8dc4-32c7e498a18e}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom People, !- Name
  {e4700c35-d95e-4fb9-8763-3f7c1da1e5df}, !- People Definition Name
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f485f716-06b1-4ba7-956c-e8e5f1b37589}, !- Handle
  AEDG K12 - Classroom equipment,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125114440918,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8f377fd9-f641-4b8f-ac5a-3062c4eef6d8}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom Electric Equipment, !- Name
  {f485f716-06b1-4ba7-956c-e8e5f1b37589}, !- Electric Equipment Definition Name
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor,      !- Name
  ,                                       !- Default Construction Set Name
  {bff7ef5c-1494-440c-8856-82d1b23995f5}, !- Default Schedule Set Name
  {b667fa3d-59ec-42e3-96be-c9802e0a0dd8}, !- Group Rendering Name
  {f39b6453-fe6e-474a-9e3b-d354950e9f08}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {b667fa3d-59ec-42e3-96be-c9802e0a0dd8}, !- Handle
  Rendering Color 657,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bff7ef5c-1494-440c-8856-82d1b23995f5}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c79b0ba9-f372-4a34-a848-d7b57e9b5151}, !- Handle
  AEDG K12 - Corridor lights,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556440353394,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {02acdb5c-8f8d-4738-b7c5-2d915ef77926}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Lights, !- Name
  {c79b0ba9-f372-4a34-a848-d7b57e9b5151}, !- Lights Definition Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {f39b6453-fe6e-474a-9e3b-d354950e9f08}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b7437aa1-2b29-4c0c-a83f-5df923dd695a}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb80a089-ef17-4a98-ab2c-d0e40c8dffa8}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor People, !- Name
  {b7437aa1-2b29-4c0c-a83f-5df923dd695a}, !- People Definition Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a2e8b4a7-fe6a-47ed-be8c-dbebfc87d525}, !- Handle
  AEDG K12 - Corridor equipment,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.29166924953461,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3dd0e7b5-b78b-4443-a334-e8c85c58acd3}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor Electric Equipment, !- Name
  {a2e8b4a7-fe6a-47ed-be8c-dbebfc87d525}, !- Electric Equipment Definition Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Handle
  DOE Ref 2004 - SecSchl - Gym,           !- Name
  ,                                       !- Default Construction Set Name
  {eedae7ce-26ab-491c-8c6d-7cba7a9e6b38}, !- Default Schedule Set Name
  {fe1b547e-eabf-4a43-a5cb-cd67aee582b2}, !- Group Rendering Name
  {0c35f0f1-4a8b-442c-9090-abd338fc8407}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {fe1b547e-eabf-4a43-a5cb-cd67aee582b2}, !- Handle
  Rendering Color 658,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {eedae7ce-26ab-491c-8c6d-7cba7a9e6b38}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {81571508-8bf1-4419-a567-a813841e9072}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {91ac38ef-8ce1-4c3a-8061-45ad27cd5265}, !- Handle
  AEDG K12 - Gym lights,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639102935791,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b18c6f58-4c01-4a73-8fa3-7030f4270f41}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Lights,    !- Name
  {91ac38ef-8ce1-4c3a-8061-45ad27cd5265}, !- Lights Definition Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {0c35f0f1-4a8b-442c-9090-abd338fc8407}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dd8b4e62-2175-4c37-bf0c-8fbf41aae46f}, !- Handle
  DOE Ref 2004 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a3481b39-ae45-4916-8282-7488070c9f8c}, !- Handle
  DOE Ref 2004 - SecSchl - Gym People,    !- Name
  {dd8b4e62-2175-4c37-bf0c-8fbf41aae46f}, !- People Definition Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c832cfe3-b9ad-44b5-8911-e873c60de502}, !- Handle
  AEDG K12 - Gym equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.29166924953461,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9a57a113-2c1a-4c81-9958-baadda261d8d}, !- Handle
  DOE Ref 2004 - SecSchl - Gym Electric Equipment, !- Name
  {c832cfe3-b9ad-44b5-8911-e873c60de502}, !- Electric Equipment Definition Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {5bf51008-3c68-4e71-920c-4fc5e2f38283}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen,       !- Name
  ,                                       !- Default Construction Set Name
  {319d8767-30e3-4ee6-b847-4030000975e3}, !- Default Schedule Set Name
  {d50e3aec-8576-4865-97c9-f4faadeed80c}, !- Group Rendering Name
  {91f44f17-a87e-41d7-9a67-b68c01abaeff}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {d50e3aec-8576-4865-97c9-f4faadeed80c}, !- Handle
  Rendering Color 659,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {319d8767-30e3-4ee6-b847-4030000975e3}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {62b871be-d0b6-49b4-a67a-222e18ba5227}, !- Electric Equipment Schedule Name
  {6f5548f7-31da-425f-8ae8-2bb287c32d06}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {775b495f-6a40-4f0d-9eaa-c862ec4358a1}, !- Handle
  AEDG K12 - Kitchen lights,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112880706787,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {01380b03-877c-4a64-8b93-f570a88911e7}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Lights, !- Name
  {775b495f-6a40-4f0d-9eaa-c862ec4358a1}, !- Lights Definition Name
  {5bf51008-3c68-4e71-920c-4fc5e2f38283}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {91f44f17-a87e-41d7-9a67-b68c01abaeff}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e3a3399-8f09-401c-8150-aff14f390d38}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb31d26e-0c5e-42e4-a24d-fc9acfd3e4fd}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen People, !- Name
  {7e3a3399-8f09-401c-8150-aff14f390d38}, !- People Definition Name
  {5bf51008-3c68-4e71-920c-4fc5e2f38283}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {97368187-ee37-4eea-9be5-8451f447401b}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {795c1406-84f8-44ef-ab63-940c9054f361}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceType,
  {08458baa-26d5-4480-9aa6-18176db829b9}, !- Handle
  DOE Ref 2004 - SecSchl - Library,       !- Name
  ,                                       !- Default Construction Set Name
  {fbb556c8-ed9e-44cf-b35b-cfb9194cef3a}, !- Default Schedule Set Name
  {77cd500d-f348-46bd-b039-654358701cf0}, !- Group Rendering Name
  {9dcdd232-1bd9-4820-a960-9ae60d309677}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {77cd500d-f348-46bd-b039-654358701cf0}, !- Handle
  Rendering Color 660,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fbb556c8-ed9e-44cf-b35b-cfb9194cef3a}, !- Handle
  DOE Ref 2004 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dbc41a0a-b3d4-477c-9402-33a229eca328}, !- Handle
  AEDG K12 - Library lights,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112880706787,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eee06f8b-b1ac-4d6c-a0a2-17410cd462b9}, !- Handle
  DOE Ref 2004 - SecSchl - Library Lights, !- Name
  {dbc41a0a-b3d4-477c-9402-33a229eca328}, !- Lights Definition Name
  {08458baa-26d5-4480-9aa6-18176db829b9}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {9dcdd232-1bd9-4820-a960-9ae60d309677}, !- Handle
  DOE Ref 2004 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {484170c6-2a50-4b24-adad-076bae549e91}, !- Handle
  DOE Ref 2004 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {032e84ec-6b00-4e4e-9ab4-06a507278c95}, !- Handle
  DOE Ref 2004 - SecSchl - Library People, !- Name
  {484170c6-2a50-4b24-adad-076bae549e91}, !- People Definition Name
  {08458baa-26d5-4480-9aa6-18176db829b9}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {be80f81d-7fd2-40cf-8a68-2e0a576dbfcd}, !- Handle
  AEDG K12 - Library equipment,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125114440918,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4e94d0d8-b837-458b-9fe4-8e549e3a4ec7}, !- Handle
  DOE Ref 2004 - SecSchl - Library Electric Equipment, !- Name
  {be80f81d-7fd2-40cf-8a68-2e0a576dbfcd}, !- Electric Equipment Definition Name
  {08458baa-26d5-4480-9aa6-18176db829b9}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby,         !- Name
  ,                                       !- Default Construction Set Name
  {e6dc01a6-7611-42d6-9027-ba2b533accc8}, !- Default Schedule Set Name
  {4f72ce04-8635-4be2-8eca-261fe154410f}, !- Group Rendering Name
  {5c32e444-cf39-48f1-9cc0-d25a2ff92f8f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {4f72ce04-8635-4be2-8eca-261fe154410f}, !- Handle
  Rendering Color 661,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6dc01a6-7611-42d6-9027-ba2b533accc8}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1af6446b-6edd-4d51-bd88-1f00eb734da1}, !- Handle
  AEDG K12 - Lobby lights,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473711013794,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {44d6cf12-5659-4272-b6a3-9bc9abed1712}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Lights,  !- Name
  {1af6446b-6edd-4d51-bd88-1f00eb734da1}, !- Lights Definition Name
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {5c32e444-cf39-48f1-9cc0-d25a2ff92f8f}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {d7d5180f-cfcf-487d-a443-ae7606118330}, !- Handle
  AEDG K12 - Lobby equipment,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8530cb7a-76df-44c2-9cad-01743a184cda}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby Electric Equipment, !- Name
  {d7d5180f-cfcf-487d-a443-ae7606118330}, !- Electric Equipment Definition Name
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical,    !- Name
  ,                                       !- Default Construction Set Name
  {3003a502-a91e-4476-9672-78054ea017f2}, !- Default Schedule Set Name
  {578383b3-67b6-442b-91ca-c868a5b753bc}, !- Group Rendering Name
  {cac827c9-841e-4fa3-a450-ba1298eb8663}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {578383b3-67b6-442b-91ca-c868a5b753bc}, !- Handle
  Rendering Color 662,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3003a502-a91e-4476-9672-78054ea017f2}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d761ddb2-4eef-42a6-90b0-6b826187a231}, !- Handle
  AEDG K12 - Mechanical lights,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556440353394,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c5aa19e9-2ea9-47ab-b18d-728a09bafe63}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Lights, !- Name
  {d761ddb2-4eef-42a6-90b0-6b826187a231}, !- Lights Definition Name
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {cac827c9-841e-4fa3-a450-ba1298eb8663}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d778ccd8-8b53-410d-94fc-461f0f94a61b}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac53be2a-5666-4b7e-ae07-2d1948d066ef}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical People, !- Name
  {d778ccd8-8b53-410d-94fc-461f0f94a61b}, !- People Definition Name
  {96135814-35c2-4c64-a971-b441edd2eedc}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3a4e920a-023f-4074-8159-253dc5366172}, !- Handle
  AEDG K12 - Mechanical equipment,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9fe9dbbd-c3d9-4e68-889d-245ccbb9f220}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical Electric Equipment, !- Name
  {3a4e920a-023f-4074-8159-253dc5366172}, !- Electric Equipment Definition Name
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Handle
  DOE Ref 2004 - SecSchl - Office,        !- Name
  ,                                       !- Default Construction Set Name
  {04dfd0e2-4f19-4995-b5f5-3f119719e686}, !- Default Schedule Set Name
  {9cbf5f24-8a27-419f-b14c-b0467fd02086}, !- Group Rendering Name
  {b36b0d9b-4fd7-4622-a1c6-77b52eb4eaf0}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {9cbf5f24-8a27-419f-b14c-b0467fd02086}, !- Handle
  Rendering Color 663,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {04dfd0e2-4f19-4995-b5f5-3f119719e686}, !- Handle
  DOE Ref 2004 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c5557fa3-3003-4409-8277-b98283a69fde}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bc3fb9b4-3a07-4734-be4d-1eecd0e15a82}, !- Handle
  AEDG K12 - Office lights,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834636688232,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8475d071-7f49-4e00-ab72-5a62602c2c1a}, !- Handle
  DOE Ref 2004 - SecSchl - Office Lights, !- Name
  {bc3fb9b4-3a07-4734-be4d-1eecd0e15a82}, !- Lights Definition Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {b36b0d9b-4fd7-4622-a1c6-77b52eb4eaf0}, !- Handle
  DOE Ref 2004 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {5ee99877-d37f-4d0b-bb9c-1f106ee25c6c}, !- Handle
  DOE Ref 2004 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ab209820-7a9e-4c68-9b34-cbc2c12e7c58}, !- Handle
  DOE Ref 2004 - SecSchl - Office People, !- Name
  {5ee99877-d37f-4d0b-bb9c-1f106ee25c6c}, !- People Definition Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c063e96f-61d0-4077-b797-442abc75fa08}, !- Handle
  AEDG K12 - Office equipment,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.45834636688232,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {80539a6a-f5d8-4052-833b-38e0c5bff60a}, !- Handle
  DOE Ref 2004 - SecSchl - Office Electric Equipment, !- Name
  {c063e96f-61d0-4077-b797-442abc75fa08}, !- Electric Equipment Definition Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom,      !- Name
  ,                                       !- Default Construction Set Name
  {54e477e5-b37a-491a-8d34-8487cccb9e73}, !- Default Schedule Set Name
  {088dd973-aac1-49b9-a62e-68e9e0d142c0}, !- Group Rendering Name
  {dbe73365-af78-438c-8c5b-62f6e329958f}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {088dd973-aac1-49b9-a62e-68e9e0d142c0}, !- Handle
  Rendering Color 664,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {54e477e5-b37a-491a-8d34-8487cccb9e73}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e19ebfc-2a4e-4a1a-af38-31e50a4b4818}, !- Number of People Schedule Name
  {f6c7c72f-9706-402b-aff6-4d7aac7d9e83}, !- People Activity Level Schedule Name
  {cdd68d39-da6e-40c3-9f0e-4729713817cf}, !- Lighting Schedule Name
  {ad81b6bf-2cb3-4697-8861-54f65fe4a8d7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0d1e2963-b540-47d5-94fd-ad20c4e19951}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aeceeb01-f5c7-4fb5-a12f-354a0bf3e547}, !- Handle
  AEDG K12 - Restroom lights,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bd727535-8dc7-4a77-8bc0-4786100e4010}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Lights, !- Name
  {aeceeb01-f5c7-4fb5-a12f-354a0bf3e547}, !- Lights Definition Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Space or SpaceType Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:DesignSpecification:OutdoorAir,
  {dbe73365-af78-438c-8c5b-62f6e329958f}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0deb69f6-524f-42e0-b063-d072d9976776}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c67ea91-4b67-49e0-b572-0cb3aea7d04b}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom People, !- Name
  {0deb69f6-524f-42e0-b063-d072d9976776}, !- People Definition Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {fe1035c1-8f8d-49ff-b4d2-8f375415a86c}, !- Handle
  AEDG K12 - Restroom equipment,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0a78a66e-5c6e-4371-9e84-39daa7ccc668}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom Electric Equipment, !- Name
  {fe1035c1-8f8d-49ff-b4d2-8f375415a86c}, !- Electric Equipment Definition Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Space or SpaceType Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, !- Schedule Name
  1;                                      !- Multiplier

OS:DefaultConstructionSet,
  {33188a09-8fb9-4529-8bca-1e70f8542a08}, !- Handle
  DOE Ref 2004 - CZ5-6 - SecSchl,         !- Name
  {0136ef36-4ae2-4864-9ef1-3908f118be96}, !- Default Exterior Surface Constructions Name
  {b6a17919-6d4c-4bd4-a070-9f7889415501}, !- Default Interior Surface Constructions Name
  {d86ad520-91f7-4dc6-a857-0741c3fe8c41}, !- Default Ground Contact Surface Constructions Name
  {ea3841f8-e1b4-40b9-80a2-f01d7a8bf803}, !- Default Exterior SubSurface Constructions Name
  {81706f30-1574-42cd-a47d-6beb2ad6c5ef}, !- Default Interior SubSurface Constructions Name
  {5c548f0a-92ab-45c3-828f-f20f8798ca20}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d7039015-1384-47c0-a9f3-c9255a2966ee}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Floor Construction Name
  {aac0f838-8f2c-40e0-9fc8-2c3e47a23ac8}, !- Wall Construction Name
  {bfa7bc0a-8eb7-4bd6-9d17-26fc4ba07f1e}; !- Roof Ceiling Construction Name

OS:Construction,
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {1e86abdc-3f00-4278-8ada-9123d250ff7c}, !- Surface Rendering Name
  {eec45aba-6477-49bc-96e0-1d78d2d7aad2}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {17545afe-f51a-45af-b005-24859d3b91eb}, !- Handle
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {eec45aba-6477-49bc-96e0-1d78d2d7aad2}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {aac0f838-8f2c-40e0-9fc8-2c3e47a23ac8}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  {0d7859e4-27d5-485c-badb-9f533438d637}, !- Surface Rendering Name
  {a420b6ff-2a73-4683-8582-96507e71e0d0}, !- Layer 1
  {1647822e-0d93-4f3b-983f-aafb7ff5cfed}, !- Layer 2
  {581767f5-d1d5-409d-9969-b5acc1a047b9}, !- Layer 3
  {b040665a-d37e-4993-9808-1bc757286cf9}; !- Layer 4

OS:StandardsInformation:Construction,
  {e337e472-f137-43f0-8c70-95cd85d27ad8}, !- Handle
  {aac0f838-8f2c-40e0-9fc8-2c3e47a23ac8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {1647822e-0d93-4f3b-983f-aafb7ff5cfed}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {581767f5-d1d5-409d-9969-b5acc1a047b9}, !- Handle
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646046,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b040665a-d37e-4993-9808-1bc757286cf9}, !- Handle
  1/2IN Gypsum - adj,                     !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {bfa7bc0a-8eb7-4bd6-9d17-26fc4ba07f1e}, !- Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  {ad560c60-580b-4435-a8c3-eb42259c7b40}, !- Surface Rendering Name
  {f8188248-fedd-4125-977e-547d8dd6b5c1}, !- Layer 1
  {602e4ae1-a86a-4bea-964e-c25cc39aa694}, !- Layer 2
  {cafdae79-0888-48e9-adb2-167e3376b35b}; !- Layer 3

OS:StandardsInformation:Construction,
  {f62cb934-3843-42f1-ab9e-cc2c0376dc80}, !- Handle
  {bfa7bc0a-8eb7-4bd6-9d17-26fc4ba07f1e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f8188248-fedd-4125-977e-547d8dd6b5c1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6f251c3e-894a-472e-ae67-73671deac9f1}, !- Handle
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cafdae79-0888-48e9-adb2-167e3376b35b}, !- Handle
  Metal Decking - adj,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d21e6be6-20cc-4a47-ab36-d4190e4ea20b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {07cdfe67-39dd-4c9f-99ca-c576016c956e}, !- Floor Construction Name
  {02752cdd-cf09-4970-9dd0-6950494883c7}, !- Wall Construction Name
  {07cdfe67-39dd-4c9f-99ca-c576016c956e}; !- Roof Ceiling Construction Name

OS:Construction,
  {7a9fb545-9100-4dec-a667-de4f0e4c7d03}, !- Handle
  Interior Floor,                         !- Name
  {b83371c3-657c-49ec-ba54-8c9421c27809}, !- Surface Rendering Name
  {528df285-b758-4ff5-a376-88fe04c5c192}, !- Layer 1
  {25c2915d-cf3f-4f68-8c90-eccbd9baeaae}, !- Layer 2
  {299a1cfb-327a-4427-83cc-862fee148597}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa88bcd4-9ad0-4d61-9f32-43fa4b0f6ade}, !- Handle
  {7a9fb545-9100-4dec-a667-de4f0e4c7d03}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {528df285-b758-4ff5-a376-88fe04c5c192}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {25c2915d-cf3f-4f68-8c90-eccbd9baeaae}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {299a1cfb-327a-4427-83cc-862fee148597}, !- Handle
  M11 100mm lightweight concrete - adj,   !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Construction,
  {02752cdd-cf09-4970-9dd0-6950494883c7}, !- Handle
  Interior Wall,                          !- Name
  {23549c5c-49e8-4a68-8f52-b12259cb14b2}, !- Surface Rendering Name
  {78cfac37-a50b-4dd1-b1e5-4e915dec2c37}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {78cfac37-a50b-4dd1-b1e5-4e915dec2c37}; !- Layer 3

OS:StandardsInformation:Construction,
  {266179f5-73a3-42cc-8b7b-2e005cffd3b9}, !- Handle
  {02752cdd-cf09-4970-9dd0-6950494883c7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {78cfac37-a50b-4dd1-b1e5-4e915dec2c37}, !- Handle
  G01a 19mm gypsum board - adj,           !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {24f7753e-d747-406b-b867-62235a51db0b}, !- Handle
  Interior Ceiling,                       !- Name
  {980a6a9b-9c8d-4d19-b318-f97c3c73eb9c}, !- Surface Rendering Name
  {299a1cfb-327a-4427-83cc-862fee148597}, !- Layer 1
  {25c2915d-cf3f-4f68-8c90-eccbd9baeaae}, !- Layer 2
  {528df285-b758-4ff5-a376-88fe04c5c192}; !- Layer 3

OS:StandardsInformation:Construction,
  {f0bba4e0-9fa6-45e6-b410-87c68a6c3605}, !- Handle
  {24f7753e-d747-406b-b867-62235a51db0b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3812b8d8-7642-4129-8194-6893f3b6596d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Floor Construction Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Wall Construction Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6e9ad81-2908-42bb-bd13-f1b257e4f7fe}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Fixed Window Construction Name
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Operable Window Construction Name
  {2ca5928d-4f62-4a47-831c-10f9bad2cd0f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Tubular Daylight Dome Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  {58f3ab12-6703-454b-a44b-a70287841bb1}, !- Surface Rendering Name
  {8c1f1a44-834f-41a0-a150-58257cea5238}; !- Layer 1

OS:StandardsInformation:Construction,
  {6b74cb8e-8a8a-4873-abb8-6c85a6cec6b7}, !- Handle
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2ca5928d-4f62-4a47-831c-10f9bad2cd0f}, !- Handle
  Exterior Door,                          !- Name
  {3b9fce66-f133-4a56-92f3-29ee2b5cf3da}, !- Surface Rendering Name
  {fdb45a61-8be3-49ba-bf92-1ff10cf31e4f}, !- Layer 1
  {ca648314-2883-408a-ba21-16c4e6f043cc}; !- Layer 2

OS:StandardsInformation:Construction,
  {cf59565b-cfa5-4d50-93f1-091f8de5a45f}, !- Handle
  {2ca5928d-4f62-4a47-831c-10f9bad2cd0f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fdb45a61-8be3-49ba-bf92-1ff10cf31e4f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ca648314-2883-408a-ba21-16c4e6f043cc}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Handle
  Interior Window,                        !- Name
  {588fb664-694d-4d86-aa4a-3d869ecf201b}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {28a700cb-6c64-4920-bd5f-c832115a04c5}, !- Handle
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {db81d7ef-2b01-4b25-8344-427fed3703c3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Fixed Window Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Operable Window Construction Name
  {78d4033c-811c-422f-a1a7-63daf6c58618}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {78d4033c-811c-422f-a1a7-63daf6c58618}, !- Handle
  Interior Door,                          !- Name
  {69e7cbc8-cf4a-45b7-a6d8-4dc58ccb432a}, !- Surface Rendering Name
  {7686e88a-6687-4d94-a0e5-1210767501f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {f4dca69c-63f7-429c-8183-7d429a0f8205}, !- Handle
  {78d4033c-811c-422f-a1a7-63daf6c58618}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7686e88a-6687-4d94-a0e5-1210767501f7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5c548f0a-92ab-45c3-828f-f20f8798ca20}, !- Handle
  Interior Partition,                     !- Name
  {4d6f3d4c-016a-4a93-875a-f0e308230de7}, !- Surface Rendering Name
  {7686e88a-6687-4d94-a0e5-1210767501f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {6c6a5a1e-d728-4dd5-8ae6-9d874f276d5c}, !- Handle
  {5c548f0a-92ab-45c3-828f-f20f8798ca20}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {4d6f3d4c-016a-4a93-875a-f0e308230de7}, !- Handle
  Rendering Color 665,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69e7cbc8-cf4a-45b7-a6d8-4dc58ccb432a}, !- Handle
  Rendering Color 666,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {588fb664-694d-4d86-aa4a-3d869ecf201b}, !- Handle
  Rendering Color 667,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b9fce66-f133-4a56-92f3-29ee2b5cf3da}, !- Handle
  Rendering Color 668,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58f3ab12-6703-454b-a44b-a70287841bb1}, !- Handle
  Rendering Color 669,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {980a6a9b-9c8d-4d19-b318-f97c3c73eb9c}, !- Handle
  Rendering Color 670,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23549c5c-49e8-4a68-8f52-b12259cb14b2}, !- Handle
  Rendering Color 671,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b83371c3-657c-49ec-ba54-8c9421c27809}, !- Handle
  Rendering Color 672,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad560c60-580b-4435-a8c3-eb42259c7b40}, !- Handle
  Rendering Color 673,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d7859e4-27d5-485c-badb-9f533438d637}, !- Handle
  Rendering Color 674,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e86abdc-3f00-4278-8ada-9123d250ff7c}, !- Handle
  Rendering Color 675,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {9e2f2f94-11fc-49b4-a067-544e858a2413}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {80e02af2-012c-4ce7-8e72-5f33417d15c9}; !- Group Rendering Name

OS:BuildingStory,
  {c86f7c89-7c39-4fc1-9a9a-ce1cd09bc294}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6c8ee8ce-9c9b-4553-b786-e807e59cd4e2}; !- Group Rendering Name

OS:Rendering:Color,
  {80e02af2-012c-4ce7-8e72-5f33417d15c9}, !- Handle
  Rendering Color 676,                    !- Name
  255,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  78,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {6c8ee8ce-9c9b-4553-b786-e807e59cd4e2}, !- Handle
  Rendering Color 677,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {dbf99fc4-7478-435e-90d5-b3af49270c36}, !- Handle
  {b040665a-d37e-4993-9808-1bc757286cf9}; !- Material Name

OS:DefaultConstructionSet,
  {80222b57-59c0-4179-bb7b-03462080a348}, !- Handle
  DOE Ref 2004 - CZ5-6 - SecSchl - temp ceiling/floor copy, !- Name
  {d7039015-1384-47c0-a9f3-c9255a2966ee}, !- Default Exterior Surface Constructions Name
  {d21e6be6-20cc-4a47-ab36-d4190e4ea20b}, !- Default Interior Surface Constructions Name
  {3812b8d8-7642-4129-8194-6893f3b6596d}, !- Default Ground Contact Surface Constructions Name
  {a6e9ad81-2908-42bb-bd13-f1b257e4f7fe}, !- Default Exterior SubSurface Constructions Name
  {db81d7ef-2b01-4b25-8344-427fed3703c3}, !- Default Interior SubSurface Constructions Name
  {5c548f0a-92ab-45c3-828f-f20f8798ca20}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0136ef36-4ae2-4864-9ef1-3908f118be96}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Floor Construction Name
  {aac0f838-8f2c-40e0-9fc8-2c3e47a23ac8}, !- Wall Construction Name
  {bfa7bc0a-8eb7-4bd6-9d17-26fc4ba07f1e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6a17919-6d4c-4bd4-a070-9f7889415501}, !- Handle
  Default Surface Constructions 5,        !- Name
  {7a9fb545-9100-4dec-a667-de4f0e4c7d03}, !- Floor Construction Name
  {02752cdd-cf09-4970-9dd0-6950494883c7}, !- Wall Construction Name
  {24f7753e-d747-406b-b867-62235a51db0b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d86ad520-91f7-4dc6-a857-0741c3fe8c41}, !- Handle
  Default Surface Constructions 6,        !- Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Floor Construction Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}, !- Wall Construction Name
  {ddfb4bb1-b106-4ef2-83cd-04678fa3bcc9}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea3841f8-e1b4-40b9-80a2-f01d7a8bf803}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Fixed Window Construction Name
  {b2fe6b06-681f-4dd4-be7c-310777b2bb25}, !- Operable Window Construction Name
  {2ca5928d-4f62-4a47-831c-10f9bad2cd0f}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Tubular Daylight Dome Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {81706f30-1574-42cd-a47d-6beb2ad6c5ef}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Fixed Window Construction Name
  {a5258207-eba6-43bf-b00d-e9034fbe6477}, !- Operable Window Construction Name
  {78d4033c-811c-422f-a1a7-63daf6c58618}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {07cdfe67-39dd-4c9f-99ca-c576016c956e}, !- Handle
  Temp Concrete Ceiling Floor,            !- Name
  ,                                       !- Surface Rendering Name
  {299a1cfb-327a-4427-83cc-862fee148597}; !- Layer 1

OS:StandardsInformation:Construction,
  {334ad258-ba72-46f9-b6b5-1af913f9c15b}, !- Handle
  {07cdfe67-39dd-4c9f-99ca-c576016c956e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:LifeCycleCost,
  {645a84f0-103a-40da-9494-f99db9bfd3d9}, !- Handle
  lcc_AEDG K12 - Library equipment,       !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {be80f81d-7fd2-40cf-8a68-2e0a576dbfcd}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {f57e68fe-fea8-45c4-ac47-73c4581a9dd2}, !- Handle
  lcc_AEDG K12 - Restroom equipment,      !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {fe1035c1-8f8d-49ff-b4d2-8f375415a86c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {c5aeda4b-086e-424a-97eb-d08e3e32b477}, !- Handle
  lcc_AEDG K12 - Corridor equipment,      !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {a2e8b4a7-fe6a-47ed-be8c-dbebfc87d525}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1f6b4d4f-db22-4665-a708-21ff35e1d371}, !- Handle
  lcc_AEDG K12 - Auditorium equipment,    !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {ca6b0c93-16ae-482c-87f7-502feb92264e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {baa779ed-f245-4207-b706-f0a1c57b819c}, !- Handle
  lcc_AEDG K12 - Gym equipment,           !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {c832cfe3-b9ad-44b5-8911-e873c60de502}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {659228c8-67f8-4251-b3ce-b744400631b2}, !- Handle
  lcc_AEDG K12 - Mechanical equipment,    !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {3a4e920a-023f-4074-8159-253dc5366172}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {4e16ae09-57e6-4940-9cbb-0191d73f3e72}, !- Handle
  lcc_AEDG K12 - Office equipment,        !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {c063e96f-61d0-4077-b797-442abc75fa08}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6eb98d0e-df78-4422-856d-4097d8dc10b4}, !- Handle
  lcc_AEDG K12 - Classroom equipment,     !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {f485f716-06b1-4ba7-956c-e8e5f1b37589}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1b5abe73-dd50-4688-84a6-ee4a1778b9bd}, !- Handle
  lcc_AEDG K12 - Lobby equipment,         !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {d7d5180f-cfcf-487d-a443-ae7606118330}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {20441a33-1645-4614-a547-bb4b7099a7bb}, !- Handle
  lcc_AEDG K12 - Cafeteria equipment,     !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {1181a996-f3f6-4c87-8a9f-95ddc048821a}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Handle
  SecondarySchool Bldg Equip - Controls Reduction, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {854487eb-7862-4777-9f01-d4ba71bdd00c}, ! Default Day Schedule Name
  {857a679d-484a-42f0-a592-dc67e9930e64}, ! Summer Design Day Schedule Name
  {57a6206b-d1c1-409a-bed7-7515c85c2ea1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {854487eb-7862-4777-9f01-d4ba71bdd00c}, ! Handle
  SecondarySchool Bldg Equip Default Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Day,
  {857a679d-484a-42f0-a592-dc67e9930e64}, ! Handle
  SecondarySchool Bldg Equip Summer Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {57a6206b-d1c1-409a-bed7-7515c85c2ea1}, ! Handle
  SecondarySchool Bldg Equip Winter Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {6e3e1009-c094-4206-9ee6-b158c15eb4f2}, ! Handle
  SecondarySchool Bldg Equip Rule 6,      ! Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f3fd3ed1-087c-4e0e-9aa6-42a46e949cab}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3fd3ed1-087c-4e0e-9aa6-42a46e949cab}, ! Handle
  SecondarySchool Bldg Equip Rule 1 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.2;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {31cee8a4-b84e-4bc0-b496-3d3ba81efd01}, ! Handle
  SecondarySchool Bldg Equip Rule 7,      ! Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {54893815-f679-422f-87f6-4a5148cf4011}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {54893815-f679-422f-87f6-4a5148cf4011}, ! Handle
  SecondarySchool Bldg Equip Rule 2 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.95,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.2;                                    ! Value Until Time 3

OS:Schedule:Rule,
  {67375925-0e4c-4ee8-bd39-7b40ac550cd3}, ! Handle
  SecondarySchool Bldg Equip Rule 8,      ! Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {6b5a8a36-78ea-46b0-9394-3cf38156ee6b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {6b5a8a36-78ea-46b0-9394-3cf38156ee6b}, ! Handle
  SecondarySchool Bldg Equip Rule 3 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.1;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {d326c362-6b84-4d36-8e0c-56b898ac9c58}, ! Handle
  SecondarySchool Bldg Equip Rule 9,      ! Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {819d4c38-1289-448e-9981-16d08791fa06}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {819d4c38-1289-448e-9981-16d08791fa06}, ! Handle
  SecondarySchool Bldg Equip Rule 4 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.1,                                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.1;                                    ! Value Until Time 3

OS:Schedule:Rule,
  {2b83fdb0-c052-4ea1-b382-0e785bd8988d}, ! Handle
  SecondarySchool Bldg Equip Rule 10,     ! Name
  {2fb3e0cf-63e5-477e-8ac7-2030889a4218}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {fa862f7d-f805-4ca5-a4b9-c3a036c25900}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {fa862f7d-f805-4ca5-a4b9-c3a036c25900}, ! Handle
  SecondarySchool Bldg Equip Rule 5 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.2;                                    ! Value Until Time 1

OS:LifeCycleCost,
  {f1a3baee-64b7-4c7a-8f6b-5a2187751d2f}, !- Handle
  lcc_AEDG K12 - Library lights,          !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {dbc41a0a-b3d4-477c-9402-33a229eca328}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8c46808e-6efd-4796-8b1a-f21ff7056a58}, !- Handle
  lcc_AEDG K12 - Restroom lights,         !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {aeceeb01-f5c7-4fb5-a12f-354a0bf3e547}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {97d4c120-789a-4b71-b778-f5350f4f2a59}, !- Handle
  lcc_AEDG K12 - Kitchen lights,          !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {775b495f-6a40-4f0d-9eaa-c862ec4358a1}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {489cb4f5-e3c8-4cbd-b15a-5d01b2199c6a}, !- Handle
  lcc_AEDG K12 - Corridor lights,         !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {c79b0ba9-f372-4a34-a848-d7b57e9b5151}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {c6f741eb-8fda-453a-9fc3-8360ac5e8f7e}, !- Handle
  lcc_AEDG K12 - Auditorium lights,       !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {a635aba8-46b1-4e3e-a28d-d34983b1d2c1}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {079dbd0e-4a96-450d-a937-85c49d598f95}, !- Handle
  lcc_AEDG K12 - Gym lights,              !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {91ac38ef-8ce1-4c3a-8061-45ad27cd5265}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {29857e95-e25e-4535-a307-069060405b56}, !- Handle
  lcc_AEDG K12 - Mechanical lights,       !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {d761ddb2-4eef-42a6-90b0-6b826187a231}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {0cd42c03-d5c6-4295-a9b0-4a78549abb3a}, !- Handle
  lcc_AEDG K12 - Office lights,           !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {bc3fb9b4-3a07-4734-be4d-1eecd0e15a82}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {442899d4-95f0-4432-a1ca-21849b554f70}, !- Handle
  lcc_AEDG K12 - Classroom lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {6fac1099-2462-4b1b-ac00-6edea78ac559}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {790776be-01fa-4d1d-a61d-86d1540193c7}, !- Handle
  lcc_AEDG K12 - Lobby lights,            !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {1af6446b-6edd-4d51-bd88-1f00eb734da1}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6361a3e3-f52e-428f-9c08-3d886499b77d}, !- Handle
  lcc_AEDG K12 - Cafeteria lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {9fea0f12-6b38-4810-bf52-573d2ab1bccd}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Handle
  SecondarySchool Bldg Light - Controls Reduction, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {caaab7cd-a0a7-4ec0-b308-fb957540abb0}, ! Default Day Schedule Name
  {33fb3cd4-ea16-42ba-9d85-4ed8210b0b41}, ! Summer Design Day Schedule Name
  {6ded86c9-2419-4f44-94ec-357a233c6d44}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {caaab7cd-a0a7-4ec0-b308-fb957540abb0}, ! Handle
  SecondarySchool Bldg Light Default Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150705,                               !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.765,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.150705;                               !- Value Until Time 3

OS:Schedule:Day,
  {33fb3cd4-ea16-42ba-9d85-4ed8210b0b41}, ! Handle
  SecondarySchool Bldg Light Summer Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {6ded86c9-2419-4f44-94ec-357a233c6d44}, ! Handle
  SecondarySchool Bldg Light Winter Design Day 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {07c7afba-1e79-4042-927a-575eabf54dfb}, ! Handle
  SecondarySchool Bldg Light Rule 6,      ! Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2f143049-96c8-46df-afd9-430b6043e627}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2f143049-96c8-46df-afd9-430b6043e627}, ! Handle
  SecondarySchool Bldg Light Rule 1 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.150705;                               ! Value Until Time 1

OS:Schedule:Rule,
  {5b183f4f-09f9-4c42-9d9f-ff2bc1affeeb}, ! Handle
  SecondarySchool Bldg Light Rule 7,      ! Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7166e4bb-5a8f-413f-aee5-7d3fdd794ebb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7166e4bb-5a8f-413f-aee5-7d3fdd794ebb}, ! Handle
  SecondarySchool Bldg Light Rule 2 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.150705,                               ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.765,                                  ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.150705;                               ! Value Until Time 3

OS:Schedule:Rule,
  {b10a346e-534d-4d8d-a30c-6bf566daa506}, ! Handle
  SecondarySchool Bldg Light Rule 8,      ! Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {43c87c7b-31cd-4001-bde3-56c50510de03}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {43c87c7b-31cd-4001-bde3-56c50510de03}, ! Handle
  SecondarySchool Bldg Light Rule 3 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.150705;                               ! Value Until Time 1

OS:Schedule:Rule,
  {74e37d63-b8b2-4bfa-9ca1-3ba249506442}, ! Handle
  SecondarySchool Bldg Light Rule 9,      ! Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {c4f05113-b3bd-4da6-aefa-aa6c2cca21c1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c4f05113-b3bd-4da6-aefa-aa6c2cca21c1}, ! Handle
  SecondarySchool Bldg Light Rule 4 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.150705,                               ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.425,                                  ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.150705;                               ! Value Until Time 3

OS:Schedule:Rule,
  {60d558cc-6bc3-4818-9eac-576b3fb575df}, ! Handle
  SecondarySchool Bldg Light Rule 10,     ! Name
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {b75db3b1-c185-4300-81e6-12978d91676b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

