OS:Schedule:Day,
  {b75db3b1-c185-4300-81e6-12978d91676b}, ! Handle
  SecondarySchool Bldg Light Rule 5 Day Schedule 1, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.150705;                               ! Value Until Time 1

OS:LifeCycleCost,
  {ebccaf84-7729-4b7b-a532-5f6c58a69477}, !- Handle
  LCC_Mat_Insulation - ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {aac0f838-8f2c-40e0-9fc8-2c3e47a23ac8}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Material,
  {a420b6ff-2a73-4683-8582-96507e71e0d0}, !- Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 - new material, !- Name
  MediumRough,                            !- Roughness
  0.101076892570598,                      !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:LifeCycleCost,
  {5045d42e-fc1f-41c1-b004-611156c50aa5}, !- Handle
  LCC_Mat_Insulation - ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {bfa7bc0a-8eb7-4bd6-9d17-26fc4ba07f1e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Material,
  {602e4ae1-a86a-4bea-964e-c25cc39aa694}, !- Handle
  IEAD NonRes Roof Insulation-2.85 - adj, !- Name
  MediumRough,                            !- Roughness
  0.266757710647946,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Handle
  AEDG-K12 View Glazing North,            !- Name
  ,                                       !- Surface Rendering Name
  {2bf44d8c-338e-405a-83ef-abf6be26b195}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2bf44d8c-338e-405a-83ef-abf6be26b195}, !- Handle
  AEDG-K12 View Glazing North-mat,        !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.62,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Handle
  AEDG-K12 View Glazing South,            !- Name
  ,                                       !- Surface Rendering Name
  {c3516e81-6cb3-4b50-bab4-738161c1421e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c3516e81-6cb3-4b50-bab4-738161c1421e}, !- Handle
  AEDG-K12 View Glazing South-mat,        !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.75,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Handle
  AEDG-K12 View Glazing EastWest,         !- Name
  ,                                       !- Surface Rendering Name
  {f42dd0e2-77d4-481c-8f18-72288fcfdd82}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f42dd0e2-77d4-481c-8f18-72288fcfdd82}, !- Handle
  AEDG-K12 View Glazing EastWest-mat,     !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.42,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Handle
  AEDG-K12 Daylight Glazing South,        !- Name
  ,                                       !- Surface Rendering Name
  {be4988f7-d13f-4360-bab0-21f488172cba}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {be4988f7-d13f-4360-bab0-21f488172cba}, !- Handle
  AEDG-K12 Daylight Glazing South-mat,    !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

OS:Construction,
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Handle
  AEDG-K12 Daylight Glazing North,        !- Name
  ,                                       !- Surface Rendering Name
  {1defe57a-8a13-418a-bbe6-de1ae541f01e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1defe57a-8a13-418a-bbe6-de1ae541f01e}, !- Handle
  AEDG-K12 Daylight Glazing North-mat,    !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

OS:Construction,
  {106b2deb-e7a8-4930-984f-6a3fbdc33e36}, !- Handle
  AEDG-K12 Skylight,                      !- Name
  ,                                       !- Surface Rendering Name
  {dcb756b3-9439-47d3-9c51-949788ece960}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {dcb756b3-9439-47d3-9c51-949788ece960}, !- Handle
  AEDG-K12 Daylight Skylight-mat,         !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.18,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Material,
  {e061fc03-3fa0-4e2f-ba3b-ac87c6c76346}, !- Handle
  AEDG-K12 LightShelf-mat,                !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.4,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Handle
  AEDG-K12 LightShelf,                    !- Name
  ,                                       !- Surface Rendering Name
  {e061fc03-3fa0-4e2f-ba3b-ac87c6c76346}; !- Layer 1

OS:Material,
  {db3a1bbd-f760-4e2b-97fa-909941c55a2f}, !- Handle
  AEDG-K12 ExteriorShade-mat,             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Handle
  AEDG-K12 ExteriorShade,                 !- Name
  ,                                       !- Surface Rendering Name
  {db3a1bbd-f760-4e2b-97fa-909941c55a2f}; !- Layer 1

OS:LifeCycleCost,
  {3ca46bca-5805-41e5-be50-0e5db8eeb5be}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing North,  !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {329d9cc8-157f-4074-b70d-75a57c34e8dc}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing South,  !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8eb92a79-e4f1-45a1-92a7-7635b5eeb827}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing EastWest, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {c2931d3a-2930-48d2-bce1-ab1e630c99e5}, !- Handle
  LCC_Mat - AEDG-K12 Daylight Glazing North, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {dc427e19-7fd6-41ac-b163-9694f1ca732e}, !- Handle
  LCC_Mat - AEDG-K12 Daylight Glazing South, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8d24db3d-5cca-4731-88e1-d6f52b1f0f89}, !- Handle
  LCC_Mat - AEDG-K12 Skylight,            !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {106b2deb-e7a8-4930-984f-6a3fbdc33e36}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:WindowMaterial:Blind,
  {5f29771b-a743-4e20-9cb6-cf53673d492a}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {5f29771b-a743-4e20-9cb6-cf53673d492a}; !- Shading Device Material Name

OS:SubSurface,
  {d68766cc-ce0d-4d54-a082-9baf97d1c532}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {6f7c119c-40f7-4b8f-bbea-40341ff14c1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c562a0f5-bfe6-4058-add2-4b1169552823}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {9592fe24-7fd7-410b-8c65-1f45be5fd705}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 3.6952,                    !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 2.07972893800337,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 2.07972893800337, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 3.6952;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {a6693d7f-952a-4fcb-9887-6e81dc2aa30d}, !- Handle
  Bathrooms_ZN_1_FLR_2 sensor,            !- Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {06e51359-3421-48f5-9c77-b1cff75a62d3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {f4a0cb4c-e526-44b8-a39c-a7d6e4479237}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 61.0254, 2.36342348754448,          !- X,Y,Z Vertex 1 {m}
  15, 61.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 75.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 75.9746, 2.36342348754448;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c51dcca-7d98-4647-8d3c-250ab7b118dc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {dbb5c8f5-a8c0-465b-bbe4-bb4f4d5085dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.36251701468589,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.36251701468589;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2a83202-99ff-4826-8da4-adca17d91488}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {efaef27d-b55c-4b72-acdc-36171eba425e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.36278351780615,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.36278351780615;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60345f06-9cb2-4877-8b7b-1d200ab5f3bd}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {b0bbb519-e41c-4a4e-bd0f-7c2669e7180a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f201f9d-8d09-4416-86e9-e2d0bcdbf326}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {b0bbb519-e41c-4a4e-bd0f-7c2669e7180a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {565e1d36-aa9c-462f-98c3-23c4a412a1ee}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 sensor, !- Name
  {e14d631b-0b2a-401a-b7ca-f6dec88a63cb}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {7e2b2486-eb1e-4cf5-a99e-8648e200af9d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {7ee82a5f-fdbd-4013-b817-5c133ad8bbb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df1a3108-930b-417e-8e92-bd8a15fb08fb}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {7ee82a5f-fdbd-4013-b817-5c133ad8bbb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {38bde88c-7256-4471-bf8b-e3bfb7d37362}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}; !- Space Name

OS:InteriorPartitionSurface,
  {71f9ae13-3f4a-4bdd-a741-4dedf8d75c64}, !- Handle
  Interior Partition Surface 1,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {38bde88c-7256-4471-bf8b-e3bfb7d37362}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {2ea297f4-8a70-4207-ac50-c52c6bb5ebda}, !- Handle
  Daylighting Device Shelf 1,             !- Name
  {df1a3108-930b-417e-8e92-bd8a15fb08fb}, !- Window Name
  {71f9ae13-3f4a-4bdd-a741-4dedf8d75c64}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {06ecce38-671a-40c6-bb58-b5b9efd6e722}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7e2b2486-eb1e-4cf5-a99e-8648e200af9d}; !- Shaded Object Name

OS:ShadingSurface,
  {e6d5ac4a-b8f7-4bca-90e6-acd28f9ec810}, !- Handle
  Shading Surface 1,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {06ecce38-671a-40c6-bb58-b5b9efd6e722}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {2a09a00a-c933-4c60-a325-726cc1652fde}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 sensor,   !- Name
  {e31282a0-9e1c-40c9-86c1-17ce598b8990}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {68700c9a-e5d8-4ce0-b794-e0c1a8823919}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {f860b762-2e40-45f1-afb9-4dab947ff86c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e74c7abb-7ce3-43e4-b6c6-282735d7dcf7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {f860b762-2e40-45f1-afb9-4dab947ff86c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {1ec53917-8ce9-4196-b931-e8c028322550}, !- Handle
  Interior Partition Surface Group 2,     !- Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}; !- Space Name

OS:InteriorPartitionSurface,
  {fa1b73c9-38ca-4890-bda9-57599d2e8efc}, !- Handle
  Interior Partition Surface 2,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {1ec53917-8ce9-4196-b931-e8c028322550}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {10699f07-443d-49b3-9383-91f62b6a23b8}, !- Handle
  Daylighting Device Shelf 2,             !- Name
  {e74c7abb-7ce3-43e4-b6c6-282735d7dcf7}, !- Window Name
  {fa1b73c9-38ca-4890-bda9-57599d2e8efc}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {c8ce68d0-8551-4526-826f-490847171dd1}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {68700c9a-e5d8-4ce0-b794-e0c1a8823919}; !- Shaded Object Name

OS:ShadingSurface,
  {4753b5f8-246c-4046-aa59-33c01615cfa0}, !- Handle
  Shading Surface 2,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {c8ce68d0-8551-4526-826f-490847171dd1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {7ac4bc45-44ef-47b7-98fe-8c71ac698401}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 sensor,   !- Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {813b9b93-7a6a-445d-8fcb-d82fd4bce590}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {87c97649-e05f-4e0e-a3ca-de2e9d8aefc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c855a48e-5d22-4cea-bc81-b8737cb3e55a}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {87c97649-e05f-4e0e-a3ca-de2e9d8aefc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {9b61ea12-41d1-4057-aaf1-2735344bff1c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 sensor, !- Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {f3bb2860-a204-4f2e-91e8-1720b9f74f57}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {d071e71d-df0e-4fcb-a2ef-857d4c36c1f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46437872260723,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.46437872260723;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d727967-f0cc-4c06-8ad9-2bde9d12cd15}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {d071e71d-df0e-4fcb-a2ef-857d4c36c1f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.50115617156771,            !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 2.50115617156771,           !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {ad466ae2-6b72-41ff-8f32-b9957eecc68b}, !- Handle
  Interior Partition Surface Group 3,     !- Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}; !- Space Name

OS:InteriorPartitionSurface,
  {40c912dc-ce0b-4552-9089-8b1402003551}, !- Handle
  Interior Partition Surface 3,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {ad466ae2-6b72-41ff-8f32-b9957eecc68b}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  14.9746, 0, 2.50115617156771,           !- X,Y,Z Vertex 1 {m}
  14.9746, 1.19404382843229, 2.50115617156771, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.19404382843229, 2.50115617156771, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.50115617156771;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {fcdec32b-2ffa-43d1-b054-3da62d02cf37}, !- Handle
  Daylighting Device Shelf 3,             !- Name
  {3d727967-f0cc-4c06-8ad9-2bde9d12cd15}, !- Window Name
  {40c912dc-ce0b-4552-9089-8b1402003551}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {f65a5545-7245-4873-91d8-f2d9cc5d4fe7}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f3bb2860-a204-4f2e-91e8-1720b9f74f57}; !- Shaded Object Name

OS:ShadingSurface,
  {a8ff2802-485f-43ba-85d5-044d87eeb82d}, !- Handle
  Shading Surface 3,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {f65a5545-7245-4873-91d8-f2d9cc5d4fe7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46437872260723,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.351189361303615, 1.46437872260723, !- X,Y,Z Vertex 2 {m}
  14.9746, -0.351189361303615, 1.46437872260723, !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.46437872260723;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {21d8967d-6d26-45cb-be58-e746c9052396}, !- Handle
  Lobby_ZN_1_FLR_1 sensor,                !- Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {2f806ad8-dce0-41a6-a4d7-6962adefa14a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {62f8f06e-e61c-473f-9c3f-8f9e6e4dccb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71f67a9d-96e8-46e8-abe7-4cb3484582c1}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {62f8f06e-e61c-473f-9c3f-8f9e6e4dccb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {ee35cca7-379a-496a-a67b-7b4b62f3fcbf}, !- Handle
  Interior Partition Surface Group 4,     !- Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}; !- Space Name

OS:InteriorPartitionSurface,
  {f519f764-39f6-4141-aa84-81458c70c8c6}, !- Handle
  Interior Partition Surface 4,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {ee35cca7-379a-496a-a67b-7b4b62f3fcbf}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {ee4c7a0d-410c-4ea3-8c03-e10d0363c442}, !- Handle
  Daylighting Device Shelf 4,             !- Name
  {71f67a9d-96e8-46e8-abe7-4cb3484582c1}, !- Window Name
  {f519f764-39f6-4141-aa84-81458c70c8c6}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {36b43419-5311-4e17-876a-abbc7270ac97}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2f806ad8-dce0-41a6-a4d7-6962adefa14a}; !- Shaded Object Name

OS:ShadingSurface,
  {6cb4224f-0395-455f-8304-dfe6c7967581}, !- Handle
  Shading Surface 4,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {36b43419-5311-4e17-876a-abbc7270ac97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {673e7ae2-e655-4d08-8873-5cbe87e257fa}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 sensor,   !- Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {d1857959-24f4-4b4d-bed4-d43e0e9d4b8c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {393cf88d-1046-427b-adc1-305fbd2538ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bac8f12-03c4-4087-9a2d-74e9735565ee}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {477f729c-db67-4d4f-81c8-d9cbaa8d4b11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46293704215109,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 1.46293704215109;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148bb5dc-d735-4de6-b730-01bd397e9f89}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {477f729c-db67-4d4f-81c8-d9cbaa8d4b11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.50360702834315,            !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 2.50360702834315,           !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {3fbd6438-6ac1-4ade-ba53-9812f075d44f}, !- Handle
  Interior Partition Surface Group 5,     !- Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}; !- Space Name

OS:InteriorPartitionSurface,
  {8bfa58d5-3b2e-4f0f-8991-1740951879d2}, !- Handle
  Interior Partition Surface 5,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {3fbd6438-6ac1-4ade-ba53-9812f075d44f}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  37.9746, 0, 2.50360702834315,           !- X,Y,Z Vertex 1 {m}
  37.9746, 1.19159297165685, 2.50360702834315, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.19159297165685, 2.50360702834315, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.50360702834315;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {e8463b6b-1cb2-4f45-b7d6-50a1eb8a0fe8}, !- Handle
  Daylighting Device Shelf 5,             !- Name
  {148bb5dc-d735-4de6-b730-01bd397e9f89}, !- Window Name
  {8bfa58d5-3b2e-4f0f-8991-1740951879d2}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {ec7c9d56-3640-46ce-8812-13a9e8049e5e}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0bac8f12-03c4-4087-9a2d-74e9735565ee}; !- Shaded Object Name

OS:ShadingSurface,
  {2c8fda45-a6f6-43b7-baac-1c22225b0043}, !- Handle
  Shading Surface 5,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {ec7c9d56-3640-46ce-8812-13a9e8049e5e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46293704215109,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.350468521075543, 1.46293704215109, !- X,Y,Z Vertex 2 {m}
  37.9746, -0.350468521075543, 1.46293704215109, !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 1.46293704215109;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {5fb24457-3754-4250-b59b-7d4248230a9d}, !- Handle
  Offices_ZN_1_FLR_2 sensor,              !- Name
  {ab438a21-47ca-477a-a801-6b335eb9a6e8}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {f39d1293-7fbf-4ac7-917c-d5d08da5b916}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {abd7cda5-0f08-4cb6-a057-64afca432775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58246bb-6fdb-4774-9d9f-d35fc0b16d6d}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {abd7cda5-0f08-4cb6-a057-64afca432775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {83795102-7369-4e37-9d0e-04d1b80613cc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 sensor, !- Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b05187df-c6ca-4aff-9adc-c5a08565a371}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {f7e77d66-81ed-4a25-bb8b-2f89b4b7ed15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb9e2017-3c18-4065-9a17-bb74fb3ba6f6}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {f7e77d66-81ed-4a25-bb8b-2f89b4b7ed15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {cedbaa5d-bc63-4db5-85da-3faf272fd0ce}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 sensor, !- Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {acbae6af-8cb5-439d-b74c-5c1d95e4c661}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {5f58e4fc-d385-4ac7-84b7-b766bbc64393}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 7.6952,                    !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 5.89279046304006,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 5.89279046304006, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 7.6952;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b3c3e41-aee7-4e9d-89d6-0c958f55c0b9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {1228f355-e352-4337-adad-a0d1d5713825}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 2.06374022113773,          !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 2.06374022113773; !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {b8f4cc81-f71d-4edb-b8be-6c10e81d0404}, !- Handle
  Auditorium_ZN_1_FLR_1 sensor,           !- Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  18,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b3dbf764-4827-48b8-9d88-331a283d4ad9}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {3eb3a0ed-4567-44e7-a3a3-b3e9e5d058a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8bdcdff-8490-4699-8fc2-50cb446f1937}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {3eb3a0ed-4567-44e7-a3a3-b3e9e5d058a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {35257013-f408-4146-adf7-6c37c0085631}, !- Handle
  Interior Partition Surface Group 6,     !- Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}; !- Space Name

OS:InteriorPartitionSurface,
  {793b7107-fd4b-468c-8a56-6d6b83e37ce1}, !- Handle
  Interior Partition Surface 6,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {35257013-f408-4146-adf7-6c37c0085631}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {30b8f05d-d722-4796-bc82-9bd5f63d7a35}, !- Handle
  Daylighting Device Shelf 6,             !- Name
  {f8bdcdff-8490-4699-8fc2-50cb446f1937}, !- Window Name
  {793b7107-fd4b-468c-8a56-6d6b83e37ce1}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {a9298086-5332-4862-a4ea-b4007c36a1f0}, !- Handle
  Shading Surface Group 6,                !- Name
  Space,                                  !- Shading Surface Type
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b3dbf764-4827-48b8-9d88-331a283d4ad9}; !- Shaded Object Name

OS:ShadingSurface,
  {2f912f9f-c449-42c9-b253-1af39fc2efb4}, !- Handle
  Shading Surface 6,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {a9298086-5332-4862-a4ea-b4007c36a1f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {c3e95751-c0f5-451d-82e6-0b0329c2fbc4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 sensor, !- Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {9c0eccf4-3d03-4aee-a691-9b232acccd35}, !- Handle
  Sub Surface 29,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92727586640478, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  5.75607586640479, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  5.75607586640479, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  3.92727586640478, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f06c44-6793-4f42-bff3-41e7e0f0b082}, !- Handle
  Sub Surface 30,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92727586640478, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  5.75607586640479, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  5.75607586640479, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  3.92727586640478, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f8c048d-63da-414b-adfa-33ef26f18101}, !- Handle
  Sub Surface 31,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92727586640478, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  5.75607586640479, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  5.75607586640479, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  3.92727586640478, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9de918bd-e591-4941-9389-2541188b63d5}, !- Handle
  Sub Surface 32,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92727586640478, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  5.75607586640479, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  5.75607586640479, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  3.92727586640478, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c71a2644-05eb-4391-9c99-1dc53094164b}, !- Handle
  Sub Surface 33,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.92727586640478, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  5.75607586640479, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  5.75607586640479, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  3.92727586640478, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cad5b7cb-76ec-44fb-8e2b-417e64252d5d}, !- Handle
  Sub Surface 34,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6106275992144, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  15.4394275992144, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  15.4394275992144, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  13.6106275992144, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9e03347-3957-446d-b82b-796e1bdfba71}, !- Handle
  Sub Surface 35,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6106275992144, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  15.4394275992144, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  15.4394275992144, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  13.6106275992144, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd91748d-1408-4485-bfde-1d97d4718dc0}, !- Handle
  Sub Surface 36,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6106275992144, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  15.4394275992144, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  15.4394275992144, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  13.6106275992144, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a5b513c-18d3-4158-b0c5-66946f3f53ab}, !- Handle
  Sub Surface 37,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6106275992144, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  15.4394275992144, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  15.4394275992144, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  13.6106275992144, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a27fca61-dd6a-445f-85cc-e67dbfe0bf9f}, !- Handle
  Sub Surface 38,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6106275992144, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  15.4394275992144, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  15.4394275992144, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  13.6106275992144, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0f02e19-cb48-4d4d-a879-fb41bc7cf9e7}, !- Handle
  Sub Surface 39,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2939793320239, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  25.1227793320239, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  25.1227793320239, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  23.2939793320239, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ddfce4-024b-415b-ba9d-d8e9c869fa76}, !- Handle
  Sub Surface 40,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2939793320239, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  25.1227793320239, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  25.1227793320239, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  23.2939793320239, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7cc58d5-4dae-4ad3-b4ea-c55ab1c0e44f}, !- Handle
  Sub Surface 41,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2939793320239, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  25.1227793320239, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  25.1227793320239, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  23.2939793320239, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6735aded-a937-4173-bf97-ccfc611195ce}, !- Handle
  Sub Surface 42,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2939793320239, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  25.1227793320239, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  25.1227793320239, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  23.2939793320239, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {183dc89e-e41b-4f1a-b84f-078a893aa22b}, !- Handle
  Sub Surface 43,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.2939793320239, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  25.1227793320239, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  25.1227793320239, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  23.2939793320239, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45bb0f4d-b9ee-455c-91c3-663152e6d75c}, !- Handle
  Sub Surface 44,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9773310648335, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  34.0727241335952, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  34.0727241335952, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  32.9773310648335, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0db8cf94-db89-44b1-835a-ba0ad959c05f}, !- Handle
  Sub Surface 45,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9773310648335, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  34.0727241335952, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  34.0727241335952, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  32.9773310648335, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4ae7e7a-5ad7-4b30-b5f2-3b7a593911ac}, !- Handle
  Sub Surface 46,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9773310648335, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  34.0727241335952, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  34.0727241335952, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  32.9773310648335, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09f12ff8-a8af-490c-aca4-1b1a6acceaa5}, !- Handle
  Sub Surface 47,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9773310648335, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  34.0727241335952, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  34.0727241335952, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  32.9773310648335, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6260a2bf-093c-4a9d-b432-131e9c3ee537}, !- Handle
  Sub Surface 48,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b0554d6-47cf-4cca-baee-0fb358754655}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9773310648335, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  34.0727241335952, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  34.0727241335952, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  32.9773310648335, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:DefaultSubSurfaceConstructions,
  {74571dde-7a7f-4b82-aab6-3096d75984a9}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {106b2deb-e7a8-4930-984f-6a3fbdc33e36}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {4a1efbd1-bcbe-4ad4-b0ad-d6c956348de3}, !- Handle
  Default Construction Set 1,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  {74571dde-7a7f-4b82-aab6-3096d75984a9}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Daylighting:Control,
  {667fdbca-9d0c-46bd-9000-12ea4a8496d8}, !- Handle
  Gym_ZN_1_FLR_1 sensor,                  !- Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  26,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {860296e7-f572-4017-80bd-cb4292210bce}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {ecdef259-bac2-42be-b517-3b961673f6a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46437872260723,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.46437872260723;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7fa1754-74df-4a30-b336-bdf7284f79ca}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {ecdef259-bac2-42be-b517-3b961673f6a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.50115617156771,            !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 2.50115617156771,           !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {4e9aa243-1c9d-4b40-a58d-44e56cde66bf}, !- Handle
  Interior Partition Surface Group 7,     !- Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}; !- Space Name

OS:InteriorPartitionSurface,
  {1996d4c7-358b-45e0-8ac0-2663bc9e782f}, !- Handle
  Interior Partition Surface 7,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {4e9aa243-1c9d-4b40-a58d-44e56cde66bf}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  14.9746, 0, 2.50115617156771,           !- X,Y,Z Vertex 1 {m}
  14.9746, 1.19404382843229, 2.50115617156771, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.19404382843229, 2.50115617156771, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.50115617156771;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {315e9a94-7ffd-4d2d-93fb-e60637ac6289}, !- Handle
  Daylighting Device Shelf 7,             !- Name
  {c7fa1754-74df-4a30-b336-bdf7284f79ca}, !- Window Name
  {1996d4c7-358b-45e0-8ac0-2663bc9e782f}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {d9b72878-326a-4732-a7ca-e0531b224508}, !- Handle
  Shading Surface Group 7,                !- Name
  Space,                                  !- Shading Surface Type
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {860296e7-f572-4017-80bd-cb4292210bce}; !- Shaded Object Name

OS:ShadingSurface,
  {1e52f0c8-0dff-43fb-8637-7571a470b098}, !- Handle
  Shading Surface 7,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {d9b72878-326a-4732-a7ca-e0531b224508}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46437872260723,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.351189361303615, 1.46437872260723, !- X,Y,Z Vertex 2 {m}
  14.9746, -0.351189361303615, 1.46437872260723, !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.46437872260723;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {986ae5a4-d03d-4aa0-b272-9a34f8e738aa}, !- Handle
  Lobby_ZN_1_FLR_2 sensor,                !- Name
  {98fb73c5-8b57-4261-8c80-c54a3ae974b9}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {bab830f2-e0b6-4e88-be10-c782c52de965}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {61f29fbb-e2b0-412b-95d4-2453a64aed3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19515ac2-a784-4631-bbbd-5d0e9e291e72}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {cef16ff1-1f19-4c32-8b03-0d2f77fc4d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb6166e3-8ab6-4053-87d1-95e745f75f37}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {cef16ff1-1f19-4c32-8b03-0d2f77fc4d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {6dc7a531-6319-451c-801e-7c507f2b1138}, !- Handle
  Interior Partition Surface Group 8,     !- Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}; !- Space Name

OS:InteriorPartitionSurface,
  {f4f9cc55-33e0-43af-ada8-4ecd88cc407e}, !- Handle
  Interior Partition Surface 8,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {6dc7a531-6319-451c-801e-7c507f2b1138}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {d05de7eb-d2fa-44c1-868d-6ba4009ef25c}, !- Handle
  Daylighting Device Shelf 8,             !- Name
  {eb6166e3-8ab6-4053-87d1-95e745f75f37}, !- Window Name
  {f4f9cc55-33e0-43af-ada8-4ecd88cc407e}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {21eafef9-b133-4255-a078-9a15d19b68c1}, !- Handle
  Shading Surface Group 8,                !- Name
  Space,                                  !- Shading Surface Type
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {19515ac2-a784-4631-bbbd-5d0e9e291e72}; !- Shaded Object Name

OS:ShadingSurface,
  {84f7c513-4c88-496b-91e6-f01c9e1d5708}, !- Handle
  Shading Surface 8,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {21eafef9-b133-4255-a078-9a15d19b68c1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {8992c794-32a6-4bfd-a5ed-e1124b609319}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 sensor, !- Name
  {008e3b6c-96cc-4c4d-9d1b-e215fd8da603}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {3cf98509-b3ac-438f-a386-5de3f50ccb18}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {b7b96d62-cc50-456d-865d-0faad3652abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {406077f7-13e3-4d05-bac5-6182b178f59f}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {b7b96d62-cc50-456d-865d-0faad3652abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {c94ec13c-f7a5-4529-96e9-4994685a9410}, !- Handle
  Interior Partition Surface Group 9,     !- Name
  {40f284db-1bad-47a5-80a3-3c323891284c}; !- Space Name

OS:InteriorPartitionSurface,
  {7bfcb87a-acea-48e0-9525-3679912b40b8}, !- Handle
  Interior Partition Surface 9,           !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {c94ec13c-f7a5-4529-96e9-4994685a9410}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {3e57b03c-a7bd-4627-b687-10e3cfe3992d}, !- Handle
  Daylighting Device Shelf 9,             !- Name
  {406077f7-13e3-4d05-bac5-6182b178f59f}, !- Window Name
  {7bfcb87a-acea-48e0-9525-3679912b40b8}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {6de134c7-e8f6-4eaa-8178-a18c97f30639}, !- Handle
  Shading Surface Group 9,                !- Name
  Space,                                  !- Shading Surface Type
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3cf98509-b3ac-438f-a386-5de3f50ccb18}; !- Shaded Object Name

OS:ShadingSurface,
  {f2b4c4f3-6141-4e0b-b4b6-39257fadf549}, !- Handle
  Shading Surface 9,                      !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {6de134c7-e8f6-4eaa-8178-a18c97f30639}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {3ee01132-4d21-4f40-9175-c330a522b1d3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 sensor, !- Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b1346434-dffe-4d97-b7b8-84ebb9b7656a}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {5f147112-6439-4160-918f-05ad7cad81f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e883640-11ad-4bfd-9c31-ed0437f172f6}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {5f147112-6439-4160-918f-05ad7cad81f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {6851778f-f6f0-4dec-8e2e-3732cd917a38}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 sensor,   !- Name
  {9ed93956-ab6b-4364-830d-67ef7552b69e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {630d103a-19c4-4c8d-a149-0671a4b95e18}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {c2b373c8-9628-44b0-b84e-c8b09c83680f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18686716-e2f4-4801-9176-4f995cf35a0b}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {c2b373c8-9628-44b0-b84e-c8b09c83680f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {c4d7bcfb-41e3-4907-9caa-22e3c46ec6d2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 sensor,   !- Name
  {d818b30e-8889-471c-a596-3a8ee7619c5b}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {2bdd6893-31f2-4006-a912-0a53cd527edc}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {abc9cd07-45eb-4b54-92c0-a1f505341a0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a34df466-3f3b-4c8a-acb3-10aceeb91097}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {abc9cd07-45eb-4b54-92c0-a1f505341a0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {927be126-2119-4bcc-9f77-1c992fa960f0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 sensor,   !- Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {0255725c-0d8a-4037-845a-cd81ab32b616}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {245dbb3b-98f7-4deb-9af1-af8c233d72d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb257a83-5bb3-4ae6-ab3b-b33861612c38}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {245dbb3b-98f7-4deb-9af1-af8c233d72d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {0a6115e1-aeec-42b7-828f-4e532abe1e2e}, !- Handle
  Interior Partition Surface Group 10,    !- Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}; !- Space Name

OS:InteriorPartitionSurface,
  {42ecfd18-5a78-419a-9358-de708928f18b}, !- Handle
  Interior Partition Surface 10,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {0a6115e1-aeec-42b7-828f-4e532abe1e2e}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {0a0d6071-4d14-45a6-b1db-8b2f3cfeff32}, !- Handle
  Daylighting Device Shelf 10,            !- Name
  {cb257a83-5bb3-4ae6-ab3b-b33861612c38}, !- Window Name
  {42ecfd18-5a78-419a-9358-de708928f18b}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {c3790067-1725-4152-b09b-18b8929a9cff}, !- Handle
  Shading Surface Group 10,               !- Name
  Space,                                  !- Shading Surface Type
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0255725c-0d8a-4037-845a-cd81ab32b616}; !- Shaded Object Name

OS:ShadingSurface,
  {790a9ae9-f535-4d06-8d3b-c590ea3525da}, !- Handle
  Shading Surface 10,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {c3790067-1725-4152-b09b-18b8929a9cff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {07073b49-bb7e-4918-a159-c101776663ad}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 sensor, !- Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b901d644-0aa6-4282-a148-aac0a4d7141f}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {3cf6af6a-1f9b-4286-9c1c-4f698bbed221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46293704215109,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 1.46293704215109;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {850ba4a5-264e-4208-a838-7501e88d81bc}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {3cf6af6a-1f9b-4286-9c1c-4f698bbed221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.50360702834315,            !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 2.50360702834315,           !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {bf10279a-a934-47ca-8481-29e86064edc7}, !- Handle
  Interior Partition Surface Group 11,    !- Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}; !- Space Name

OS:InteriorPartitionSurface,
  {b2ee5bba-764d-43bf-bad9-81bfc312663f}, !- Handle
  Interior Partition Surface 11,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {bf10279a-a934-47ca-8481-29e86064edc7}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  37.9746, 0, 2.50360702834315,           !- X,Y,Z Vertex 1 {m}
  37.9746, 1.19159297165685, 2.50360702834315, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.19159297165685, 2.50360702834315, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.50360702834315;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {c1e4e9a2-1e08-4283-9930-8d2c133c1a4d}, !- Handle
  Daylighting Device Shelf 11,            !- Name
  {850ba4a5-264e-4208-a838-7501e88d81bc}, !- Window Name
  {b2ee5bba-764d-43bf-bad9-81bfc312663f}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {c3145efe-a7aa-4e9f-9bab-49d1f05b4772}, !- Handle
  Shading Surface Group 11,               !- Name
  Space,                                  !- Shading Surface Type
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b901d644-0aa6-4282-a148-aac0a4d7141f}; !- Shaded Object Name

OS:ShadingSurface,
  {fea5ecd4-cffc-4f93-b480-f5c4a5a5d690}, !- Handle
  Shading Surface 11,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {c3145efe-a7aa-4e9f-9bab-49d1f05b4772}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.46293704215109,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.350468521075543, 1.46293704215109, !- X,Y,Z Vertex 2 {m}
  37.9746, -0.350468521075543, 1.46293704215109, !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 1.46293704215109;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {8d1f5ff5-5900-46d6-b7b0-56b821afde68}, !- Handle
  Offices_ZN_1_FLR_1 sensor,              !- Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {99464558-f9fc-427d-888e-edd20770eec4}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {fc808c3f-d512-4504-ab61-9237c7a13c4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77de8a20-4804-40f3-b6f7-fbf08311e47c}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {fc808c3f-d512-4504-ab61-9237c7a13c4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {5232cb12-d03d-4afa-806a-96ecd20f83e3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 sensor, !- Name
  {d650a8db-fc68-4fe8-8ec4-5d1a9b11a2f7}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {05c40730-5709-4748-a456-f828ab227525}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {e1bfdeff-4f6d-415a-ad5a-8aadec78697f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33f9b98e-3543-4343-aae9-b6c56f3294ae}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {e1bfdeff-4f6d-415a-ad5a-8aadec78697f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {5b3a992c-3162-44cf-b268-585f3fff7ba7}, !- Handle
  Interior Partition Surface Group 12,    !- Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}; !- Space Name

OS:InteriorPartitionSurface,
  {8fea6551-6a9c-49e9-ba7c-6de0dab7ad07}, !- Handle
  Interior Partition Surface 12,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {5b3a992c-3162-44cf-b268-585f3fff7ba7}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {36d8d96c-5fa5-457f-ab38-e3e1b3d723ed}, !- Handle
  Daylighting Device Shelf 12,            !- Name
  {33f9b98e-3543-4343-aae9-b6c56f3294ae}, !- Window Name
  {8fea6551-6a9c-49e9-ba7c-6de0dab7ad07}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {291b8318-edbc-4403-ac07-6f944f985359}, !- Handle
  Shading Surface Group 12,               !- Name
  Space,                                  !- Shading Surface Type
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {05c40730-5709-4748-a456-f828ab227525}; !- Shaded Object Name

OS:ShadingSurface,
  {e9936bcf-701d-4f9e-94e6-db84a89f6118}, !- Handle
  Shading Surface 12,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {291b8318-edbc-4403-ac07-6f944f985359}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {d029c236-f5e6-4e31-95f2-ac87d980526b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 sensor, !- Name
  {282579ae-4f50-47ed-9c37-46e91eaac6ae}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {a74a7006-78a6-4cce-86b8-6d054fe6ef41}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {fd364795-d44b-4c07-b1f0-90d7d1b3f2f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0a908d6-2085-4385-8754-0c875e22da31}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {fd364795-d44b-4c07-b1f0-90d7d1b3f2f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {360923dd-b6b7-4525-bd60-6e7748ef3502}, !- Handle
  Interior Partition Surface Group 13,    !- Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}; !- Space Name

OS:InteriorPartitionSurface,
  {f123b37f-86b6-44fe-a027-fb1006ce6f4f}, !- Handle
  Interior Partition Surface 13,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {360923dd-b6b7-4525-bd60-6e7748ef3502}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {e7c57006-4323-4f3d-bcf7-bf10e850bf1f}, !- Handle
  Daylighting Device Shelf 13,            !- Name
  {a0a908d6-2085-4385-8754-0c875e22da31}, !- Window Name
  {f123b37f-86b6-44fe-a027-fb1006ce6f4f}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {d7b8bf85-e834-430e-b672-bb27a46fe2c1}, !- Handle
  Shading Surface Group 13,               !- Name
  Space,                                  !- Shading Surface Type
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a74a7006-78a6-4cce-86b8-6d054fe6ef41}; !- Shaded Object Name

OS:ShadingSurface,
  {1b9754dd-b721-4f8f-a96c-e2f355642ced}, !- Handle
  Shading Surface 13,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {d7b8bf85-e834-430e-b672-bb27a46fe2c1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {d5c7e363-7534-40bb-8d30-b0000dc93fa5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 sensor,   !- Name
  {a73984bd-2c10-4897-9909-38ec6e1db5d5}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {67b1152e-7d84-45ed-ac6f-12be18b85cdb}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {22e33257-9840-48f2-9d5f-e7c043d8fe74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72c911a1-71cd-435c-955f-3a0e7530ec25}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {22e33257-9840-48f2-9d5f-e7c043d8fe74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {0db493f1-6c20-44d8-8b65-f35a59107294}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 sensor,   !- Name
  {1ea62244-633f-4cec-a49b-e14014dc11b5}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {9d0bf363-28f1-48cc-a72f-78ea28c641e2}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {836e59c1-1673-4de5-9b62-b56eadf62971}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 3.6952,                    !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 2.07972893800337,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 2.07972893800337, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 3.6952;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {7502d1a1-2e8a-4729-acf5-439d171bd794}, !- Handle
  Bathrooms_ZN_1_FLR_1 sensor,            !- Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  10,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {2f4cd6fb-13b8-4283-8652-a663ec2354ee}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {48c83b0c-501e-4e90-94d4-7f412d3a2601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87b2910-3564-4d42-801f-39e8a729b484}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {48c83b0c-501e-4e90-94d4-7f412d3a2601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {55122511-b836-4d31-a3f6-17a4cafb1fac}, !- Handle
  Interior Partition Surface Group 14,    !- Name
  {65b10010-d67c-454d-bece-cccd83619968}; !- Space Name

OS:InteriorPartitionSurface,
  {859a6d44-7626-4ea1-8c87-d0de32c1b1c4}, !- Handle
  Interior Partition Surface 14,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {55122511-b836-4d31-a3f6-17a4cafb1fac}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {c7ad01b2-92a6-45da-b3ae-3d073f73127a}, !- Handle
  Daylighting Device Shelf 14,            !- Name
  {d87b2910-3564-4d42-801f-39e8a729b484}, !- Window Name
  {859a6d44-7626-4ea1-8c87-d0de32c1b1c4}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {7103efa4-c1ba-4148-9962-ff5577701987}, !- Handle
  Shading Surface Group 14,               !- Name
  Space,                                  !- Shading Surface Type
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2f4cd6fb-13b8-4283-8652-a663ec2354ee}; !- Shaded Object Name

OS:ShadingSurface,
  {c69c0520-50cb-4425-ad96-fd1a9fae8ae5}, !- Handle
  Shading Surface 14,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {7103efa4-c1ba-4148-9962-ff5577701987}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {da5db0d4-8b37-48a9-b7a5-cc78459fb218}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 sensor,   !- Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {176468ac-bdf3-439a-8363-3b3e33c069f1}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {2c4da27f-5402-4eb7-bfa6-bd1177a959c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {190c8fd8-6369-47be-82bd-9d6fce66a64f}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {2c4da27f-5402-4eb7-bfa6-bd1177a959c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {a95706a2-5977-4c63-9e07-b7e41801fa53}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 sensor,   !- Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b91df57f-9e86-4a22-a75d-e8a91547eba8}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {806cce51-05a6-4448-8248-c53e216328ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7511f2e1-1a19-4bdd-bb1b-0d855744bc80}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {806cce51-05a6-4448-8248-c53e216328ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92946605123401,            !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {47a56eb0-b1a9-4628-9cff-679ac2f71d60}, !- Handle
  Interior Partition Surface Group 15,    !- Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}; !- Space Name

OS:InteriorPartitionSurface,
  {f922d7c3-0d6b-49cf-9732-281722cc40d5}, !- Handle
  Interior Partition Surface 15,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {47a56eb0-b1a9-4628-9cff-679ac2f71d60}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  52.9746, 0, 2.92946605123401,           !- X,Y,Z Vertex 1 {m}
  52.9746, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.765733948765987, 2.92946605123401, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92946605123401;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {8c5d858c-e925-49ca-a08d-e0633d1a9576}, !- Handle
  Daylighting Device Shelf 15,            !- Name
  {7511f2e1-1a19-4bdd-bb1b-0d855744bc80}, !- Window Name
  {f922d7c3-0d6b-49cf-9732-281722cc40d5}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {24354130-f3b2-4540-a380-cc3b4b0c7308}, !- Handle
  Shading Surface Group 15,               !- Name
  Space,                                  !- Shading Surface Type
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b91df57f-9e86-4a22-a75d-e8a91547eba8}; !- Shaded Object Name

OS:ShadingSurface,
  {b45ff5fa-ddc5-4cfe-ab00-94c435e6a7c6}, !- Handle
  Shading Surface 15,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {24354130-f3b2-4540-a380-cc3b4b0c7308}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21243173456823,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 2 {m}
  52.9746, -0.225215867284114, 1.21243173456823, !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 1.21243173456823;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {3f666ad1-0d7d-43db-a102-f3bd8aac9420}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 sensor,   !- Name
  {3012152c-6fac-44b3-aa5c-30e62b2a3665}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {0a3de24b-2ff4-4d8c-8130-15e12202f5c9}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {75b5f5a9-63c2-4b8f-9bbb-02230ed2e990}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a18db7f8-3f9f-4197-834e-f80001deb19e}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {00d85b98-0c80-4e99-a667-66625ed2d1a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4af7c3be-6d52-47ad-99a5-90ccfaca80fa}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {a4470494-9d15-4519-a816-79bbeb10fff6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fbe0c7c-13e2-4a2b-9c7d-217055c61a25}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {a4470494-9d15-4519-a816-79bbeb10fff6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {e19c2a4d-bc26-46e5-b341-d68cac736ae2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 sensor, !- Name
  {a39251cd-ad0b-4113-8483-4eed5d282c99}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {6d7c5fa8-9719-4045-ad8f-c1432b1b2ff1}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {e80ffb27-ee5e-4e14-a4a6-d903a09654af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 61.0254, 2.36342348754448,          !- X,Y,Z Vertex 1 {m}
  15, 61.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 75.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 75.9746, 2.36342348754448;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {981dd446-a1d7-4e1b-8a45-3a9998017910}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {f0ade63d-8259-4468-94a5-7f6e84205211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.36251701468589,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.36251701468589;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec8e79a-cb74-4744-88fa-ee88b6ee7c29}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {475a0c34-1328-4565-83f5-7c9258aa2cee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.36278351780615,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.36278351780615;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01c87c54-aa7f-4aec-9ffe-7dcba4beb8db}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {97d69c8f-f6a0-4b73-98b5-4b69eaafc8d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 26, 1.96315750338216,          !- X,Y,Z Vertex 1 {m}
  23.9746, 26, 0.6604,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 26, 0.6604,         !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 26, 1.96315750338216; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {447a24e8-a1b6-4280-af70-d3dad0ffba8c}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {97d69c8f-f6a0-4b73-98b5-4b69eaafc8d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 26, 3.7968,                    !- X,Y,Z Vertex 1 {m}
  23.9746, 26, 1.99298191839393,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 26, 1.99298191839393, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 26, 3.7968;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {ca0c616e-d628-4474-bc7e-f1ceb615e05a}, !- Handle
  Cafeteria_ZN_1_FLR_1 sensor,            !- Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  22,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {1cdc062d-9de3-40ae-89a7-7ffadf8e797f}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {b14e14d4-2254-4a68-85df-c10cb380924c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89d8f743-8f05-4009-8105-0cac751fd7b7}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {b14e14d4-2254-4a68-85df-c10cb380924c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {60dd622a-6b81-4db4-a127-4dd942a76b3e}, !- Handle
  Interior Partition Surface Group 16,    !- Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}; !- Space Name

OS:InteriorPartitionSurface,
  {94d2eb54-f180-4928-9554-936ec006a746}, !- Handle
  Interior Partition Surface 16,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {60dd622a-6b81-4db4-a127-4dd942a76b3e}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {cee5b91d-ab80-4111-af30-7a37fe005b32}, !- Handle
  Daylighting Device Shelf 16,            !- Name
  {89d8f743-8f05-4009-8105-0cac751fd7b7}, !- Window Name
  {94d2eb54-f180-4928-9554-936ec006a746}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {672d2908-dfd2-47e6-a2fe-c0f4e6973c2c}, !- Handle
  Shading Surface Group 16,               !- Name
  Space,                                  !- Shading Surface Type
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1cdc062d-9de3-40ae-89a7-7ffadf8e797f}; !- Shaded Object Name

OS:ShadingSurface,
  {dfcbfde1-ac13-4aaa-a609-c48291eccc4b}, !- Handle
  Shading Surface 16,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {672d2908-dfd2-47e6-a2fe-c0f4e6973c2c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {f9a100a9-1692-46f9-abb4-daf933e6fc98}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 sensor, !- Name
  {567ed2fa-892a-4277-b4d2-8f4d68cd3b7c}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {7ac70541-1285-45e7-8092-8c13a28ee304}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fb36d6e4-fd3d-4df2-bc7c-6e7e66a9e80c}, !- Construction Name
  {9d17799e-9a28-4322-9732-eb3f76b2928d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b053b4c4-f2d4-4200-8eda-051122fd2511}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.58047571324659,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.58047571324659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d5f3fee-f064-479a-b6af-00a00ab4d5cf}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {c5a810b0-e287-47f6-b267-53e13b420d54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 35, 2.13471202378368,          !- X,Y,Z Vertex 1 {m}
  23.9746, 35, 0.381,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 35, 0.381,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 35, 2.13471202378368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1804dade-3cf2-471e-a239-1e7887a08182}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {c5a810b0-e287-47f6-b267-53e13b420d54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 35, 3.9746,                    !- X,Y,Z Vertex 1 {m}
  23.9746, 35, 2.17078191839393,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 35, 2.17078191839393, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 35, 3.9746;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {597457ef-b488-4b1c-bf72-b2d1a2dd08b4}, !- Handle
  Sub Surface 95,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 3.61722777168862, 4,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 3.61722777168862, 4,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 5.44602777168862, 4,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 5.44602777168862, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5748ccc-197a-4330-b36b-a4056ca35c4d}, !- Handle
  Sub Surface 96,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 12.6804833150659, 4,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 12.6804833150659, 4,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 14.5092833150659, 4,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 14.5092833150659, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d37fef-1a14-43da-8ac5-e43fcbb4235b}, !- Handle
  Sub Surface 97,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 21.7437388584431, 4,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 21.7437388584431, 4,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 23.5725388584431, 4,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 23.5725388584431, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cc8553-b821-4d0c-b2ea-d4c4638a0c8e}, !- Handle
  Sub Surface 98,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 30.8069944018203, 4,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 30.8069944018203, 4,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 31.3827722283114, 4,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 31.3827722283114, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a45ef0fc-e158-4e31-bd7f-ea08a160853b}, !- Handle
  Sub Surface 99,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 3.61722777168862, 4,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 3.61722777168862, 4,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 5.44602777168862, 4,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 5.44602777168862, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c98bece5-5423-44ad-a215-60a93742c7f3}, !- Handle
  Sub Surface 100,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 12.6804833150659, 4,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 12.6804833150659, 4,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 14.5092833150659, 4,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 14.5092833150659, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3245af28-981a-4380-8f89-f96915ca207f}, !- Handle
  Sub Surface 101,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 21.7437388584431, 4,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 21.7437388584431, 4,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 23.5725388584431, 4,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 23.5725388584431, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {921f5e9d-edc0-4d82-b782-f54f928240e2}, !- Handle
  Sub Surface 102,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 30.8069944018203, 4,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 30.8069944018203, 4,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 31.3827722283114, 4,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 31.3827722283114, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1192941-4aa7-433e-b843-3d723f4ec9ef}, !- Handle
  Sub Surface 103,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 3.61722777168862, 4,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 3.61722777168862, 4,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 5.44602777168862, 4,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 5.44602777168862, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6197252f-ae7d-4201-8a80-75e88da5bce1}, !- Handle
  Sub Surface 104,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 12.6804833150659, 4,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 12.6804833150659, 4,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 14.5092833150659, 4,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 14.5092833150659, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99bf5e24-23a6-4cb2-b66a-514c677bcc09}, !- Handle
  Sub Surface 105,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 21.7437388584431, 4,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 21.7437388584431, 4,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 23.5725388584431, 4,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 23.5725388584431, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da118489-8ac0-4705-a23f-2c4c018178c2}, !- Handle
  Sub Surface 106,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4d0932b9-784d-4ef7-8db9-30275e5fc03b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 30.8069944018203, 4,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 30.8069944018203, 4,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 31.3827722283114, 4,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 31.3827722283114, 4;  !- X,Y,Z Vertex 4 {m}

OS:DefaultSubSurfaceConstructions,
  {73de19bc-ea9e-4a5b-ae0f-2138315f4bea}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {106b2deb-e7a8-4930-984f-6a3fbdc33e36}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3523bbd0-b102-460a-8880-ac50715aaaba}, !- Handle
  Default Construction Set 2,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  {73de19bc-ea9e-4a5b-ae0f-2138315f4bea}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Daylighting:Control,
  {e409de73-6be6-41a4-99f3-fb0991fee19e}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 sensor, !- Name
  {642285e4-0d10-4c2a-a07a-46efa5c811e1}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {91479b95-08fd-4a4e-9f72-a2961148ae0d}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {37e717a1-5685-4db4-ab0a-41efa66a7e5c}, !- Construction Name
  {6d261189-6080-4ad6-91de-ee8e7c501e77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.56581808160607,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 2.56581808160607;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d739ffb4-c928-411b-8a18-6f1e8e7e3ff8}, !- Handle
  Shading Surface Group 17,               !- Name
  Space,                                  !- Shading Surface Type
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {91479b95-08fd-4a4e-9f72-a2961148ae0d}; !- Shaded Object Name

OS:ShadingSurface,
  {24f73f6e-6887-4a4b-92fb-20528c49fbb2}, !- Handle
  Shading Surface 17,                     !- Name
  {fa5434b2-5801-441f-ab7e-1eb5f3fc44b2}, !- Construction Name
  {d739ffb4-c928-411b-8a18-6f1e8e7e3ff8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 2.56581808160607,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.901909040803033, 2.56581808160607, !- X,Y,Z Vertex 2 {m}
  23.9746, -0.901909040803033, 2.56581808160607, !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 2.56581808160607;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54361dbc-c0d3-460b-a64d-be477bb926c4}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {12aa11d3-f934-4796-a6a8-6ed8fb5b13cd}, !- Construction Name
  {d6df8476-41db-414a-896d-018098dd1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 7.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 5.89138191839393,            !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 5.89138191839393,           !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 7.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {b056937c-1f0a-4ae8-838d-491a4ccef7f1}, !- Handle
  Interior Partition Surface Group 17,    !- Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}; !- Space Name

OS:InteriorPartitionSurface,
  {c8e8a6db-cc4d-40d6-84e9-de5722f93a90}, !- Handle
  Interior Partition Surface 17,          !- Name
  {88d27e1d-40cc-4dbf-b0f4-ca1a5e37a371}, !- Construction Name
  {b056937c-1f0a-4ae8-838d-491a4ccef7f1}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  23.9746, 0, 5.89138191839393,           !- X,Y,Z Vertex 1 {m}
  23.9746, 1.80381808160607, 5.89138191839393, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.80381808160607, 5.89138191839393, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 5.89138191839393;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {5fb4d48c-e6db-49f9-80e0-34cdab335580}, !- Handle
  Daylighting Device Shelf 17,            !- Name
  {54361dbc-c0d3-460b-a64d-be477bb926c4}, !- Window Name
  {c8e8a6db-cc4d-40d6-84e9-de5722f93a90}; !- Inside Shelf Name

OS:SubSurface,
  {4437d5bd-0e7c-489e-872c-92c802a378d0}, !- Handle
  Sub Surface 109,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22787299-20f3-4ca9-8003-0b5a370e9973}, !- Handle
  Sub Surface 110,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14d41c12-0495-4002-be8c-0188315e9b15}, !- Handle
  Sub Surface 111,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f68aeffb-9328-4aaa-b293-1939c011cee7}, !- Handle
  Sub Surface 112,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5bae5a-78de-4274-9607-619ae33e800a}, !- Handle
  Sub Surface 113,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.30717967697245, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  5.13597967697245, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  5.13597967697245, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  3.30717967697245, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff3efe3-e410-4ac4-8064-1cd344e145bc}, !- Handle
  Sub Surface 114,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a179f256-3a70-4d8f-9bd5-603f55cb6fa1}, !- Handle
  Sub Surface 115,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3f7848-76bd-4c42-aeb7-d8032ce0b81f}, !- Handle
  Sub Surface 116,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {718c0191-9e38-4b9a-b4a6-cae8d42e06cd}, !- Handle
  Sub Surface 117,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {057dad3d-2fdf-46e8-834c-fc3036181631}, !- Handle
  Sub Surface 118,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.7503390309174, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  13.5791390309174, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  13.5791390309174, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  11.7503390309174, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f20b4117-c94e-4d6f-8f10-911aa78d3a59}, !- Handle
  Sub Surface 119,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 4.29933358006419, 8,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 4.29933358006419, 8,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 6.12813358006419, 8,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 6.12813358006419, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01f6e0e9-4c9a-436d-8da3-4a9424ca32b0}, !- Handle
  Sub Surface 120,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 14.7268007401926, 8,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 14.7268007401926, 8,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 16.5556007401926, 8,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 16.5556007401926, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cc655d5-ceaf-4c02-b56f-38cbd151bac2}, !- Handle
  Sub Surface 121,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 25.1542679003209, 8,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 25.1542679003209, 8,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 26.9830679003209, 8,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 26.9830679003209, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4209215e-d17f-43aa-bd5d-07389011ebae}, !- Handle
  Sub Surface 122,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 35.5817350604493, 8,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 35.5817350604493, 8,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 37.4105350604493, 8,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 37.4105350604493, 8;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e0e62a6-840c-43dc-ac9c-2d05ec466a56}, !- Handle
  Sub Surface 123,                        !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {83d2969e-ca8b-47e1-8f00-88d8ec13fcc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.1934983848623, 46.0092022205777, 8,  !- X,Y,Z Vertex 1 {m}
  20.6928203230275, 46.0092022205777, 8,  !- X,Y,Z Vertex 2 {m}
  20.6928203230275, 47.7006664199358, 8,  !- X,Y,Z Vertex 3 {m}
  20.1934983848623, 47.7006664199358, 8;  !- X,Y,Z Vertex 4 {m}

OS:DefaultSubSurfaceConstructions,
  {f3ed3561-24d6-4c63-ab17-042cf62e2497}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {106b2deb-e7a8-4930-984f-6a3fbdc33e36}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8b8c99ab-4240-49c1-991e-c13791a73ed0}, !- Handle
  Default Construction Set 3,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  {f3ed3561-24d6-4c63-ab17-042cf62e2497}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Daylighting:Control,
  {b93a9e3f-b835-4e64-8b9a-eede2b0cd68d}, !- Handle
  Aux_Gym_ZN_1_FLR_1 sensor,              !- Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  26,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {715e7357-39f7-4241-b50e-55894ed513a9}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {15f514cd-b9ba-4a0e-a210-ba1bf3aaa39b}, !- Construction Name
  {54d1c70a-a9ed-4621-86c7-af48f4f2524b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 1.21243173456823,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21243173456823; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8f7bb56-7d3a-4862-8de5-d60f61853954}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {759bcb00-4661-4424-938c-72c40cdb016a}, !- Construction Name
  {54d1c70a-a9ed-4621-86c7-af48f4f2524b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 2.65920701049308,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65920701049308, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {06a4592f-0231-4e39-8d8f-4211a926184b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 sensor,   !- Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:PlantLoop,
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Handle
  AEDG SWH Loop,                          !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {6a47de05-2919-428e-93cf-e8016d913e1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aeaa7368-f7c1-4d28-98f1-9dd2f5b3f452}, !- Plant Side Inlet Node Name
  {4e8ed0f5-3775-4641-9361-4c9efd15349c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {28f16f71-1797-4eeb-83db-3c6d506af5db}, !- Demand Side Inlet Node Name
  {ad3a24dd-dac8-4395-a66c-fc8fa9c9d05f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {4d8a89ce-70ed-47af-9ff6-529ec81913b6}, !- Handle
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {0ab258ea-a410-4414-9b96-d0b3f6511843}, !- Handle
  Node 47,                                !- Name
  {aeaa7368-f7c1-4d28-98f1-9dd2f5b3f452}, !- Inlet Port
  {250d1e57-6b7a-400c-9030-e1a75c3a3717}; !- Outlet Port

OS:Node,
  {6a47de05-2919-428e-93cf-e8016d913e1a}, !- Handle
  Node 48,                                !- Name
  {e0bd19d8-1850-4af5-8d83-0952a81cd341}, !- Inlet Port
  {4e8ed0f5-3775-4641-9361-4c9efd15349c}; !- Outlet Port

OS:Node,
  {885a3bf7-d31b-42c5-8ded-e1192712c316}, !- Handle
  Node 49,                                !- Name
  {da7baa4a-2ccc-4716-8ac6-eb9646944a2a}, !- Inlet Port
  {70885d0b-6420-4889-9a72-61b2afda3079}; !- Outlet Port

OS:Connector:Mixer,
  {46fab14b-d7e4-4449-b737-2f65de5e0dfc}, !- Handle
  Connector Mixer 1,                      !- Name
  {94b1b01b-cd8a-44c2-8217-17aaba08e5c7}, !- Outlet Branch Name
  {d820a535-25a7-42a5-b51d-93197b73eb4b}, !- Inlet Branch Name 1
  {f8c563a9-b1b9-452c-865f-5a50e08f3516}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4b7f8f75-136a-4fe8-bcd4-dc41207466eb}, !- Handle
  Connector Splitter 1,                   !- Name
  {4a8e5495-fe47-4ec2-b86c-7035a3c0d26b}, !- Inlet Branch Name
  {da7baa4a-2ccc-4716-8ac6-eb9646944a2a}, !- Outlet Branch Name 1
  {56a4885e-edca-4256-b2c7-7527c57b0cd8}; !- Outlet Branch Name 2

OS:Connection,
  {aeaa7368-f7c1-4d28-98f1-9dd2f5b3f452}, !- Handle
  {73e0a682-db46-41cd-b89a-9034d10f674c}, !- Name
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Source Object
  11,                                     !- Outlet Port
  {0ab258ea-a410-4414-9b96-d0b3f6511843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7baa4a-2ccc-4716-8ac6-eb9646944a2a}, !- Handle
  {70ff1a70-f9a6-4efe-b33a-2188612ca217}, !- Name
  {4b7f8f75-136a-4fe8-bcd4-dc41207466eb}, !- Source Object
  3,                                      !- Outlet Port
  {885a3bf7-d31b-42c5-8ded-e1192712c316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8ed0f5-3775-4641-9361-4c9efd15349c}, !- Handle
  {3679d7ea-65c4-4eaf-af95-fb2a064ed10e}, !- Name
  {6a47de05-2919-428e-93cf-e8016d913e1a}, !- Source Object
  3,                                      !- Outlet Port
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca0b3912-a084-478b-98c2-e1d7c2baebaa}, !- Handle
  Node 50,                                !- Name
  {28f16f71-1797-4eeb-83db-3c6d506af5db}, !- Inlet Port
  {86812c9e-c385-433d-b73a-a20d6fb0e141}; !- Outlet Port

OS:Node,
  {013c290b-b2f4-431a-8332-bbf635fc7123}, !- Handle
  Node 51,                                !- Name
  {896841d4-3528-4704-ad3a-99f6d1ce86b6}, !- Inlet Port
  {ad3a24dd-dac8-4395-a66c-fc8fa9c9d05f}; !- Outlet Port

OS:Node,
  {b58e29ce-374d-44b7-b414-af8db4730619}, !- Handle
  Node 52,                                !- Name
  {df00da66-05db-4d3a-a6ef-3742cc9e0c84}, !- Inlet Port
  {3936edb4-1aa0-440d-8092-d752e8b696e1}; !- Outlet Port

OS:Connector:Mixer,
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Handle
  Connector Mixer 2,                      !- Name
  {9182cae3-02f6-48fc-ba4b-49b1c93a39ba}, !- Outlet Branch Name
  {fb958d8d-6222-4c00-ba88-424d850dc0e2}, !- Inlet Branch Name 1
  {0a1aeb01-89fd-4482-a092-78305e963638}, !- Inlet Branch Name 2
  {686631e7-3213-4f1b-85dd-e6abc92871ff}, !- Inlet Branch Name 3
  {ebb68960-af4c-4127-a294-acaaa496187a}, !- Inlet Branch Name 4
  {6fad27d2-733b-470f-821b-aefe8e07d9be}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Handle
  Connector Splitter 2,                   !- Name
  {dae0730e-e706-4846-a3f9-2f3c7ffbe825}, !- Inlet Branch Name
  {df00da66-05db-4d3a-a6ef-3742cc9e0c84}, !- Outlet Branch Name 1
  {b8b57ecd-d699-42c4-8966-cf27f7d5a64f}, !- Outlet Branch Name 2
  {c5aca763-cc2a-4ab9-8dac-5f519e8c6322}, !- Outlet Branch Name 3
  {bb5e3ad5-b4f3-410a-9c73-c6b046333069}, !- Outlet Branch Name 4
  {fdac36db-f58a-4974-8d5e-46d7e0ed37f2}; !- Outlet Branch Name 5

OS:Connection,
  {28f16f71-1797-4eeb-83db-3c6d506af5db}, !- Handle
  {7db914a8-eab5-4d1a-abb0-46f61eddfd2f}, !- Name
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Source Object
  14,                                     !- Outlet Port
  {ca0b3912-a084-478b-98c2-e1d7c2baebaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df00da66-05db-4d3a-a6ef-3742cc9e0c84}, !- Handle
  {640e195e-21ea-4c11-9e88-2c9d59b43f92}, !- Name
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Source Object
  3,                                      !- Outlet Port
  {b58e29ce-374d-44b7-b414-af8db4730619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3a24dd-dac8-4395-a66c-fc8fa9c9d05f}, !- Handle
  {83c865e4-7f0b-4665-80ab-ffc7bd8ff4aa}, !- Name
  {013c290b-b2f4-431a-8332-bbf635fc7123}, !- Source Object
  3,                                      !- Outlet Port
  {35d74470-28b1-45ca-b3ac-3cbfe02265dd}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {e3c036d9-8671-4dbe-bddf-9ae59289825c}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {250d1e57-6b7a-400c-9030-e1a75c3a3717}, !- Inlet Node Name
  {23896f50-ac5d-4d57-a159-a62e84c6a9ef}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:WaterHeater:Mixed,
  {f3c18f51-fddd-4a4d-9d16-2ba3a25ef0c5}, !- Handle
  Water Heater Mixed 1,                   !- Name
  1,                                      !- Tank Volume {m3}
  {6d8bd5c0-6cef-41a2-a7ff-f15e3ccedd6c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.9,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.9,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c1f64d81-b82c-4ee9-a212-3d4f5adb0774}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {70885d0b-6420-4889-9a72-61b2afda3079}, !- Use Side Inlet Node Name
  {9516dcdb-a646-4165-a588-9941a9d347bc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {6d8bd5c0-6cef-41a2-a7ff-f15e3ccedd6c}, !- Handle
  AEDG Water-Heater-Temp-Schedule,        !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {13593fd8-1c37-40ff-b236-d614fb3ecbf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13593fd8-1c37-40ff-b236-d614fb3ecbf2}, !- Handle
  AEDG Water-Heater-Temp-Schedule All Days, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1f64d81-b82c-4ee9-a212-3d4f5adb0774}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {4b2738aa-97df-4493-8a89-5d09968a926f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b2738aa-97df-4493-8a89-5d09968a926f}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule All Days, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4e8d692-9165-499b-852f-9a0f9a142b4e}, !- Handle
  AEDG SWH-Loop-Temp-Schedule,            !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {b4407b82-993d-442b-ac12-c95b0a31825a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4407b82-993d-442b-ac12-c95b0a31825a}, !- Handle
  AEDG SWH-Loop-Temp-Schedule All Days,   !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7b59532c-82bd-43a5-ad01-cc2285a49f01}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {b4e8d692-9165-499b-852f-9a0f9a142b4e}, !- Schedule Name
  {6a47de05-2919-428e-93cf-e8016d913e1a}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {86f9912d-f91c-4702-962d-7f1360b8f29f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a900dc59-5e18-491c-9faf-c2b580fc8d30}, !- Inlet Node Name
  {e16dfa9d-a3e9-465d-9acd-963030f5e30d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1f6fc359-d536-4fb3-9801-95921c676d6c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c3783cb2-cf36-4e0f-889b-3461d615357d}, !- Inlet Node Name
  {e0bd19d8-1850-4af5-8d83-0952a81cd341}; !- Outlet Node Name

OS:Schedule:Ruleset,
  {68961d6b-a52c-4568-b427-93f9be4f515f}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule,        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {5c6a2dc1-7b83-4dbb-84c9-b61dde95f97a}, !- Default Day Schedule Name
  {53364bc3-5419-4846-ba13-bdeca309f4d1}, !- Summer Design Day Schedule Name
  {61cafac7-7960-4e6f-945d-5fafee643e30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c6a2dc1-7b83-4dbb-84c9-b61dde95f97a}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Day,
  {73699249-c31e-4fa5-868b-89dc4e62f0c2}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61cafac7-7960-4e6f-945d-5fafee643e30}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60e75131-3857-4719-9c00-f3fd3bf565ad}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53364bc3-5419-4846-ba13-bdeca309f4d1}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b01a1007-aeb3-48a0-9f21-cd27baf55da9}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend Rule, !- Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {003a187a-0681-4c65-9b73-4898fb0a4ebe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {003a187a-0681-4c65-9b73-4898fb0a4ebe}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2dbecc68-9039-459f-b86c-853bac2174b9}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday Rule, !- Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f732e73-3955-4b64-9bfd-aae164a73c89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f732e73-3955-4b64-9bfd-aae164a73c89}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.22,                                   !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.09;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {6e606de0-8c96-4da2-876c-1a0f8d0caa2e}, !- Handle
  AEDG SWH-Target-Temperature-Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  {e68b1291-3ae6-482a-880b-eeeaa0f918b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e68b1291-3ae6-482a-880b-eeeaa0f918b5}, !- Handle
  AEDG SWH-Target-Temperature-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e541ae7-a56c-406c-94e1-d6e5bce53965}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule,    !- Name
  ,                                       !- Schedule Type Limits Name
  {e41daf6c-6fe5-41ed-8b7b-addd5ee6cdda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e41daf6c-6fe5-41ed-8b7b-addd5ee6cdda}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {676c3415-a6dd-45de-a7bf-3bc7084c4ff1}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e7439d79-f622-4dd5-8796-effc604954f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7439d79-f622-4dd5-8796-effc604954f4}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98f730c2-11c4-4155-8e4f-6b504196f058}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {7567d5fa-20a7-4844-ba59-cae92c0ba968}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7567d5fa-20a7-4844-ba59-cae92c0ba968}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule All Days, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {49b9adf0-1c07-486f-90dc-d2f82c4c26a8}, !- Handle
  AEDG Kitchen Water Use,                 !- Name
  ,                                       !- End-Use Subcategory
  0.00013693645833725,                    !- Peak Flow Rate {m3/s}
  {6e606de0-8c96-4da2-876c-1a0f8d0caa2e}, !- Target Temperature Schedule Name
  {6e541ae7-a56c-406c-94e1-d6e5bce53965}, !- Sensible Fraction Schedule Name
  {676c3415-a6dd-45de-a7bf-3bc7084c4ff1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1df62448-c826-46f1-b414-6dbe08af9724}, !- Handle
  Water Use Equipment 1,                  !- Name
  {49b9adf0-1c07-486f-90dc-d2f82c4c26a8}, !- Water Use Equipment Definition Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb67b81d-453b-4db1-90db-5754b7c070a5}, !- Handle
  Water Use Connections 1,                !- Name
  {3936edb4-1aa0-440d-8092-d752e8b696e1}, !- Inlet Node Name
  {7a547f16-9970-477a-9b43-10153fccc7c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {98f730c2-11c4-4155-8e4f-6b504196f058}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1df62448-c826-46f1-b414-6dbe08af9724}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df877ec6-e00e-4ee1-b3a4-879421444557}, !- Handle
  AEDG Restroom Water Use,                !- Name
  ,                                       !- End-Use Subcategory
  5.3718171299125e-005,                   !- Peak Flow Rate {m3/s}
  {6e606de0-8c96-4da2-876c-1a0f8d0caa2e}, !- Target Temperature Schedule Name
  {6e541ae7-a56c-406c-94e1-d6e5bce53965}, !- Sensible Fraction Schedule Name
  {676c3415-a6dd-45de-a7bf-3bc7084c4ff1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a94ea52e-3dbb-4e02-8bc6-db6dfed1bf40}, !- Handle
  Water Use Equipment 2,                  !- Name
  {df877ec6-e00e-4ee1-b3a4-879421444557}, !- Water Use Equipment Definition Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e326c12d-6754-49e5-abf0-bf7b1a8e1e5d}, !- Handle
  Water Use Connections 2,                !- Name
  {35c8dbdc-89af-4128-b54e-5750e56fd9ce}, !- Inlet Node Name
  {12626701-5519-439b-b923-a03d7be2389a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {98f730c2-11c4-4155-8e4f-6b504196f058}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a94ea52e-3dbb-4e02-8bc6-db6dfed1bf40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {4b4bf2fa-e182-423d-9587-496fd93e551f}, !- Handle
  Water Use Equipment 3,                  !- Name
  {df877ec6-e00e-4ee1-b3a4-879421444557}, !- Water Use Equipment Definition Name
  {688141a7-bbfb-4161-93ab-c8ee9a992eec}, !- Space Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d5f782b0-30f9-43ce-b68c-2eea2f013086}, !- Handle
  Water Use Connections 3,                !- Name
  {acab58bc-7f63-4726-99da-dae31347d240}, !- Inlet Node Name
  {142d88db-5921-4e68-b3cb-6c990e094f1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {98f730c2-11c4-4155-8e4f-6b504196f058}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b4bf2fa-e182-423d-9587-496fd93e551f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c0821fe-78ea-41b8-993f-7f7a5867fee4}, !- Handle
  AEDG Gym Water Use,                     !- Name
  ,                                       !- End-Use Subcategory
  0.000195079918978,                      !- Peak Flow Rate {m3/s}
  {6e606de0-8c96-4da2-876c-1a0f8d0caa2e}, !- Target Temperature Schedule Name
  {6e541ae7-a56c-406c-94e1-d6e5bce53965}, !- Sensible Fraction Schedule Name
  {676c3415-a6dd-45de-a7bf-3bc7084c4ff1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d06d9426-7ad2-4a85-ac84-cdcbcc262fb2}, !- Handle
  Water Use Equipment 4,                  !- Name
  {5c0821fe-78ea-41b8-993f-7f7a5867fee4}, !- Water Use Equipment Definition Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space Name
  {68961d6b-a52c-4568-b427-93f9be4f515f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a0f7ce10-ccc4-4d61-92fa-a7b9cba18121}, !- Handle
  Water Use Connections 4,                !- Name
  {6a89cf0c-1c0d-4982-b463-e0f0310dd11d}, !- Inlet Node Name
  {fd3158b0-e645-4a23-8f07-9457a3ed3963}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {98f730c2-11c4-4155-8e4f-6b504196f058}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d06d9426-7ad2-4a85-ac84-cdcbcc262fb2}; !- Water Use Equipment Name 1

OS:Pipe:Adiabatic,
  {d5a8998d-f663-4cb7-94b4-38682c64c23e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c22e4779-3713-4206-9cd9-e09925c13d2f}, !- Inlet Node Name
  {c7bd545b-183c-42ed-a3fd-bec4d9ce8635}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {85b6b9a6-128a-4428-83b3-41bf11d24f49}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {86812c9e-c385-433d-b73a-a20d6fb0e141}, !- Inlet Node Name
  {8de1cf75-f0dd-4cb8-bf31-9891b33999a7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5e9eea5c-1615-4225-a13f-e5fd8b9b187e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0472e865-53d6-4012-a3d1-230db6c30bf2}, !- Inlet Node Name
  {896841d4-3528-4704-ad3a-99f6d1ce86b6}; !- Outlet Node Name

OS:Node,
  {3d92061f-00a7-4ba6-a58c-aa20e27576c7}, !- Handle
  Node 53,                                !- Name
  {9516dcdb-a646-4165-a588-9941a9d347bc}, !- Inlet Port
  {d820a535-25a7-42a5-b51d-93197b73eb4b}; !- Outlet Port

OS:Connection,
  {70885d0b-6420-4889-9a72-61b2afda3079}, !- Handle
  {0dc47f5a-f091-4aea-b713-d026a3c98be9}, !- Name
  {885a3bf7-d31b-42c5-8ded-e1192712c316}, !- Source Object
  3,                                      !- Outlet Port
  {f3c18f51-fddd-4a4d-9d16-2ba3a25ef0c5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9516dcdb-a646-4165-a588-9941a9d347bc}, !- Handle
  {9e077ed0-d653-4c97-a7ed-9b31df34da0e}, !- Name
  {f3c18f51-fddd-4a4d-9d16-2ba3a25ef0c5}, !- Source Object
  32,                                     !- Outlet Port
  {3d92061f-00a7-4ba6-a58c-aa20e27576c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d820a535-25a7-42a5-b51d-93197b73eb4b}, !- Handle
  {0c74393a-6466-469d-8525-ad4f48a06536}, !- Name
  {3d92061f-00a7-4ba6-a58c-aa20e27576c7}, !- Source Object
  3,                                      !- Outlet Port
  {46fab14b-d7e4-4449-b737-2f65de5e0dfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df834d50-3937-4ef1-983e-332cc8793b72}, !- Handle
  Node 54,                                !- Name
  {56a4885e-edca-4256-b2c7-7527c57b0cd8}, !- Inlet Port
  {a900dc59-5e18-491c-9faf-c2b580fc8d30}; !- Outlet Port

OS:Connection,
  {56a4885e-edca-4256-b2c7-7527c57b0cd8}, !- Handle
  {4c3b0dbd-d6d9-44dd-9fd5-d41002b737ac}, !- Name
  {4b7f8f75-136a-4fe8-bcd4-dc41207466eb}, !- Source Object
  4,                                      !- Outlet Port
  {df834d50-3937-4ef1-983e-332cc8793b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24256723-8ae2-451f-a664-16c2c86845b3}, !- Handle
  Node 55,                                !- Name
  {e16dfa9d-a3e9-465d-9acd-963030f5e30d}, !- Inlet Port
  {f8c563a9-b1b9-452c-865f-5a50e08f3516}; !- Outlet Port

OS:Connection,
  {a900dc59-5e18-491c-9faf-c2b580fc8d30}, !- Handle
  {84d3779e-a596-4efa-b926-629c8a7c6972}, !- Name
  {df834d50-3937-4ef1-983e-332cc8793b72}, !- Source Object
  3,                                      !- Outlet Port
  {86f9912d-f91c-4702-962d-7f1360b8f29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16dfa9d-a3e9-465d-9acd-963030f5e30d}, !- Handle
  {f3589429-3284-4f27-977a-dc2615b7dd7b}, !- Name
  {86f9912d-f91c-4702-962d-7f1360b8f29f}, !- Source Object
  3,                                      !- Outlet Port
  {24256723-8ae2-451f-a664-16c2c86845b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c563a9-b1b9-452c-865f-5a50e08f3516}, !- Handle
  {311cdc63-c4fd-432c-99e1-fd36c25e159c}, !- Name
  {24256723-8ae2-451f-a664-16c2c86845b3}, !- Source Object
  3,                                      !- Outlet Port
  {46fab14b-d7e4-4449-b737-2f65de5e0dfc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d42883ce-ac1e-4ce4-b657-29ca8b4bf1bc}, !- Handle
  Node 56,                                !- Name
  {23896f50-ac5d-4d57-a159-a62e84c6a9ef}, !- Inlet Port
  {4a8e5495-fe47-4ec2-b86c-7035a3c0d26b}; !- Outlet Port

OS:Connection,
  {250d1e57-6b7a-400c-9030-e1a75c3a3717}, !- Handle
  {6f44ca46-9bfc-4863-abb9-1381c5e31878}, !- Name
  {0ab258ea-a410-4414-9b96-d0b3f6511843}, !- Source Object
  3,                                      !- Outlet Port
  {e3c036d9-8671-4dbe-bddf-9ae59289825c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23896f50-ac5d-4d57-a159-a62e84c6a9ef}, !- Handle
  {5a6bee65-a712-4dae-9283-bea032ea612f}, !- Name
  {e3c036d9-8671-4dbe-bddf-9ae59289825c}, !- Source Object
  3,                                      !- Outlet Port
  {d42883ce-ac1e-4ce4-b657-29ca8b4bf1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8e5495-fe47-4ec2-b86c-7035a3c0d26b}, !- Handle
  {6de69c1e-68ac-4b27-a9d0-83fbf4821fcc}, !- Name
  {d42883ce-ac1e-4ce4-b657-29ca8b4bf1bc}, !- Source Object
  3,                                      !- Outlet Port
  {4b7f8f75-136a-4fe8-bcd4-dc41207466eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e0e49c-7260-48bd-a43c-5bbc9ba38302}, !- Handle
  Node 57,                                !- Name
  {94b1b01b-cd8a-44c2-8217-17aaba08e5c7}, !- Inlet Port
  {c3783cb2-cf36-4e0f-889b-3461d615357d}; !- Outlet Port

OS:Connection,
  {94b1b01b-cd8a-44c2-8217-17aaba08e5c7}, !- Handle
  {1c8b2712-c95b-4c04-9b48-12d3670e77c5}, !- Name
  {46fab14b-d7e4-4449-b737-2f65de5e0dfc}, !- Source Object
  2,                                      !- Outlet Port
  {17e0e49c-7260-48bd-a43c-5bbc9ba38302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3783cb2-cf36-4e0f-889b-3461d615357d}, !- Handle
  {c2fd0b1b-76a1-490c-9441-85aa746a09df}, !- Name
  {17e0e49c-7260-48bd-a43c-5bbc9ba38302}, !- Source Object
  3,                                      !- Outlet Port
  {1f6fc359-d536-4fb3-9801-95921c676d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0bd19d8-1850-4af5-8d83-0952a81cd341}, !- Handle
  {6177a023-1b72-4dc7-bb5a-a53ed14b56ff}, !- Name
  {1f6fc359-d536-4fb3-9801-95921c676d6c}, !- Source Object
  3,                                      !- Outlet Port
  {6a47de05-2919-428e-93cf-e8016d913e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {114b351d-fe1d-44f9-81c0-6c0c5f6d2524}, !- Handle
  Node 58,                                !- Name
  {7a547f16-9970-477a-9b43-10153fccc7c4}, !- Inlet Port
  {fb958d8d-6222-4c00-ba88-424d850dc0e2}; !- Outlet Port

OS:Connection,
  {3936edb4-1aa0-440d-8092-d752e8b696e1}, !- Handle
  {c92eb680-7228-4150-ae9b-771162a01f18}, !- Name
  {b58e29ce-374d-44b7-b414-af8db4730619}, !- Source Object
  3,                                      !- Outlet Port
  {cb67b81d-453b-4db1-90db-5754b7c070a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a547f16-9970-477a-9b43-10153fccc7c4}, !- Handle
  {94cd894a-a3bb-47bf-8c7b-dc60abc2b350}, !- Name
  {cb67b81d-453b-4db1-90db-5754b7c070a5}, !- Source Object
  3,                                      !- Outlet Port
  {114b351d-fe1d-44f9-81c0-6c0c5f6d2524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb958d8d-6222-4c00-ba88-424d850dc0e2}, !- Handle
  {18850e37-cd05-41cb-a9e5-124a21ba682a}, !- Name
  {114b351d-fe1d-44f9-81c0-6c0c5f6d2524}, !- Source Object
  3,                                      !- Outlet Port
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb936915-6045-4f80-be25-8d330b08baae}, !- Handle
  Node 59,                                !- Name
  {b8b57ecd-d699-42c4-8966-cf27f7d5a64f}, !- Inlet Port
  {35c8dbdc-89af-4128-b54e-5750e56fd9ce}; !- Outlet Port

OS:Connection,
  {b8b57ecd-d699-42c4-8966-cf27f7d5a64f}, !- Handle
  {92924332-abf3-487b-bc20-5e7f5c1c8793}, !- Name
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Source Object
  4,                                      !- Outlet Port
  {cb936915-6045-4f80-be25-8d330b08baae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04dec692-b538-44a9-8286-aa754266d22c}, !- Handle
  Node 60,                                !- Name
  {12626701-5519-439b-b923-a03d7be2389a}, !- Inlet Port
  {0a1aeb01-89fd-4482-a092-78305e963638}; !- Outlet Port

OS:Connection,
  {35c8dbdc-89af-4128-b54e-5750e56fd9ce}, !- Handle
  {3e9f9baa-d885-4909-a2c7-93b4ad996655}, !- Name
  {cb936915-6045-4f80-be25-8d330b08baae}, !- Source Object
  3,                                      !- Outlet Port
  {e326c12d-6754-49e5-abf0-bf7b1a8e1e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12626701-5519-439b-b923-a03d7be2389a}, !- Handle
  {7e5fed0b-3895-442c-b190-109df6c2b2db}, !- Name
  {e326c12d-6754-49e5-abf0-bf7b1a8e1e5d}, !- Source Object
  3,                                      !- Outlet Port
  {04dec692-b538-44a9-8286-aa754266d22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1aeb01-89fd-4482-a092-78305e963638}, !- Handle
  {06d72414-f2c9-4683-a12b-dfa72f2b8146}, !- Name
  {04dec692-b538-44a9-8286-aa754266d22c}, !- Source Object
  3,                                      !- Outlet Port
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9bbd5e1a-e2dd-4832-9529-27b2d04ea862}, !- Handle
  Node 61,                                !- Name
  {c5aca763-cc2a-4ab9-8dac-5f519e8c6322}, !- Inlet Port
  {acab58bc-7f63-4726-99da-dae31347d240}; !- Outlet Port

OS:Connection,
  {c5aca763-cc2a-4ab9-8dac-5f519e8c6322}, !- Handle
  {4e5eb9e8-9cd2-4296-ace8-e1fff37cf781}, !- Name
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Source Object
  5,                                      !- Outlet Port
  {9bbd5e1a-e2dd-4832-9529-27b2d04ea862}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b40713ca-7030-4b80-8e27-e3b3f59fbdf9}, !- Handle
  Node 62,                                !- Name
  {142d88db-5921-4e68-b3cb-6c990e094f1e}, !- Inlet Port
  {686631e7-3213-4f1b-85dd-e6abc92871ff}; !- Outlet Port

OS:Connection,
  {acab58bc-7f63-4726-99da-dae31347d240}, !- Handle
  {39dce1e3-a5b6-4b0e-b896-dcf00bd3c632}, !- Name
  {9bbd5e1a-e2dd-4832-9529-27b2d04ea862}, !- Source Object
  3,                                      !- Outlet Port
  {d5f782b0-30f9-43ce-b68c-2eea2f013086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142d88db-5921-4e68-b3cb-6c990e094f1e}, !- Handle
  {63a1dec1-f5f1-488d-80fc-a000c65c5090}, !- Name
  {d5f782b0-30f9-43ce-b68c-2eea2f013086}, !- Source Object
  3,                                      !- Outlet Port
  {b40713ca-7030-4b80-8e27-e3b3f59fbdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686631e7-3213-4f1b-85dd-e6abc92871ff}, !- Handle
  {fb793f88-c0f9-468a-9f76-0701d199b685}, !- Name
  {b40713ca-7030-4b80-8e27-e3b3f59fbdf9}, !- Source Object
  3,                                      !- Outlet Port
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d628d791-96ff-45e5-845b-b4d0c7431ac7}, !- Handle
  Node 63,                                !- Name
  {bb5e3ad5-b4f3-410a-9c73-c6b046333069}, !- Inlet Port
  {6a89cf0c-1c0d-4982-b463-e0f0310dd11d}; !- Outlet Port

OS:Connection,
  {bb5e3ad5-b4f3-410a-9c73-c6b046333069}, !- Handle
  {ec30998e-2f2d-4403-be23-1a1b2db7bf35}, !- Name
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Source Object
  6,                                      !- Outlet Port
  {d628d791-96ff-45e5-845b-b4d0c7431ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b458153-bdf1-4853-89e6-9c6a7df2b217}, !- Handle
  Node 64,                                !- Name
  {fd3158b0-e645-4a23-8f07-9457a3ed3963}, !- Inlet Port
  {ebb68960-af4c-4127-a294-acaaa496187a}; !- Outlet Port

OS:Connection,
  {6a89cf0c-1c0d-4982-b463-e0f0310dd11d}, !- Handle
  {2ab30171-529d-4464-bf4b-f7e09f856a43}, !- Name
  {d628d791-96ff-45e5-845b-b4d0c7431ac7}, !- Source Object
  3,                                      !- Outlet Port
  {a0f7ce10-ccc4-4d61-92fa-a7b9cba18121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3158b0-e645-4a23-8f07-9457a3ed3963}, !- Handle
  {b1a3e8fd-bc2b-4f36-9f95-d515e3744644}, !- Name
  {a0f7ce10-ccc4-4d61-92fa-a7b9cba18121}, !- Source Object
  3,                                      !- Outlet Port
  {9b458153-bdf1-4853-89e6-9c6a7df2b217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb68960-af4c-4127-a294-acaaa496187a}, !- Handle
  {9365c619-3c85-46b0-990e-67c535f8733d}, !- Name
  {9b458153-bdf1-4853-89e6-9c6a7df2b217}, !- Source Object
  3,                                      !- Outlet Port
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be9000a0-74e6-467f-9ef3-13d6c8570e6a}, !- Handle
  Node 65,                                !- Name
  {fdac36db-f58a-4974-8d5e-46d7e0ed37f2}, !- Inlet Port
  {c22e4779-3713-4206-9cd9-e09925c13d2f}; !- Outlet Port

OS:Connection,
  {fdac36db-f58a-4974-8d5e-46d7e0ed37f2}, !- Handle
  {05048d5c-b794-42fb-a088-7e65c2b76744}, !- Name
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Source Object
  7,                                      !- Outlet Port
  {be9000a0-74e6-467f-9ef3-13d6c8570e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dc0a6f3-df65-4690-97e9-4dd40799b7a3}, !- Handle
  Node 66,                                !- Name
  {c7bd545b-183c-42ed-a3fd-bec4d9ce8635}, !- Inlet Port
  {6fad27d2-733b-470f-821b-aefe8e07d9be}; !- Outlet Port

OS:Connection,
  {c22e4779-3713-4206-9cd9-e09925c13d2f}, !- Handle
  {dd595245-b37d-4044-a5d6-a2852a466d44}, !- Name
  {be9000a0-74e6-467f-9ef3-13d6c8570e6a}, !- Source Object
  3,                                      !- Outlet Port
  {d5a8998d-f663-4cb7-94b4-38682c64c23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bd545b-183c-42ed-a3fd-bec4d9ce8635}, !- Handle
  {3f58a48f-b795-4fb6-82c3-e0bf900f89b5}, !- Name
  {d5a8998d-f663-4cb7-94b4-38682c64c23e}, !- Source Object
  3,                                      !- Outlet Port
  {9dc0a6f3-df65-4690-97e9-4dd40799b7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fad27d2-733b-470f-821b-aefe8e07d9be}, !- Handle
  {5beb6951-f134-4aba-9f8c-af224f7c4774}, !- Name
  {9dc0a6f3-df65-4690-97e9-4dd40799b7a3}, !- Source Object
  3,                                      !- Outlet Port
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e0ac4033-6eae-4500-a154-2c951299c440}, !- Handle
  Node 67,                                !- Name
  {8de1cf75-f0dd-4cb8-bf31-9891b33999a7}, !- Inlet Port
  {dae0730e-e706-4846-a3f9-2f3c7ffbe825}; !- Outlet Port

OS:Connection,
  {86812c9e-c385-433d-b73a-a20d6fb0e141}, !- Handle
  {0a88bb56-4036-44d0-b365-f50d36b57947}, !- Name
  {ca0b3912-a084-478b-98c2-e1d7c2baebaa}, !- Source Object
  3,                                      !- Outlet Port
  {85b6b9a6-128a-4428-83b3-41bf11d24f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de1cf75-f0dd-4cb8-bf31-9891b33999a7}, !- Handle
  {3888b479-262f-4696-85ff-5721f831f360}, !- Name
  {85b6b9a6-128a-4428-83b3-41bf11d24f49}, !- Source Object
  3,                                      !- Outlet Port
  {e0ac4033-6eae-4500-a154-2c951299c440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae0730e-e706-4846-a3f9-2f3c7ffbe825}, !- Handle
  {666af268-e7a7-47e1-9f09-74c2f782dc94}, !- Name
  {e0ac4033-6eae-4500-a154-2c951299c440}, !- Source Object
  3,                                      !- Outlet Port
  {9b566bc0-3b63-4068-9165-aae9dd080c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99ea9462-0976-4ec2-aad0-a3dcb11a5dc6}, !- Handle
  Node 68,                                !- Name
  {9182cae3-02f6-48fc-ba4b-49b1c93a39ba}, !- Inlet Port
  {0472e865-53d6-4012-a3d1-230db6c30bf2}; !- Outlet Port

OS:Connection,
  {9182cae3-02f6-48fc-ba4b-49b1c93a39ba}, !- Handle
  {a5763b94-863a-4b59-8091-653308eabb9a}, !- Name
  {aee03b0d-159e-49c8-9a76-43591df01469}, !- Source Object
  2,                                      !- Outlet Port
  {99ea9462-0976-4ec2-aad0-a3dcb11a5dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0472e865-53d6-4012-a3d1-230db6c30bf2}, !- Handle
  {522ad165-c251-4b79-854c-2fbd51cb2dc5}, !- Name
  {99ea9462-0976-4ec2-aad0-a3dcb11a5dc6}, !- Source Object
  3,                                      !- Outlet Port
  {5e9eea5c-1615-4225-a13f-e5fd8b9b187e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896841d4-3528-4704-ad3a-99f6d1ce86b6}, !- Handle
  {bb3977cf-e134-4c92-9c8d-41f2e3306d1e}, !- Name
  {5e9eea5c-1615-4225-a13f-e5fd8b9b187e}, !- Source Object
  3,                                      !- Outlet Port
  {013c290b-b2f4-431a-8332-bbf635fc7123}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {8016e7e2-247c-4946-b2ad-add4bf3dae50}, !- Handle
  Refrigeration System,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {c2861ca1-614a-46ec-b2a3-7ce736e626ea}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  27318.75,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3efc920b-e0b4-474f-8c6e-68d4d6455eb3}, !- Handle
  Electric Equipment 1,                   !- Name
  {c2861ca1-614a-46ec-b2a3-7ce736e626ea}, !- Electric Equipment Definition Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space or SpaceType Name
  {58482c7e-a78d-4232-83fd-111e9cb01c08}; !- Schedule Name

OS:Schedule:Ruleset,
  {58482c7e-a78d-4232-83fd-111e9cb01c08}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {cf67f3c4-596b-41b8-840c-e6196a198899}, !- Default Day Schedule Name
  {5de2d5a1-b0cd-43e6-91c4-903f96f030d8}, !- Summer Design Day Schedule Name
  {5bf09954-1b2a-4869-8a33-050c6c9dfbc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf67f3c4-596b-41b8-840c-e6196a198899}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.38,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.86,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.38;                                   !- Value Until Time 8

OS:Schedule:Day,
  {28fd2bfd-7b50-4177-b95e-b0c7cda799cc}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bf09954-1b2a-4869-8a33-050c6c9dfbc9}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {436c73bc-9938-4908-a9d1-240c6353456d}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5de2d5a1-b0cd-43e6-91c4-903f96f030d8}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.38,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.86,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.46,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.38;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {97895240-98fb-43d6-93b0-d8ff16811df0}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Weekend Rule, !- Name
  {58482c7e-a78d-4232-83fd-111e9cb01c08}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f8d0f18-450a-40b1-b68e-aca7a25a41bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f8d0f18-450a-40b1-b68e-aca7a25a41bf}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Weekend, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.38;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {546f20a2-6a5f-4f99-bb62-69ffff0febfb}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Summer Weekday Rule, !- Name
  {58482c7e-a78d-4232-83fd-111e9cb01c08}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5c40193-fd31-432c-addc-266cf1427627}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5c40193-fd31-432c-addc-266cf1427627}, !- Handle
  AEDG K-12 Secondary Kitchen Electric Equipment Schedule Summer Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.38;                                   !- Value Until Time 1

OS:GasEquipment:Definition,
  {640e74c3-e1fe-4e72-97b3-892c0bde872d}, !- Handle
  Gas Equipment Definition 1,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63062.25,                               !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {75d2182c-03fb-4dd4-b116-29404768dbaa}, !- Handle
  Gas Equipment 1,                        !- Name
  {640e74c3-e1fe-4e72-97b3-892c0bde872d}, !- Gas Equipment Definition Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space or SpaceType Name
  {466d2807-664f-4914-9a7e-06adf2c55665}; !- Schedule Name

OS:Schedule:Ruleset,
  {466d2807-664f-4914-9a7e-06adf2c55665}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {7ec2c302-5f51-4371-b180-34a7b0ce4aa3}, !- Default Day Schedule Name
  {af5fb51e-f94d-4dc4-8602-3f101697a26f}, !- Summer Design Day Schedule Name
  {12cc0101-db95-41f1-9f5a-b3b9575ddbfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ec2c302-5f51-4371-b180-34a7b0ce4aa3}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.22,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.99,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.86,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Day,
  {8731a4e0-00ee-4c21-b5cc-6feccd4c7032}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12cc0101-db95-41f1-9f5a-b3b9575ddbfd}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {222034db-547c-4707-8700-b9bae83c509e}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af5fb51e-f94d-4dc4-8602-3f101697a26f}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.22,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.99,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.86,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {e7d3ba03-9920-40f1-b4f6-d5076234dc41}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Weekend Rule, !- Name
  {466d2807-664f-4914-9a7e-06adf2c55665}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dac5c8e4-aa69-4a5e-9428-083e4478f069}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dac5c8e4-aa69-4a5e-9428-083e4478f069}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Weekend, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b635a4ba-33f1-4dbf-9250-d34e5ca37803}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Summer Weekday Rule, !- Name
  {466d2807-664f-4914-9a7e-06adf2c55665}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd5fb000-9cee-4cff-b259-1788347f0f23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd5fb000-9cee-4cff-b259-1788347f0f23}, !- Handle
  AEDG K-12 Secondary Kitchen Gas Equipment Schedule Summer Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {d1821e72-076c-4179-b3ea-34ef60a528ff}, !- Handle
  Fan Zone Exhaust 1,                     !- Name
  {cd921487-6e27-43e5-b8fc-45e52c324fe3}, !- Availability Schedule Name
  0.45,                                   !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  3.328775,                               !- Maximum Flow Rate {m3/s}
  {ac733d46-512f-40c6-b05c-3da17dd6281e}, !- Air Inlet Node Name
  {ec3eb727-59bd-44c0-a324-20046aeede56}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {cd921487-6e27-43e5-b8fc-45e52c324fe3}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule,     !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  {8b13beee-0b12-48d2-bdda-80cf0406cc95}, !- Default Day Schedule Name
  {b581972d-942c-468c-b1f1-0dacb030fb33}, !- Summer Design Day Schedule Name
  {8160552d-d7a2-4850-8947-81189d9006f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b13beee-0b12-48d2-bdda-80cf0406cc95}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekday, !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a8cde72f-18c8-46eb-b5fb-73cf6f0a04eb}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8160552d-d7a2-4850-8947-81189d9006f9}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Winter Design Day, !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea84beb2-6ef8-4965-84d4-6500881cf70a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b581972d-942c-468c-b1f1-0dacb030fb33}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Design Day, !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d21403b-6418-4a36-b542-3705d04c6de6}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekend Rule, !- Name
  {cd921487-6e27-43e5-b8fc-45e52c324fe3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a54c7d5-81e8-4c5c-aec3-dfc7c884a7d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a54c7d5-81e8-4c5c-aec3-dfc7c884a7d3}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekend, !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {215b15c7-af4f-46db-bbfe-fce70d09a0fc}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Weekday Rule, !- Name
  {cd921487-6e27-43e5-b8fc-45e52c324fe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f85fb3e3-2c51-4eef-8bbb-0823de5e39ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f85fb3e3-2c51-4eef-8bbb-0823de5e39ce}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Weekday, !- Name
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d6af5eab-a3e0-465e-be6e-7d211f0328a5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {15b1d4ee-7d2f-4126-a690-8985e1a82087}, !- Handle
  Node 69,                                !- Name
  {7d051f4b-e139-444a-8399-205fd6e86772}, !- Inlet Port
  {ac733d46-512f-40c6-b05c-3da17dd6281e}; !- Outlet Port

OS:Connection,
  {7d051f4b-e139-444a-8399-205fd6e86772}, !- Handle
  {d31bbcac-351b-4f50-bc7e-b4b29ed977f9}, !- Name
  {9e2e342e-906c-4b4a-87fc-1a398f69809c}, !- Source Object
  3,                                      !- Outlet Port
  {15b1d4ee-7d2f-4126-a690-8985e1a82087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac733d46-512f-40c6-b05c-3da17dd6281e}, !- Handle
  {0fa2639a-322c-4ba8-a454-ac56c9709963}, !- Name
  {15b1d4ee-7d2f-4126-a690-8985e1a82087}, !- Source Object
  3,                                      !- Outlet Port
  {d1821e72-076c-4179-b3ea-34ef60a528ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4bac9242-1991-4ca7-9d41-3c342a237c49}, !- Handle
  Node 70,                                !- Name
  {ec3eb727-59bd-44c0-a324-20046aeede56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec3eb727-59bd-44c0-a324-20046aeede56}, !- Handle
  {50627bc2-9354-4c85-92db-80bad7db8b9d}, !- Name
  {d1821e72-076c-4179-b3ea-34ef60a528ff}, !- Source Object
  7,                                      !- Outlet Port
  {4bac9242-1991-4ca7-9d41-3c342a237c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {e12ad170-e39b-424c-8843-86667d53eb3d}, !- Handle
  Refrigeration System 1,                 !- Name
  {f017264b-ea0a-4313-b036-26dbc19755cf}, !- Refrigerated CaseAndWalkInList Name
  {8b60dbbb-d135-45bb-b4f2-8bbe7343ee9b}, !- Refrigeration TransferLoad List Name
  {c09e838d-0558-49e3-8089-7774be1db301}, !- Refrigeration Condenser Name
  {ba3e0311-87dc-43e9-ae5c-2e7218a3b294}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  150,                                    !- Sum UA Suction Piping {W/K}
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {2c2d122c-5a71-45f6-b4cf-779abc2fa766}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {f017264b-ea0a-4313-b036-26dbc19755cf}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {c8a0617d-931a-4c66-a862-4ec6ef08ccaa}; !- Model Object 1

OS:ModelObjectList,
  {8b60dbbb-d135-45bb-b4f2-8bbe7343ee9b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {ba3e0311-87dc-43e9-ae5c-2e7218a3b294}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {4a85571b-fa80-4444-84ae-21242f77f8da}, !- Model Object 1
  {ba3b647b-1ab3-49ab-a876-750360f56f43}, !- Model Object 2
  {3aa4380e-e3b6-4bf8-a2c3-acb1f0eb2583}; !- Model Object 3

OS:ModelObjectList,
  {2c2d122c-5a71-45f6-b4cf-779abc2fa766}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {4a85571b-fa80-4444-84ae-21242f77f8da}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {c63a0f2d-8435-4935-93a8-2032dd38d0fd}, !- Refrigeration Compressor Power Curve Name
  {2d984555-6101-4685-a1da-285dcf3d6110}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {66ff2751-dc95-4602-80ee-7279b220da9f}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {7f71ae31-2eab-43f1-af1b-f91b61ffd1d8}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {ba3b647b-1ab3-49ab-a876-750360f56f43}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {e2c73982-1f85-4433-ae2f-a80a68daea9e}, !- Refrigeration Compressor Power Curve Name
  {048bef17-586e-4826-b45c-47e4333c39f3}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {39d66e94-9ad7-47ec-8c8f-7567dd415dbd}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ed703412-3b30-42e9-8ca7-6c197dbc5711}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {3aa4380e-e3b6-4bf8-a2c3-acb1f0eb2583}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {601b2fbd-8a93-427c-8539-094bd9dec721}, !- Refrigeration Compressor Power Curve Name
  {9397e629-48c8-4818-9771-beec71195b6e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {263dbcce-9786-432a-ae01-bba0ab601661}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e91849e8-58b5-47bc-9cae-6a5f1afd3f13}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {c63a0f2d-8435-4935-93a8-2032dd38d0fd}, !- Handle
  Curve Bicubic 1,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {2d984555-6101-4685-a1da-285dcf3d6110}, !- Handle
  Curve Bicubic 2,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {e2c73982-1f85-4433-ae2f-a80a68daea9e}, !- Handle
  Curve Bicubic 3,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {048bef17-586e-4826-b45c-47e4333c39f3}, !- Handle
  Curve Bicubic 4,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {601b2fbd-8a93-427c-8539-094bd9dec721}, !- Handle
  Curve Bicubic 5,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {9397e629-48c8-4818-9771-beec71195b6e}, !- Handle
  Curve Bicubic 6,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  4.4,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Refrigeration:Condenser:AirCooled,
  {c09e838d-0558-49e3-8089-7774be1db301}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e5d36fef-336a-4534-b9bd-786b80058d16}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.2;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {a4baf2cd-f822-419f-956b-e02d2a35d87e}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Curve:Linear,
  {e5d36fef-336a-4534-b9bd-786b80058d16}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  35000,                                  !- Coefficient2 x
  8.3,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {30db39c7-64d3-44f3-9982-bdbe4d2b8362}, !- Handle
  Always Off,                             !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {6aa481f1-79e0-41f3-abdc-04ce6ad2173a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aa481f1-79e0-41f3-abdc-04ce6ad2173a}, !- Handle
  Always Off All Days,                    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {c8a0617d-931a-4c66-a862-4ec6ef08ccaa}, !- Handle
  Refrigeration Case 1,                   !- Name
  ,                                       !- Availability Schedule Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Zone Name
  23.88,                                  !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  2,                                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {d30c97fa-8632-4be1-a21a-4be1b89d024b}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  40,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  75,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {30db39c7-64d3-44f3-9982-bdbe4d2b8362}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {c7a9252d-60a6-488e-a9af-14b0d25be58c}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -7.22;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {b12cc0e7-b2e9-44c3-923c-e0c825c90233}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {d30c97fa-8632-4be1-a21a-4be1b89d024b}, !- Handle
  Curve Cubic 1,                          !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-005,                           !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {c7a9252d-60a6-488e-a9af-14b0d25be58c}, !- Handle
  AEDG Medium Temperature Case Restocking Schedule, !- Name
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Schedule Type Limits Name
  {5c73bb16-21d9-4046-91e7-db3fe4f6e0ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c73bb16-21d9-4046-91e7-db3fe4f6e0ca}, !- Handle
  AEDG Medium Temperature Case Restocking Schedule All Days, !- Name
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:System,
  {c15a2762-aa2b-49f9-83fc-6425841e1be0}, !- Handle
  Refrigeration System 2,                 !- Name
  {1614029a-599c-4a7c-a210-17be7f20d214}, !- Refrigerated CaseAndWalkInList Name
  {af66cfbc-b987-4581-a21a-b1e83cbf03a9}, !- Refrigeration TransferLoad List Name
  {2280cf01-8729-4041-99dd-90dadf96e155}, !- Refrigeration Condenser Name
  {20c8d386-6504-4359-b651-5a9967f59595}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  150,                                    !- Sum UA Suction Piping {W/K}
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {c4b853b5-60ed-4132-81bf-52467571312f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1614029a-599c-4a7c-a210-17be7f20d214}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {341a5410-afde-49ba-bfc1-5a1cd3dabad5}; !- Model Object 1

OS:ModelObjectList,
  {af66cfbc-b987-4581-a21a-b1e83cbf03a9}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {20c8d386-6504-4359-b651-5a9967f59595}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {c22eec5f-47d4-4a89-93f9-1cd883c7b545}, !- Model Object 1
  {c056a73b-cb67-4ba4-bd58-529c7539bc6d}, !- Model Object 2
  {9f89916b-ef41-4b59-b1d2-b428ea8895a2}; !- Model Object 3

OS:ModelObjectList,
  {c4b853b5-60ed-4132-81bf-52467571312f}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {c22eec5f-47d4-4a89-93f9-1cd883c7b545}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {7f2a94c4-e290-438f-9304-8a3670a51eec}, !- Refrigeration Compressor Power Curve Name
  {2a3b9bf4-560b-4d5c-93ff-c166b00dc5b4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a43263ab-2f56-4d72-839b-e3f44b9e510b}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {180e42bd-1702-402b-98fb-cc208adf4780}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {c056a73b-cb67-4ba4-bd58-529c7539bc6d}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {220266ba-6b6e-41f9-ab09-84f07f1f4340}, !- Refrigeration Compressor Power Curve Name
  {2d5354cd-05a7-44ae-b48b-7d82e3f4eed4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {9e424754-03e9-4400-acae-60147ec80f37}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {989e2bb2-1733-473f-99e4-d74a217dbe0b}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {9f89916b-ef41-4b59-b1d2-b428ea8895a2}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {4f0499bb-d5d7-4889-9e31-17ac9c977363}, !- Refrigeration Compressor Power Curve Name
  {c7476874-6091-4f48-8a79-341383531515}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d05def67-2363-4203-86e6-c245e3932f0a}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {ff90e4fc-b6ee-49d6-a0b4-e8c72cadf5dd}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {7f2a94c4-e290-438f-9304-8a3670a51eec}, !- Handle
  Curve Bicubic 7,                        !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {2a3b9bf4-560b-4d5c-93ff-c166b00dc5b4}, !- Handle
  Curve Bicubic 8,                        !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {220266ba-6b6e-41f9-ab09-84f07f1f4340}, !- Handle
  Curve Bicubic 9,                        !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {2d5354cd-05a7-44ae-b48b-7d82e3f4eed4}, !- Handle
  Curve Bicubic 10,                       !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {4f0499bb-d5d7-4889-9e31-17ac9c977363}, !- Handle
  Curve Bicubic 11,                       !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Curve:Bicubic,
  {c7476874-6091-4f48-8a79-341383531515}, !- Handle
  Curve Bicubic 12,                       !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -17.8,                                  !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  48.9;                                   !- Maximum Value of y {BasedOnField A3}

OS:Refrigeration:Condenser:AirCooled,
  {2280cf01-8729-4041-99dd-90dadf96e155}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {74ccb333-57af-47ef-81e6-7f992dff1a6b}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.2;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {79f906a8-55a3-4794-96aa-8300e5ac4f59}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Curve:Linear,
  {74ccb333-57af-47ef-81e6-7f992dff1a6b}, !- Handle
  Curve Linear 2,                         !- Name
  0,                                      !- Coefficient1 Constant
  25000,                                  !- Coefficient2 x
  5.6,                                    !- Minimum Value of x {BasedOnField A2}
  33.3;                                   !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {b2bb433b-5b47-4886-af58-8b17a605a60d}, !- Handle
  AEDG Low Temperature Case Defrost Schedule, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {dda593c1-bfc7-47aa-b733-aff3102a3c7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda593c1-bfc7-47aa-b733-aff3102a3c7c}, !- Handle
  AEDG Low Temperature Case Defrost Schedule All Days, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  19,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:Case,
  {341a5410-afde-49ba-bfc1-5a1cd3dabad5}, !- Handle
  Refrigeration Case 2,                   !- Name
  ,                                       !- Availability Schedule Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Zone Name
  23.88,                                  !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {5687be3c-f8b0-42d5-b554-cb96dc4bd562}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  172.2,                                  !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  28.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {00a0572f-d4db-4978-864a-cea5aff1bde7}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {b2bb433b-5b47-4886-af58-8b17a605a60d}, !- Case Defrost Schedule Name
  {49ac7008-1d57-4d4a-b84e-4b17bd18e330}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {bdee7134-c4f1-444e-9749-f893f9a7ef4c}, !- Refrigerated Case Restocking Schedule Name
  {740680b3-5677-4e84-b6b1-69724fc703e1}, !- Case Credit Fraction Schedule Name
  -25.56;                                 !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {98f0f445-fb36-46ca-8afa-e58455681e8e}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {5687be3c-f8b0-42d5-b554-cb96dc4bd562}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {49ac7008-1d57-4d4a-b84e-4b17bd18e330}, !- Handle
  AEDG Low Temperature Case Drip Down Schedule, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {9b6e35c9-a7da-4f2d-a43b-468d4a2fc508}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b6e35c9-a7da-4f2d-a43b-468d4a2fc508}, !- Handle
  AEDG Low Temperature Case Drip Down Schedule All Days, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {bdee7134-c4f1-444e-9749-f893f9a7ef4c}, !- Handle
  AEDG Low Temperature Case Restocking Schedule, !- Name
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Schedule Type Limits Name
  {c83af0b5-adcf-473a-83ee-3675a4a168fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c83af0b5-adcf-473a-83ee-3675a4a168fd}, !- Handle
  AEDG Low Temperature Case Restocking Schedule All Other Days, !- Name
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {cad24330-14e1-4e30-84f2-648c11b7902a}, !- Handle
  AEDG Low Temperature Case Restocking Schedule Tuesdays and Thursdays Rule, !- Name
  {bdee7134-c4f1-444e-9749-f893f9a7ef4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f01c7cc0-a885-4dde-82a1-fee8cb5a5bcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f01c7cc0-a885-4dde-82a1-fee8cb5a5bcd}, !- Handle
  AEDG Low Temperature Case Restocking Schedule Tuesdays and Thursdays, !- Name
  {5b55b72b-3b52-42c4-a3a5-d3a16171901e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {740680b3-5677-4e84-b6b1-69724fc703e1}, !- Handle
  AEDG Low Temperature Case Credit Fraction Schedule, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {8700a81d-750e-48c9-9ed1-99a6ec8e31dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8700a81d-750e-48c9-9ed1-99a6ec8e31dd}, !- Handle
  AEDG Low Temperature Case Credit Fraction Schedule All Days, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:LifeCycleCost,
  {3131af93-40b1-4636-8215-2143dc7c4510}, !- Handle
  Refrigeration System,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:SpaceInfiltration:DesignFlowRate,
  {de6564e3-2fc7-4f22-b352-a24bd1ccbf1f}, !- Handle
  DOE Ref 2004 - SecSchl - Library  - envelope infiltration, !- Name
  {08458baa-26d5-4480-9aa6-18176db829b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {988ce793-c78a-43bc-a406-3ef7d73ed989}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom  - envelope infiltration, !- Name
  {40d2bc88-6661-452a-ad0f-ab4d768c0470}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d7e99d-765d-4c10-8f0f-2641e03eee42}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen  - envelope infiltration, !- Name
  {5bf51008-3c68-4e71-920c-4fc5e2f38283}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1531d30a-fec7-4905-9bbd-a0c6f8f8c8e3}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor  - envelope infiltration, !- Name
  {7081bf8e-19fb-4b67-9fd6-72290ceb8a7a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {018b97cb-a4e5-4db4-a34c-bf2d87bb31c0}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium  - envelope infiltration, !- Name
  {8a6611d5-d96d-4fce-8609-9b6c13306492}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd6b32a8-c844-443d-b5b0-d1aa8540f6ad}, !- Handle
  DOE Ref 2004 - SecSchl - Gym  - envelope infiltration, !- Name
  {8e01ea93-b657-41dd-b4f9-255c76c5dda7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbc1b715-2bdd-4934-8531-d44fbde66ba3}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical  - envelope infiltration, !- Name
  {96135814-35c2-4c64-a971-b441edd2eedc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eae26e6b-2991-4782-b585-ab0302be7d1e}, !- Handle
  DOE Ref 2004 - SecSchl - Office  - envelope infiltration, !- Name
  {a9c0a8dc-f0ac-41cd-a067-f9f5c1058cc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06c51da5-8cb9-4d20-a467-a4827f0b2d11}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom  - envelope infiltration, !- Name
  {ac851e13-d2ab-404c-a5a0-0af2a90815fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6319488d-00aa-4372-8cbc-ec732dd71467}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby  - envelope infiltration, !- Name
  {e9ee9478-a5fe-4742-a20b-a495a8ad49f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6a5d972-c125-47bd-a99f-37bee49a02ba}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria  - envelope infiltration, !- Name
  {f320d287-244a-445c-84ad-c87aaa458d3e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:LifeCycleCost,
  {4d4da0fd-18b7-43d1-90a8-6ffe0c6530ff}, !- Handle
  DOE Ref 2004 - SecSchl - Library - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {f3db5e70-f2a8-436f-8d85-2ab6bf321d57}, !- Handle
  DOE Ref 2004 - SecSchl - Restroom - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {01c3da98-d66e-4573-be9c-f3f81f53c824}, !- Handle
  DOE Ref 2004 - SecSchl - Kitchen - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {edaf5a42-86f1-4423-b50b-c3a58716a994}, !- Handle
  DOE Ref 2004 - SecSchl - Corridor - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {b35ffcab-222f-405d-844e-2958f58c2625}, !- Handle
  DOE Ref 2004 - SecSchl - Auditorium - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {3b046677-8e33-474b-8c02-347c5757da30}, !- Handle
  DOE Ref 2004 - SecSchl - Gym - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {0b4a2b82-76e7-4a63-9a28-acd3bdd0d4f8}, !- Handle
  DOE Ref 2004 - SecSchl - Mechanical - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {3b828667-acf9-4210-8e6c-1ea10a08b565}, !- Handle
  DOE Ref 2004 - SecSchl - Office - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1dbce58d-c35e-4e28-bfc9-5b6f0364891b}, !- Handle
  DOE Ref 2004 - SecSchl - Classroom - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6b55693d-3280-4c63-ad0e-0bfba396ba96}, !- Handle
  DOE Ref 2004 - SecSchl - Lobby - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {430dea2d-8c12-4001-b570-ce627bf68c41}, !- Handle
  DOE Ref 2004 - SecSchl - Cafeteria - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {ff8f6f98-0507-47fb-9435-9f7c90b9668e}, !- Handle
  Merged Schedule,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {602b14a1-8a9c-4813-bdec-efc62a02b131}, !- Default Day Schedule Name
  {e5598a8f-9b58-4c56-8394-7820e2471e2e}, !- Summer Design Day Schedule Name
  {537d9bd8-79c6-45c8-856b-2dfb88adc0c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {602b14a1-8a9c-4813-bdec-efc62a02b131}, !- Handle
  Merged Schedule Schedule Week Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.613003660088827,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.578406344009285,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.627945460010481,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.504349353109411,                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.490510426677595,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {23a2f1e8-02e7-43e1-868f-784c638f7837}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {537d9bd8-79c6-45c8-856b-2dfb88adc0c8}, !- Handle
  Merged Schedule Winter Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {a0e89466-0fb4-41aa-8289-9a4991f94ee5}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5598a8f-9b58-4c56-8394-7820e2471e2e}, !- Handle
  Merged Schedule Summer Design Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.613003660088827,                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.578406344009285,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.627945460010481,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.504349353109411,                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.490510426677595,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {1afa7637-04e8-471d-9b05-41903ba545d1}, !- Handle
  Merged Schedule - Rate of Change,       !- Name
  ,                                       !- Schedule Type Limits Name
  {994ebc18-c495-41d1-896e-250adf808f3b}, !- Default Day Schedule Name
  {3427dafb-afd8-4d06-8c40-f23c427d8a05}, !- Summer Design Day Schedule Name
  {47090386-9be0-447f-a1e9-3cdb6757f5f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {994ebc18-c495-41d1-896e-250adf808f3b}, !- Handle
  Merged Schedule Schedule Week Day 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0437859757206305,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.087571951441261,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.034597316079542,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.049539116001196,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0411987023003567,                     !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.013838926431816,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.006919463215908,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {3427dafb-afd8-4d06-8c40-f23c427d8a05}, !- Handle
  Merged Schedule Summer Design Day 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0437859757206305,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.087571951441261,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.034597316079542,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.049539116001196,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0411987023003567,                     !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.013838926431816,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.006919463215908,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {47090386-9be0-447f-a1e9-3cdb6757f5f6}, !- Handle
  Merged Schedule Winter Design Day 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Handle
  Merged Rate of Change/Occupancy Hybrid, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {19f84db8-cba1-4ae5-b749-79b7ebdc8f4b}, !- Default Day Schedule Name
  {5fefa95e-c34d-443e-8cf2-2908ec4ede76}, !- Summer Design Day Schedule Name
  {112cfcf9-c39f-404a-80a0-851caf2ade93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19f84db8-cba1-4ae5-b749-79b7ebdc8f4b}, !- Handle
  Merged Schedule 1 Schedule Week Day,    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0175143902882522,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0175143902882522,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4028309766298,                        !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.360882732837388,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.396582922406767,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.31908909278579,                       !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.299841826579283,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0027677852863632,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {47fd13d6-c1a5-4cb1-a9f8-f8c804600a31}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {112cfcf9-c39f-404a-80a0-851caf2ade93}, !- Handle
  Merged Schedule 1 Winter Design Day,    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {81099071-9348-4017-8276-dbbd97732507}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fefa95e-c34d-443e-8cf2-2908ec4ede76}, !- Handle
  Merged Schedule 1 Summer Design Day,    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0175143902882522,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0175143902882522,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4028309766298,                        !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.360882732837388,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.396582922406767,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.31908909278579,                       !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.299841826579283,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0027677852863632,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ec1fab9c-48ce-4a20-a646-d8ad61fd8a9e}, !- Handle
  Schedule Rule 1,                        !- Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26ff9a75-af49-4592-84e6-2efdc797e788}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {26ff9a75-af49-4592-84e6-2efdc797e788}, !- Handle
  Schedule Day 1,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d1c51c2-1d5f-4100-bc11-464edb8e6e25}, !- Handle
  Schedule Rule 2,                        !- Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1bf2dd1-47c6-4df3-85f3-a233dd8f6002}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1bf2dd1-47c6-4df3-85f3-a233dd8f6002}, !- Handle
  Schedule Day 14,                        !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ac8274ad-cf05-43b2-ba4e-9619d60f6111}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {871eb555-cc0c-4145-ab98-7ac2b381862f}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {654680e5-7550-43f3-bf0f-d6c75f069794}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13e01637-2683-463f-a677-38571014392b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07cd3d31-18a3-41e2-8ca3-e19811cdcd89}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {65b10010-d67c-454d-bece-cccd83619968}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d4132a5-bb4a-4ad4-a111-ca818e710d56}, !- Handle
  Lobby_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d359262c-a133-4686-a45a-6b21316464b3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afd9edf5-7a6c-4ff1-a18d-0093786128b1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e80d413-57b8-44e9-b865-a43c8f7bfeec}, !- Handle
  Mech_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee2ad5c3-1a1b-41f1-8fab-ace68958e127}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd9fe2ae-541a-4153-be31-3d90143bab4d}, !- Handle
  Bathrooms_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd22c24c-85df-48d4-b306-990b28485e5e}, !- Handle
  Aux_Gym_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {319920c5-3759-43a4-a2d6-7a5fa4e04258}, !- Handle
  Gym_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {12a56121-214f-438c-affc-9e930c39e172}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5b036ee-4264-46af-a7ed-6c7ee92935d8}, !- Handle
  Offices_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {378d36db-86c6-4552-9c58-1a7947adc01c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb4d580c-1ee4-4038-9977-835dc3de6530}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9c67dff-a245-411d-b76f-0eac7a98da36}, !- Handle
  Main_Corridor_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07a6bbc0-217e-4c69-ac83-6865222f9db0}, !- Handle
  Auditorium_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

