OS:SpaceInfiltration:DesignFlowRate,
  {c4927dc9-f82e-4e76-a4bf-b42765ad4d43}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1512265b-ea74-444e-8127-424eadbe79a4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {646787d7-885a-48d3-834a-9a807a8450dc}, !- Handle
  Kitchen_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80ebb15b-9e7a-4b02-8bbd-3d3733e7a4b3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {961d66c6-93d3-40bf-a879-e97c3ff7ffbc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9c12607-bb42-4d01-acd9-5622ba5e8bfe}, !- Handle
  Cafeteria_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4958c0b1-4ac9-450b-b7fd-3319fb6f311e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1  - occupant entry infiltration, !- Name
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Space or SpaceType Name
  {45c885e2-5d12-4d1a-9d5d-1ad8a871a08d}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000238961930428738,                   !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:LifeCycleCost,
  {276a0129-b677-40e0-8e57-fb8e1bc4851e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {0d2e431d-02c9-4eb0-a735-9beed8bd84b8}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {fe70b57c-bb35-4bfb-8191-0242a699ee34}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {ddf0ade1-e28a-4c33-a1c6-d1b2389e1192}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {976de32a-a652-4aa5-9096-1efe0dd12fac}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {4fe0d263-b1e1-4126-a0b3-5e3de1c85187}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {a3887a26-4b3b-47ff-9e5f-7aa0aedb67d4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {d3a90fd9-5757-4b7e-ae98-0ed8d9a41e88}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8c320d00-0506-4b84-bf4a-4b33fd4c0f49}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {65b10010-d67c-454d-bece-cccd83619968}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {4eadee4a-dccf-42fe-9a62-d0884dedc4fe}, !- Handle
  Lobby_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {66753730-d286-46e4-8bce-b8b3ef56b5fa}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {ab63df90-a987-46da-b4f9-54964ec519ca}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {72a3bfa5-7f80-45a1-8f2b-7eede3df316e}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {efb80455-4115-4efa-9d64-5609819f12e1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {3ba59e5e-0038-4a86-8723-806c3e50acfd}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {dbc27e21-ab63-4ad1-a133-de018d1d1c27}, !- Handle
  Mech_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {72aad2b9-e8ff-41d5-9c0d-d03eae944425}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {032a2e68-7608-49ff-9d02-e1411f55bf83}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {40f284db-1bad-47a5-80a3-3c323891284c}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {d728a074-e13d-4bb3-a52c-4a893c14b46d}, !- Handle
  Bathrooms_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {33ac578a-a97a-42cf-84f0-0ac4f4c1366b}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {b2800bb8-0936-4fbd-a43f-0ea56562d485}, !- Handle
  Aux_Gym_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {1138de20-19ec-49d0-b70e-45a4f8009f3a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {428fe0a5-0d63-4062-ade1-a6c6898619a3}, !- Handle
  Gym_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {12a56121-214f-438c-affc-9e930c39e172}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {80c44b07-b093-4224-b81c-7d3422d37574}, !- Handle
  Offices_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {2be0d82e-6002-4509-888e-bea10a6eeed6}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {f298b0be-2ce9-4c1f-808d-ee2c8bac0de9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {4ddb747c-b867-4b27-b197-d4a1907926a2}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {02132961-3599-4dab-aa96-415efb251767}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {ab3dc111-087b-4f92-acb4-307bf210c4b5}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {bc94e199-0d5d-46eb-89c1-7e3bbfa2b2e4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {775dea24-4ab5-44db-9575-caa257345c1d}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {d906258a-8c30-413d-9e35-598273d208cb}, !- Handle
  Auditorium_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {5fb0ad34-e6c9-459b-96fd-c3fd6a9c487e}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {e12e2d1b-1263-47dc-ac92-51a3e004779e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {f668673f-96a6-4ac2-ac14-ff406d5c700f}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {01cea0a4-6a22-4283-962d-fdbc551977e7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {74134460-afb9-4251-9fb8-7501b8700171}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {f082f3e5-369b-49a5-95ee-a8f0d0926d86}, !- Handle
  Kitchen_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {d609396f-0fed-46fb-99c6-92872b9067e5}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {bf8890cc-cdec-4f08-9ec2-11627272663c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {aaf2c02d-62f1-47da-b921-1b8772628a7e}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {4a2a4689-ffd5-4a3f-8d53-27f60dd4f82b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {34be9927-23dd-495f-8e0f-4b0e74487e22}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {5fd8ab45-54e7-4e98-850a-b550d443b968}, !- Handle
  Cafeteria_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {94ca01b7-e0ce-4c23-9ef1-5ebd5ea8bfb8}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6d2bc7ce-5094-4225-a6b2-fe543378df78}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Space,                                  !- Item Type
  {3a36719f-5cae-4a41-90b7-86c3a4414053}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Exterior:Lights:Definition,
  {f17cc77b-71a6-4e7f-bc5c-7efc1a8b6583}, !- Handle
  Exterior Lights - Facade Definition,    !- Name
  25;                                     !- Design Level {W}

OS:ScheduleTypeLimits,
  {f061091d-ed4c-4db4-ab0a-6158bd88f990}, !- Handle
  Exterior Lights - Facade Fractional,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {cbafb7e3-5871-4055-896a-b031ca3610bb}, !- Handle
  Exterior Lights - Facade,               !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {a28e8ea7-4392-4d75-902b-f5b3f3d7fd81}, !- Default Day Schedule Name
  {85040c6e-8fc1-4896-8177-fb1f64ea0552}, !- Summer Design Day Schedule Name
  {a172308a-342f-4887-a47e-881490691552}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a28e8ea7-4392-4d75-902b-f5b3f3d7fd81}, !- Handle
  Exterior Lights - Facade Schedule Week Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a4aeaede-8663-4cf3-a95d-fdcb848d594b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a172308a-342f-4887-a47e-881490691552}, !- Handle
  Exterior Lights - Facade Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {949911e6-3c55-4d18-914d-ef5646c26124}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85040c6e-8fc1-4896-8177-fb1f64ea0552}, !- Handle
  Exterior Lights - Facade Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a952f3e1-112a-4caa-b9a7-8888cfa8574c}, !- Handle
  25.0 w Exterior Light,                  !- Name
  {f17cc77b-71a6-4e7f-bc5c-7efc1a8b6583}, !- Exterior Lights Definition Name
  {cbafb7e3-5871-4055-896a-b031ca3610bb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0921a1a1-7b28-42b5-aca2-a954f0e6e9e4}, !- Handle
  Exterior Lights - Parking Definition,   !- Name
  3000;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {2ee3fb1d-edc0-41e6-9f19-7eb1b511b267}, !- Handle
  Exterior Lights - Parking Fractional,   !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {add97f3a-b5ba-4955-8ca1-ef1b97cde80f}, !- Handle
  Exterior Lights - Parking,              !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {649334e1-0076-4748-91ee-d16536a23f68}, !- Default Day Schedule Name
  {c16706f2-ac95-445a-b88b-ee12a97f1388}, !- Summer Design Day Schedule Name
  {6375cc86-9085-4718-945b-f9caff1c5284}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {649334e1-0076-4748-91ee-d16536a23f68}, !- Handle
  Exterior Lights - Parking Schedule Week Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f64264b3-bff3-4828-9ac0-b97517b34964}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6375cc86-9085-4718-945b-f9caff1c5284}, !- Handle
  Exterior Lights - Parking Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {422e027c-5d7d-42d1-b031-65e783e91acb}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c16706f2-ac95-445a-b88b-ee12a97f1388}, !- Handle
  Exterior Lights - Parking Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {0db2cc5e-2298-4d93-ad42-db823fd30565}, !- Handle
  3000.0 w Exterior Light,                !- Name
  {0921a1a1-7b28-42b5-aca2-a954f0e6e9e4}, !- Exterior Lights Definition Name
  {add97f3a-b5ba-4955-8ca1-ef1b97cde80f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {575bf629-047f-43df-96e3-2341ae98172d}, !- Handle
  Exterior Lights - Walkway Definition,   !- Name
  1600;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {1a59f6b6-b267-4144-888c-7dd09e7fec56}, !- Handle
  Exterior Lights - Walkway Fractional,   !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {8c6bafe9-eda0-4fc9-9d90-eb15ac98f73f}, !- Handle
  Exterior Lights - Walkway,              !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {2bb556b1-67f4-4b2f-8e04-ae51b53e506c}, !- Default Day Schedule Name
  {660de62c-678e-40bc-ad8f-47ba631f8056}, !- Summer Design Day Schedule Name
  {17c79e77-df9b-4cbb-9e48-86a4adbe435a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2bb556b1-67f4-4b2f-8e04-ae51b53e506c}, !- Handle
  Exterior Lights - Walkway Schedule Week Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8144a72c-86e8-46d7-a04d-6fe750834b61}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17c79e77-df9b-4cbb-9e48-86a4adbe435a}, !- Handle
  Exterior Lights - Walkway Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a4481b4c-9c99-4463-974e-055a784c824f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {660de62c-678e-40bc-ad8f-47ba631f8056}, !- Handle
  Exterior Lights - Walkway Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {5ca0a698-aeba-41fa-b141-82bbe533a420}, !- Handle
  1600.0 w Exterior Light,                !- Name
  {575bf629-047f-43df-96e3-2341ae98172d}, !- Exterior Lights Definition Name
  {8c6bafe9-eda0-4fc9-9d90-eb15ac98f73f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Handle
  AEDG K-12 Ventilation Schedule,         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {e23b7e5c-7f02-4dbc-a6e8-ee2d7ff7c870}, !- Default Day Schedule Name
  {7103f578-4d1f-4111-b8ef-dcdb99487d1b}, !- Summer Design Day Schedule Name
  {bc9989ce-b272-4101-98b6-e02bcd0c4a66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e23b7e5c-7f02-4dbc-a6e8-ee2d7ff7c870}, !- Handle
  AEDG K-12 Ventilation Schedule Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {286afcbc-8656-45df-9760-02f41867fdae}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc9989ce-b272-4101-98b6-e02bcd0c4a66}, !- Handle
  AEDG K-12 Ventilation Schedule Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b27fba9-2598-454a-917c-d9800e812dc0}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7103f578-4d1f-4111-b8ef-dcdb99487d1b}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7b994fd-b623-434a-b2f8-ce06c4dbae04}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend Rule, !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {229cf827-4209-4078-80e0-ccb1076b9cf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {229cf827-4209-4078-80e0-ccb1076b9cf1}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {683a321a-4224-4770-856d-57de982e01f0}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday Rule, !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {151989ff-863c-4844-ab92-0cdc905383d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {151989ff-863c-4844-ab92-0cdc905383d8}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}, !- Handle
  AEDG K-12 HVAC Availability Schedule,   !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  {92ae08c4-3b9a-4140-8cbf-fb22770836bc}, !- Default Day Schedule Name
  {c0c2fb6b-7f65-4bd6-bfc2-394e4c969766}, !- Summer Design Day Schedule Name
  {4e28014e-7f9e-43ab-83f9-84bce486d1e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92ae08c4-3b9a-4140-8cbf-fb22770836bc}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekday, !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95af111e-6ced-45e6-98df-dcc94ce25a1a}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e28014e-7f9e-43ab-83f9-84bce486d1e1}, !- Handle
  AEDG K-12 HVAC Availability Schedule Winter Design Day, !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96460040-a4c0-494f-ae3a-49bdb6f77f5a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0c2fb6b-7f65-4bd6-bfc2-394e4c969766}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Design Day, !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {530186c0-c69c-4b77-8cbf-29841cc612e1}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend Rule, !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a3185d6-abea-4803-a078-1aa41b4a53e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a3185d6-abea-4803-a078-1aa41b4a53e4}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend, !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99598f37-ceed-43a7-8697-5aac004ab3ab}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday Rule, !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02905903-2eb9-418d-bceb-568cbe52ae91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02905903-2eb9-418d-bceb-568cbe52ae91}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday, !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {41560852-8431-457e-b162-d50969e169d9}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {a8f9cea3-0909-4218-8dce-8a10db3fffa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8f9cea3-0909-4218-8dce-8a10db3fffa3}, !- Handle
  AEDG Cold Deck Temperature Setpoint Schedule All Days, !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1edf335e-f523-42a4-9d43-a13e86e5720e}, !- Handle
  AEDG HW-Loop-Temp-Schedule,             !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {0b24efb5-3fe4-4d51-899f-6e3e0c13e420}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b24efb5-3fe4-4d51-899f-6e3e0c13e420}, !- Handle
  AEDG HW-Loop-Temp-Schedule All Days,    !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {92077da5-2ff0-47e9-8897-2a713788984f}, !- Handle
  AEDG CW-Loop-Temp-Schedule,             !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  {3e99819e-72b3-4f01-87b8-fe1d4cb31881}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e99819e-72b3-4f01-87b8-fe1d4cb31881}, !- Handle
  AEDG CW-Loop-Temp-Schedule All Days,    !- Name
  {04d344fa-48b5-42df-9bf3-45b1fc3ad8a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Handle
  AEDG Hot Water Loop,                    !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {f48ce25d-6a21-400b-91fe-0cf6755b1a9b}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aabde7f9-86f1-4d85-9d8e-28b226ec1fcc}, !- Plant Side Inlet Node Name
  {7216ab1b-5b82-428c-89ad-0f7f6ea64afa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {beace2f8-74cd-4b22-8d89-0c075fe333b5}, !- Demand Side Inlet Node Name
  {a676e2ef-6103-4a92-807e-6d1fa2d4d6bc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {4746cf9b-f84b-432d-a5e0-6341a9b12a8f}, !- Handle
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {157c6ca9-35e4-4ab9-aa06-edf50178ed5e}, !- Handle
  Node 71,                                !- Name
  {aabde7f9-86f1-4d85-9d8e-28b226ec1fcc}, !- Inlet Port
  {59599fc1-df1e-4892-a814-240208afb0f6}; !- Outlet Port

OS:Node,
  {f48ce25d-6a21-400b-91fe-0cf6755b1a9b}, !- Handle
  Node 72,                                !- Name
  {302c7654-f182-4e81-9be0-54feba482671}, !- Inlet Port
  {7216ab1b-5b82-428c-89ad-0f7f6ea64afa}; !- Outlet Port

OS:Node,
  {39a70014-c4aa-4c8a-a079-43c049385364}, !- Handle
  Node 73,                                !- Name
  {366094e7-e71b-4206-8b8a-58c85747f506}, !- Inlet Port
  {13f58a4b-9f32-45c1-8a62-94b3a21423b7}; !- Outlet Port

OS:Connector:Mixer,
  {c4ad8ca7-86b4-4b36-b5d6-f42b6b39e340}, !- Handle
  Connector Mixer 3,                      !- Name
  {0043b9e5-1397-497f-aae1-5ed337e331b5}, !- Outlet Branch Name
  {277a0070-eb0f-4549-a10a-0dae6725cde4}, !- Inlet Branch Name 1
  {c5175439-7357-446c-800b-88bb66f5205f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f9b975af-1175-423f-b1f8-ec60c944848e}, !- Handle
  Connector Splitter 3,                   !- Name
  {dc344c10-6a17-4cd9-a5ad-621759fc2c5a}, !- Inlet Branch Name
  {366094e7-e71b-4206-8b8a-58c85747f506}, !- Outlet Branch Name 1
  {589eb243-cb7a-4adb-a49d-f4ffdb285792}; !- Outlet Branch Name 2

OS:Connection,
  {aabde7f9-86f1-4d85-9d8e-28b226ec1fcc}, !- Handle
  {9e23411a-b6f9-4571-ab17-4aa4cf25d779}, !- Name
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Source Object
  11,                                     !- Outlet Port
  {157c6ca9-35e4-4ab9-aa06-edf50178ed5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366094e7-e71b-4206-8b8a-58c85747f506}, !- Handle
  {8e586b47-a48d-46c8-992f-a03fd854aa20}, !- Name
  {f9b975af-1175-423f-b1f8-ec60c944848e}, !- Source Object
  3,                                      !- Outlet Port
  {39a70014-c4aa-4c8a-a079-43c049385364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7216ab1b-5b82-428c-89ad-0f7f6ea64afa}, !- Handle
  {0817e800-8ee9-4cc3-bf7e-0e042e3cea04}, !- Name
  {f48ce25d-6a21-400b-91fe-0cf6755b1a9b}, !- Source Object
  3,                                      !- Outlet Port
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5eecfe8a-a8b6-485f-9758-0f397682a845}, !- Handle
  Node 74,                                !- Name
  {beace2f8-74cd-4b22-8d89-0c075fe333b5}, !- Inlet Port
  {4808af80-af4d-494c-a27a-40eb23d068f3}; !- Outlet Port

OS:Node,
  {20006281-e207-42a2-b0d0-8a421bde1064}, !- Handle
  Node 75,                                !- Name
  {6b812760-47db-4a57-ba4c-1d249f32c028}, !- Inlet Port
  {a676e2ef-6103-4a92-807e-6d1fa2d4d6bc}; !- Outlet Port

OS:Node,
  {73035967-6a25-4b9a-a200-28c7ca6bd803}, !- Handle
  Node 76,                                !- Name
  {f6b9cca3-0421-4ab7-8e31-86a7691461cf}, !- Inlet Port
  {8b9daa72-ce83-437e-88b0-59e7bc15033e}; !- Outlet Port

OS:Connector:Mixer,
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Handle
  Connector Mixer 4,                      !- Name
  {fb29ead6-1fbd-4cf4-a440-ebfb9f69d667}, !- Outlet Branch Name
  {42dd08fa-fdc7-49ee-986c-77f2e1a9322a}, !- Inlet Branch Name 1
  {d710d8a3-b6ea-4a31-8841-f8b594470156}, !- Inlet Branch Name 2
  {4e639b46-cba9-4795-a266-9cd3cd0148b0}, !- Inlet Branch Name 3
  {4a4e1e46-a1ac-48d9-9357-395254187b71}, !- Inlet Branch Name 4
  {5cece9a0-81fc-493a-9fcb-41b15a5b07fe}, !- Inlet Branch Name 5
  {6a5577d9-df29-4b2a-aaed-33dba5af6864}, !- Inlet Branch Name 6
  {4b3aefbc-e566-4274-9fd2-cdda7d8adc69}, !- Inlet Branch Name 7
  {1bb29d09-0d66-4058-9e5c-28d35a136fea}, !- Inlet Branch Name 8
  {6fa24bd9-9553-4d14-9d21-2c680b2ecd95}, !- Inlet Branch Name 9
  {861e7ece-1c32-459c-a707-a07573370743}, !- Inlet Branch Name 10
  {48525f8d-deb3-421f-90a0-91d69c41c308}, !- Inlet Branch Name 11
  {4f61e7e2-8e40-423a-a8f9-04cfb0a5d659}, !- Inlet Branch Name 12
  {38314475-9187-4698-af07-59771ecc804c}, !- Inlet Branch Name 13
  {c522e432-7fe3-41f7-8169-5a15ec37f521}, !- Inlet Branch Name 14
  {ded876dc-1404-4c5c-a6b2-7fd1afc23484}, !- Inlet Branch Name 15
  {bb98258f-03e5-4761-8be0-45cb2edfa348}, !- Inlet Branch Name 16
  {430b8748-d8bc-4e8d-80f2-d0565deb3663}, !- Inlet Branch Name 17
  {ebb8a410-9364-4a98-a5ed-2f5bb1f059b5}, !- Inlet Branch Name 18
  {49cbf926-681b-4507-92d8-2e34bb4c6c63}, !- Inlet Branch Name 19
  {218d0853-f2b9-420a-bda2-a0f5b1dce2f6}, !- Inlet Branch Name 20
  {d96f2625-fe66-4774-97ea-4d5cb18b08e2}, !- Inlet Branch Name 21
  {b18e0d47-88cc-4acc-9cbc-f7bcd89b8bd1}, !- Inlet Branch Name 22
  {7e7d72fb-2f5c-4bd5-ba28-807cef7c8e26}, !- Inlet Branch Name 23
  {3eea2510-cfea-48c6-8e84-3d3f62ae131a}, !- Inlet Branch Name 24
  {6b544c5b-6d01-4486-aaab-9d1b4c8c17e6}, !- Inlet Branch Name 25
  {7e5212a2-bef4-4c44-86ae-7747d5487fa7}, !- Inlet Branch Name 26
  {b614bcd9-14eb-4b51-a3c6-e83a9d9a1b98}, !- Inlet Branch Name 27
  {f4123c2c-de79-4a70-8fcb-d60d101e40b5}, !- Inlet Branch Name 28
  {21e8730b-b3dc-42e4-aeda-58e4f21dc551}, !- Inlet Branch Name 29
  {e6daf6d4-435f-4618-b684-738f6c1b4797}, !- Inlet Branch Name 30
  {dc899e39-d938-417a-ab09-28ea1ac31e98}, !- Inlet Branch Name 31
  {c3e9befc-02b8-4d88-89b3-ab263efea77a}, !- Inlet Branch Name 32
  {63c59d68-c7fd-45c5-8ee9-0f78a152c2cf}, !- Inlet Branch Name 33
  {8b3699af-9f1c-456d-bef9-33f3da3239e0}, !- Inlet Branch Name 34
  {5edace63-c694-48b3-ab66-f9aeb6001566}, !- Inlet Branch Name 35
  {ef7b5dad-76f9-4cee-8c3a-dbe4ee29b4be}, !- Inlet Branch Name 36
  {ed8d1c77-d0e8-4d8d-9752-a051d3de737c}, !- Inlet Branch Name 37
  {7b1f43c7-6f34-4bc5-9e9e-19f6c3f6ccab}, !- Inlet Branch Name 38
  {666aa4c6-d978-4e1c-93fd-5351acf437e3}, !- Inlet Branch Name 39
  {1fc13f2d-2c16-42a6-8100-d4f4916ad3b8}, !- Inlet Branch Name 40
  {859fa054-244a-43e0-988b-5bc3ef87d0d0}, !- Inlet Branch Name 41
  {3cfbe97a-2589-45e3-aa3a-41e1e9af4d0a}, !- Inlet Branch Name 42
  {df1bb69e-2549-4c61-a2f7-908e2b79e0e3}, !- Inlet Branch Name 43
  {79bdb7cc-d8ef-4ec1-b921-ddc0e935923a}, !- Inlet Branch Name 44
  {08624ecf-44bb-4621-854b-9324a9f1b205}, !- Inlet Branch Name 45
  {04bbecf4-0776-4a02-920a-819f91825355}, !- Inlet Branch Name 46
  {4b03e6f7-4143-4f21-aedd-311b5f2abc84}, !- Inlet Branch Name 47
  {3b9acf6f-c41a-46e7-8fbd-a190b8213f40}, !- Inlet Branch Name 48
  {8e761b8f-6a0f-4e7a-bb3b-c343d4fa0d65}, !- Inlet Branch Name 49
  {309ac0d9-2069-41c6-8acc-a5bd83ca7efd}, !- Inlet Branch Name 50
  {006a3bd5-1c5e-414c-b6af-bbeeff0f69cb}, !- Inlet Branch Name 51
  {5eba17f8-ad50-4b02-bb8e-57ec49c7f697}, !- Inlet Branch Name 52
  {0ffac08d-210d-49ad-8657-2299628c1feb}, !- Inlet Branch Name 53
  {d1569cd5-a3f0-4822-8ee6-a08c0ef56c3d}, !- Inlet Branch Name 54
  {54c0c19e-346f-4fac-959f-958526c09244}, !- Inlet Branch Name 55
  {b69e63f2-da86-46ca-b06a-70c61738d9d5}, !- Inlet Branch Name 56
  {8e7e73ff-1e4c-4974-9a40-78edba4ce805}, !- Inlet Branch Name 57
  {42beea62-a25a-459b-94f3-e64b2449e55a}, !- Inlet Branch Name 58
  {4cb41fb9-5dc9-4429-ac13-9c21d486a00c}, !- Inlet Branch Name 59
  {d45f5c4f-e2c1-44e2-a629-8f4e3b541a8c}, !- Inlet Branch Name 60
  {cad7a4cb-14f6-4a37-b0ce-f4210897d350}, !- Inlet Branch Name 61
  {b5b680e2-9544-4126-8ea8-a5b67aa41b98}, !- Inlet Branch Name 62
  {f67d6eca-f813-4ffd-a476-8f345c8f93db}, !- Inlet Branch Name 63
  {798cabc0-cf0d-45dd-8c00-e3a8593d7e8b}, !- Inlet Branch Name 64
  {320c558f-5033-4cae-8c9d-e4a888bf7499}, !- Inlet Branch Name 65
  {a6e8f84f-1678-4b3c-af7b-686115e3def4}, !- Inlet Branch Name 66
  {7ac0efbf-56d5-43f1-a291-7b5f0cbf8864}, !- Inlet Branch Name 67
  {c1c7bb04-46e2-4f72-af47-c45cb423e5c4}, !- Inlet Branch Name 68
  {9a62586d-ea50-4c51-8ad0-98f30f5c69b0}, !- Inlet Branch Name 69
  {ec7d85b0-7d36-45e8-866e-bf0c7de21b25}, !- Inlet Branch Name 70
  {0a5f86b4-ff97-48a2-bc56-dc0ad2ee60fd}, !- Inlet Branch Name 71
  {4c076ee5-be88-449f-b7b4-5ab28f4172dc}, !- Inlet Branch Name 72
  {5b72dd06-89ef-4288-9719-6f6d445407e6}, !- Inlet Branch Name 73
  {45b6c8d3-1995-4803-bcec-9850475582e3}, !- Inlet Branch Name 74
  {2352392f-2caf-44e4-abbb-17e4290921de}, !- Inlet Branch Name 75
  {38f2785f-3067-4bbe-bf44-341b8fdf61cb}, !- Inlet Branch Name 76
  {01550073-4f86-4753-9e8c-734474b15b7c}, !- Inlet Branch Name 77
  {f3e8fa6a-1665-4b3a-a499-5d860bc4aede}, !- Inlet Branch Name 78
  {f320ac32-1b49-405c-a874-625e450f7e94}, !- Inlet Branch Name 79
  {58971a12-8b8f-46a7-857f-93cff5092337}, !- Inlet Branch Name 80
  {c5601885-19c7-4fad-8cc1-89993f7bae30}, !- Inlet Branch Name 81
  {b149a20d-2536-443c-82f7-f292f874721a}, !- Inlet Branch Name 82
  {147b6176-de22-441c-8792-767995b799f3}, !- Inlet Branch Name 83
  {10006a0e-2d0e-45a7-8068-935f83fd9f73}, !- Inlet Branch Name 84
  {73df0090-1820-4473-9dcd-533c3d4bcdfe}; !- Inlet Branch Name 85

OS:Connector:Splitter,
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Handle
  Connector Splitter 4,                   !- Name
  {064e6142-4cf4-4b35-85f2-030b14797a6e}, !- Inlet Branch Name
  {f6b9cca3-0421-4ab7-8e31-86a7691461cf}, !- Outlet Branch Name 1
  {f119d7f4-b013-49f6-b7c8-0269468b45e9}, !- Outlet Branch Name 2
  {b51ebff8-493c-4e19-b032-e3b2ef43e125}, !- Outlet Branch Name 3
  {0342fadd-938e-49eb-a0b6-e28729a3dc9f}, !- Outlet Branch Name 4
  {2182198f-7cd7-4598-a0c9-a1690eb19efc}, !- Outlet Branch Name 5
  {3a42aa99-6e94-4f21-a095-765cbb86094e}, !- Outlet Branch Name 6
  {add36b2b-887e-4ead-91db-c2ac2c5932fb}, !- Outlet Branch Name 7
  {1b51b808-3b51-47fb-bbe8-ae275bc16e6e}, !- Outlet Branch Name 8
  {2bb108f2-9165-499b-a535-e928a0c8de8f}, !- Outlet Branch Name 9
  {ed06e95d-f145-405c-bf88-68cb3ab373f8}, !- Outlet Branch Name 10
  {669f82d0-a22a-4ac4-be09-893ebb0f5561}, !- Outlet Branch Name 11
  {4ce5b4da-9089-4050-a33a-4c10bf281164}, !- Outlet Branch Name 12
  {f94d0ccc-273e-4955-ade1-262398447f14}, !- Outlet Branch Name 13
  {eebdc791-d78e-4991-9fbb-86d7c4296cee}, !- Outlet Branch Name 14
  {3c431f09-d75b-40c9-beca-06714931f25a}, !- Outlet Branch Name 15
  {33cb1e18-bd19-4211-9017-f0866917b856}, !- Outlet Branch Name 16
  {f80b7b08-a7b4-43ff-be38-52077bfeccb1}, !- Outlet Branch Name 17
  {6a66714c-cc5f-4a07-acbb-5ee8184f125f}, !- Outlet Branch Name 18
  {f5a52454-3727-434e-a2e4-775cefab9322}, !- Outlet Branch Name 19
  {d9d4dfae-0c96-4775-a231-e51d996a14d8}, !- Outlet Branch Name 20
  {090d35e6-9804-45ac-892f-ee5cab3c9cff}, !- Outlet Branch Name 21
  {1d8a1498-7117-4b4c-9285-7d94b801996b}, !- Outlet Branch Name 22
  {73684942-f6c8-4d4a-9c05-1c079d541553}, !- Outlet Branch Name 23
  {f7b2d369-eb83-4c32-8645-4c1946aa9cbf}, !- Outlet Branch Name 24
  {692af4f2-421c-46af-9812-91f942df4ceb}, !- Outlet Branch Name 25
  {d534d0ac-c355-45b2-a4b4-d7998c5a3542}, !- Outlet Branch Name 26
  {f0305b52-f5ca-4f4e-8970-8d5cc20db1aa}, !- Outlet Branch Name 27
  {ebe1a530-772e-4832-ba8d-504c1b4c7b41}, !- Outlet Branch Name 28
  {d67ce7ef-a24b-4d5e-b08a-4901c4ba0690}, !- Outlet Branch Name 29
  {970d37a3-bd74-4798-aceb-4cc2063d2333}, !- Outlet Branch Name 30
  {77d31cdf-6e72-4331-9026-4cf780895fe5}, !- Outlet Branch Name 31
  {5a8a21c0-00d4-4b8d-afa0-6a88ab0912a0}, !- Outlet Branch Name 32
  {761d2871-00c7-4f26-b658-50b6454d1923}, !- Outlet Branch Name 33
  {0269843b-f97d-4e86-942b-a10c8ab1c2a4}, !- Outlet Branch Name 34
  {255f0a06-fe56-49fe-9aae-1eb2730c8913}, !- Outlet Branch Name 35
  {8330016b-b8de-4ff1-ac27-cfacb1e749f6}, !- Outlet Branch Name 36
  {5f5d5d6a-8536-4921-81cb-e1e2049f4ddb}, !- Outlet Branch Name 37
  {47940501-33fe-4b7e-a0ac-3c296142c775}, !- Outlet Branch Name 38
  {2d315b67-622b-46dd-80b2-d24e0041f777}, !- Outlet Branch Name 39
  {3266806d-dfbf-412a-bde8-00590cd6f736}, !- Outlet Branch Name 40
  {7140d7ae-a031-4b43-9905-4f5ae7705e17}, !- Outlet Branch Name 41
  {0b2137a5-f7b7-454d-8818-81041e17e1ef}, !- Outlet Branch Name 42
  {7bfc4b57-108d-4709-9d8d-d20459113838}, !- Outlet Branch Name 43
  {339e669c-b677-413b-a75c-4d939b938133}, !- Outlet Branch Name 44
  {c5c7759b-1cfe-4a21-9641-d391b55b11db}, !- Outlet Branch Name 45
  {68884135-d93b-4acc-a37f-fce005d726c8}, !- Outlet Branch Name 46
  {f6df8c0a-4a27-4c8b-994d-f63b3eb13358}, !- Outlet Branch Name 47
  {727f3323-8d5c-4c0a-8ccb-61d42e777f7d}, !- Outlet Branch Name 48
  {7907630e-826a-4d73-9a9c-14b240f17a52}, !- Outlet Branch Name 49
  {136d138f-6686-4a91-b6f4-e0a9e78fc02a}, !- Outlet Branch Name 50
  {8f74272a-1b0f-403e-8034-85feb9eac7ac}, !- Outlet Branch Name 51
  {9f7bcc75-e750-452d-98d8-4c5c1ed8de85}, !- Outlet Branch Name 52
  {bb3477fa-589b-4620-bb78-ce87c06a71f2}, !- Outlet Branch Name 53
  {2abe1078-b66c-4ba3-be0d-fcf44b784bfa}, !- Outlet Branch Name 54
  {4f2d20dc-ed95-4a15-8b1c-9e497447e393}, !- Outlet Branch Name 55
  {2679664c-2730-47f1-8c96-fa91da6e911a}, !- Outlet Branch Name 56
  {31d09c40-d52a-4b6c-abeb-179abe286df6}, !- Outlet Branch Name 57
  {742c0052-9dc0-4455-ba2f-73bf5973d8e0}, !- Outlet Branch Name 58
  {9c51d90a-17d1-4e19-a472-15ebbd6fe742}, !- Outlet Branch Name 59
  {be0dc85d-4490-4064-8596-b3c3e6e0d4c1}, !- Outlet Branch Name 60
  {bacb47ae-64db-46b2-af60-88ba019fb20a}, !- Outlet Branch Name 61
  {3886be5a-2bd4-4b02-8870-6ebbc81fe87a}, !- Outlet Branch Name 62
  {2bb832d3-8598-414a-b15f-4a01461edbf7}, !- Outlet Branch Name 63
  {c81efbbc-d070-480c-a752-5c98debaa4a3}, !- Outlet Branch Name 64
  {6674c128-195b-4906-9a1c-750677fb7af2}, !- Outlet Branch Name 65
  {a2bcceba-96d5-419f-806f-203c7c725998}, !- Outlet Branch Name 66
  {230cce06-e22d-4555-83e1-8d6e851f8269}, !- Outlet Branch Name 67
  {ac7eebaf-51ae-4776-b56e-bdebf648a0e4}, !- Outlet Branch Name 68
  {611540a3-b674-47e8-ac0c-ac47f061351c}, !- Outlet Branch Name 69
  {359033ec-1cc3-47e5-bd0b-d72d344024e1}, !- Outlet Branch Name 70
  {6468754b-e88c-422e-adf7-ff7319dfa113}, !- Outlet Branch Name 71
  {88516276-66c7-4019-935c-783e8a274e48}, !- Outlet Branch Name 72
  {0687e2dd-6806-49b6-8db3-20e2e8cecf0d}, !- Outlet Branch Name 73
  {b4fe7c90-3c00-4c4a-9339-957deda4d01e}, !- Outlet Branch Name 74
  {dba58a48-5a3a-4096-bfa6-2ded11aba5f2}, !- Outlet Branch Name 75
  {baa512b5-acc5-4720-934f-a70e60099562}, !- Outlet Branch Name 76
  {0161ba33-6552-47e6-a6bf-02af31c97910}, !- Outlet Branch Name 77
  {d43bd053-5677-4f72-a0b2-fe5ee7e0cdf9}, !- Outlet Branch Name 78
  {bf2dd6a4-2c45-4b5b-8b63-7884e0366cc2}, !- Outlet Branch Name 79
  {c96eeb43-e2ab-40e0-ac78-cf6bef337109}, !- Outlet Branch Name 80
  {7b717c32-fe8c-46c2-bd72-06f614cae4e5}, !- Outlet Branch Name 81
  {9a050fdd-7ab7-4415-a5ad-61c02173fead}, !- Outlet Branch Name 82
  {6ba26d3f-2c28-47ef-9637-daf20f32f1da}, !- Outlet Branch Name 83
  {abd00d88-f507-430f-88c9-70ea9a04885f}, !- Outlet Branch Name 84
  {973cd954-570d-4371-bfb0-c18368264d55}; !- Outlet Branch Name 85

OS:Connection,
  {beace2f8-74cd-4b22-8d89-0c075fe333b5}, !- Handle
  {ca56c5b6-28f3-4a02-995d-5d9614908e7a}, !- Name
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Source Object
  14,                                     !- Outlet Port
  {5eecfe8a-a8b6-485f-9758-0f397682a845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b9cca3-0421-4ab7-8e31-86a7691461cf}, !- Handle
  {60ebd29c-0aae-4b6d-8915-3ce78c12cc59}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  3,                                      !- Outlet Port
  {73035967-6a25-4b9a-a200-28c7ca6bd803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a676e2ef-6103-4a92-807e-6d1fa2d4d6bc}, !- Handle
  {c6e93362-5465-495d-8a96-66fc25db435d}, !- Name
  {20006281-e207-42a2-b0d0-8a421bde1064}, !- Source Object
  3,                                      !- Outlet Port
  {acce7a82-e66f-4694-b9c8-1b745fef6df0}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {0aa3997b-7aca-4652-a562-e3203d83143d}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {59599fc1-df1e-4892-a814-240208afb0f6}, !- Inlet Node Name
  {64ba94d9-e18a-4b3b-ab65-9f36a091f743}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  119563,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {ffbbab2d-ec54-4529-847d-00c8d258fce6}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {13f58a4b-9f32-45c1-8a62-94b3a21423b7}, !- Boiler Water Inlet Node Name
  {eb113860-a26a-4962-8c84-765fc3cb2bee}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:SetpointManager:Scheduled,
  {f5792134-67e6-4be9-b6ff-d10ed7d3c32a}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {1edf335e-f523-42a4-9d43-a13e86e5720e}, !- Schedule Name
  {f48ce25d-6a21-400b-91fe-0cf6755b1a9b}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {e4029981-4697-44d0-b130-ba5cc6879346}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {5ee117d7-ce86-4513-96b1-f041e7c63f61}, !- Inlet Node Name
  {82f30666-6d7d-41da-8928-697371e6b3dc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {15a85ce9-7c84-416c-8e2d-90b7c334d95a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bb0d4971-ba2b-41d8-9803-2e2c2528fc45}, !- Inlet Node Name
  {302c7654-f182-4e81-9be0-54feba482671}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4bb9b367-1def-450a-996c-a21984ab6d8c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8b9daa72-ce83-437e-88b0-59e7bc15033e}, !- Inlet Node Name
  {1a5827d1-e093-493f-81ca-a40c7fdcba72}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {20068d67-0763-475f-9428-0ea7d28361a5}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {4808af80-af4d-494c-a27a-40eb23d068f3}, !- Inlet Node Name
  {921d1f6a-b596-4d1b-8f4a-bfd6ee00904f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d30731d2-ac52-49e8-a6e3-78ae162facd5}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {c8afa5cc-4ea1-4fe6-9aa7-572474d1a35c}, !- Inlet Node Name
  {6b812760-47db-4a57-ba4c-1d249f32c028}; !- Outlet Node Name

OS:Node,
  {4bba8a79-d28e-4653-9cef-4cf783b27cd5}, !- Handle
  Node 77,                                !- Name
  {eb113860-a26a-4962-8c84-765fc3cb2bee}, !- Inlet Port
  {277a0070-eb0f-4549-a10a-0dae6725cde4}; !- Outlet Port

OS:Connection,
  {13f58a4b-9f32-45c1-8a62-94b3a21423b7}, !- Handle
  {82415ca9-b030-4398-a99f-64173d1d0e8f}, !- Name
  {39a70014-c4aa-4c8a-a079-43c049385364}, !- Source Object
  3,                                      !- Outlet Port
  {ffbbab2d-ec54-4529-847d-00c8d258fce6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb113860-a26a-4962-8c84-765fc3cb2bee}, !- Handle
  {266ee693-1f12-485d-9b89-41fadaea523a}, !- Name
  {ffbbab2d-ec54-4529-847d-00c8d258fce6}, !- Source Object
  13,                                     !- Outlet Port
  {4bba8a79-d28e-4653-9cef-4cf783b27cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277a0070-eb0f-4549-a10a-0dae6725cde4}, !- Handle
  {fe4a1e00-c264-4268-8013-8707dc02f437}, !- Name
  {4bba8a79-d28e-4653-9cef-4cf783b27cd5}, !- Source Object
  3,                                      !- Outlet Port
  {c4ad8ca7-86b4-4b36-b5d6-f42b6b39e340}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb6416b2-962b-4733-9ccd-5307bbf4206d}, !- Handle
  Node 78,                                !- Name
  {589eb243-cb7a-4adb-a49d-f4ffdb285792}, !- Inlet Port
  {5ee117d7-ce86-4513-96b1-f041e7c63f61}; !- Outlet Port

OS:Connection,
  {589eb243-cb7a-4adb-a49d-f4ffdb285792}, !- Handle
  {072d8323-28f5-46db-959e-4bb6f2b25746}, !- Name
  {f9b975af-1175-423f-b1f8-ec60c944848e}, !- Source Object
  4,                                      !- Outlet Port
  {cb6416b2-962b-4733-9ccd-5307bbf4206d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8996edd-2952-4345-b9de-f1f92fad62b8}, !- Handle
  Node 79,                                !- Name
  {82f30666-6d7d-41da-8928-697371e6b3dc}, !- Inlet Port
  {c5175439-7357-446c-800b-88bb66f5205f}; !- Outlet Port

OS:Connection,
  {5ee117d7-ce86-4513-96b1-f041e7c63f61}, !- Handle
  {0231825b-bac7-4a68-a14b-88c0ed5e7a22}, !- Name
  {cb6416b2-962b-4733-9ccd-5307bbf4206d}, !- Source Object
  3,                                      !- Outlet Port
  {e4029981-4697-44d0-b130-ba5cc6879346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f30666-6d7d-41da-8928-697371e6b3dc}, !- Handle
  {c10ecb72-2db5-4a0c-9285-a5f65734a34d}, !- Name
  {e4029981-4697-44d0-b130-ba5cc6879346}, !- Source Object
  3,                                      !- Outlet Port
  {a8996edd-2952-4345-b9de-f1f92fad62b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5175439-7357-446c-800b-88bb66f5205f}, !- Handle
  {e75b247d-af24-485e-a427-2aa225b52e7f}, !- Name
  {a8996edd-2952-4345-b9de-f1f92fad62b8}, !- Source Object
  3,                                      !- Outlet Port
  {c4ad8ca7-86b4-4b36-b5d6-f42b6b39e340}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {69cbcfb1-8546-4ac2-a59f-ffe44c783965}, !- Handle
  Node 80,                                !- Name
  {64ba94d9-e18a-4b3b-ab65-9f36a091f743}, !- Inlet Port
  {dc344c10-6a17-4cd9-a5ad-621759fc2c5a}; !- Outlet Port

OS:Connection,
  {59599fc1-df1e-4892-a814-240208afb0f6}, !- Handle
  {d56b818d-c08e-41c5-8442-d417c3fbf4b8}, !- Name
  {157c6ca9-35e4-4ab9-aa06-edf50178ed5e}, !- Source Object
  3,                                      !- Outlet Port
  {0aa3997b-7aca-4652-a562-e3203d83143d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ba94d9-e18a-4b3b-ab65-9f36a091f743}, !- Handle
  {cb073dab-1118-40c5-b0bc-f7c767404f09}, !- Name
  {0aa3997b-7aca-4652-a562-e3203d83143d}, !- Source Object
  3,                                      !- Outlet Port
  {69cbcfb1-8546-4ac2-a59f-ffe44c783965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc344c10-6a17-4cd9-a5ad-621759fc2c5a}, !- Handle
  {ed20a90e-4cae-41ac-b1a9-917860553f73}, !- Name
  {69cbcfb1-8546-4ac2-a59f-ffe44c783965}, !- Source Object
  3,                                      !- Outlet Port
  {f9b975af-1175-423f-b1f8-ec60c944848e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5913e2b6-8da8-4e2b-8cd4-e67e49034488}, !- Handle
  Node 81,                                !- Name
  {0043b9e5-1397-497f-aae1-5ed337e331b5}, !- Inlet Port
  {bb0d4971-ba2b-41d8-9803-2e2c2528fc45}; !- Outlet Port

OS:Connection,
  {0043b9e5-1397-497f-aae1-5ed337e331b5}, !- Handle
  {c6e7c0f1-6e8b-4949-b324-39a04fe90ec6}, !- Name
  {c4ad8ca7-86b4-4b36-b5d6-f42b6b39e340}, !- Source Object
  2,                                      !- Outlet Port
  {5913e2b6-8da8-4e2b-8cd4-e67e49034488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0d4971-ba2b-41d8-9803-2e2c2528fc45}, !- Handle
  {ff77d825-478d-428e-a293-624fa0ce73b6}, !- Name
  {5913e2b6-8da8-4e2b-8cd4-e67e49034488}, !- Source Object
  3,                                      !- Outlet Port
  {15a85ce9-7c84-416c-8e2d-90b7c334d95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302c7654-f182-4e81-9be0-54feba482671}, !- Handle
  {27d44fe1-1b2e-417a-aaa4-751145097753}, !- Name
  {15a85ce9-7c84-416c-8e2d-90b7c334d95a}, !- Source Object
  3,                                      !- Outlet Port
  {f48ce25d-6a21-400b-91fe-0cf6755b1a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d305fcb1-8190-4b08-af06-6cd546781418}, !- Handle
  Node 82,                                !- Name
  {1a5827d1-e093-493f-81ca-a40c7fdcba72}, !- Inlet Port
  {42dd08fa-fdc7-49ee-986c-77f2e1a9322a}; !- Outlet Port

OS:Connection,
  {8b9daa72-ce83-437e-88b0-59e7bc15033e}, !- Handle
  {2fa47fea-fe03-4a4d-b7d9-9dc5491edc68}, !- Name
  {73035967-6a25-4b9a-a200-28c7ca6bd803}, !- Source Object
  3,                                      !- Outlet Port
  {4bb9b367-1def-450a-996c-a21984ab6d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5827d1-e093-493f-81ca-a40c7fdcba72}, !- Handle
  {1b56999b-60ca-4aa5-866f-dfb0a395780f}, !- Name
  {4bb9b367-1def-450a-996c-a21984ab6d8c}, !- Source Object
  3,                                      !- Outlet Port
  {d305fcb1-8190-4b08-af06-6cd546781418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42dd08fa-fdc7-49ee-986c-77f2e1a9322a}, !- Handle
  {96c443fa-6cb4-475b-9adc-c51aec0f3c40}, !- Name
  {d305fcb1-8190-4b08-af06-6cd546781418}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40312fb6-0049-448b-a3a6-28a1e91c3205}, !- Handle
  Node 83,                                !- Name
  {921d1f6a-b596-4d1b-8f4a-bfd6ee00904f}, !- Inlet Port
  {064e6142-4cf4-4b35-85f2-030b14797a6e}; !- Outlet Port

OS:Connection,
  {4808af80-af4d-494c-a27a-40eb23d068f3}, !- Handle
  {7fed35b4-9c50-4810-ad53-b9b9e510eeab}, !- Name
  {5eecfe8a-a8b6-485f-9758-0f397682a845}, !- Source Object
  3,                                      !- Outlet Port
  {20068d67-0763-475f-9428-0ea7d28361a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921d1f6a-b596-4d1b-8f4a-bfd6ee00904f}, !- Handle
  {5d35950f-b2a9-4304-8e61-c111aa07b5c3}, !- Name
  {20068d67-0763-475f-9428-0ea7d28361a5}, !- Source Object
  3,                                      !- Outlet Port
  {40312fb6-0049-448b-a3a6-28a1e91c3205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064e6142-4cf4-4b35-85f2-030b14797a6e}, !- Handle
  {680ecc56-a555-48d6-bc55-c4c412d289bf}, !- Name
  {40312fb6-0049-448b-a3a6-28a1e91c3205}, !- Source Object
  3,                                      !- Outlet Port
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14ddfe77-21da-4605-ae12-d67275584e84}, !- Handle
  Node 84,                                !- Name
  {fb29ead6-1fbd-4cf4-a440-ebfb9f69d667}, !- Inlet Port
  {c8afa5cc-4ea1-4fe6-9aa7-572474d1a35c}; !- Outlet Port

OS:Connection,
  {fb29ead6-1fbd-4cf4-a440-ebfb9f69d667}, !- Handle
  {93cd723d-9594-46fc-805f-4d55fc249f4b}, !- Name
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Source Object
  2,                                      !- Outlet Port
  {14ddfe77-21da-4605-ae12-d67275584e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8afa5cc-4ea1-4fe6-9aa7-572474d1a35c}, !- Handle
  {6b185352-f19f-4d44-8839-b5510f07fc0d}, !- Name
  {14ddfe77-21da-4605-ae12-d67275584e84}, !- Source Object
  3,                                      !- Outlet Port
  {d30731d2-ac52-49e8-a6e3-78ae162facd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b812760-47db-4a57-ba4c-1d249f32c028}, !- Handle
  {8690704f-2a76-4893-9efe-7d3841fe99d4}, !- Name
  {d30731d2-ac52-49e8-a6e3-78ae162facd5}, !- Source Object
  3,                                      !- Outlet Port
  {20006281-e207-42a2-b0d0-8a421bde1064}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Handle
  AEDG Chilled Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {28881fd6-6747-4694-9dc7-22a7f1b9fed5}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {27678010-7b02-4fcc-aee5-61c2f4e244cf}, !- Plant Side Inlet Node Name
  {658d9aa7-2f5f-4cf7-898c-2a17460dd0d4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f7dac85a-b4b2-4135-b889-0a673ec1c81e}, !- Demand Side Inlet Node Name
  {b8bb32d0-a3ea-4077-8cfd-d06d5fffef24}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {6f5e1bf7-499d-4e4f-ba5c-43ea9b5d5424}, !- Handle
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.7,                                    !- Design Loop Exit Temperature {C}
  6.7;                                    !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {83146dc4-7e1e-48a4-93a4-a57f42529f70}, !- Handle
  Node 85,                                !- Name
  {27678010-7b02-4fcc-aee5-61c2f4e244cf}, !- Inlet Port
  {4729f42c-3def-4329-a33b-b324e14a3010}; !- Outlet Port

OS:Node,
  {28881fd6-6747-4694-9dc7-22a7f1b9fed5}, !- Handle
  Node 86,                                !- Name
  {47cdd63e-fb5d-45ba-b481-cf024ee754bd}, !- Inlet Port
  {658d9aa7-2f5f-4cf7-898c-2a17460dd0d4}; !- Outlet Port

OS:Node,
  {0f6b1bd7-f14d-4026-a872-40183ea10ebf}, !- Handle
  Node 87,                                !- Name
  {20051124-08a2-49c0-b200-78b9772fd383}, !- Inlet Port
  {018a086e-2448-4816-a065-c597d8530052}; !- Outlet Port

OS:Connector:Mixer,
  {74c8c103-8ca3-434c-a3d1-b5aa24e15322}, !- Handle
  Connector Mixer 5,                      !- Name
  {279f9e21-e674-45ba-b0f9-06f78c985b58}, !- Outlet Branch Name
  {dae35ac6-4c91-4e0b-81e9-9e5868b286b8}, !- Inlet Branch Name 1
  {5b71ad50-ef6b-4737-acf0-47786ed2f86a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e13cc662-eb16-4c40-b4e7-fa9a575851d4}, !- Handle
  Connector Splitter 5,                   !- Name
  {e438c9d0-dc58-492d-84a6-a8329f3b9d50}, !- Inlet Branch Name
  {20051124-08a2-49c0-b200-78b9772fd383}, !- Outlet Branch Name 1
  {d8487002-88f4-4a68-91ff-016a1d574418}; !- Outlet Branch Name 2

OS:Connection,
  {27678010-7b02-4fcc-aee5-61c2f4e244cf}, !- Handle
  {6a44d1b3-b50c-4139-8e2f-e539db9ec2d8}, !- Name
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Source Object
  11,                                     !- Outlet Port
  {83146dc4-7e1e-48a4-93a4-a57f42529f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20051124-08a2-49c0-b200-78b9772fd383}, !- Handle
  {3adc0747-6d9f-41c0-a01b-0b03cf9a8bf6}, !- Name
  {e13cc662-eb16-4c40-b4e7-fa9a575851d4}, !- Source Object
  3,                                      !- Outlet Port
  {0f6b1bd7-f14d-4026-a872-40183ea10ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658d9aa7-2f5f-4cf7-898c-2a17460dd0d4}, !- Handle
  {e6b7370c-852f-4f66-882a-78c8de1b60e5}, !- Name
  {28881fd6-6747-4694-9dc7-22a7f1b9fed5}, !- Source Object
  3,                                      !- Outlet Port
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a606301c-8c1a-4d3f-b2af-42193253a822}, !- Handle
  Node 88,                                !- Name
  {f7dac85a-b4b2-4135-b889-0a673ec1c81e}, !- Inlet Port
  {0f288e9f-48a9-4d40-8ee1-77eb5920a362}; !- Outlet Port

OS:Node,
  {9dcae448-2c6e-469d-913c-43af9eea4e63}, !- Handle
  Node 89,                                !- Name
  {311cbe44-29e5-4cc1-9fa7-b6148ddff69f}, !- Inlet Port
  {b8bb32d0-a3ea-4077-8cfd-d06d5fffef24}; !- Outlet Port

OS:Node,
  {4ca3af7f-b652-4622-b980-30486238f9db}, !- Handle
  Node 90,                                !- Name
  {46c83082-08bc-4a57-ab72-1b6e682e6299}, !- Inlet Port
  {b5b89e82-963a-443c-ba75-7bc3301f2d42}; !- Outlet Port

OS:Connector:Mixer,
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Handle
  Connector Mixer 6,                      !- Name
  {2e544a28-ffd6-480b-a0bc-002a130671b0}, !- Outlet Branch Name
  {610a51e3-1ad0-4b16-9b3f-1fa4a18c5f80}, !- Inlet Branch Name 1
  {94428cc2-7830-46bb-b9d6-d980c3f081f9}, !- Inlet Branch Name 2
  {590d83e3-8102-40aa-8dc6-bb95c5ba9f5e}, !- Inlet Branch Name 3
  {471e7499-d167-4484-a93d-db985c56195e}, !- Inlet Branch Name 4
  {08357eca-9302-435d-a043-a94440ac121a}, !- Inlet Branch Name 5
  {9de0ab22-6c3d-4f59-aef1-4779ae0e3a32}, !- Inlet Branch Name 6
  {63176db1-f97e-46a3-9d4d-33b761dd2378}, !- Inlet Branch Name 7
  {86e9b889-f1c4-492f-ad00-2067f78a450b}, !- Inlet Branch Name 8
  {6001b837-8716-4570-b198-09e1b34d0167}, !- Inlet Branch Name 9
  {157ef969-7791-47df-8545-cdbb4a28d1b5}, !- Inlet Branch Name 10
  {c415ca7e-fa91-47ed-94e9-fcb5feda61d1}, !- Inlet Branch Name 11
  {f31c6701-d12b-4d65-a75a-b609a79e97e5}, !- Inlet Branch Name 12
  {d379c283-6187-4561-af29-94c0b10e2006}, !- Inlet Branch Name 13
  {5a9fbcab-43ae-49b8-b55d-375ebf75c5b2}, !- Inlet Branch Name 14
  {b618c3c0-ed6d-4b46-a7c6-53ca9c5accee}, !- Inlet Branch Name 15
  {5a2a5806-ff37-439f-97d3-36a5aea91096}, !- Inlet Branch Name 16
  {b334e905-54a4-4767-94b9-2442a5df234e}, !- Inlet Branch Name 17
  {2c17b3ff-81d4-4662-9a67-742d60a39167}, !- Inlet Branch Name 18
  {dfb66a2c-c1e4-4282-91cb-4fa84fd2589f}, !- Inlet Branch Name 19
  {e3952057-1780-448b-b54c-7821520fa8be}, !- Inlet Branch Name 20
  {ce679b9d-ebf0-465e-9384-62c18d913318}, !- Inlet Branch Name 21
  {086fab9e-4dcf-4d44-b4b7-8fd0f774d583}, !- Inlet Branch Name 22
  {9444a697-1744-4476-85d3-1bca2e30090f}, !- Inlet Branch Name 23
  {457de33e-b40a-4da4-9636-7037c7f3e818}, !- Inlet Branch Name 24
  {e7aec847-b041-4597-b2d8-f0b0add16f41}, !- Inlet Branch Name 25
  {dd3869e7-2631-4748-82f5-27a04c99ad93}, !- Inlet Branch Name 26
  {4cd2e5e1-f1ac-4d73-8161-f0adc7451c2c}, !- Inlet Branch Name 27
  {4069e6d9-4af9-4f19-a52d-699b7136309d}, !- Inlet Branch Name 28
  {494123a2-40d4-4fa5-8aaa-01414bb9860b}, !- Inlet Branch Name 29
  {c511cff3-70a4-47bd-b593-aed6ecbc8c6d}, !- Inlet Branch Name 30
  {d412a4f3-4303-4c64-8b14-6ca105ded7f5}, !- Inlet Branch Name 31
  {6d9a88e0-a7ee-4fb6-aa52-1accb515e297}, !- Inlet Branch Name 32
  {4737bf77-d52b-425b-a2bb-7f616705597c}, !- Inlet Branch Name 33
  {9cfad6d7-8611-4335-9d91-5477b4d6a229}, !- Inlet Branch Name 34
  {7e5bf98a-cd06-4157-a4ce-bfc5a4f57ff0}, !- Inlet Branch Name 35
  {464c324a-6655-49a7-8c50-b85ad3e67227}, !- Inlet Branch Name 36
  {7fc2337c-e250-4b50-b3d5-249a33bd3dd6}, !- Inlet Branch Name 37
  {042437e8-d74c-4c7d-b39c-6449a1490152}, !- Inlet Branch Name 38
  {c6f0822b-bdc7-4131-befc-e46730b2c418}, !- Inlet Branch Name 39
  {2ef7a06f-2460-45e9-8edc-2fb10f57723f}, !- Inlet Branch Name 40
  {4f35f1f5-b4a9-4d27-9692-9463d637eeaa}, !- Inlet Branch Name 41
  {8b8d8e9d-1d6d-4142-9d0f-1e927f66d8d7}, !- Inlet Branch Name 42
  {dc7569a2-b6c1-4af7-b633-b5ac18e66951}, !- Inlet Branch Name 43
  {d4ef2f6c-d110-4494-8e6a-cdad619822cc}; !- Inlet Branch Name 44

OS:Connector:Splitter,
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Handle
  Connector Splitter 6,                   !- Name
  {f1ce2748-98f9-44ef-8b99-e4eadbd165c9}, !- Inlet Branch Name
  {46c83082-08bc-4a57-ab72-1b6e682e6299}, !- Outlet Branch Name 1
  {2c8b138b-faef-4f38-89ad-aa0dde6a6904}, !- Outlet Branch Name 2
  {055737af-1cd9-453b-8a30-07a689d63b7b}, !- Outlet Branch Name 3
  {329ac0f4-2a5e-4993-87b2-9e0856ed43b1}, !- Outlet Branch Name 4
  {669c837b-5a00-4461-95d3-57faa8cca560}, !- Outlet Branch Name 5
  {4e86c3ef-9371-442c-b231-81a6ed92d8ab}, !- Outlet Branch Name 6
  {1f103373-0c18-478f-a7b8-eeca6e28da85}, !- Outlet Branch Name 7
  {0eb57565-4c77-4bef-a4a9-42e259c3368d}, !- Outlet Branch Name 8
  {93cfc593-289f-4152-b073-d3f0ea3abb49}, !- Outlet Branch Name 9
  {431d3afa-7b5b-4766-80da-9dffdc461249}, !- Outlet Branch Name 10
  {b9bbebf7-e8e7-4df3-b96c-0b7fe03af24c}, !- Outlet Branch Name 11
  {3fff9225-9e08-4dd7-8372-6f432940b86f}, !- Outlet Branch Name 12
  {3a83b68a-1d5d-4080-9d1f-7953f40a5308}, !- Outlet Branch Name 13
  {03e3dc4e-0c27-451a-8b61-679d0f36e6a9}, !- Outlet Branch Name 14
  {617167e6-4c4f-4eb8-8645-efb684611ded}, !- Outlet Branch Name 15
  {a12a3b97-5925-4855-a018-31b8a3ca10b9}, !- Outlet Branch Name 16
  {f4e33887-1b03-430a-bfd3-a9d37c4d0ebf}, !- Outlet Branch Name 17
  {a4bf7c24-8854-46f9-bb2d-d48af1c264f8}, !- Outlet Branch Name 18
  {d71a3a03-779b-4088-9dcd-c6cb4ca666db}, !- Outlet Branch Name 19
  {1c84bc9c-4a1b-4b9a-a0cc-932ab5ab42c7}, !- Outlet Branch Name 20
  {f0c1cb21-aef9-4785-bbdc-0f7eda4b1bb5}, !- Outlet Branch Name 21
  {ebfcbdbb-6084-48e7-8d7b-7bf45f88e153}, !- Outlet Branch Name 22
  {9e9ff361-bc0c-42dd-a38a-5ad226fcaca2}, !- Outlet Branch Name 23
  {faf38624-3022-4479-a35b-24952d96c10b}, !- Outlet Branch Name 24
  {03706d33-6ade-4d7d-be42-3c30c891b53d}, !- Outlet Branch Name 25
  {5031ab75-e70b-4f87-9229-8952376f47e0}, !- Outlet Branch Name 26
  {809b1d76-25c6-4088-b94b-77826da70224}, !- Outlet Branch Name 27
  {6c64d78a-ebad-44c7-88b7-53d806bbfc5d}, !- Outlet Branch Name 28
  {39f4ecec-a084-44bc-b962-1cafbe41356a}, !- Outlet Branch Name 29
  {600273ec-677e-4423-b5db-726b0fb2643c}, !- Outlet Branch Name 30
  {76f78872-e02b-44e9-b485-338b670e4daf}, !- Outlet Branch Name 31
  {c7585128-1b58-4fda-9143-b36e3692d39e}, !- Outlet Branch Name 32
  {f6586511-cabc-436d-9253-4546765c8773}, !- Outlet Branch Name 33
  {9b976ad2-1309-4b7a-b890-36e0b07fefe6}, !- Outlet Branch Name 34
  {b9b11974-0700-434f-8aaf-8a8adb4ba1a2}, !- Outlet Branch Name 35
  {ade86013-3fe2-445a-8480-2510790800e9}, !- Outlet Branch Name 36
  {7f999725-39eb-4994-abaa-2e9c055d9b61}, !- Outlet Branch Name 37
  {12930c2c-c57e-4729-8625-069e998a5335}, !- Outlet Branch Name 38
  {7ab39797-41aa-4d4b-a657-cfc11d7aec59}, !- Outlet Branch Name 39
  {ebb855f2-5040-4aef-af50-3dd87274e998}, !- Outlet Branch Name 40
  {94415cc6-c3dd-4fa7-9748-26f168263399}, !- Outlet Branch Name 41
  {89a4327d-0432-4d96-98e5-2dbe00f70e46}, !- Outlet Branch Name 42
  {673807b3-b141-488b-abd9-3dbbe3e0dfd2}, !- Outlet Branch Name 43
  {ac93d412-bdee-43d9-b5d8-4daa1aeeb35d}; !- Outlet Branch Name 44

OS:Connection,
  {f7dac85a-b4b2-4135-b889-0a673ec1c81e}, !- Handle
  {023953ea-9ebc-4783-8b95-6062dba2e9ec}, !- Name
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Source Object
  14,                                     !- Outlet Port
  {a606301c-8c1a-4d3f-b2af-42193253a822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c83082-08bc-4a57-ab72-1b6e682e6299}, !- Handle
  {3f8acb86-cb91-4ba9-87fa-e59453c510e4}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  3,                                      !- Outlet Port
  {4ca3af7f-b652-4622-b980-30486238f9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bb32d0-a3ea-4077-8cfd-d06d5fffef24}, !- Handle
  {055639ad-a74e-4a96-849a-ef5876e9f67b}, !- Name
  {9dcae448-2c6e-469d-913c-43af9eea4e63}, !- Source Object
  3,                                      !- Outlet Port
  {36aadb92-cea6-48b0-89ce-8c72f868c108}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {e0eedb61-5733-4743-8299-514dc911e12d}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {4729f42c-3def-4329-a33b-b324e14a3010}, !- Inlet Node Name
  {7631d15b-813b-4e55-8dd0-1612553ef169}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  149453,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Curve:Biquadratic,
  {611fe3a1-c2a1-47aa-9ccd-f78cd16cba25}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.05,                                   !- Coefficient1 Constant
  0.0336,                                 !- Coefficient2 x
  0.000215,                               !- Coefficient3 x**2
  -0.00518,                               !- Coefficient4 y
  -4.42e-005,                             !- Coefficient5 y**2
  -0.000215,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {105ced51-5acd-45f9-a00b-1b0607bcac30}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.583,                                  !- Coefficient1 Constant
  -0.00404,                               !- Coefficient2 x
  0.000468,                               !- Coefficient3 x**2
  -0.000224,                              !- Coefficient4 y
  0.000481,                               !- Coefficient5 y**2
  -0.000682,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  50;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b7e7245b-f6ef-4b83-b2dd-4236ca83b9e0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.0419,                                 !- Coefficient1 Constant
  0.625,                                  !- Coefficient2 x
  0.323,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.2;                                    !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {01bf6160-fd0f-4391-8532-0c1942c4fe62}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  2.93,                                   !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {611fe3a1-c2a1-47aa-9ccd-f78cd16cba25}, !- Cooling Capacity Function of Temperature Curve Name
  {105ced51-5acd-45f9-a00b-1b0607bcac30}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b7e7245b-f6ef-4b83-b2dd-4236ca83b9e0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {018a086e-2448-4816-a065-c597d8530052}, !- Chilled Water Inlet Node Name
  {3063092d-a4be-4c37-9f8d-c9b6fc411673}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:Scheduled,
  {bcaceb01-aaea-42f5-a038-430f877b0c15}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {92077da5-2ff0-47e9-8897-2a713788984f}, !- Schedule Name
  {28881fd6-6747-4694-9dc7-22a7f1b9fed5}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {1585a7db-c12c-4492-930f-3082cd3a4778}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {287a7a33-542b-4204-b885-d7c0bcbddefb}, !- Inlet Node Name
  {1d19accd-29be-4b35-aa5a-125e96f02792}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {859e7fea-97b6-4fb1-a8e4-44fd784264ec}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {0f87b180-7330-4ea6-8007-e303d3805edb}, !- Inlet Node Name
  {47cdd63e-fb5d-45ba-b481-cf024ee754bd}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {13a9dd63-bd7c-4c28-87df-34febb0f4984}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {b5b89e82-963a-443c-ba75-7bc3301f2d42}, !- Inlet Node Name
  {5e1da233-483a-40ed-97ec-5a3974412841}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8782cdc5-ae5c-435c-8749-388cfe37cc7e}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {0f288e9f-48a9-4d40-8ee1-77eb5920a362}, !- Inlet Node Name
  {b116192d-b4ea-4171-9a6b-a787e03a8b68}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8d2e2e0f-a395-4142-8f6d-0860c5171d58}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {004e8bd4-e3ce-4d0f-899e-e5e4b1309df2}, !- Inlet Node Name
  {311cbe44-29e5-4cc1-9fa7-b6148ddff69f}; !- Outlet Node Name

OS:Node,
  {4cde1835-bc2a-47a8-a3db-a6f43aeb43e4}, !- Handle
  Node 91,                                !- Name
  {3063092d-a4be-4c37-9f8d-c9b6fc411673}, !- Inlet Port
  {dae35ac6-4c91-4e0b-81e9-9e5868b286b8}; !- Outlet Port

OS:Connection,
  {018a086e-2448-4816-a065-c597d8530052}, !- Handle
  {624fc7c5-50f5-4c55-a91a-f7f7a014b0c9}, !- Name
  {0f6b1bd7-f14d-4026-a872-40183ea10ebf}, !- Source Object
  3,                                      !- Outlet Port
  {01bf6160-fd0f-4391-8532-0c1942c4fe62}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3063092d-a4be-4c37-9f8d-c9b6fc411673}, !- Handle
  {282ca75c-a691-4d64-bce3-c3b41bba080f}, !- Name
  {01bf6160-fd0f-4391-8532-0c1942c4fe62}, !- Source Object
  16,                                     !- Outlet Port
  {4cde1835-bc2a-47a8-a3db-a6f43aeb43e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae35ac6-4c91-4e0b-81e9-9e5868b286b8}, !- Handle
  {8ee1716a-348c-4ac3-b19b-e66c2f7773aa}, !- Name
  {4cde1835-bc2a-47a8-a3db-a6f43aeb43e4}, !- Source Object
  3,                                      !- Outlet Port
  {74c8c103-8ca3-434c-a3d1-b5aa24e15322}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d865ec11-abf6-45b1-aa55-46856ad93d73}, !- Handle
  Node 92,                                !- Name
  {d8487002-88f4-4a68-91ff-016a1d574418}, !- Inlet Port
  {287a7a33-542b-4204-b885-d7c0bcbddefb}; !- Outlet Port

OS:Connection,
  {d8487002-88f4-4a68-91ff-016a1d574418}, !- Handle
  {252688f1-f7ac-496b-8af7-df06c3b7a15d}, !- Name
  {e13cc662-eb16-4c40-b4e7-fa9a575851d4}, !- Source Object
  4,                                      !- Outlet Port
  {d865ec11-abf6-45b1-aa55-46856ad93d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef04744a-bab7-48c6-9074-039374e4bf8a}, !- Handle
  Node 93,                                !- Name
  {1d19accd-29be-4b35-aa5a-125e96f02792}, !- Inlet Port
  {5b71ad50-ef6b-4737-acf0-47786ed2f86a}; !- Outlet Port

OS:Connection,
  {287a7a33-542b-4204-b885-d7c0bcbddefb}, !- Handle
  {1a3a1cbc-1482-47f1-a995-925574b611c5}, !- Name
  {d865ec11-abf6-45b1-aa55-46856ad93d73}, !- Source Object
  3,                                      !- Outlet Port
  {1585a7db-c12c-4492-930f-3082cd3a4778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d19accd-29be-4b35-aa5a-125e96f02792}, !- Handle
  {c575baad-971e-4dc3-bb90-bf5c082c60c9}, !- Name
  {1585a7db-c12c-4492-930f-3082cd3a4778}, !- Source Object
  3,                                      !- Outlet Port
  {ef04744a-bab7-48c6-9074-039374e4bf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b71ad50-ef6b-4737-acf0-47786ed2f86a}, !- Handle
  {9599714c-495c-4be8-8ba3-96a3818844f3}, !- Name
  {ef04744a-bab7-48c6-9074-039374e4bf8a}, !- Source Object
  3,                                      !- Outlet Port
  {74c8c103-8ca3-434c-a3d1-b5aa24e15322}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2ce5c093-0344-4fd9-b917-146f646c2352}, !- Handle
  Node 94,                                !- Name
  {7631d15b-813b-4e55-8dd0-1612553ef169}, !- Inlet Port
  {e438c9d0-dc58-492d-84a6-a8329f3b9d50}; !- Outlet Port

OS:Connection,
  {4729f42c-3def-4329-a33b-b324e14a3010}, !- Handle
  {14403145-9b94-4511-9c71-a5a67a64268b}, !- Name
  {83146dc4-7e1e-48a4-93a4-a57f42529f70}, !- Source Object
  3,                                      !- Outlet Port
  {e0eedb61-5733-4743-8299-514dc911e12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7631d15b-813b-4e55-8dd0-1612553ef169}, !- Handle
  {bf76b058-9743-4d35-95d1-c978cb0b2a42}, !- Name
  {e0eedb61-5733-4743-8299-514dc911e12d}, !- Source Object
  3,                                      !- Outlet Port
  {2ce5c093-0344-4fd9-b917-146f646c2352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e438c9d0-dc58-492d-84a6-a8329f3b9d50}, !- Handle
  {eee1681d-86f9-42cf-ad30-d221a3cd9392}, !- Name
  {2ce5c093-0344-4fd9-b917-146f646c2352}, !- Source Object
  3,                                      !- Outlet Port
  {e13cc662-eb16-4c40-b4e7-fa9a575851d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {847b6d69-34dd-4c92-987c-b3ba068e556c}, !- Handle
  Node 95,                                !- Name
  {279f9e21-e674-45ba-b0f9-06f78c985b58}, !- Inlet Port
  {0f87b180-7330-4ea6-8007-e303d3805edb}; !- Outlet Port

OS:Connection,
  {279f9e21-e674-45ba-b0f9-06f78c985b58}, !- Handle
  {377a9569-f701-4d1b-b6d5-58fea7466075}, !- Name
  {74c8c103-8ca3-434c-a3d1-b5aa24e15322}, !- Source Object
  2,                                      !- Outlet Port
  {847b6d69-34dd-4c92-987c-b3ba068e556c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f87b180-7330-4ea6-8007-e303d3805edb}, !- Handle
  {d3d8492b-f182-4108-ae3e-9fe8e08d1d8c}, !- Name
  {847b6d69-34dd-4c92-987c-b3ba068e556c}, !- Source Object
  3,                                      !- Outlet Port
  {859e7fea-97b6-4fb1-a8e4-44fd784264ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cdd63e-fb5d-45ba-b481-cf024ee754bd}, !- Handle
  {612a9312-9eaf-44c6-8028-00e1f8650169}, !- Name
  {859e7fea-97b6-4fb1-a8e4-44fd784264ec}, !- Source Object
  3,                                      !- Outlet Port
  {28881fd6-6747-4694-9dc7-22a7f1b9fed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14f3a146-421d-4457-8dbe-ec790e24f634}, !- Handle
  Node 96,                                !- Name
  {5e1da233-483a-40ed-97ec-5a3974412841}, !- Inlet Port
  {610a51e3-1ad0-4b16-9b3f-1fa4a18c5f80}; !- Outlet Port

OS:Connection,
  {b5b89e82-963a-443c-ba75-7bc3301f2d42}, !- Handle
  {74de10f0-6bae-4da3-ba17-723749012a93}, !- Name
  {4ca3af7f-b652-4622-b980-30486238f9db}, !- Source Object
  3,                                      !- Outlet Port
  {13a9dd63-bd7c-4c28-87df-34febb0f4984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1da233-483a-40ed-97ec-5a3974412841}, !- Handle
  {cea25cc8-908d-4120-8fce-c0e44ff7676b}, !- Name
  {13a9dd63-bd7c-4c28-87df-34febb0f4984}, !- Source Object
  3,                                      !- Outlet Port
  {14f3a146-421d-4457-8dbe-ec790e24f634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610a51e3-1ad0-4b16-9b3f-1fa4a18c5f80}, !- Handle
  {01748bf5-2d42-472e-a5d5-c18587f93268}, !- Name
  {14f3a146-421d-4457-8dbe-ec790e24f634}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a718759-3973-4d6b-a258-82b9f0e9e1d4}, !- Handle
  Node 97,                                !- Name
  {b116192d-b4ea-4171-9a6b-a787e03a8b68}, !- Inlet Port
  {f1ce2748-98f9-44ef-8b99-e4eadbd165c9}; !- Outlet Port

OS:Connection,
  {0f288e9f-48a9-4d40-8ee1-77eb5920a362}, !- Handle
  {1fa81ea2-e59e-4e12-85cd-dc2d08c192a5}, !- Name
  {a606301c-8c1a-4d3f-b2af-42193253a822}, !- Source Object
  3,                                      !- Outlet Port
  {8782cdc5-ae5c-435c-8749-388cfe37cc7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b116192d-b4ea-4171-9a6b-a787e03a8b68}, !- Handle
  {d03f8ca8-1fa5-454f-a322-e174f5994890}, !- Name
  {8782cdc5-ae5c-435c-8749-388cfe37cc7e}, !- Source Object
  3,                                      !- Outlet Port
  {3a718759-3973-4d6b-a258-82b9f0e9e1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ce2748-98f9-44ef-8b99-e4eadbd165c9}, !- Handle
  {096e8ff1-b111-4605-8e3e-25e37abb29a3}, !- Name
  {3a718759-3973-4d6b-a258-82b9f0e9e1d4}, !- Source Object
  3,                                      !- Outlet Port
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {758b017d-d253-4eff-b775-28e4661fc3f3}, !- Handle
  Node 98,                                !- Name
  {2e544a28-ffd6-480b-a0bc-002a130671b0}, !- Inlet Port
  {004e8bd4-e3ce-4d0f-899e-e5e4b1309df2}; !- Outlet Port

OS:Connection,
  {2e544a28-ffd6-480b-a0bc-002a130671b0}, !- Handle
  {7f9fb5c4-a3cf-497d-90f0-913b41dbac52}, !- Name
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Source Object
  2,                                      !- Outlet Port
  {758b017d-d253-4eff-b775-28e4661fc3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004e8bd4-e3ce-4d0f-899e-e5e4b1309df2}, !- Handle
  {ecc8e1b1-bbdf-4943-9b63-02f06e14e5ad}, !- Name
  {758b017d-d253-4eff-b775-28e4661fc3f3}, !- Source Object
  3,                                      !- Outlet Port
  {8d2e2e0f-a395-4142-8f6d-0860c5171d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311cbe44-29e5-4cc1-9fa7-b6148ddff69f}, !- Handle
  {c360302c-455f-428a-b313-7416dbf88729}, !- Name
  {8d2e2e0f-a395-4142-8f6d-0860c5171d58}, !- Source Object
  3,                                      !- Outlet Port
  {9dcae448-2c6e-469d-913c-43af9eea4e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Handle
  Always On Discrete,                     !- Name
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {07822d1b-4e5e-4139-acf4-e4e2ea87a159}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- Handle
  AEDG Air Loop HVAC Building Story 1,    !- Name
  ,                                       !- Controller List Name
  {041d1972-c328-4378-bf81-f4c655344698}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9aefff4b-6465-4659-9ba3-8fe4d93459a4}, !- Supply Side Inlet Node Name
  {4f2f2cb9-57a0-4b15-99e6-89f3eba299da}, !- Demand Side Outlet Node Name
  {c43ca719-ded4-4203-ad80-a3cfcd3b038d}, !- Demand Side Inlet Node Names
  {92e17108-45e5-4706-bc9b-e471741e8699}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {041d1972-c328-4378-bf81-f4c655344698}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {c1a4f7e5-71c6-4a8c-86a8-7d7e112ef6af}, !- Availability Manager Name 1
  {7318c282-7d9e-456c-b75b-0ec103f77aa9}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {c1a4f7e5-71c6-4a8c-86a8-7d7e112ef6af}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {7318c282-7d9e-456c-b75b-0ec103f77aa9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {25cae7db-7faf-4b1d-b1bb-41475e83d7db}, !- Handle
  Node 99,                                !- Name
  {9aefff4b-6465-4659-9ba3-8fe4d93459a4}, !- Inlet Port
  {0eac5e2b-3005-4698-94da-da6adaee2cc4}; !- Outlet Port

OS:Node,
  {fcbdd308-4279-48e1-91b5-0a63525e172b}, !- Handle
  Node 100,                               !- Name
  {8e00a07f-2bae-4fb5-9dcf-5f6f9add7583}, !- Inlet Port
  {92e17108-45e5-4706-bc9b-e471741e8699}; !- Outlet Port

OS:Connection,
  {9aefff4b-6465-4659-9ba3-8fe4d93459a4}, !- Handle
  {97124cb5-9623-4b67-b180-73bb753b06a4}, !- Name
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- Source Object
  7,                                      !- Outlet Port
  {25cae7db-7faf-4b1d-b1bb-41475e83d7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e17108-45e5-4706-bc9b-e471741e8699}, !- Handle
  {da6192b6-2084-4878-ad5c-436aec10bbd1}, !- Name
  {fcbdd308-4279-48e1-91b5-0a63525e172b}, !- Source Object
  3,                                      !- Outlet Port
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2a0375da-38ca-4a99-8766-736e6608ac1d}, !- Handle
  Node 101,                               !- Name
  {c43ca719-ded4-4203-ad80-a3cfcd3b038d}, !- Inlet Port
  {31c0faf7-b58d-4afd-bb69-b2d6f2582004}; !- Outlet Port

OS:Node,
  {8d4bfb3a-f1f3-4b35-a7e2-c893c11e0188}, !- Handle
  Node 102,                               !- Name
  {2326cbc5-9c20-45c3-b0a5-abc89692a088}, !- Inlet Port
  {4f2f2cb9-57a0-4b15-99e6-89f3eba299da}; !- Outlet Port

OS:Node,
  {93db0971-f9e9-4a3e-b25e-a5cfedbaab4b}, !- Handle
  Node 103,                               !- Name
  {5ff462bf-28a0-4e5a-8278-19d13f395658}, !- Inlet Port
  {19951e4b-bf54-41aa-bfa0-f5f3e6e8a298}; !- Outlet Port

OS:Connection,
  {c43ca719-ded4-4203-ad80-a3cfcd3b038d}, !- Handle
  {7b009f1c-0b4b-421d-819a-c148759bfdaa}, !- Name
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- Source Object
  9,                                      !- Outlet Port
  {2a0375da-38ca-4a99-8766-736e6608ac1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2f2cb9-57a0-4b15-99e6-89f3eba299da}, !- Handle
  {4ccecf20-2b99-4892-893c-dce2f41dbb35}, !- Name
  {8d4bfb3a-f1f3-4b35-a7e2-c893c11e0188}, !- Source Object
  3,                                      !- Outlet Port
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {31c0faf7-b58d-4afd-bb69-b2d6f2582004}, !- Inlet Node Name
  {fe5302bc-69c5-4bae-920d-aebed0e5d29e}, !- Outlet Node Name 1
  {0653266b-cf2d-4887-af6e-142795a111df}, !- Outlet Node Name 2
  {4a384b8b-4744-4eab-bbac-6d8814d683d2}, !- Outlet Node Name 3
  {e429b3bd-aee9-46be-83c1-07638c262b23}, !- Outlet Node Name 4
  {fce1e0ab-f1b6-45ba-8b77-9174a2a2bdd0}, !- Outlet Node Name 5
  {b9abbe65-9890-41b9-98ac-f5f697ddc687}, !- Outlet Node Name 6
  {d58ea449-8835-493f-a321-a13c7bed55bd}, !- Outlet Node Name 7
  {093ced7a-56ee-4d50-877a-daed3a8e8075}, !- Outlet Node Name 8
  {296698ba-9048-49d0-8354-ca347872b987}, !- Outlet Node Name 9
  {5626363d-d429-4167-89de-27c1657ca65e}, !- Outlet Node Name 10
  {10fec4ee-b9e0-4ef9-9097-567bc2ea368e}, !- Outlet Node Name 11
  {88048e60-129f-4531-95d6-b86b0f13a0a9}, !- Outlet Node Name 12
  {8069f84c-191f-4479-9176-79a6224f4086}, !- Outlet Node Name 13
  {8d3c7431-0a21-4e4f-9670-b873f923ba99}, !- Outlet Node Name 14
  {bcd2abe2-109a-4b0c-bbb2-80c3fdc45946}, !- Outlet Node Name 15
  {906e6b48-6846-496f-9bec-745c2d45bbfe}, !- Outlet Node Name 16
  {0aa683bf-b072-47a3-aa02-c0e149c16d03}, !- Outlet Node Name 17
  {1e3ebeb9-90c7-404e-8c34-c3ddf4e310c4}, !- Outlet Node Name 18
  {f367a5e0-16e6-4304-9906-b4c8c25cb493}, !- Outlet Node Name 19
  {5d3e4657-f089-45a2-b6f6-fa71400b128d}; !- Outlet Node Name 20

OS:AirLoopHVAC:ZoneMixer,
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2326cbc5-9c20-45c3-b0a5-abc89692a088}, !- Outlet Node Name
  {cf3dcd9a-64e0-49eb-88ae-608ee52eb318}, !- Inlet Node Name 1
  {54daeb44-6517-41fd-a181-09afd673ddf9}, !- Inlet Node Name 2
  {b268070c-10df-438b-af27-fb027f26bf6a}, !- Inlet Node Name 3
  {61c8e39a-f441-4bc5-8e53-57e5892c799b}, !- Inlet Node Name 4
  {dcc91d20-5e22-4f77-8102-f5f504a58c81}, !- Inlet Node Name 5
  {905d1362-f3fd-48f3-9a62-eec74c2f6334}, !- Inlet Node Name 6
  {5112a10e-fb2b-47de-9d08-4e671e343f68}, !- Inlet Node Name 7
  {7c661080-98aa-4bde-94c0-5e1623bd7a49}, !- Inlet Node Name 8
  {64dab009-56f7-453d-8472-a7e870682988}, !- Inlet Node Name 9
  {466189af-067d-4247-b4d9-31bf446e84a5}, !- Inlet Node Name 10
  {1ff05ea5-1543-4fa6-a919-b7a47907e787}, !- Inlet Node Name 11
  {10d77fc1-3335-4beb-b694-4ef19e19c8b9}, !- Inlet Node Name 12
  {7444a45c-7668-410c-9a8d-89c1601ae54a}, !- Inlet Node Name 13
  {c0304eab-0048-40d8-ba08-8463ec0131bb}, !- Inlet Node Name 14
  {589abc81-a98c-4078-a876-cb55c0fc8ff2}, !- Inlet Node Name 15
  {8c894f38-291e-4e41-a6b4-a6e396b24930}, !- Inlet Node Name 16
  {b1586e6c-e93d-4258-beb1-8b9ae5916d8e}, !- Inlet Node Name 17
  {1e0d8ad6-e5a3-4c79-a3c8-7ea719de53af}, !- Inlet Node Name 18
  {496a1b99-3b4a-4420-8916-8f64ba0294d0}, !- Inlet Node Name 19
  {ffcfd244-34fc-424d-8693-71b397c6a96a}; !- Inlet Node Name 20

OS:Connection,
  {31c0faf7-b58d-4afd-bb69-b2d6f2582004}, !- Handle
  {a8003cb5-63cf-4a94-bb0a-be98a76a6794}, !- Name
  {2a0375da-38ca-4a99-8766-736e6608ac1d}, !- Source Object
  3,                                      !- Outlet Port
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2326cbc5-9c20-45c3-b0a5-abc89692a088}, !- Handle
  {d19e7e0c-c643-4be3-b4f2-35fe43b83e70}, !- Name
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Source Object
  2,                                      !- Outlet Port
  {8d4bfb3a-f1f3-4b35-a7e2-c893c11e0188}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18f2b3f6-1237-4f8c-93a8-dc8a08874da9}, !- Handle
  {cfd1c9ff-e9f6-4399-846b-30a60baff609}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {b082c7a0-5f4a-4b22-b8d9-520c12d8d855}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9a499713-4a9c-476b-9db8-cf0a24607c29}, !- Air Inlet Node Name
  {8e00a07f-2bae-4fb5-9dcf-5f6f9add7583}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d340d602-2075-419e-b463-cbfc45d80dcb}, !- Handle
  Coil Heating Water 1,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61c08377-3b7e-4faf-ae09-b82fab9fd231}, !- Water Inlet Node Name
  {c2be9329-b2f3-4e59-9b34-a41f8fc236b8}, !- Water Outlet Node Name
  {d99f165f-e38d-4dd3-aeef-c27c38cc1fa8}, !- Air Inlet Node Name
  {031d8f83-11fc-4a50-9751-ab0fd37dff8c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {5e3846c1-aaee-4bd1-aa55-a0bc754e17e9}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6aef7bf2-a2bb-44a0-8087-6b3e39b21070}, !- Water Inlet Node Name
  {81ec3c12-93a2-450a-9740-5453360ef357}, !- Water Outlet Node Name
  {0eac5e2b-3005-4698-94da-da6adaee2cc4}, !- Air Inlet Node Name
  {aa5be912-cc0b-4dc7-8e14-d87459f5615d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {d80ac5df-b7ea-434f-8fa5-b69347e3181b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {41560852-8431-457e-b162-d50969e169d9}, !- Schedule Name
  {fcbdd308-4279-48e1-91b5-0a63525e172b}; !- Setpoint Node or NodeList Name

OS:Connection,
  {8e00a07f-2bae-4fb5-9dcf-5f6f9add7583}, !- Handle
  {a09d3501-c2e3-4ac8-a911-fd6a1e933f77}, !- Name
  {b082c7a0-5f4a-4b22-b8d9-520c12d8d855}, !- Source Object
  17,                                     !- Outlet Port
  {fcbdd308-4279-48e1-91b5-0a63525e172b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd7dcb20-ccab-41ee-983e-c1561c1588bf}, !- Handle
  Node 104,                               !- Name
  {031d8f83-11fc-4a50-9751-ab0fd37dff8c}, !- Inlet Port
  {9a499713-4a9c-476b-9db8-cf0a24607c29}; !- Outlet Port

OS:Connection,
  {031d8f83-11fc-4a50-9751-ab0fd37dff8c}, !- Handle
  {73d1a1ad-f239-4c7e-b466-830a893517fa}, !- Name
  {d340d602-2075-419e-b463-cbfc45d80dcb}, !- Source Object
  8,                                      !- Outlet Port
  {fd7dcb20-ccab-41ee-983e-c1561c1588bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a499713-4a9c-476b-9db8-cf0a24607c29}, !- Handle
  {111df65a-efcf-4fad-992e-131c8850a46e}, !- Name
  {fd7dcb20-ccab-41ee-983e-c1561c1588bf}, !- Source Object
  3,                                      !- Outlet Port
  {b082c7a0-5f4a-4b22-b8d9-520c12d8d855}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {162095e0-5ba7-4dab-ac6b-37fff26e2a18}, !- Handle
  Node 105,                               !- Name
  {f119d7f4-b013-49f6-b7c8-0269468b45e9}, !- Inlet Port
  {61c08377-3b7e-4faf-ae09-b82fab9fd231}; !- Outlet Port

OS:Connection,
  {f119d7f4-b013-49f6-b7c8-0269468b45e9}, !- Handle
  {0265fa32-83cb-4f91-b7fa-f971328d9ec0}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  4,                                      !- Outlet Port
  {162095e0-5ba7-4dab-ac6b-37fff26e2a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d377dcd0-1f99-4aa5-b4d8-d2dd0695bbc9}, !- Handle
  Node 106,                               !- Name
  {c2be9329-b2f3-4e59-9b34-a41f8fc236b8}, !- Inlet Port
  {d710d8a3-b6ea-4a31-8841-f8b594470156}; !- Outlet Port

OS:Connection,
  {61c08377-3b7e-4faf-ae09-b82fab9fd231}, !- Handle
  {70d34e21-8038-4041-a355-05f8c53887bf}, !- Name
  {162095e0-5ba7-4dab-ac6b-37fff26e2a18}, !- Source Object
  3,                                      !- Outlet Port
  {d340d602-2075-419e-b463-cbfc45d80dcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2be9329-b2f3-4e59-9b34-a41f8fc236b8}, !- Handle
  {c794cc8c-45f4-4b71-a722-13d139441dd8}, !- Name
  {d340d602-2075-419e-b463-cbfc45d80dcb}, !- Source Object
  6,                                      !- Outlet Port
  {d377dcd0-1f99-4aa5-b4d8-d2dd0695bbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d710d8a3-b6ea-4a31-8841-f8b594470156}, !- Handle
  {6887fd2c-0f87-447b-842a-c4b9251d3b75}, !- Name
  {d377dcd0-1f99-4aa5-b4d8-d2dd0695bbc9}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d5397538-f6b3-4428-98e2-e65e3341ffd9}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {fd7dcb20-ccab-41ee-983e-c1561c1588bf}, !- Sensor Node Name
  {162095e0-5ba7-4dab-ac6b-37fff26e2a18}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a939341e-c129-4b3f-bbbe-ed4d276205c1}, !- Handle
  Node 107,                               !- Name
  {aa5be912-cc0b-4dc7-8e14-d87459f5615d}, !- Inlet Port
  {d99f165f-e38d-4dd3-aeef-c27c38cc1fa8}; !- Outlet Port

OS:Connection,
  {0eac5e2b-3005-4698-94da-da6adaee2cc4}, !- Handle
  {2729a41d-f6c9-441a-8c72-424f5d3fd1b0}, !- Name
  {25cae7db-7faf-4b1d-b1bb-41475e83d7db}, !- Source Object
  3,                                      !- Outlet Port
  {5e3846c1-aaee-4bd1-aa55-a0bc754e17e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {aa5be912-cc0b-4dc7-8e14-d87459f5615d}, !- Handle
  {958ca697-a934-4df3-a24f-83377ad8b2f3}, !- Name
  {5e3846c1-aaee-4bd1-aa55-a0bc754e17e9}, !- Source Object
  13,                                     !- Outlet Port
  {a939341e-c129-4b3f-bbbe-ed4d276205c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99f165f-e38d-4dd3-aeef-c27c38cc1fa8}, !- Handle
  {0e7166e0-6cd4-4c1c-b01e-11b5a02e175c}, !- Name
  {a939341e-c129-4b3f-bbbe-ed4d276205c1}, !- Source Object
  3,                                      !- Outlet Port
  {d340d602-2075-419e-b463-cbfc45d80dcb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b4c1923e-4264-4ead-983a-f130f8e0c181}, !- Handle
  Node 108,                               !- Name
  {2c8b138b-faef-4f38-89ad-aa0dde6a6904}, !- Inlet Port
  {6aef7bf2-a2bb-44a0-8087-6b3e39b21070}; !- Outlet Port

OS:Connection,
  {2c8b138b-faef-4f38-89ad-aa0dde6a6904}, !- Handle
  {0c1ece10-cd38-423e-895d-cd277f3550b3}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  4,                                      !- Outlet Port
  {b4c1923e-4264-4ead-983a-f130f8e0c181}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee591b7d-ffa1-4c5c-87ad-8e2a4c432f3f}, !- Handle
  Node 109,                               !- Name
  {81ec3c12-93a2-450a-9740-5453360ef357}, !- Inlet Port
  {94428cc2-7830-46bb-b9d6-d980c3f081f9}; !- Outlet Port

OS:Connection,
  {6aef7bf2-a2bb-44a0-8087-6b3e39b21070}, !- Handle
  {978867af-057b-4fbd-990c-acfda9e0c1b7}, !- Name
  {b4c1923e-4264-4ead-983a-f130f8e0c181}, !- Source Object
  3,                                      !- Outlet Port
  {5e3846c1-aaee-4bd1-aa55-a0bc754e17e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {81ec3c12-93a2-450a-9740-5453360ef357}, !- Handle
  {8467f89b-a724-4ac7-8ce5-b30b113c9792}, !- Name
  {5e3846c1-aaee-4bd1-aa55-a0bc754e17e9}, !- Source Object
  11,                                     !- Outlet Port
  {ee591b7d-ffa1-4c5c-87ad-8e2a4c432f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94428cc2-7830-46bb-b9d6-d980c3f081f9}, !- Handle
  {66225ddc-20b4-4081-b257-08ae08483e41}, !- Name
  {ee591b7d-ffa1-4c5c-87ad-8e2a4c432f3f}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8cea1e95-e3e7-4d66-a7cc-3544b21ab86b}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {a939341e-c129-4b3f-bbbe-ed4d276205c1}, !- Sensor Node Name
  {b4c1923e-4264-4ead-983a-f130f8e0c181}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0a35b9d7-5d94-4873-816f-232cad168acd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {5ff462bf-28a0-4e5a-8278-19d13f395658}, !- Air Outlet Node Name
  {a19a7727-2717-437b-a43b-5d627c37f7b4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {3e4a7835-a293-4ba3-9993-e725a469db9e}, !- Handle
  Node 110,                               !- Name
  {c3722c8a-df6f-44af-98bf-6c4b02fea636}, !- Inlet Port
  {cf3dcd9a-64e0-49eb-88ae-608ee52eb318}; !- Outlet Port

OS:Connection,
  {19951e4b-bf54-41aa-bfa0-f5f3e6e8a298}, !- Handle
  {31c6d488-9c82-4632-beec-8d7e1a59a3f5}, !- Name
  {93db0971-f9e9-4a3e-b25e-a5cfedbaab4b}, !- Source Object
  3,                                      !- Outlet Port
  {6d024059-54fe-4d06-a794-3efeb449b8c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3722c8a-df6f-44af-98bf-6c4b02fea636}, !- Handle
  {4e87d73c-5b5b-4637-b12b-60e363f2f837}, !- Name
  {cedd57a2-7563-445b-9d08-c5d660d12657}, !- Source Object
  12,                                     !- Outlet Port
  {3e4a7835-a293-4ba3-9993-e725a469db9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3dcd9a-64e0-49eb-88ae-608ee52eb318}, !- Handle
  {8604508b-71b2-49e8-9404-c35dcfb0d1dc}, !- Name
  {3e4a7835-a293-4ba3-9993-e725a469db9e}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6299867f-95a1-4809-9158-9e43d22eeb5a}, !- Handle
  Node 111,                               !- Name
  {fe5302bc-69c5-4bae-920d-aebed0e5d29e}, !- Inlet Port
  {a19a7727-2717-437b-a43b-5d627c37f7b4}; !- Outlet Port

OS:Connection,
  {fe5302bc-69c5-4bae-920d-aebed0e5d29e}, !- Handle
  {b5703ee5-24d6-41e2-a898-229393be26d3}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  3,                                      !- Outlet Port
  {6299867f-95a1-4809-9158-9e43d22eeb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19a7727-2717-437b-a43b-5d627c37f7b4}, !- Handle
  {a54e3c27-063d-4b56-8101-bd2b7a602f9f}, !- Name
  {6299867f-95a1-4809-9158-9e43d22eeb5a}, !- Source Object
  3,                                      !- Outlet Port
  {0a35b9d7-5d94-4873-816f-232cad168acd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5ff462bf-28a0-4e5a-8278-19d13f395658}, !- Handle
  {c397a6fe-0f40-47d1-bce5-da61bc2ce9e6}, !- Name
  {0a35b9d7-5d94-4873-816f-232cad168acd}, !- Source Object
  3,                                      !- Outlet Port
  {93db0971-f9e9-4a3e-b25e-a5cfedbaab4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e92f5715-d38c-42bf-88e2-c283f3960752}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {f945fb4e-d2a8-44a1-b0e9-abe8729d7ad4}, !- Air Outlet Node Name
  {a8e05748-0d04-4a47-9226-a84d6dc0f310}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {6166343c-73fe-4236-9a8d-8750cfa167c7}, !- Handle
  Node 112,                               !- Name
  {f945fb4e-d2a8-44a1-b0e9-abe8729d7ad4}, !- Inlet Port
  {9470cc36-896c-4c6a-95f9-e8dcfa37bf5e}; !- Outlet Port

OS:Node,
  {15f057c4-2424-4f72-a66c-e54f8973ec3a}, !- Handle
  Node 113,                               !- Name
  {fc124566-748e-4d82-a68e-7ea0bcad7faf}, !- Inlet Port
  {54daeb44-6517-41fd-a181-09afd673ddf9}; !- Outlet Port

OS:Connection,
  {9470cc36-896c-4c6a-95f9-e8dcfa37bf5e}, !- Handle
  {77be7832-0738-477c-9880-932af879ce2f}, !- Name
  {6166343c-73fe-4236-9a8d-8750cfa167c7}, !- Source Object
  3,                                      !- Outlet Port
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc124566-748e-4d82-a68e-7ea0bcad7faf}, !- Handle
  {6e3f990a-f3bc-416d-ac06-d55742a98760}, !- Name
  {4f8b3c3f-2f87-4371-8910-bd6ce904c6c1}, !- Source Object
  12,                                     !- Outlet Port
  {15f057c4-2424-4f72-a66c-e54f8973ec3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54daeb44-6517-41fd-a181-09afd673ddf9}, !- Handle
  {e9cd05ab-64d4-4200-8e5f-340fdbacba24}, !- Name
  {15f057c4-2424-4f72-a66c-e54f8973ec3a}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7c5fbcd3-4ba0-46e5-b2e6-26e1c2ef3ab6}, !- Handle
  Node 114,                               !- Name
  {0653266b-cf2d-4887-af6e-142795a111df}, !- Inlet Port
  {a8e05748-0d04-4a47-9226-a84d6dc0f310}; !- Outlet Port

OS:Connection,
  {0653266b-cf2d-4887-af6e-142795a111df}, !- Handle
  {f1b6bc2a-45e3-4cba-b9b1-4a27af348aae}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  4,                                      !- Outlet Port
  {7c5fbcd3-4ba0-46e5-b2e6-26e1c2ef3ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e05748-0d04-4a47-9226-a84d6dc0f310}, !- Handle
  {f3e19eb4-ea44-4dd9-8a89-bba1425b226a}, !- Name
  {7c5fbcd3-4ba0-46e5-b2e6-26e1c2ef3ab6}, !- Source Object
  3,                                      !- Outlet Port
  {e92f5715-d38c-42bf-88e2-c283f3960752}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f945fb4e-d2a8-44a1-b0e9-abe8729d7ad4}, !- Handle
  {b38c230f-b951-478e-8664-c2b455b58b7e}, !- Name
  {e92f5715-d38c-42bf-88e2-c283f3960752}, !- Source Object
  3,                                      !- Outlet Port
  {6166343c-73fe-4236-9a8d-8750cfa167c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {053ca886-6110-4c52-aa27-789227f33283}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {597614b4-5244-40a4-906a-6fd06186146d}, !- Air Outlet Node Name
  {92871659-d5d4-49c6-948e-069331cd7375}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {2f935da2-d7be-4c1d-ad6f-e62fce738829}, !- Handle
  Node 115,                               !- Name
  {597614b4-5244-40a4-906a-6fd06186146d}, !- Inlet Port
  {d864eef5-483f-40a7-8972-b5cd32d9e119}; !- Outlet Port

OS:Node,
  {8a7baae8-5d27-4188-8e9a-a8d0b99601d9}, !- Handle
  Node 116,                               !- Name
  {154eb313-52ef-4546-b207-6ac5f7f7e55b}, !- Inlet Port
  {b268070c-10df-438b-af27-fb027f26bf6a}; !- Outlet Port

OS:Connection,
  {d864eef5-483f-40a7-8972-b5cd32d9e119}, !- Handle
  {c767d96c-df56-45b1-a176-a4a172c93e57}, !- Name
  {2f935da2-d7be-4c1d-ad6f-e62fce738829}, !- Source Object
  3,                                      !- Outlet Port
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {154eb313-52ef-4546-b207-6ac5f7f7e55b}, !- Handle
  {6f45cf68-de58-4f75-9a33-492d17078c4a}, !- Name
  {2602c315-fd39-4cb9-93f2-b39a50edffa0}, !- Source Object
  12,                                     !- Outlet Port
  {8a7baae8-5d27-4188-8e9a-a8d0b99601d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b268070c-10df-438b-af27-fb027f26bf6a}, !- Handle
  {c7195ae0-dbb4-48da-a3a7-deaa0f53bcf5}, !- Name
  {8a7baae8-5d27-4188-8e9a-a8d0b99601d9}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f279d554-fc82-443e-9995-527fa3d4a587}, !- Handle
  Node 117,                               !- Name
  {4a384b8b-4744-4eab-bbac-6d8814d683d2}, !- Inlet Port
  {92871659-d5d4-49c6-948e-069331cd7375}; !- Outlet Port

OS:Connection,
  {4a384b8b-4744-4eab-bbac-6d8814d683d2}, !- Handle
  {0318bd0d-7e89-49d2-888e-862dd4d5fdea}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  5,                                      !- Outlet Port
  {f279d554-fc82-443e-9995-527fa3d4a587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92871659-d5d4-49c6-948e-069331cd7375}, !- Handle
  {37d4bf82-f956-4982-9f7c-8998fc551d96}, !- Name
  {f279d554-fc82-443e-9995-527fa3d4a587}, !- Source Object
  3,                                      !- Outlet Port
  {053ca886-6110-4c52-aa27-789227f33283}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {597614b4-5244-40a4-906a-6fd06186146d}, !- Handle
  {fc9e1843-caa4-45bf-9939-b3b7bc6e6d62}, !- Name
  {053ca886-6110-4c52-aa27-789227f33283}, !- Source Object
  3,                                      !- Outlet Port
  {2f935da2-d7be-4c1d-ad6f-e62fce738829}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {38c9cda4-1b89-40c0-97f9-5d061708b609}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {d801b760-e8e6-4997-8aa6-0f770bfa1a6d}, !- Air Outlet Node Name
  {9ccbb4d9-79aa-4c76-bfd9-eaba92409806}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {716fdf8c-0bee-4128-a87a-27d8ca12c0b7}, !- Handle
  Node 118,                               !- Name
  {d801b760-e8e6-4997-8aa6-0f770bfa1a6d}, !- Inlet Port
  {d531d355-bf91-42e9-bc15-812e0069a635}; !- Outlet Port

OS:Node,
  {ecb9aee6-9db9-4015-9d9e-a576d5f10e90}, !- Handle
  Node 119,                               !- Name
  {714885a1-f91d-45a8-8fc5-320632c9eaf9}, !- Inlet Port
  {61c8e39a-f441-4bc5-8e53-57e5892c799b}; !- Outlet Port

OS:Connection,
  {d531d355-bf91-42e9-bc15-812e0069a635}, !- Handle
  {65e0b42a-00d3-4434-abeb-2e679042b22b}, !- Name
  {716fdf8c-0bee-4128-a87a-27d8ca12c0b7}, !- Source Object
  3,                                      !- Outlet Port
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {714885a1-f91d-45a8-8fc5-320632c9eaf9}, !- Handle
  {7cd997e3-7805-48cf-939f-cdc1f74f6625}, !- Name
  {69a5f26e-eb74-477a-8f4d-b96e9b773782}, !- Source Object
  12,                                     !- Outlet Port
  {ecb9aee6-9db9-4015-9d9e-a576d5f10e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c8e39a-f441-4bc5-8e53-57e5892c799b}, !- Handle
  {84639a95-0e51-4685-90ae-56bd8aa520f1}, !- Name
  {ecb9aee6-9db9-4015-9d9e-a576d5f10e90}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3324032-b791-41ca-b43a-bdb5262de41b}, !- Handle
  Node 120,                               !- Name
  {e429b3bd-aee9-46be-83c1-07638c262b23}, !- Inlet Port
  {9ccbb4d9-79aa-4c76-bfd9-eaba92409806}; !- Outlet Port

OS:Connection,
  {e429b3bd-aee9-46be-83c1-07638c262b23}, !- Handle
  {62f9ef52-53a1-44cd-bcb8-c15a92b669a6}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  6,                                      !- Outlet Port
  {d3324032-b791-41ca-b43a-bdb5262de41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ccbb4d9-79aa-4c76-bfd9-eaba92409806}, !- Handle
  {a569d1ee-cf25-4597-bec4-6be09d5373f9}, !- Name
  {d3324032-b791-41ca-b43a-bdb5262de41b}, !- Source Object
  3,                                      !- Outlet Port
  {38c9cda4-1b89-40c0-97f9-5d061708b609}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d801b760-e8e6-4997-8aa6-0f770bfa1a6d}, !- Handle
  {7a3120b0-4cc3-4ca2-8a5d-cd460558bf63}, !- Name
  {38c9cda4-1b89-40c0-97f9-5d061708b609}, !- Source Object
  3,                                      !- Outlet Port
  {716fdf8c-0bee-4128-a87a-27d8ca12c0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {06a7810d-1b90-4809-a851-57a46ba65f53}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {046cd1f1-49d0-4ee7-989e-e0398253b9a5}, !- Air Outlet Node Name
  {70debb33-325c-40cc-848f-5d45bdebaf69}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {8c358714-6347-4cfe-bb3a-afe5d4a1a734}, !- Handle
  Node 121,                               !- Name
  {046cd1f1-49d0-4ee7-989e-e0398253b9a5}, !- Inlet Port
  {b761371a-f805-43f0-b78a-dcc65e0e48ba}; !- Outlet Port

OS:Node,
  {5064cd37-4255-4662-be97-4f8be72bf42e}, !- Handle
  Node 122,                               !- Name
  {9c22da5e-5814-430e-905f-57ae46b6c8cf}, !- Inlet Port
  {dcc91d20-5e22-4f77-8102-f5f504a58c81}; !- Outlet Port

OS:Connection,
  {b761371a-f805-43f0-b78a-dcc65e0e48ba}, !- Handle
  {a75dcbf1-1ad3-4be3-8514-b2d2401c81cc}, !- Name
  {8c358714-6347-4cfe-bb3a-afe5d4a1a734}, !- Source Object
  3,                                      !- Outlet Port
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c22da5e-5814-430e-905f-57ae46b6c8cf}, !- Handle
  {99a7d24a-9c4a-48e0-b0e5-0d9378cf2065}, !- Name
  {bb159a18-5916-4456-b8e0-d8d73a9b8d20}, !- Source Object
  12,                                     !- Outlet Port
  {5064cd37-4255-4662-be97-4f8be72bf42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc91d20-5e22-4f77-8102-f5f504a58c81}, !- Handle
  {795963d0-0972-48b2-a402-3ecfe1ba6355}, !- Name
  {5064cd37-4255-4662-be97-4f8be72bf42e}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8211e9ac-b75c-44bf-a613-a07314f0f6c2}, !- Handle
  Node 123,                               !- Name
  {fce1e0ab-f1b6-45ba-8b77-9174a2a2bdd0}, !- Inlet Port
  {70debb33-325c-40cc-848f-5d45bdebaf69}; !- Outlet Port

OS:Connection,
  {fce1e0ab-f1b6-45ba-8b77-9174a2a2bdd0}, !- Handle
  {eec622d6-3079-4f2b-b701-1b34aa9265d9}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  7,                                      !- Outlet Port
  {8211e9ac-b75c-44bf-a613-a07314f0f6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70debb33-325c-40cc-848f-5d45bdebaf69}, !- Handle
  {316b78b3-9d85-4997-bcbf-3ec86683c163}, !- Name
  {8211e9ac-b75c-44bf-a613-a07314f0f6c2}, !- Source Object
  3,                                      !- Outlet Port
  {06a7810d-1b90-4809-a851-57a46ba65f53}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {046cd1f1-49d0-4ee7-989e-e0398253b9a5}, !- Handle
  {0ae1d4de-66f3-4b20-af68-e6968f67bdb4}, !- Name
  {06a7810d-1b90-4809-a851-57a46ba65f53}, !- Source Object
  3,                                      !- Outlet Port
  {8c358714-6347-4cfe-bb3a-afe5d4a1a734}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c3ad9777-f8bb-4c70-8b13-3fad639778fb}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {e140ddde-80d7-40fd-a098-f2414c90a296}, !- Air Outlet Node Name
  {0d7dd221-f28e-497f-b2fe-4931728351ed}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {c33615e5-b04b-4385-8f72-01a49e60be3a}, !- Handle
  Node 124,                               !- Name
  {e140ddde-80d7-40fd-a098-f2414c90a296}, !- Inlet Port
  {93d52c83-1b07-417b-9ddd-7201e19279e9}; !- Outlet Port

OS:Node,
  {d19b4b18-c961-47ec-bb5f-78244ed5a571}, !- Handle
  Node 125,                               !- Name
  {65794dca-b05c-4859-b8bd-0b88410b752a}, !- Inlet Port
  {905d1362-f3fd-48f3-9a62-eec74c2f6334}; !- Outlet Port

OS:Connection,
  {93d52c83-1b07-417b-9ddd-7201e19279e9}, !- Handle
  {226c0b9f-5034-4174-a705-20e8637a817f}, !- Name
  {c33615e5-b04b-4385-8f72-01a49e60be3a}, !- Source Object
  3,                                      !- Outlet Port
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65794dca-b05c-4859-b8bd-0b88410b752a}, !- Handle
  {f9450719-ac42-43ac-bf66-1dc3f1ce3d42}, !- Name
  {49ca1120-dae2-4966-bd91-0741bf7bbe0b}, !- Source Object
  12,                                     !- Outlet Port
  {d19b4b18-c961-47ec-bb5f-78244ed5a571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905d1362-f3fd-48f3-9a62-eec74c2f6334}, !- Handle
  {c59d4f86-277c-4804-a154-fe2423c817e9}, !- Name
  {d19b4b18-c961-47ec-bb5f-78244ed5a571}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {965b760a-4e2e-48f8-8fea-b6ed66d1321c}, !- Handle
  Node 126,                               !- Name
  {b9abbe65-9890-41b9-98ac-f5f697ddc687}, !- Inlet Port
  {0d7dd221-f28e-497f-b2fe-4931728351ed}; !- Outlet Port

OS:Connection,
  {b9abbe65-9890-41b9-98ac-f5f697ddc687}, !- Handle
  {be12bb7f-920e-4db7-a1cb-615afe442a41}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  8,                                      !- Outlet Port
  {965b760a-4e2e-48f8-8fea-b6ed66d1321c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7dd221-f28e-497f-b2fe-4931728351ed}, !- Handle
  {fdb1bd6b-4b16-4697-b793-e8e76f86fac0}, !- Name
  {965b760a-4e2e-48f8-8fea-b6ed66d1321c}, !- Source Object
  3,                                      !- Outlet Port
  {c3ad9777-f8bb-4c70-8b13-3fad639778fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e140ddde-80d7-40fd-a098-f2414c90a296}, !- Handle
  {6d7906e8-fdc6-416e-bd20-10b97c6185b4}, !- Name
  {c3ad9777-f8bb-4c70-8b13-3fad639778fb}, !- Source Object
  3,                                      !- Outlet Port
  {c33615e5-b04b-4385-8f72-01a49e60be3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {101d018a-f845-4499-a7c5-2a93d50ca2cd}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {4d24ffee-7ef7-4412-86c1-ac9efc9e1a85}, !- Air Outlet Node Name
  {36e6259f-cc68-4e39-87e3-a00393af1585}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {fe1bbc29-47b1-44bb-bb1a-a7235965bf5c}, !- Handle
  Node 127,                               !- Name
  {4d24ffee-7ef7-4412-86c1-ac9efc9e1a85}, !- Inlet Port
  {44983893-8cd0-4c35-a97f-c493b42d8c60}; !- Outlet Port

OS:Node,
  {e2bc341b-a295-4070-9934-afc8adb1439b}, !- Handle
  Node 128,                               !- Name
  {b799f46f-bc9a-4a5d-b7dd-ac5f49ffd04e}, !- Inlet Port
  {5112a10e-fb2b-47de-9d08-4e671e343f68}; !- Outlet Port

OS:Connection,
  {44983893-8cd0-4c35-a97f-c493b42d8c60}, !- Handle
  {c0bba9b9-1e77-41ee-a551-ec3c0494a257}, !- Name
  {fe1bbc29-47b1-44bb-bb1a-a7235965bf5c}, !- Source Object
  3,                                      !- Outlet Port
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b799f46f-bc9a-4a5d-b7dd-ac5f49ffd04e}, !- Handle
  {a6630c61-6174-45e9-b36b-668565b02e08}, !- Name
  {fd6127bb-f9af-4966-9497-5ea52f587473}, !- Source Object
  12,                                     !- Outlet Port
  {e2bc341b-a295-4070-9934-afc8adb1439b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5112a10e-fb2b-47de-9d08-4e671e343f68}, !- Handle
  {06524ee3-e83d-4f14-b748-1f1a1e209653}, !- Name
  {e2bc341b-a295-4070-9934-afc8adb1439b}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {acd1b140-b030-4a8a-a3ab-7558e16a253f}, !- Handle
  Node 129,                               !- Name
  {d58ea449-8835-493f-a321-a13c7bed55bd}, !- Inlet Port
  {36e6259f-cc68-4e39-87e3-a00393af1585}; !- Outlet Port

OS:Connection,
  {d58ea449-8835-493f-a321-a13c7bed55bd}, !- Handle
  {868aa1a6-8360-43aa-9436-64eea7b4bce6}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  9,                                      !- Outlet Port
  {acd1b140-b030-4a8a-a3ab-7558e16a253f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e6259f-cc68-4e39-87e3-a00393af1585}, !- Handle
  {e147f389-0105-4a4d-bd5c-fee034f3f197}, !- Name
  {acd1b140-b030-4a8a-a3ab-7558e16a253f}, !- Source Object
  3,                                      !- Outlet Port
  {101d018a-f845-4499-a7c5-2a93d50ca2cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4d24ffee-7ef7-4412-86c1-ac9efc9e1a85}, !- Handle
  {b7c609d4-2d7e-4322-8e28-21eaa75eaa7d}, !- Name
  {101d018a-f845-4499-a7c5-2a93d50ca2cd}, !- Source Object
  3,                                      !- Outlet Port
  {fe1bbc29-47b1-44bb-bb1a-a7235965bf5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e7d59046-1664-43bc-a1dd-c052a1d19336}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {cca976d9-907b-45d3-bda7-6ee67cb36905}, !- Air Outlet Node Name
  {3e0f9b1d-51e4-4c11-ac3f-122d2af5ee98}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {8daefc8d-f164-4003-b8ff-0a2846f9a4ba}, !- Handle
  Node 130,                               !- Name
  {cca976d9-907b-45d3-bda7-6ee67cb36905}, !- Inlet Port
  {0454bfc2-40fa-4bbd-a518-9ee7233c5a31}; !- Outlet Port

OS:Node,
  {572fe539-c212-4c13-a04d-39ee37566b6a}, !- Handle
  Node 131,                               !- Name
  {aad501ea-3240-413e-bf48-3c5ac550725d}, !- Inlet Port
  {7c661080-98aa-4bde-94c0-5e1623bd7a49}; !- Outlet Port

OS:Connection,
  {0454bfc2-40fa-4bbd-a518-9ee7233c5a31}, !- Handle
  {d4dc6fbd-22e6-4698-9827-81ac32631192}, !- Name
  {8daefc8d-f164-4003-b8ff-0a2846f9a4ba}, !- Source Object
  3,                                      !- Outlet Port
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aad501ea-3240-413e-bf48-3c5ac550725d}, !- Handle
  {357b8a02-e67a-4eca-94cc-d3fe699cf9fa}, !- Name
  {6b0b08c0-28ca-4b57-8189-22b66a19c73d}, !- Source Object
  12,                                     !- Outlet Port
  {572fe539-c212-4c13-a04d-39ee37566b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c661080-98aa-4bde-94c0-5e1623bd7a49}, !- Handle
  {e81097cf-d63d-4813-ab78-b99458571122}, !- Name
  {572fe539-c212-4c13-a04d-39ee37566b6a}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6777af20-69cb-4f85-a98c-309f080cd3c1}, !- Handle
  Node 132,                               !- Name
  {093ced7a-56ee-4d50-877a-daed3a8e8075}, !- Inlet Port
  {3e0f9b1d-51e4-4c11-ac3f-122d2af5ee98}; !- Outlet Port

OS:Connection,
  {093ced7a-56ee-4d50-877a-daed3a8e8075}, !- Handle
  {077f7655-fd2f-459d-b84c-39edf10429d1}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  10,                                     !- Outlet Port
  {6777af20-69cb-4f85-a98c-309f080cd3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0f9b1d-51e4-4c11-ac3f-122d2af5ee98}, !- Handle
  {b4064687-ff53-48ef-bb51-8ed8cb25408f}, !- Name
  {6777af20-69cb-4f85-a98c-309f080cd3c1}, !- Source Object
  3,                                      !- Outlet Port
  {e7d59046-1664-43bc-a1dd-c052a1d19336}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cca976d9-907b-45d3-bda7-6ee67cb36905}, !- Handle
  {01740d29-a56d-40cb-af94-91ac043a72ec}, !- Name
  {e7d59046-1664-43bc-a1dd-c052a1d19336}, !- Source Object
  3,                                      !- Outlet Port
  {8daefc8d-f164-4003-b8ff-0a2846f9a4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b9da4371-0643-429e-b945-5dbb1f229ee3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {f2118823-e6fd-479b-8a4f-a5466bf26da8}, !- Air Outlet Node Name
  {e323db4c-d010-4f94-b386-ab14b62b3d62}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {c7fec681-7e51-4289-9294-fb3070065bbc}, !- Handle
  Node 133,                               !- Name
  {f2118823-e6fd-479b-8a4f-a5466bf26da8}, !- Inlet Port
  {c4621c0d-02ad-470a-bee5-0bef58e718c3}; !- Outlet Port

OS:Node,
  {d456bca0-71d2-47ab-828b-80c6d42ad037}, !- Handle
  Node 134,                               !- Name
  {cc9e927d-da1d-47a1-b9b8-3690df2e2c08}, !- Inlet Port
  {64dab009-56f7-453d-8472-a7e870682988}; !- Outlet Port

OS:Connection,
  {c4621c0d-02ad-470a-bee5-0bef58e718c3}, !- Handle
  {b88e57fa-9b0c-45e6-b5b0-79d7168b7f78}, !- Name
  {c7fec681-7e51-4289-9294-fb3070065bbc}, !- Source Object
  3,                                      !- Outlet Port
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc9e927d-da1d-47a1-b9b8-3690df2e2c08}, !- Handle
  {4a921185-90e1-40c9-866f-323b228149e3}, !- Name
  {2a3a5932-db74-480f-b58d-6a71a1428da3}, !- Source Object
  12,                                     !- Outlet Port
  {d456bca0-71d2-47ab-828b-80c6d42ad037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64dab009-56f7-453d-8472-a7e870682988}, !- Handle
  {da0bb5e7-d273-4522-b167-214a2b7cf300}, !- Name
  {d456bca0-71d2-47ab-828b-80c6d42ad037}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2578e5b8-9be3-41b7-8d4c-6554721d08b8}, !- Handle
  Node 135,                               !- Name
  {296698ba-9048-49d0-8354-ca347872b987}, !- Inlet Port
  {e323db4c-d010-4f94-b386-ab14b62b3d62}; !- Outlet Port

OS:Connection,
  {296698ba-9048-49d0-8354-ca347872b987}, !- Handle
  {841494c8-e2d4-42dc-bf28-460348afbeb2}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  11,                                     !- Outlet Port
  {2578e5b8-9be3-41b7-8d4c-6554721d08b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e323db4c-d010-4f94-b386-ab14b62b3d62}, !- Handle
  {a9ad632e-0a01-48e9-82bc-d914ed98c242}, !- Name
  {2578e5b8-9be3-41b7-8d4c-6554721d08b8}, !- Source Object
  3,                                      !- Outlet Port
  {b9da4371-0643-429e-b945-5dbb1f229ee3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f2118823-e6fd-479b-8a4f-a5466bf26da8}, !- Handle
  {f731ef16-7024-48a0-9cd5-6c7a5db2a344}, !- Name
  {b9da4371-0643-429e-b945-5dbb1f229ee3}, !- Source Object
  3,                                      !- Outlet Port
  {c7fec681-7e51-4289-9294-fb3070065bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {74111e37-bc94-426a-8689-24c078dead69}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {39c95f8f-7bcf-4142-acc6-ba6e1ed1eae8}, !- Air Outlet Node Name
  {76576091-4a27-479d-a8b6-ad429efcf416}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {142ada79-24a6-4ae5-95c8-312abcee1a23}, !- Handle
  Node 136,                               !- Name
  {39c95f8f-7bcf-4142-acc6-ba6e1ed1eae8}, !- Inlet Port
  {d2e055f2-5e16-4e0b-982d-17060763e89c}; !- Outlet Port

OS:Node,
  {10564b35-be80-4a2d-8364-91a72890ba6f}, !- Handle
  Node 137,                               !- Name
  {e26ec223-09ba-4746-a68a-20658fa1fda6}, !- Inlet Port
  {466189af-067d-4247-b4d9-31bf446e84a5}; !- Outlet Port

OS:Connection,
  {d2e055f2-5e16-4e0b-982d-17060763e89c}, !- Handle
  {de2a24b8-0076-4035-b127-9ae86a6f87d5}, !- Name
  {142ada79-24a6-4ae5-95c8-312abcee1a23}, !- Source Object
  3,                                      !- Outlet Port
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e26ec223-09ba-4746-a68a-20658fa1fda6}, !- Handle
  {d53ddbdb-0d19-46fc-abc7-b84dd9b2b516}, !- Name
  {836020ab-7df6-4e65-8c39-75da506521d7}, !- Source Object
  12,                                     !- Outlet Port
  {10564b35-be80-4a2d-8364-91a72890ba6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466189af-067d-4247-b4d9-31bf446e84a5}, !- Handle
  {a5fbeb8f-ddb8-4a75-89eb-ad9d82fbcfe2}, !- Name
  {10564b35-be80-4a2d-8364-91a72890ba6f}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {26ee311e-8da4-4dbc-a181-1d61d88bf571}, !- Handle
  Node 138,                               !- Name
  {5626363d-d429-4167-89de-27c1657ca65e}, !- Inlet Port
  {76576091-4a27-479d-a8b6-ad429efcf416}; !- Outlet Port

OS:Connection,
  {5626363d-d429-4167-89de-27c1657ca65e}, !- Handle
  {16c49239-73e7-4d97-ba50-68912eff06c7}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  12,                                     !- Outlet Port
  {26ee311e-8da4-4dbc-a181-1d61d88bf571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76576091-4a27-479d-a8b6-ad429efcf416}, !- Handle
  {56c1c98c-6e42-4abd-9c4b-7c589b92c109}, !- Name
  {26ee311e-8da4-4dbc-a181-1d61d88bf571}, !- Source Object
  3,                                      !- Outlet Port
  {74111e37-bc94-426a-8689-24c078dead69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {39c95f8f-7bcf-4142-acc6-ba6e1ed1eae8}, !- Handle
  {51ea09e2-5628-43dd-a6c9-a671b457b9c6}, !- Name
  {74111e37-bc94-426a-8689-24c078dead69}, !- Source Object
  3,                                      !- Outlet Port
  {142ada79-24a6-4ae5-95c8-312abcee1a23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {308af195-abc4-40c2-9f29-17f0e6f376b4}, !- Handle
  Air Terminal Single Duct VAV No Reheat 11, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {f9e00a35-14a7-459b-84f1-af4334a46f67}, !- Air Outlet Node Name
  {e46ea6de-09d6-47e0-bad2-819687a5377c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {8002f69a-71ab-4842-afb1-b804baa84a83}, !- Handle
  Node 139,                               !- Name
  {f9e00a35-14a7-459b-84f1-af4334a46f67}, !- Inlet Port
  {745895da-08ba-4eaf-a065-f4b60f44ff36}; !- Outlet Port

OS:Node,
  {953ee435-9802-4633-9ecd-6a26434185bd}, !- Handle
  Node 140,                               !- Name
  {d4630874-5f45-4675-ab94-ce9fcf56da46}, !- Inlet Port
  {1ff05ea5-1543-4fa6-a919-b7a47907e787}; !- Outlet Port

OS:Connection,
  {745895da-08ba-4eaf-a065-f4b60f44ff36}, !- Handle
  {88fff401-c3cd-4d14-af2b-db85dfb63794}, !- Name
  {8002f69a-71ab-4842-afb1-b804baa84a83}, !- Source Object
  3,                                      !- Outlet Port
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4630874-5f45-4675-ab94-ce9fcf56da46}, !- Handle
  {fff92a7c-2740-4949-9d52-ca2df8847c7c}, !- Name
  {b6d4404b-40ec-4803-ae48-00824d6e95a4}, !- Source Object
  12,                                     !- Outlet Port
  {953ee435-9802-4633-9ecd-6a26434185bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff05ea5-1543-4fa6-a919-b7a47907e787}, !- Handle
  {e04dd92f-a276-4e5e-be06-abd8d6a6c21b}, !- Name
  {953ee435-9802-4633-9ecd-6a26434185bd}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ec87da51-d671-41f8-b205-ce5fff42ba75}, !- Handle
  Node 141,                               !- Name
  {10fec4ee-b9e0-4ef9-9097-567bc2ea368e}, !- Inlet Port
  {e46ea6de-09d6-47e0-bad2-819687a5377c}; !- Outlet Port

OS:Connection,
  {10fec4ee-b9e0-4ef9-9097-567bc2ea368e}, !- Handle
  {c273a891-b038-4bd0-a137-a5beb86d8051}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  13,                                     !- Outlet Port
  {ec87da51-d671-41f8-b205-ce5fff42ba75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46ea6de-09d6-47e0-bad2-819687a5377c}, !- Handle
  {ad393f62-0f34-44b4-a92e-5b6f0c257670}, !- Name
  {ec87da51-d671-41f8-b205-ce5fff42ba75}, !- Source Object
  3,                                      !- Outlet Port
  {308af195-abc4-40c2-9f29-17f0e6f376b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f9e00a35-14a7-459b-84f1-af4334a46f67}, !- Handle
  {f81f0deb-1b8d-4ad6-aa52-69b8e4850ce6}, !- Name
  {308af195-abc4-40c2-9f29-17f0e6f376b4}, !- Source Object
  3,                                      !- Outlet Port
  {8002f69a-71ab-4842-afb1-b804baa84a83}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1970bb7c-59ab-4a60-80b6-3c655fa94e00}, !- Handle
  Air Terminal Single Duct VAV No Reheat 12, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {6d6d12e8-0014-463c-8715-5536c2295184}, !- Air Outlet Node Name
  {1c30bc10-66cd-48ce-830c-3fb47b92502b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {5e7ac1cd-f100-4990-a925-9ff8491e044b}, !- Handle
  Node 142,                               !- Name
  {6d6d12e8-0014-463c-8715-5536c2295184}, !- Inlet Port
  {89529b84-5d8c-4e7c-a494-743ea01152ed}; !- Outlet Port

OS:Node,
  {4be2c6fd-bdc9-4dac-8ffb-47b6f0b2c871}, !- Handle
  Node 143,                               !- Name
  {294878ab-2496-404d-ac8c-01d68b80220e}, !- Inlet Port
  {10d77fc1-3335-4beb-b694-4ef19e19c8b9}; !- Outlet Port

OS:Connection,
  {89529b84-5d8c-4e7c-a494-743ea01152ed}, !- Handle
  {a4e95da2-f953-4b1b-997d-caa12bc296a8}, !- Name
  {5e7ac1cd-f100-4990-a925-9ff8491e044b}, !- Source Object
  3,                                      !- Outlet Port
  {c3a50374-0eb0-4ab5-8a9e-e3849bf28f40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {294878ab-2496-404d-ac8c-01d68b80220e}, !- Handle
  {9d495621-0f1d-4744-b85a-bd84ce5e0806}, !- Name
  {9a25539b-d216-483b-bd02-c6f6f74e3091}, !- Source Object
  12,                                     !- Outlet Port
  {4be2c6fd-bdc9-4dac-8ffb-47b6f0b2c871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d77fc1-3335-4beb-b694-4ef19e19c8b9}, !- Handle
  {0ee3da32-a435-4201-ac4d-5105d9539c26}, !- Name
  {4be2c6fd-bdc9-4dac-8ffb-47b6f0b2c871}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d5908661-8490-4572-94f4-8d1f23c21f16}, !- Handle
  Node 144,                               !- Name
  {88048e60-129f-4531-95d6-b86b0f13a0a9}, !- Inlet Port
  {1c30bc10-66cd-48ce-830c-3fb47b92502b}; !- Outlet Port

OS:Connection,
  {88048e60-129f-4531-95d6-b86b0f13a0a9}, !- Handle
  {1ea61f27-7c9e-4880-92f9-22e56ebb0041}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  14,                                     !- Outlet Port
  {d5908661-8490-4572-94f4-8d1f23c21f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c30bc10-66cd-48ce-830c-3fb47b92502b}, !- Handle
  {61c4f7f2-35f6-4cda-a647-72aafee87f2c}, !- Name
  {d5908661-8490-4572-94f4-8d1f23c21f16}, !- Source Object
  3,                                      !- Outlet Port
  {1970bb7c-59ab-4a60-80b6-3c655fa94e00}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d6d12e8-0014-463c-8715-5536c2295184}, !- Handle
  {21824bd4-d9f1-436b-97a8-9a2cded32398}, !- Name
  {1970bb7c-59ab-4a60-80b6-3c655fa94e00}, !- Source Object
  3,                                      !- Outlet Port
  {5e7ac1cd-f100-4990-a925-9ff8491e044b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a48ec187-0eb3-4b8c-adb7-c8d720da5df4}, !- Handle
  Air Terminal Single Duct VAV No Reheat 13, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {e756e52f-b6dd-4d37-bfb9-8aae2d242758}, !- Air Outlet Node Name
  {afa2739b-d5d4-4f67-bcd5-2c01bdb98879}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {8c924c82-1d4b-4355-8279-b2128e26f81f}, !- Handle
  Node 145,                               !- Name
  {e756e52f-b6dd-4d37-bfb9-8aae2d242758}, !- Inlet Port
  {5dd5b57a-d631-4f9a-95c5-4bb3242881ef}; !- Outlet Port

OS:Node,
  {691c8b5e-bcf5-42a4-8637-fa24817d06f1}, !- Handle
  Node 146,                               !- Name
  {7a1108f5-3ed7-40ba-8158-1e484934b941}, !- Inlet Port
  {7444a45c-7668-410c-9a8d-89c1601ae54a}; !- Outlet Port

OS:Connection,
  {5dd5b57a-d631-4f9a-95c5-4bb3242881ef}, !- Handle
  {3e6d9e0c-e841-4759-8c4f-2c06cfa28539}, !- Name
  {8c924c82-1d4b-4355-8279-b2128e26f81f}, !- Source Object
  3,                                      !- Outlet Port
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a1108f5-3ed7-40ba-8158-1e484934b941}, !- Handle
  {e4fbacc3-7d94-479b-94cb-a802196e6b4f}, !- Name
  {c9fc0fb8-b9c5-44d3-87b7-cacab3a7b8bd}, !- Source Object
  12,                                     !- Outlet Port
  {691c8b5e-bcf5-42a4-8637-fa24817d06f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7444a45c-7668-410c-9a8d-89c1601ae54a}, !- Handle
  {308542b9-400b-4753-88eb-a5b3b75fdcf9}, !- Name
  {691c8b5e-bcf5-42a4-8637-fa24817d06f1}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {504c9970-da6e-430d-95b2-bf131311dfe6}, !- Handle
  Node 147,                               !- Name
  {8069f84c-191f-4479-9176-79a6224f4086}, !- Inlet Port
  {afa2739b-d5d4-4f67-bcd5-2c01bdb98879}; !- Outlet Port

OS:Connection,
  {8069f84c-191f-4479-9176-79a6224f4086}, !- Handle
  {08fee6d8-40f3-41d0-8d75-1861290ca64d}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  15,                                     !- Outlet Port
  {504c9970-da6e-430d-95b2-bf131311dfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa2739b-d5d4-4f67-bcd5-2c01bdb98879}, !- Handle
  {9e6a1288-c9bc-478b-a858-016c28c1a2a5}, !- Name
  {504c9970-da6e-430d-95b2-bf131311dfe6}, !- Source Object
  3,                                      !- Outlet Port
  {a48ec187-0eb3-4b8c-adb7-c8d720da5df4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e756e52f-b6dd-4d37-bfb9-8aae2d242758}, !- Handle
  {2806a203-9ac9-4dd5-9597-bf23591bacac}, !- Name
  {a48ec187-0eb3-4b8c-adb7-c8d720da5df4}, !- Source Object
  3,                                      !- Outlet Port
  {8c924c82-1d4b-4355-8279-b2128e26f81f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {97461733-8d5c-4169-b449-e6f6a9432a04}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {7c0867b6-6896-4ec8-ac92-43c28d6bf17f}, !- Air Outlet Node Name
  {ac3c4911-00bb-4792-9a4c-4239bb6b50a9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {7b5e6563-3b9e-4c6b-88e3-e9c5d1105c84}, !- Handle
  Node 148,                               !- Name
  {7c0867b6-6896-4ec8-ac92-43c28d6bf17f}, !- Inlet Port
  {0216fe8a-529c-4122-a08c-42ff573518fe}; !- Outlet Port

OS:Node,
  {3f18c5bf-a031-49cf-a07b-eaccab49b0cb}, !- Handle
  Node 149,                               !- Name
  {63dadbce-df3c-4ae5-b927-281b531866d4}, !- Inlet Port
  {c0304eab-0048-40d8-ba08-8463ec0131bb}; !- Outlet Port

OS:Connection,
  {0216fe8a-529c-4122-a08c-42ff573518fe}, !- Handle
  {f96590a2-f753-4ae9-9dfa-7617bead6c4c}, !- Name
  {7b5e6563-3b9e-4c6b-88e3-e9c5d1105c84}, !- Source Object
  3,                                      !- Outlet Port
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63dadbce-df3c-4ae5-b927-281b531866d4}, !- Handle
  {4a1ea36a-0123-4700-8512-1fce1cffc982}, !- Name
  {f88aca12-dfe1-4373-84dd-6734698e35f6}, !- Source Object
  12,                                     !- Outlet Port
  {3f18c5bf-a031-49cf-a07b-eaccab49b0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0304eab-0048-40d8-ba08-8463ec0131bb}, !- Handle
  {abffddce-91a3-4d7c-a88c-0160c4ec9187}, !- Name
  {3f18c5bf-a031-49cf-a07b-eaccab49b0cb}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b9a98767-e078-45f7-b468-cce7b1addf89}, !- Handle
  Node 150,                               !- Name
  {8d3c7431-0a21-4e4f-9670-b873f923ba99}, !- Inlet Port
  {ac3c4911-00bb-4792-9a4c-4239bb6b50a9}; !- Outlet Port

OS:Connection,
  {8d3c7431-0a21-4e4f-9670-b873f923ba99}, !- Handle
  {ad9fb924-a35f-4b23-8aa1-f7568a36f7cc}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  16,                                     !- Outlet Port
  {b9a98767-e078-45f7-b468-cce7b1addf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3c4911-00bb-4792-9a4c-4239bb6b50a9}, !- Handle
  {2e5601eb-d62a-488a-88e5-75c4f2d112c9}, !- Name
  {b9a98767-e078-45f7-b468-cce7b1addf89}, !- Source Object
  3,                                      !- Outlet Port
  {97461733-8d5c-4169-b449-e6f6a9432a04}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c0867b6-6896-4ec8-ac92-43c28d6bf17f}, !- Handle
  {f86aaa13-5e93-4aa1-a3af-124f23b65b74}, !- Name
  {97461733-8d5c-4169-b449-e6f6a9432a04}, !- Source Object
  3,                                      !- Outlet Port
  {7b5e6563-3b9e-4c6b-88e3-e9c5d1105c84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {82df55be-aad2-4a32-a16f-c2441137b6bc}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {724688dd-fe9e-418e-95fb-9f30d69ad438}, !- Air Outlet Node Name
  {aa9ecf7d-d161-4833-9019-6203aef8027d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {7f7a2a39-5a7c-47ef-94a7-3c65ecda934e}, !- Handle
  Node 151,                               !- Name
  {724688dd-fe9e-418e-95fb-9f30d69ad438}, !- Inlet Port
  {1914629f-9b01-4f93-9c0a-bf52daf3e82c}; !- Outlet Port

OS:Node,
  {ece1643b-bdbf-467b-89a1-435100496cfe}, !- Handle
  Node 152,                               !- Name
  {de84caa9-ec16-4bd2-a46c-002ee6c83755}, !- Inlet Port
  {589abc81-a98c-4078-a876-cb55c0fc8ff2}; !- Outlet Port

OS:Connection,
  {1914629f-9b01-4f93-9c0a-bf52daf3e82c}, !- Handle
  {cf64ab14-351d-49cd-b0f9-8ed5b13a2e8a}, !- Name
  {7f7a2a39-5a7c-47ef-94a7-3c65ecda934e}, !- Source Object
  3,                                      !- Outlet Port
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de84caa9-ec16-4bd2-a46c-002ee6c83755}, !- Handle
  {ae0204df-189c-48ad-86c3-56141888a5fc}, !- Name
  {d83885f6-a134-4f5a-96fb-4fe01198dfd7}, !- Source Object
  12,                                     !- Outlet Port
  {ece1643b-bdbf-467b-89a1-435100496cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589abc81-a98c-4078-a876-cb55c0fc8ff2}, !- Handle
  {757f2ae4-8673-4b37-9206-dd8354596d78}, !- Name
  {ece1643b-bdbf-467b-89a1-435100496cfe}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c701d24e-0e51-4af7-97a0-e6f440510c0c}, !- Handle
  Node 153,                               !- Name
  {bcd2abe2-109a-4b0c-bbb2-80c3fdc45946}, !- Inlet Port
  {aa9ecf7d-d161-4833-9019-6203aef8027d}; !- Outlet Port

OS:Connection,
  {bcd2abe2-109a-4b0c-bbb2-80c3fdc45946}, !- Handle
  {5e3503b6-b8e9-4d3e-ad51-40df760ab8a8}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  17,                                     !- Outlet Port
  {c701d24e-0e51-4af7-97a0-e6f440510c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9ecf7d-d161-4833-9019-6203aef8027d}, !- Handle
  {a9a9c64f-aadd-474f-922c-84b61cb9ae83}, !- Name
  {c701d24e-0e51-4af7-97a0-e6f440510c0c}, !- Source Object
  3,                                      !- Outlet Port
  {82df55be-aad2-4a32-a16f-c2441137b6bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {724688dd-fe9e-418e-95fb-9f30d69ad438}, !- Handle
  {efe681a6-2faa-4a76-aff4-db97716faf4f}, !- Name
  {82df55be-aad2-4a32-a16f-c2441137b6bc}, !- Source Object
  3,                                      !- Outlet Port
  {7f7a2a39-5a7c-47ef-94a7-3c65ecda934e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8d34f79b-c7a6-4028-889c-8f5ccadd178f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {a057e2f8-c388-493a-a8c4-1fbd711c2236}, !- Air Outlet Node Name
  {899186d8-6bd4-4da4-b6ea-128d93c3b840}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {1aaa415a-0053-4f0a-b5cc-a90ffc56de58}, !- Handle
  Node 154,                               !- Name
  {a057e2f8-c388-493a-a8c4-1fbd711c2236}, !- Inlet Port
  {b717e683-bbb2-4b40-bd8e-168b3038a224}; !- Outlet Port

OS:Node,
  {f2892209-ddfb-42d0-b165-80c8a89d2df5}, !- Handle
  Node 155,                               !- Name
  {17aa8cb9-e3b2-4ce8-8914-8a43206a884a}, !- Inlet Port
  {8c894f38-291e-4e41-a6b4-a6e396b24930}; !- Outlet Port

OS:Connection,
  {b717e683-bbb2-4b40-bd8e-168b3038a224}, !- Handle
  {75e0adce-71fd-4ae7-bc79-a941770b9b57}, !- Name
  {1aaa415a-0053-4f0a-b5cc-a90ffc56de58}, !- Source Object
  3,                                      !- Outlet Port
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17aa8cb9-e3b2-4ce8-8914-8a43206a884a}, !- Handle
  {b934f19b-818b-4417-8d3f-ff9cc845d5f7}, !- Name
  {9a090ecc-6c20-4fc7-8f80-ccb8cae24723}, !- Source Object
  12,                                     !- Outlet Port
  {f2892209-ddfb-42d0-b165-80c8a89d2df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c894f38-291e-4e41-a6b4-a6e396b24930}, !- Handle
  {1facd073-9b7c-45ba-b404-6f74509cdd9b}, !- Name
  {f2892209-ddfb-42d0-b165-80c8a89d2df5}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {92d6c8bb-51b7-4200-8083-5facea153ec6}, !- Handle
  Node 156,                               !- Name
  {906e6b48-6846-496f-9bec-745c2d45bbfe}, !- Inlet Port
  {899186d8-6bd4-4da4-b6ea-128d93c3b840}; !- Outlet Port

OS:Connection,
  {906e6b48-6846-496f-9bec-745c2d45bbfe}, !- Handle
  {c37cd4b2-a4cd-45df-8e69-f8d8b16ea531}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  18,                                     !- Outlet Port
  {92d6c8bb-51b7-4200-8083-5facea153ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899186d8-6bd4-4da4-b6ea-128d93c3b840}, !- Handle
  {edd88381-e4e2-400d-935f-b157c03170a5}, !- Name
  {92d6c8bb-51b7-4200-8083-5facea153ec6}, !- Source Object
  3,                                      !- Outlet Port
  {8d34f79b-c7a6-4028-889c-8f5ccadd178f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a057e2f8-c388-493a-a8c4-1fbd711c2236}, !- Handle
  {2b8a7007-99bd-4054-a755-b5f111de18b2}, !- Name
  {8d34f79b-c7a6-4028-889c-8f5ccadd178f}, !- Source Object
  3,                                      !- Outlet Port
  {1aaa415a-0053-4f0a-b5cc-a90ffc56de58}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1f77d225-f4db-4fcf-bb50-b52851a2f021}, !- Handle
  Air Terminal Single Duct VAV No Reheat 17, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {8d546d7c-af51-4a23-a915-26c4347d01bb}, !- Air Outlet Node Name
  {014404f0-504e-4b71-8e58-6453eb6870e1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {1d22c27f-023a-4424-a7c8-19fe3b3155ab}, !- Handle
  Node 157,                               !- Name
  {8d546d7c-af51-4a23-a915-26c4347d01bb}, !- Inlet Port
  {c3e020b8-2497-4670-b793-433a64ad64f2}; !- Outlet Port

OS:Node,
  {7fe3e89a-adbe-4b29-b9d8-194fd1436305}, !- Handle
  Node 158,                               !- Name
  {327102f9-a089-4456-8745-8dd82f21b7e3}, !- Inlet Port
  {b1586e6c-e93d-4258-beb1-8b9ae5916d8e}; !- Outlet Port

OS:Connection,
  {c3e020b8-2497-4670-b793-433a64ad64f2}, !- Handle
  {43e40b19-79fe-4a27-9bcb-be6dd4374764}, !- Name
  {1d22c27f-023a-4424-a7c8-19fe3b3155ab}, !- Source Object
  3,                                      !- Outlet Port
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {327102f9-a089-4456-8745-8dd82f21b7e3}, !- Handle
  {ff9a8153-8722-43ce-bce9-a9efc5abff30}, !- Name
  {7d6f404e-2227-43a8-bc4d-1e3ab99156f6}, !- Source Object
  12,                                     !- Outlet Port
  {7fe3e89a-adbe-4b29-b9d8-194fd1436305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1586e6c-e93d-4258-beb1-8b9ae5916d8e}, !- Handle
  {9436035e-d7b8-47aa-855a-75f42fcb3453}, !- Name
  {7fe3e89a-adbe-4b29-b9d8-194fd1436305}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {5540d1fa-f7d1-45b4-b68a-61f4d63495f6}, !- Handle
  Node 159,                               !- Name
  {0aa683bf-b072-47a3-aa02-c0e149c16d03}, !- Inlet Port
  {014404f0-504e-4b71-8e58-6453eb6870e1}; !- Outlet Port

OS:Connection,
  {0aa683bf-b072-47a3-aa02-c0e149c16d03}, !- Handle
  {bec5ebf6-0a5d-46f1-8419-0df585d64e30}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  19,                                     !- Outlet Port
  {5540d1fa-f7d1-45b4-b68a-61f4d63495f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014404f0-504e-4b71-8e58-6453eb6870e1}, !- Handle
  {98876396-f4d2-40e9-a026-b53879dd8bbb}, !- Name
  {5540d1fa-f7d1-45b4-b68a-61f4d63495f6}, !- Source Object
  3,                                      !- Outlet Port
  {1f77d225-f4db-4fcf-bb50-b52851a2f021}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d546d7c-af51-4a23-a915-26c4347d01bb}, !- Handle
  {d278079e-31af-4318-82f8-397dcfc3864c}, !- Name
  {1f77d225-f4db-4fcf-bb50-b52851a2f021}, !- Source Object
  3,                                      !- Outlet Port
  {1d22c27f-023a-4424-a7c8-19fe3b3155ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0c00c192-33a6-4aa3-993c-bdaca8e2146c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {ea005d96-235b-429c-9a71-404fbc5b1827}, !- Air Outlet Node Name
  {dfd47efe-229e-4cdf-883f-bd4732685d73}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {8b3e1729-6190-4422-902b-877288745d82}, !- Handle
  Node 160,                               !- Name
  {ea005d96-235b-429c-9a71-404fbc5b1827}, !- Inlet Port
  {30e788f6-abc1-4c38-bf3c-6b3cc5176db2}; !- Outlet Port

OS:Node,
  {243df865-c7fa-4dac-be49-df9e81f0005f}, !- Handle
  Node 161,                               !- Name
  {5b64dbe8-9413-4fc3-8554-ae73016af89b}, !- Inlet Port
  {1e0d8ad6-e5a3-4c79-a3c8-7ea719de53af}; !- Outlet Port

OS:Connection,
  {30e788f6-abc1-4c38-bf3c-6b3cc5176db2}, !- Handle
  {279ed7d8-186d-4e2e-ae06-a4e76a26ce2a}, !- Name
  {8b3e1729-6190-4422-902b-877288745d82}, !- Source Object
  3,                                      !- Outlet Port
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b64dbe8-9413-4fc3-8554-ae73016af89b}, !- Handle
  {d0b8d9b2-25a9-4564-bda3-e7500df591ce}, !- Name
  {6f20109f-4ea6-48af-aa69-9b02640ea89c}, !- Source Object
  12,                                     !- Outlet Port
  {243df865-c7fa-4dac-be49-df9e81f0005f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0d8ad6-e5a3-4c79-a3c8-7ea719de53af}, !- Handle
  {ed8bb2d0-566d-41f6-9dfc-0abe0a409e10}, !- Name
  {243df865-c7fa-4dac-be49-df9e81f0005f}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {d48c8fca-f779-4747-a8d1-bcee39dc47e6}, !- Handle
  Node 162,                               !- Name
  {1e3ebeb9-90c7-404e-8c34-c3ddf4e310c4}, !- Inlet Port
  {dfd47efe-229e-4cdf-883f-bd4732685d73}; !- Outlet Port

OS:Connection,
  {1e3ebeb9-90c7-404e-8c34-c3ddf4e310c4}, !- Handle
  {84ce95b2-025e-414a-aedb-9396d0a37bb0}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  20,                                     !- Outlet Port
  {d48c8fca-f779-4747-a8d1-bcee39dc47e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd47efe-229e-4cdf-883f-bd4732685d73}, !- Handle
  {48a39db8-edc7-46b1-9b3c-e5551a9a9fc3}, !- Name
  {d48c8fca-f779-4747-a8d1-bcee39dc47e6}, !- Source Object
  3,                                      !- Outlet Port
  {0c00c192-33a6-4aa3-993c-bdaca8e2146c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea005d96-235b-429c-9a71-404fbc5b1827}, !- Handle
  {d3485497-1396-42ff-9b82-92e894c41f35}, !- Name
  {0c00c192-33a6-4aa3-993c-bdaca8e2146c}, !- Source Object
  3,                                      !- Outlet Port
  {8b3e1729-6190-4422-902b-877288745d82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d228185a-bd80-4338-abe2-aeebb62de364}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {ffe58f27-a6db-406e-a6f6-969e29e48a30}, !- Air Outlet Node Name
  {ee0fb130-7e4d-447e-862a-17fd4a7ef53b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {cc9829e4-3453-4066-acc0-749669eb87e7}, !- Handle
  Node 163,                               !- Name
  {ffe58f27-a6db-406e-a6f6-969e29e48a30}, !- Inlet Port
  {a84a3c7b-d43f-41a8-a60d-759fce48a45d}; !- Outlet Port

OS:Node,
  {47c06e28-4023-47d7-b49e-cb95474fda04}, !- Handle
  Node 164,                               !- Name
  {5a030426-e348-487b-8b45-3be5f03876d6}, !- Inlet Port
  {496a1b99-3b4a-4420-8916-8f64ba0294d0}; !- Outlet Port

OS:Connection,
  {a84a3c7b-d43f-41a8-a60d-759fce48a45d}, !- Handle
  {f04e6ac9-d480-4982-b123-96e191d08cd2}, !- Name
  {cc9829e4-3453-4066-acc0-749669eb87e7}, !- Source Object
  3,                                      !- Outlet Port
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a030426-e348-487b-8b45-3be5f03876d6}, !- Handle
  {280f64b0-9977-4ccc-b8e2-6149555ba96f}, !- Name
  {2368119e-3d17-475c-a320-acb1bcd93b33}, !- Source Object
  12,                                     !- Outlet Port
  {47c06e28-4023-47d7-b49e-cb95474fda04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496a1b99-3b4a-4420-8916-8f64ba0294d0}, !- Handle
  {2d6bfb95-4956-4c37-8538-35b28be28eb7}, !- Name
  {47c06e28-4023-47d7-b49e-cb95474fda04}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {3df20827-bf20-4e4c-8ce0-0a6303100498}, !- Handle
  Node 165,                               !- Name
  {f367a5e0-16e6-4304-9906-b4c8c25cb493}, !- Inlet Port
  {ee0fb130-7e4d-447e-862a-17fd4a7ef53b}; !- Outlet Port

OS:Connection,
  {f367a5e0-16e6-4304-9906-b4c8c25cb493}, !- Handle
  {d09741d0-2790-42e6-9d3d-24b4436280b1}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  21,                                     !- Outlet Port
  {3df20827-bf20-4e4c-8ce0-0a6303100498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0fb130-7e4d-447e-862a-17fd4a7ef53b}, !- Handle
  {ad075d39-c410-438f-8165-338ae6a51ffe}, !- Name
  {3df20827-bf20-4e4c-8ce0-0a6303100498}, !- Source Object
  3,                                      !- Outlet Port
  {d228185a-bd80-4338-abe2-aeebb62de364}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffe58f27-a6db-406e-a6f6-969e29e48a30}, !- Handle
  {3b789a9a-405e-4d97-a457-37dfa76baea9}, !- Name
  {d228185a-bd80-4338-abe2-aeebb62de364}, !- Source Object
  3,                                      !- Outlet Port
  {cc9829e4-3453-4066-acc0-749669eb87e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {59105e3f-713c-4e9a-b11d-741033cd3843}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {21d0c2a7-5559-40a9-bd21-1b3a48070c5c}, !- Air Outlet Node Name
  {c6989afa-49e2-456b-9e46-ffe65ff8f0fc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {32579a88-0c79-4e49-81d0-001f050fbad8}, !- Handle
  Node 166,                               !- Name
  {21d0c2a7-5559-40a9-bd21-1b3a48070c5c}, !- Inlet Port
  {4de8b22f-aec0-4e10-a7b3-505672fd1cd1}; !- Outlet Port

OS:Node,
  {fa065d87-1f81-4956-9d83-b1da5b08c87f}, !- Handle
  Node 167,                               !- Name
  {355d1468-4e1f-4bc2-8972-02277f81a036}, !- Inlet Port
  {ffcfd244-34fc-424d-8693-71b397c6a96a}; !- Outlet Port

OS:Connection,
  {4de8b22f-aec0-4e10-a7b3-505672fd1cd1}, !- Handle
  {e38eec38-bc78-4e03-b168-6a9521526bd8}, !- Name
  {32579a88-0c79-4e49-81d0-001f050fbad8}, !- Source Object
  3,                                      !- Outlet Port
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {355d1468-4e1f-4bc2-8972-02277f81a036}, !- Handle
  {0591ec41-1ff9-4535-b894-e148639ee2a0}, !- Name
  {934d6dd5-5757-4534-ac42-2223335cd1ff}, !- Source Object
  12,                                     !- Outlet Port
  {fa065d87-1f81-4956-9d83-b1da5b08c87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcfd244-34fc-424d-8693-71b397c6a96a}, !- Handle
  {05df6230-9c49-4b03-a158-5b2527b0e512}, !- Name
  {fa065d87-1f81-4956-9d83-b1da5b08c87f}, !- Source Object
  3,                                      !- Outlet Port
  {8703b0a9-0a7c-46ce-8967-3bc53dec4c58}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {311642ca-72e9-4ca0-b6b4-d5f282c54fe4}, !- Handle
  Node 168,                               !- Name
  {5d3e4657-f089-45a2-b6f6-fa71400b128d}, !- Inlet Port
  {c6989afa-49e2-456b-9e46-ffe65ff8f0fc}; !- Outlet Port

OS:Connection,
  {5d3e4657-f089-45a2-b6f6-fa71400b128d}, !- Handle
  {a9a28183-f017-4a31-967d-2f7c8125e267}, !- Name
  {6448013f-b0e4-4e88-b54c-963fec0c65ea}, !- Source Object
  22,                                     !- Outlet Port
  {311642ca-72e9-4ca0-b6b4-d5f282c54fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6989afa-49e2-456b-9e46-ffe65ff8f0fc}, !- Handle
  {10f114a6-13f8-4cf3-a950-42a6fa3d47e9}, !- Name
  {311642ca-72e9-4ca0-b6b4-d5f282c54fe4}, !- Source Object
  3,                                      !- Outlet Port
  {59105e3f-713c-4e9a-b11d-741033cd3843}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21d0c2a7-5559-40a9-bd21-1b3a48070c5c}, !- Handle
  {4c16862d-2b06-4868-bffe-8c9ee14e81b3}, !- Name
  {59105e3f-713c-4e9a-b11d-741033cd3843}, !- Source Object
  3,                                      !- Outlet Port
  {32579a88-0c79-4e49-81d0-001f050fbad8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- Handle
  AEDG Air Loop HVAC Building Story 2,    !- Name
  ,                                       !- Controller List Name
  {1af34379-9539-4067-962f-95875cb65e03}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92a56751-e31f-417d-b796-8eadbc5dba87}, !- Supply Side Inlet Node Name
  {4615b780-dd7e-4381-b6bf-e9e9434c85ff}, !- Demand Side Outlet Node Name
  {2251490f-aa6e-43e7-b05c-08b332b311b8}, !- Demand Side Inlet Node Names
  {14011583-01b2-4759-9598-ec013602818e}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {1af34379-9539-4067-962f-95875cb65e03}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {9c81b283-54c1-4e1b-b01e-31cf2dc10cc2}, !- Availability Manager Name 1
  {a8ffbd03-a0b7-4a83-8145-e7443671c509}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {9c81b283-54c1-4e1b-b01e-31cf2dc10cc2}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {a8ffbd03-a0b7-4a83-8145-e7443671c509}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ae4ba8fb-90da-4124-8c88-813b1910aa14}, !- Handle
  Node 169,                               !- Name
  {92a56751-e31f-417d-b796-8eadbc5dba87}, !- Inlet Port
  {226e0c96-5a53-4e5f-ae5f-36f44d72d32a}; !- Outlet Port

OS:Node,
  {426ceccd-ef8d-47e4-874b-cd5b77b09168}, !- Handle
  Node 170,                               !- Name
  {bbd120a7-9abb-4da7-9188-2d6927b0d642}, !- Inlet Port
  {14011583-01b2-4759-9598-ec013602818e}; !- Outlet Port

OS:Connection,
  {92a56751-e31f-417d-b796-8eadbc5dba87}, !- Handle
  {9d0c2f1f-ffc5-4c49-9863-3d5d2f512b31}, !- Name
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- Source Object
  7,                                      !- Outlet Port
  {ae4ba8fb-90da-4124-8c88-813b1910aa14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14011583-01b2-4759-9598-ec013602818e}, !- Handle
  {2baf2c8d-587c-4939-a633-10ad8d0001d0}, !- Name
  {426ceccd-ef8d-47e4-874b-cd5b77b09168}, !- Source Object
  3,                                      !- Outlet Port
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {dbbe720f-141f-4603-88a3-95aea9fea9ab}, !- Handle
  Node 171,                               !- Name
  {2251490f-aa6e-43e7-b05c-08b332b311b8}, !- Inlet Port
  {e90487c1-d7a1-41f8-a5d9-c961bb61e07f}; !- Outlet Port

OS:Node,
  {3efc9e8f-f7ad-4ea9-a6ea-52ad5bf732f6}, !- Handle
  Node 172,                               !- Name
  {62538c33-4104-443d-ab11-c708b3e02ba5}, !- Inlet Port
  {4615b780-dd7e-4381-b6bf-e9e9434c85ff}; !- Outlet Port

OS:Node,
  {29f94dad-713d-4349-89c2-3ac19d746fa7}, !- Handle
  Node 173,                               !- Name
  {9167f576-655f-40dd-82fb-072acef728c8}, !- Inlet Port
  {dba663c8-ca43-461f-97ce-f100170aeeb0}; !- Outlet Port

OS:Connection,
  {2251490f-aa6e-43e7-b05c-08b332b311b8}, !- Handle
  {a15446ec-a2d7-4537-a02b-b575df378fcd}, !- Name
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- Source Object
  9,                                      !- Outlet Port
  {dbbe720f-141f-4603-88a3-95aea9fea9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4615b780-dd7e-4381-b6bf-e9e9434c85ff}, !- Handle
  {8960c22d-ebbf-4e75-9466-3d505096f93b}, !- Name
  {3efc9e8f-f7ad-4ea9-a6ea-52ad5bf732f6}, !- Source Object
  3,                                      !- Outlet Port
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e90487c1-d7a1-41f8-a5d9-c961bb61e07f}, !- Inlet Node Name
  {078222f0-2f99-402e-94a3-60a0fe40d3e0}, !- Outlet Node Name 1
  {3e78fad6-b9f8-443c-9815-622ddd32ce34}, !- Outlet Node Name 2
  {cf8bc4f8-180c-4cb6-b01f-d74675910069}, !- Outlet Node Name 3
  {2ec1ddf8-b69e-47f0-824e-36f6ea0c32b5}, !- Outlet Node Name 4
  {95c747a2-3cd1-44be-b83a-53f20ec11b1f}, !- Outlet Node Name 5
  {bc51b949-6f30-40d1-834b-f0c3b8aaa870}, !- Outlet Node Name 6
  {a13f4edd-6bed-46fe-87d4-4033d69b00f1}, !- Outlet Node Name 7
  {c3d9d0cc-cff4-465e-aa6e-cb2bc036ea08}, !- Outlet Node Name 8
  {f51696f9-d506-4d20-bf0e-6f259ddb3802}, !- Outlet Node Name 9
  {c6751ab1-f71a-4352-bf1c-4ffd1c88ae3d}, !- Outlet Node Name 10
  {b0202aeb-598e-4e23-86b2-7f3716c33ad0}, !- Outlet Node Name 11
  {dc589a01-3460-4d13-a74e-b589e3e71485}, !- Outlet Node Name 12
  {6e0b5e00-3b5d-49d8-97e7-f7130d1097a2}, !- Outlet Node Name 13
  {09db350c-f63e-49f7-9ae3-44e460323f46}, !- Outlet Node Name 14
  {704bfd85-2b81-4f13-8895-e2b12efd3924}, !- Outlet Node Name 15
  {b727095d-d48a-492b-a7d4-142184417c70}, !- Outlet Node Name 16
  {d8ea936a-905e-4078-a968-a82a3e23f61d}, !- Outlet Node Name 17
  {4de114fc-5c83-4bf7-92af-26cc29b813e1}, !- Outlet Node Name 18
  {956d95ea-d413-441e-afef-027032a38e35}, !- Outlet Node Name 19
  {188d4af0-f09b-4089-ab26-00d705b552e8}, !- Outlet Node Name 20
  {910e1dcf-f07d-46db-b8e7-ecb771f67d9c}; !- Outlet Node Name 21

OS:AirLoopHVAC:ZoneMixer,
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {62538c33-4104-443d-ab11-c708b3e02ba5}, !- Outlet Node Name
  {00caa5b4-4b91-48d4-90f8-c2950f319522}, !- Inlet Node Name 1
  {135c7e61-0e9e-4aba-81a9-5d1ece068f2a}, !- Inlet Node Name 2
  {7db00f4b-cb21-4dd6-bacf-ab7776fc88df}, !- Inlet Node Name 3
  {4ca9850c-34c3-455c-b55b-657da7833784}, !- Inlet Node Name 4
  {ad6e9f27-4fdb-4a9b-a979-7337f49cff52}, !- Inlet Node Name 5
  {fb9bb6f1-8939-45fd-909c-10273572761d}, !- Inlet Node Name 6
  {127ce6dd-9f20-4db0-a6bb-c1c18bef2a84}, !- Inlet Node Name 7
  {1d2f0c8c-6c78-4229-ac62-9a1f9c4b1a16}, !- Inlet Node Name 8
  {810a5dea-3fe8-4a86-ada5-714729191886}, !- Inlet Node Name 9
  {2e9a0dc3-51d7-4bc5-bd30-6b003e8d7bab}, !- Inlet Node Name 10
  {5d77bb0d-180e-4b38-ab0f-39841d4bd233}, !- Inlet Node Name 11
  {33a65fad-9d93-46ea-b47e-e1c4ddd061e8}, !- Inlet Node Name 12
  {c46719ef-d096-4fdf-b60b-e32e931ab029}, !- Inlet Node Name 13
  {1a45c59b-e5c2-4541-9180-ed73cb83a89c}, !- Inlet Node Name 14
  {96c2df75-1d39-4dbc-99a2-77a04f4a76f9}, !- Inlet Node Name 15
  {075689de-1828-41bd-87e9-9c4ed9b446eb}, !- Inlet Node Name 16
  {eacab3bf-a5cb-454d-ba40-b431d2b97bba}, !- Inlet Node Name 17
  {8abb4276-d89d-47fc-85ad-8bc6106f6f57}, !- Inlet Node Name 18
  {ba3851a9-27fe-476a-8ab6-d361fdde7097}, !- Inlet Node Name 19
  {da0ccba7-b5ff-49a0-a9a1-7c9862c37512}, !- Inlet Node Name 20
  {2185ed31-ad1a-47dd-9cc8-459c602670fa}; !- Inlet Node Name 21

OS:Connection,
  {e90487c1-d7a1-41f8-a5d9-c961bb61e07f}, !- Handle
  {3382ff03-7005-4770-ba23-277be2d3fca3}, !- Name
  {dbbe720f-141f-4603-88a3-95aea9fea9ab}, !- Source Object
  3,                                      !- Outlet Port
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62538c33-4104-443d-ab11-c708b3e02ba5}, !- Handle
  {27961109-5a75-4037-a01d-dcba1386f327}, !- Name
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Source Object
  2,                                      !- Outlet Port
  {3efc9e8f-f7ad-4ea9-a6ea-52ad5bf732f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d38453ed-0ea8-48df-8770-845047e85c5d}, !- Handle
  {138f49e3-8827-4cf5-8f96-83895f5b15ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {c8de3bbb-9bb8-41ac-ba64-3928039cf91c}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ac8ebb02-31e6-4f39-a2b6-b6976c33a5fa}, !- Air Inlet Node Name
  {bbd120a7-9abb-4da7-9188-2d6927b0d642}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1a517e31-1f2a-4bd4-9743-99249326516b}, !- Handle
  Coil Heating Water 2,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b180e4af-af64-490a-b3c3-5f4b2dcefe90}, !- Water Inlet Node Name
  {8cc3d38f-1e73-47f1-8677-7811c2246aa5}, !- Water Outlet Node Name
  {c435bc23-10a3-44b5-b87b-2b5df199f0cc}, !- Air Inlet Node Name
  {f15f5c1e-ed2d-4c64-9baa-fa6c969276d2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {5e6b07c3-9d9a-4fdd-8c56-6c3df301a786}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c5689ce-a1c5-4023-ba29-461750ec2fe0}, !- Water Inlet Node Name
  {5b0c586b-5740-4bf0-a63a-9b671aa99605}, !- Water Outlet Node Name
  {226e0c96-5a53-4e5f-ae5f-36f44d72d32a}, !- Air Inlet Node Name
  {6beac0d7-1c0f-4e1c-b89e-4dc5001f1b3c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {080c483c-f90e-4116-85cd-65149ab90c9b}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {41560852-8431-457e-b162-d50969e169d9}, !- Schedule Name
  {426ceccd-ef8d-47e4-874b-cd5b77b09168}; !- Setpoint Node or NodeList Name

OS:Connection,
  {bbd120a7-9abb-4da7-9188-2d6927b0d642}, !- Handle
  {b795f36d-08b6-42c1-911f-225bde49ad6a}, !- Name
  {c8de3bbb-9bb8-41ac-ba64-3928039cf91c}, !- Source Object
  17,                                     !- Outlet Port
  {426ceccd-ef8d-47e4-874b-cd5b77b09168}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0053348-7945-42c9-b0f7-ae40160e906c}, !- Handle
  Node 174,                               !- Name
  {f15f5c1e-ed2d-4c64-9baa-fa6c969276d2}, !- Inlet Port
  {ac8ebb02-31e6-4f39-a2b6-b6976c33a5fa}; !- Outlet Port

OS:Connection,
  {f15f5c1e-ed2d-4c64-9baa-fa6c969276d2}, !- Handle
  {536ed220-619f-4281-81d6-db41588fe2bb}, !- Name
  {1a517e31-1f2a-4bd4-9743-99249326516b}, !- Source Object
  8,                                      !- Outlet Port
  {e0053348-7945-42c9-b0f7-ae40160e906c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8ebb02-31e6-4f39-a2b6-b6976c33a5fa}, !- Handle
  {af376af2-294e-4343-b10e-2eba40a51965}, !- Name
  {e0053348-7945-42c9-b0f7-ae40160e906c}, !- Source Object
  3,                                      !- Outlet Port
  {c8de3bbb-9bb8-41ac-ba64-3928039cf91c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {7ba0471a-32e7-4a12-976a-51bb944d2637}, !- Handle
  Node 175,                               !- Name
  {b51ebff8-493c-4e19-b032-e3b2ef43e125}, !- Inlet Port
  {b180e4af-af64-490a-b3c3-5f4b2dcefe90}; !- Outlet Port

OS:Connection,
  {b51ebff8-493c-4e19-b032-e3b2ef43e125}, !- Handle
  {083663a5-d4b6-4460-8c7e-14cdea1adcf2}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  5,                                      !- Outlet Port
  {7ba0471a-32e7-4a12-976a-51bb944d2637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e096b2f-e680-4a8a-9f9d-95d8e1da287e}, !- Handle
  Node 176,                               !- Name
  {8cc3d38f-1e73-47f1-8677-7811c2246aa5}, !- Inlet Port
  {4e639b46-cba9-4795-a266-9cd3cd0148b0}; !- Outlet Port

OS:Connection,
  {b180e4af-af64-490a-b3c3-5f4b2dcefe90}, !- Handle
  {dbf4beb4-d711-4eb4-a292-3a3b2fbe097d}, !- Name
  {7ba0471a-32e7-4a12-976a-51bb944d2637}, !- Source Object
  3,                                      !- Outlet Port
  {1a517e31-1f2a-4bd4-9743-99249326516b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cc3d38f-1e73-47f1-8677-7811c2246aa5}, !- Handle
  {7f7ffaa8-67f9-4ab1-8e42-768ddce56027}, !- Name
  {1a517e31-1f2a-4bd4-9743-99249326516b}, !- Source Object
  6,                                      !- Outlet Port
  {2e096b2f-e680-4a8a-9f9d-95d8e1da287e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e639b46-cba9-4795-a266-9cd3cd0148b0}, !- Handle
  {4a08a9c9-35c0-4311-b76c-780ae539babb}, !- Name
  {2e096b2f-e680-4a8a-9f9d-95d8e1da287e}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c67a991f-f131-4fcc-8740-7ff3a67f5a0e}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {e0053348-7945-42c9-b0f7-ae40160e906c}, !- Sensor Node Name
  {7ba0471a-32e7-4a12-976a-51bb944d2637}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {40580078-9386-4d3e-b49b-873798af989b}, !- Handle
  Node 177,                               !- Name
  {6beac0d7-1c0f-4e1c-b89e-4dc5001f1b3c}, !- Inlet Port
  {c435bc23-10a3-44b5-b87b-2b5df199f0cc}; !- Outlet Port

OS:Connection,
  {226e0c96-5a53-4e5f-ae5f-36f44d72d32a}, !- Handle
  {7edc83f7-f7de-44e3-8ca0-1ca72e3dcc12}, !- Name
  {ae4ba8fb-90da-4124-8c88-813b1910aa14}, !- Source Object
  3,                                      !- Outlet Port
  {5e6b07c3-9d9a-4fdd-8c56-6c3df301a786}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6beac0d7-1c0f-4e1c-b89e-4dc5001f1b3c}, !- Handle
  {87cc7c64-8617-4170-80d3-b4898f45114f}, !- Name
  {5e6b07c3-9d9a-4fdd-8c56-6c3df301a786}, !- Source Object
  13,                                     !- Outlet Port
  {40580078-9386-4d3e-b49b-873798af989b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c435bc23-10a3-44b5-b87b-2b5df199f0cc}, !- Handle
  {4e6163cc-5ccf-4851-b2fb-98ed397f8026}, !- Name
  {40580078-9386-4d3e-b49b-873798af989b}, !- Source Object
  3,                                      !- Outlet Port
  {1a517e31-1f2a-4bd4-9743-99249326516b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f308d0d4-2f32-4f08-a78c-068cfab3a9e5}, !- Handle
  Node 178,                               !- Name
  {055737af-1cd9-453b-8a30-07a689d63b7b}, !- Inlet Port
  {8c5689ce-a1c5-4023-ba29-461750ec2fe0}; !- Outlet Port

OS:Connection,
  {055737af-1cd9-453b-8a30-07a689d63b7b}, !- Handle
  {514ffc80-51d8-498d-873b-03fea22a1e02}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  5,                                      !- Outlet Port
  {f308d0d4-2f32-4f08-a78c-068cfab3a9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64396214-d761-4232-9060-d1532baa4e8f}, !- Handle
  Node 179,                               !- Name
  {5b0c586b-5740-4bf0-a63a-9b671aa99605}, !- Inlet Port
  {590d83e3-8102-40aa-8dc6-bb95c5ba9f5e}; !- Outlet Port

OS:Connection,
  {8c5689ce-a1c5-4023-ba29-461750ec2fe0}, !- Handle
  {29966239-e806-4809-a9ef-c93803528a60}, !- Name
  {f308d0d4-2f32-4f08-a78c-068cfab3a9e5}, !- Source Object
  3,                                      !- Outlet Port
  {5e6b07c3-9d9a-4fdd-8c56-6c3df301a786}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5b0c586b-5740-4bf0-a63a-9b671aa99605}, !- Handle
  {757180f1-58b6-414f-8737-da645f785e09}, !- Name
  {5e6b07c3-9d9a-4fdd-8c56-6c3df301a786}, !- Source Object
  11,                                     !- Outlet Port
  {64396214-d761-4232-9060-d1532baa4e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590d83e3-8102-40aa-8dc6-bb95c5ba9f5e}, !- Handle
  {6f98b2fc-670e-47f5-99c2-943df3ab4e62}, !- Name
  {64396214-d761-4232-9060-d1532baa4e8f}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {179fc2c3-8fcd-4676-be4d-27db352bfbf8}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {40580078-9386-4d3e-b49b-873798af989b}, !- Sensor Node Name
  {f308d0d4-2f32-4f08-a78c-068cfab3a9e5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c9d508a2-15a5-4412-b815-41536d5b9f6f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 21, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {9167f576-655f-40dd-82fb-072acef728c8}, !- Air Outlet Node Name
  {078e6291-28f9-4f15-8094-c94d1daad7b9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {b17e7020-0d88-4c9c-aac0-10147d16738e}, !- Handle
  Node 180,                               !- Name
  {fbca26ee-21cc-4151-a38c-9040714d3a57}, !- Inlet Port
  {00caa5b4-4b91-48d4-90f8-c2950f319522}; !- Outlet Port

OS:Connection,
  {dba663c8-ca43-461f-97ce-f100170aeeb0}, !- Handle
  {92c69aca-6395-4b34-a587-bc408b4e3532}, !- Name
  {29f94dad-713d-4349-89c2-3ac19d746fa7}, !- Source Object
  3,                                      !- Outlet Port
  {2f3efbaf-910f-4b11-a050-5b024c9d47b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbca26ee-21cc-4151-a38c-9040714d3a57}, !- Handle
  {e71eaf38-ca5a-40e0-ba65-1e3801a7e960}, !- Name
  {5a03da98-5c36-469b-b395-eeb9ca0d2a40}, !- Source Object
  12,                                     !- Outlet Port
  {b17e7020-0d88-4c9c-aac0-10147d16738e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00caa5b4-4b91-48d4-90f8-c2950f319522}, !- Handle
  {4624afe3-2398-462e-9103-4ac1e6d26940}, !- Name
  {b17e7020-0d88-4c9c-aac0-10147d16738e}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {beb19a66-def5-4a6f-9872-b626d21793a0}, !- Handle
  Node 181,                               !- Name
  {078222f0-2f99-402e-94a3-60a0fe40d3e0}, !- Inlet Port
  {078e6291-28f9-4f15-8094-c94d1daad7b9}; !- Outlet Port

OS:Connection,
  {078222f0-2f99-402e-94a3-60a0fe40d3e0}, !- Handle
  {95fa3724-773a-4a9f-87e1-e513f4812d85}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  3,                                      !- Outlet Port
  {beb19a66-def5-4a6f-9872-b626d21793a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078e6291-28f9-4f15-8094-c94d1daad7b9}, !- Handle
  {88a7014f-38e1-4764-af4f-a0377d828739}, !- Name
  {beb19a66-def5-4a6f-9872-b626d21793a0}, !- Source Object
  3,                                      !- Outlet Port
  {c9d508a2-15a5-4412-b815-41536d5b9f6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9167f576-655f-40dd-82fb-072acef728c8}, !- Handle
  {07e971b4-16ac-49a1-a7df-e968e128d3c0}, !- Name
  {c9d508a2-15a5-4412-b815-41536d5b9f6f}, !- Source Object
  3,                                      !- Outlet Port
  {29f94dad-713d-4349-89c2-3ac19d746fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {46f4c1a5-0a05-41a0-adad-a978f6372195}, !- Handle
  Air Terminal Single Duct VAV No Reheat 22, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {017b6974-baa3-460b-9cc4-dc51fa4c6f0f}, !- Air Outlet Node Name
  {ec922bdc-dcf8-460d-9ec7-daedbcfb97ff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {fb286f89-b2ad-4e04-b8ce-f0121811a961}, !- Handle
  Node 182,                               !- Name
  {017b6974-baa3-460b-9cc4-dc51fa4c6f0f}, !- Inlet Port
  {112d3179-0580-4b87-b489-4703eb6202bb}; !- Outlet Port

OS:Node,
  {4617bb30-508b-4be0-8ac3-ef70c999192b}, !- Handle
  Node 183,                               !- Name
  {906214bd-42fb-41f1-81da-9de6bc0060e4}, !- Inlet Port
  {135c7e61-0e9e-4aba-81a9-5d1ece068f2a}; !- Outlet Port

OS:Connection,
  {112d3179-0580-4b87-b489-4703eb6202bb}, !- Handle
  {25d5ce2d-6b29-49f6-ba70-58bf94e41257}, !- Name
  {fb286f89-b2ad-4e04-b8ce-f0121811a961}, !- Source Object
  3,                                      !- Outlet Port
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {906214bd-42fb-41f1-81da-9de6bc0060e4}, !- Handle
  {cbf74b66-3b2e-4d43-b0b2-691d7a9e0390}, !- Name
  {22d70e12-bbc7-4edc-959c-608d92739df7}, !- Source Object
  12,                                     !- Outlet Port
  {4617bb30-508b-4be0-8ac3-ef70c999192b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {135c7e61-0e9e-4aba-81a9-5d1ece068f2a}, !- Handle
  {d1b0fcfa-0049-4b2f-b849-9c37e007215d}, !- Name
  {4617bb30-508b-4be0-8ac3-ef70c999192b}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6ec1ec08-6b61-4c25-a375-136089c23f45}, !- Handle
  Node 184,                               !- Name
  {3e78fad6-b9f8-443c-9815-622ddd32ce34}, !- Inlet Port
  {ec922bdc-dcf8-460d-9ec7-daedbcfb97ff}; !- Outlet Port

OS:Connection,
  {3e78fad6-b9f8-443c-9815-622ddd32ce34}, !- Handle
  {965bcf43-3df9-4d37-9961-857797a21cc0}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  4,                                      !- Outlet Port
  {6ec1ec08-6b61-4c25-a375-136089c23f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec922bdc-dcf8-460d-9ec7-daedbcfb97ff}, !- Handle
  {1897b22e-bde7-4dbf-b86b-e46a459ed76e}, !- Name
  {6ec1ec08-6b61-4c25-a375-136089c23f45}, !- Source Object
  3,                                      !- Outlet Port
  {46f4c1a5-0a05-41a0-adad-a978f6372195}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {017b6974-baa3-460b-9cc4-dc51fa4c6f0f}, !- Handle
  {6d1e4f06-57d2-44d0-bfff-b91d0739aad6}, !- Name
  {46f4c1a5-0a05-41a0-adad-a978f6372195}, !- Source Object
  3,                                      !- Outlet Port
  {fb286f89-b2ad-4e04-b8ce-f0121811a961}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ce1c5503-cd5e-443b-afcd-9bf2578490f2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 23, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {1999abf7-7f53-4c7d-a9be-e28ace3adf00}, !- Air Outlet Node Name
  {d9138a6b-c690-428d-8d59-d11c66e22e49}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {fc1b3d04-4689-45a0-8d04-5d71e2e3429d}, !- Handle
  Node 185,                               !- Name
  {1999abf7-7f53-4c7d-a9be-e28ace3adf00}, !- Inlet Port
  {e564601e-db51-4453-b2e6-132ddab85108}; !- Outlet Port

OS:Node,
  {0470f7fe-f91a-4e0d-b5ab-8d9a882fcbe4}, !- Handle
  Node 186,                               !- Name
  {b20c3e0b-6a50-4d2f-9e90-86e6ce618e82}, !- Inlet Port
  {7db00f4b-cb21-4dd6-bacf-ab7776fc88df}; !- Outlet Port

OS:Connection,
  {e564601e-db51-4453-b2e6-132ddab85108}, !- Handle
  {e103a520-6df7-4802-8253-b8e0a18cf3cc}, !- Name
  {fc1b3d04-4689-45a0-8d04-5d71e2e3429d}, !- Source Object
  3,                                      !- Outlet Port
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b20c3e0b-6a50-4d2f-9e90-86e6ce618e82}, !- Handle
  {095bb2c2-f607-43cf-98d7-66ad8f31670a}, !- Name
  {ca4f85cc-32f1-438b-94a5-b94ed6367584}, !- Source Object
  12,                                     !- Outlet Port
  {0470f7fe-f91a-4e0d-b5ab-8d9a882fcbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db00f4b-cb21-4dd6-bacf-ab7776fc88df}, !- Handle
  {b65959f0-2923-4a28-9d51-8b127f46b25a}, !- Name
  {0470f7fe-f91a-4e0d-b5ab-8d9a882fcbe4}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0a5b70c-066f-4c74-be94-87fcc359d25a}, !- Handle
  Node 187,                               !- Name
  {cf8bc4f8-180c-4cb6-b01f-d74675910069}, !- Inlet Port
  {d9138a6b-c690-428d-8d59-d11c66e22e49}; !- Outlet Port

OS:Connection,
  {cf8bc4f8-180c-4cb6-b01f-d74675910069}, !- Handle
  {a91f8c00-3ed9-4e6b-a0d4-b11fe71f2019}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  5,                                      !- Outlet Port
  {c0a5b70c-066f-4c74-be94-87fcc359d25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9138a6b-c690-428d-8d59-d11c66e22e49}, !- Handle
  {fc66e86f-4569-44cf-b82b-298a034baae7}, !- Name
  {c0a5b70c-066f-4c74-be94-87fcc359d25a}, !- Source Object
  3,                                      !- Outlet Port
  {ce1c5503-cd5e-443b-afcd-9bf2578490f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1999abf7-7f53-4c7d-a9be-e28ace3adf00}, !- Handle
  {6ac042d4-f90e-4c96-8fec-d65855f2f6ab}, !- Name
  {ce1c5503-cd5e-443b-afcd-9bf2578490f2}, !- Source Object
  3,                                      !- Outlet Port
  {fc1b3d04-4689-45a0-8d04-5d71e2e3429d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {368b7d30-b043-48ec-b60e-d09731fe4c02}, !- Handle
  Air Terminal Single Duct VAV No Reheat 24, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {24e7f812-c671-475d-ace4-9ba9be64a293}, !- Air Outlet Node Name
  {f5bad8f0-3b32-42c5-90ab-dfdbb21303e9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {68062dbc-cf58-4b2a-bfcf-14b879ccbf74}, !- Handle
  Node 188,                               !- Name
  {24e7f812-c671-475d-ace4-9ba9be64a293}, !- Inlet Port
  {192ce8cf-67d8-423a-abe7-7047140023d6}; !- Outlet Port

OS:Node,
  {ca51a0f9-384d-4c0c-acb7-ed58bf777837}, !- Handle
  Node 189,                               !- Name
  {78340966-af45-459d-ab50-08ed5f72da89}, !- Inlet Port
  {4ca9850c-34c3-455c-b55b-657da7833784}; !- Outlet Port

OS:Connection,
  {192ce8cf-67d8-423a-abe7-7047140023d6}, !- Handle
  {3d46911b-feff-443d-a411-01198fcff82e}, !- Name
  {68062dbc-cf58-4b2a-bfcf-14b879ccbf74}, !- Source Object
  3,                                      !- Outlet Port
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78340966-af45-459d-ab50-08ed5f72da89}, !- Handle
  {a4d40950-6ce1-4f29-82a2-9d5dbc637a73}, !- Name
  {149cb4ab-709d-49ef-a862-683adb7b86d4}, !- Source Object
  12,                                     !- Outlet Port
  {ca51a0f9-384d-4c0c-acb7-ed58bf777837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca9850c-34c3-455c-b55b-657da7833784}, !- Handle
  {ddb02956-cc15-4c56-93c5-5717f05dc855}, !- Name
  {ca51a0f9-384d-4c0c-acb7-ed58bf777837}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68926d1c-881d-4387-9039-3f28185932ee}, !- Handle
  Node 190,                               !- Name
  {2ec1ddf8-b69e-47f0-824e-36f6ea0c32b5}, !- Inlet Port
  {f5bad8f0-3b32-42c5-90ab-dfdbb21303e9}; !- Outlet Port

OS:Connection,
  {2ec1ddf8-b69e-47f0-824e-36f6ea0c32b5}, !- Handle
  {7bed1848-1ccb-46fd-bc4e-042eb555a2f8}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  6,                                      !- Outlet Port
  {68926d1c-881d-4387-9039-3f28185932ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bad8f0-3b32-42c5-90ab-dfdbb21303e9}, !- Handle
  {94469997-5149-459e-b396-24e0a4398382}, !- Name
  {68926d1c-881d-4387-9039-3f28185932ee}, !- Source Object
  3,                                      !- Outlet Port
  {368b7d30-b043-48ec-b60e-d09731fe4c02}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {24e7f812-c671-475d-ace4-9ba9be64a293}, !- Handle
  {08306c04-1633-4cc6-9a65-2fe69e0dc17c}, !- Name
  {368b7d30-b043-48ec-b60e-d09731fe4c02}, !- Source Object
  3,                                      !- Outlet Port
  {68062dbc-cf58-4b2a-bfcf-14b879ccbf74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {30e6fa22-c6a1-45e4-b5fb-6d16d15da075}, !- Handle
  Air Terminal Single Duct VAV No Reheat 25, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {4fa4d853-56f2-4aef-9a20-ded86d0dc27f}, !- Air Outlet Node Name
  {694129d3-a4ee-4d44-b651-85826895c7ff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {04c90c4e-4870-471a-8f74-e06d77e8b727}, !- Handle
  Node 191,                               !- Name
  {4fa4d853-56f2-4aef-9a20-ded86d0dc27f}, !- Inlet Port
  {21d5375d-ef09-4b9f-842c-1381874f82c0}; !- Outlet Port

OS:Node,
  {c87bda2c-5d1c-4c82-9402-9b10a64c215c}, !- Handle
  Node 192,                               !- Name
  {b07d7d84-9816-4917-b6b3-31b8ff68b026}, !- Inlet Port
  {ad6e9f27-4fdb-4a9b-a979-7337f49cff52}; !- Outlet Port

OS:Connection,
  {21d5375d-ef09-4b9f-842c-1381874f82c0}, !- Handle
  {c06b7b2f-0227-4076-a2eb-e4d911a3ddb8}, !- Name
  {04c90c4e-4870-471a-8f74-e06d77e8b727}, !- Source Object
  3,                                      !- Outlet Port
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b07d7d84-9816-4917-b6b3-31b8ff68b026}, !- Handle
  {eb6bd574-4234-43ef-8cd5-e59d66180b9b}, !- Name
  {b4ae1cc4-44df-4f09-8d8b-a173f078d0f5}, !- Source Object
  12,                                     !- Outlet Port
  {c87bda2c-5d1c-4c82-9402-9b10a64c215c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6e9f27-4fdb-4a9b-a979-7337f49cff52}, !- Handle
  {8d3b4f41-a9d2-4c91-be86-82d154766ca0}, !- Name
  {c87bda2c-5d1c-4c82-9402-9b10a64c215c}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f4509a27-4da8-422f-889d-9707db7f7c1f}, !- Handle
  Node 193,                               !- Name
  {95c747a2-3cd1-44be-b83a-53f20ec11b1f}, !- Inlet Port
  {694129d3-a4ee-4d44-b651-85826895c7ff}; !- Outlet Port

OS:Connection,
  {95c747a2-3cd1-44be-b83a-53f20ec11b1f}, !- Handle
  {39df1ef2-d119-4b09-a848-59a4cc7958d4}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  7,                                      !- Outlet Port
  {f4509a27-4da8-422f-889d-9707db7f7c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694129d3-a4ee-4d44-b651-85826895c7ff}, !- Handle
  {4d554172-f9c8-4ca0-9aa1-4ecc430f76be}, !- Name
  {f4509a27-4da8-422f-889d-9707db7f7c1f}, !- Source Object
  3,                                      !- Outlet Port
  {30e6fa22-c6a1-45e4-b5fb-6d16d15da075}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4fa4d853-56f2-4aef-9a20-ded86d0dc27f}, !- Handle
  {993384e7-746e-4bc8-8cd5-97b0dcbffe71}, !- Name
  {30e6fa22-c6a1-45e4-b5fb-6d16d15da075}, !- Source Object
  3,                                      !- Outlet Port
  {04c90c4e-4870-471a-8f74-e06d77e8b727}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d241f14a-2251-47de-8cfb-42ffa7a4a3f5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 26, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {a3ccbb73-2dee-48b1-9598-fac5eb5d470a}, !- Air Outlet Node Name
  {9959ad37-b47f-4ab9-9413-6ca17a19e9b2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {4172fb13-73df-4ff6-a7b5-2bee6a6ddc62}, !- Handle
  Node 194,                               !- Name
  {a3ccbb73-2dee-48b1-9598-fac5eb5d470a}, !- Inlet Port
  {1158389e-fa55-49aa-83bc-ced9a9b9bb9f}; !- Outlet Port

OS:Node,
  {8a70cda4-6c55-48c4-a1fa-bcde8a0978dd}, !- Handle
  Node 195,                               !- Name
  {450b9a25-18e9-4dda-9a21-5b6bbc49bf92}, !- Inlet Port
  {fb9bb6f1-8939-45fd-909c-10273572761d}; !- Outlet Port

OS:Connection,
  {1158389e-fa55-49aa-83bc-ced9a9b9bb9f}, !- Handle
  {9c4c0775-aced-4af4-9c02-576dbc846275}, !- Name
  {4172fb13-73df-4ff6-a7b5-2bee6a6ddc62}, !- Source Object
  3,                                      !- Outlet Port
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {450b9a25-18e9-4dda-9a21-5b6bbc49bf92}, !- Handle
  {41990bc2-80d1-458e-922d-f9c6a4754ba6}, !- Name
  {a9fed558-6e68-46d4-b193-693112e15a01}, !- Source Object
  12,                                     !- Outlet Port
  {8a70cda4-6c55-48c4-a1fa-bcde8a0978dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9bb6f1-8939-45fd-909c-10273572761d}, !- Handle
  {29f05545-92f8-47cf-8e18-15e01ebec617}, !- Name
  {8a70cda4-6c55-48c4-a1fa-bcde8a0978dd}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f2e72a67-1cbb-4209-b6ff-0147326ffb25}, !- Handle
  Node 196,                               !- Name
  {bc51b949-6f30-40d1-834b-f0c3b8aaa870}, !- Inlet Port
  {9959ad37-b47f-4ab9-9413-6ca17a19e9b2}; !- Outlet Port

OS:Connection,
  {bc51b949-6f30-40d1-834b-f0c3b8aaa870}, !- Handle
  {03934096-0ca7-4c8f-9952-52416d69a484}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  8,                                      !- Outlet Port
  {f2e72a67-1cbb-4209-b6ff-0147326ffb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9959ad37-b47f-4ab9-9413-6ca17a19e9b2}, !- Handle
  {4e48bdbd-8906-449d-a581-7232c30d760f}, !- Name
  {f2e72a67-1cbb-4209-b6ff-0147326ffb25}, !- Source Object
  3,                                      !- Outlet Port
  {d241f14a-2251-47de-8cfb-42ffa7a4a3f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a3ccbb73-2dee-48b1-9598-fac5eb5d470a}, !- Handle
  {e79a5e73-e0f8-4967-805f-f016192d66ac}, !- Name
  {d241f14a-2251-47de-8cfb-42ffa7a4a3f5}, !- Source Object
  3,                                      !- Outlet Port
  {4172fb13-73df-4ff6-a7b5-2bee6a6ddc62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d828df4e-2020-4fc0-be55-3e6a3dde49ef}, !- Handle
  Air Terminal Single Duct VAV No Reheat 27, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {4b91c1be-a236-4b06-b177-d8e1038e1cd7}, !- Air Outlet Node Name
  {cc070738-81c6-47ac-a0b3-b14a0ad4b85e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {2c1ee8f0-5b6a-4b94-aab9-791e24a84896}, !- Handle
  Node 197,                               !- Name
  {4b91c1be-a236-4b06-b177-d8e1038e1cd7}, !- Inlet Port
  {15629c6f-8c90-493a-a445-4e939873e732}; !- Outlet Port

OS:Node,
  {f2498ad7-b9b3-4f7d-b107-6fe9d7a5ea92}, !- Handle
  Node 198,                               !- Name
  {d7ef8a2e-e0da-48f5-b181-e2bc8cc12fe9}, !- Inlet Port
  {127ce6dd-9f20-4db0-a6bb-c1c18bef2a84}; !- Outlet Port

OS:Connection,
  {15629c6f-8c90-493a-a445-4e939873e732}, !- Handle
  {386c79bc-5ef6-425a-9151-61e46b8b08d5}, !- Name
  {2c1ee8f0-5b6a-4b94-aab9-791e24a84896}, !- Source Object
  3,                                      !- Outlet Port
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7ef8a2e-e0da-48f5-b181-e2bc8cc12fe9}, !- Handle
  {e5ba7de9-47a2-4c4b-a933-7113b3de4619}, !- Name
  {87ac6655-53ea-45b3-ad38-6c668f700381}, !- Source Object
  12,                                     !- Outlet Port
  {f2498ad7-b9b3-4f7d-b107-6fe9d7a5ea92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127ce6dd-9f20-4db0-a6bb-c1c18bef2a84}, !- Handle
  {62204fb4-6bb1-4fc2-85a7-19b807d16118}, !- Name
  {f2498ad7-b9b3-4f7d-b107-6fe9d7a5ea92}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d1b9a26-f15b-4ef2-be1d-6e7d1d6359ef}, !- Handle
  Node 199,                               !- Name
  {a13f4edd-6bed-46fe-87d4-4033d69b00f1}, !- Inlet Port
  {cc070738-81c6-47ac-a0b3-b14a0ad4b85e}; !- Outlet Port

OS:Connection,
  {a13f4edd-6bed-46fe-87d4-4033d69b00f1}, !- Handle
  {2a356eff-a659-4e83-a338-53f57d996d4c}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  9,                                      !- Outlet Port
  {4d1b9a26-f15b-4ef2-be1d-6e7d1d6359ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc070738-81c6-47ac-a0b3-b14a0ad4b85e}, !- Handle
  {6292e22b-bf26-4b44-a05a-0e29aca28285}, !- Name
  {4d1b9a26-f15b-4ef2-be1d-6e7d1d6359ef}, !- Source Object
  3,                                      !- Outlet Port
  {d828df4e-2020-4fc0-be55-3e6a3dde49ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b91c1be-a236-4b06-b177-d8e1038e1cd7}, !- Handle
  {711705c4-d1a9-4fa3-b841-9ef344d6c044}, !- Name
  {d828df4e-2020-4fc0-be55-3e6a3dde49ef}, !- Source Object
  3,                                      !- Outlet Port
  {2c1ee8f0-5b6a-4b94-aab9-791e24a84896}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8be73cd7-3777-450f-88be-8bd96a03cb5d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 28, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {5d0553ca-2361-43b7-a664-4573a2e5fad9}, !- Air Outlet Node Name
  {9aa3d269-88a3-4dd0-a586-c3cd33eb1461}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {cad1dbec-66db-482a-a0cd-99273d86b045}, !- Handle
  Node 200,                               !- Name
  {5d0553ca-2361-43b7-a664-4573a2e5fad9}, !- Inlet Port
  {99892534-c205-45d0-ace6-ecda5d64e736}; !- Outlet Port

OS:Node,
  {d5a500b0-666f-4bdc-a2f1-db8a98f12536}, !- Handle
  Node 201,                               !- Name
  {87e4ccf9-327a-4f1b-9048-d3172574a559}, !- Inlet Port
  {1d2f0c8c-6c78-4229-ac62-9a1f9c4b1a16}; !- Outlet Port

OS:Connection,
  {99892534-c205-45d0-ace6-ecda5d64e736}, !- Handle
  {f3ced3c9-97ed-4c41-a58a-8fc45d4eb5b4}, !- Name
  {cad1dbec-66db-482a-a0cd-99273d86b045}, !- Source Object
  3,                                      !- Outlet Port
  {b929384b-14f8-448e-be9a-b742e5613d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87e4ccf9-327a-4f1b-9048-d3172574a559}, !- Handle
  {d87e9ed5-232f-42a9-a9bb-05aeaf740ef3}, !- Name
  {b4b5a43c-2577-435f-8bc1-88141fa09344}, !- Source Object
  12,                                     !- Outlet Port
  {d5a500b0-666f-4bdc-a2f1-db8a98f12536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2f0c8c-6c78-4229-ac62-9a1f9c4b1a16}, !- Handle
  {556b3eb4-54ae-4d17-b04b-d315d79771ef}, !- Name
  {d5a500b0-666f-4bdc-a2f1-db8a98f12536}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7df0b778-87cb-4820-914d-833e0455a421}, !- Handle
  Node 202,                               !- Name
  {c3d9d0cc-cff4-465e-aa6e-cb2bc036ea08}, !- Inlet Port
  {9aa3d269-88a3-4dd0-a586-c3cd33eb1461}; !- Outlet Port

OS:Connection,
  {c3d9d0cc-cff4-465e-aa6e-cb2bc036ea08}, !- Handle
  {c2b83e7d-8dba-4724-a164-a86281168c80}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  10,                                     !- Outlet Port
  {7df0b778-87cb-4820-914d-833e0455a421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa3d269-88a3-4dd0-a586-c3cd33eb1461}, !- Handle
  {d69c15d5-c765-4ca2-8f84-cc8a814b91a9}, !- Name
  {7df0b778-87cb-4820-914d-833e0455a421}, !- Source Object
  3,                                      !- Outlet Port
  {8be73cd7-3777-450f-88be-8bd96a03cb5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d0553ca-2361-43b7-a664-4573a2e5fad9}, !- Handle
  {6fe8c8a8-0b55-4869-8d5d-4fbbfba08989}, !- Name
  {8be73cd7-3777-450f-88be-8bd96a03cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {cad1dbec-66db-482a-a0cd-99273d86b045}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {69b27752-892c-45c5-a3b4-cd0964c8510f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 29, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {795edcf6-6597-4e7b-bdeb-277945c93785}, !- Air Outlet Node Name
  {730884cf-5919-4f4b-a302-7268116ba720}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ae7801fc-17a9-4595-b2b8-9295d459cce5}, !- Handle
  Node 203,                               !- Name
  {795edcf6-6597-4e7b-bdeb-277945c93785}, !- Inlet Port
  {59557c52-25e3-4ef4-9f65-51f364ed7258}; !- Outlet Port

OS:Node,
  {55a63289-cc9f-4690-9630-014ddafb2e3d}, !- Handle
  Node 204,                               !- Name
  {53b10c64-a711-4b61-bb54-7e7cd9c685fd}, !- Inlet Port
  {810a5dea-3fe8-4a86-ada5-714729191886}; !- Outlet Port

OS:Connection,
  {59557c52-25e3-4ef4-9f65-51f364ed7258}, !- Handle
  {5d4bb6a4-3016-4268-8638-8578817c1cc9}, !- Name
  {ae7801fc-17a9-4595-b2b8-9295d459cce5}, !- Source Object
  3,                                      !- Outlet Port
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53b10c64-a711-4b61-bb54-7e7cd9c685fd}, !- Handle
  {b1bafd77-4d00-415e-ae73-d8d9b6da13d2}, !- Name
  {7a7844d9-323c-4ad7-b2ed-c22263c74e39}, !- Source Object
  12,                                     !- Outlet Port
  {55a63289-cc9f-4690-9630-014ddafb2e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810a5dea-3fe8-4a86-ada5-714729191886}, !- Handle
  {eb051557-56e6-458b-96cf-67d4a94286e9}, !- Name
  {55a63289-cc9f-4690-9630-014ddafb2e3d}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {aaed46f7-5838-41c8-8036-ef89e03dbe6f}, !- Handle
  Node 205,                               !- Name
  {f51696f9-d506-4d20-bf0e-6f259ddb3802}, !- Inlet Port
  {730884cf-5919-4f4b-a302-7268116ba720}; !- Outlet Port

OS:Connection,
  {f51696f9-d506-4d20-bf0e-6f259ddb3802}, !- Handle
  {f876cfaf-0608-423a-9e12-7f65c4c0f180}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  11,                                     !- Outlet Port
  {aaed46f7-5838-41c8-8036-ef89e03dbe6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730884cf-5919-4f4b-a302-7268116ba720}, !- Handle
  {f32319b3-b4e2-46af-b4c1-796a039a2e3c}, !- Name
  {aaed46f7-5838-41c8-8036-ef89e03dbe6f}, !- Source Object
  3,                                      !- Outlet Port
  {69b27752-892c-45c5-a3b4-cd0964c8510f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {795edcf6-6597-4e7b-bdeb-277945c93785}, !- Handle
  {dc0cb852-b6cd-4a84-ad77-6d302f3e32cc}, !- Name
  {69b27752-892c-45c5-a3b4-cd0964c8510f}, !- Source Object
  3,                                      !- Outlet Port
  {ae7801fc-17a9-4595-b2b8-9295d459cce5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d11b8e71-067d-42e8-b948-10ad2d8b1f97}, !- Handle
  Air Terminal Single Duct VAV No Reheat 30, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {1cc6cbe7-76a5-43fa-bd21-fb8820125d9c}, !- Air Outlet Node Name
  {fd4ca083-8a43-4123-85e8-15ed71189268}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {1745b66d-4ada-429e-b6c2-a0a1ebb6196d}, !- Handle
  Node 206,                               !- Name
  {1cc6cbe7-76a5-43fa-bd21-fb8820125d9c}, !- Inlet Port
  {14b5f661-e95c-4ecf-93c6-eade85796df0}; !- Outlet Port

OS:Node,
  {0dd0720a-5302-4848-8519-d46ec525cfea}, !- Handle
  Node 207,                               !- Name
  {842e0732-4fab-4ae1-81f9-a7d52f28e867}, !- Inlet Port
  {2e9a0dc3-51d7-4bc5-bd30-6b003e8d7bab}; !- Outlet Port

OS:Connection,
  {14b5f661-e95c-4ecf-93c6-eade85796df0}, !- Handle
  {984fc567-577b-4d3a-82b5-5fb1b5cca316}, !- Name
  {1745b66d-4ada-429e-b6c2-a0a1ebb6196d}, !- Source Object
  3,                                      !- Outlet Port
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {842e0732-4fab-4ae1-81f9-a7d52f28e867}, !- Handle
  {217c4f95-7b1a-4f6d-9e82-f4a0429b58b9}, !- Name
  {0526ab67-2140-444b-b86d-d3ed1bcddcf0}, !- Source Object
  12,                                     !- Outlet Port
  {0dd0720a-5302-4848-8519-d46ec525cfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9a0dc3-51d7-4bc5-bd30-6b003e8d7bab}, !- Handle
  {49e3acbc-b104-4d2b-bb20-431d6db2a82e}, !- Name
  {0dd0720a-5302-4848-8519-d46ec525cfea}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aad4e980-c244-4c9c-bffd-ff070bae312d}, !- Handle
  Node 208,                               !- Name
  {c6751ab1-f71a-4352-bf1c-4ffd1c88ae3d}, !- Inlet Port
  {fd4ca083-8a43-4123-85e8-15ed71189268}; !- Outlet Port

OS:Connection,
  {c6751ab1-f71a-4352-bf1c-4ffd1c88ae3d}, !- Handle
  {42ab5cd7-fde6-45c7-b509-6fefe564908f}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  12,                                     !- Outlet Port
  {aad4e980-c244-4c9c-bffd-ff070bae312d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4ca083-8a43-4123-85e8-15ed71189268}, !- Handle
  {fb79c18c-e735-46fe-8f95-b049db4ed49a}, !- Name
  {aad4e980-c244-4c9c-bffd-ff070bae312d}, !- Source Object
  3,                                      !- Outlet Port
  {d11b8e71-067d-42e8-b948-10ad2d8b1f97}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1cc6cbe7-76a5-43fa-bd21-fb8820125d9c}, !- Handle
  {006f9830-1ca4-4269-b00f-d9932f9e5388}, !- Name
  {d11b8e71-067d-42e8-b948-10ad2d8b1f97}, !- Source Object
  3,                                      !- Outlet Port
  {1745b66d-4ada-429e-b6c2-a0a1ebb6196d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1fdc88cf-b594-47d8-8dd8-17b4dc516b6b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 31, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {0eb44cf7-cef0-4cd5-939e-119f6eccb538}, !- Air Outlet Node Name
  {5ef9bc0d-f5c4-41f2-8ef1-6d98e1a367b2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ee078c6a-49b5-4289-965e-92aa68b1e54d}, !- Handle
  Node 209,                               !- Name
  {0eb44cf7-cef0-4cd5-939e-119f6eccb538}, !- Inlet Port
  {6c56abc4-838b-4365-b902-180291b787a9}; !- Outlet Port

OS:Node,
  {ddd0b8f2-1a44-4fa6-90da-e25357ba8de4}, !- Handle
  Node 210,                               !- Name
  {2ee92594-73cc-477b-a46d-3016d02e2ee7}, !- Inlet Port
  {5d77bb0d-180e-4b38-ab0f-39841d4bd233}; !- Outlet Port

OS:Connection,
  {6c56abc4-838b-4365-b902-180291b787a9}, !- Handle
  {608e2339-41ad-45dd-8b48-d06682166d1a}, !- Name
  {ee078c6a-49b5-4289-965e-92aa68b1e54d}, !- Source Object
  3,                                      !- Outlet Port
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ee92594-73cc-477b-a46d-3016d02e2ee7}, !- Handle
  {05f7c4c0-4120-47d7-adee-213ae06637a7}, !- Name
  {b19bff0b-a118-4516-88ae-15b92c713a93}, !- Source Object
  12,                                     !- Outlet Port
  {ddd0b8f2-1a44-4fa6-90da-e25357ba8de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d77bb0d-180e-4b38-ab0f-39841d4bd233}, !- Handle
  {ade39793-53ff-4cd8-9fd6-378ab147c5fb}, !- Name
  {ddd0b8f2-1a44-4fa6-90da-e25357ba8de4}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4a7cef62-e613-4b07-85ff-e8c4302ff689}, !- Handle
  Node 211,                               !- Name
  {b0202aeb-598e-4e23-86b2-7f3716c33ad0}, !- Inlet Port
  {5ef9bc0d-f5c4-41f2-8ef1-6d98e1a367b2}; !- Outlet Port

OS:Connection,
  {b0202aeb-598e-4e23-86b2-7f3716c33ad0}, !- Handle
  {d01898fc-2421-4632-8ff4-8500cc79b886}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  13,                                     !- Outlet Port
  {4a7cef62-e613-4b07-85ff-e8c4302ff689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef9bc0d-f5c4-41f2-8ef1-6d98e1a367b2}, !- Handle
  {9ee022b2-882a-4ac9-8f8f-2dc353b52408}, !- Name
  {4a7cef62-e613-4b07-85ff-e8c4302ff689}, !- Source Object
  3,                                      !- Outlet Port
  {1fdc88cf-b594-47d8-8dd8-17b4dc516b6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0eb44cf7-cef0-4cd5-939e-119f6eccb538}, !- Handle
  {56806314-5f32-4bd8-9d58-49f572d9ecfd}, !- Name
  {1fdc88cf-b594-47d8-8dd8-17b4dc516b6b}, !- Source Object
  3,                                      !- Outlet Port
  {ee078c6a-49b5-4289-965e-92aa68b1e54d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c1e024ff-819d-4418-aa8c-574568c52f33}, !- Handle
  Air Terminal Single Duct VAV No Reheat 32, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {b7c712b1-0efc-4a05-a04c-71ffe58b3fde}, !- Air Outlet Node Name
  {7f5573d2-096a-40f8-8d7f-ba610e40c121}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {c5ff82dd-28e0-4c9c-b556-1833c6dbbf81}, !- Handle
  Node 212,                               !- Name
  {b7c712b1-0efc-4a05-a04c-71ffe58b3fde}, !- Inlet Port
  {44d71ff7-cf6a-44d6-b56e-23fb89b6d97f}; !- Outlet Port

OS:Node,
  {ed62dea6-ce3e-4397-9324-3aacca04245d}, !- Handle
  Node 213,                               !- Name
  {4f3c7c6f-4b33-4889-95a1-9e1403a8b8f6}, !- Inlet Port
  {33a65fad-9d93-46ea-b47e-e1c4ddd061e8}; !- Outlet Port

OS:Connection,
  {44d71ff7-cf6a-44d6-b56e-23fb89b6d97f}, !- Handle
  {6efe3479-faf3-4a07-9e82-ef2ae66ea6a6}, !- Name
  {c5ff82dd-28e0-4c9c-b556-1833c6dbbf81}, !- Source Object
  3,                                      !- Outlet Port
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f3c7c6f-4b33-4889-95a1-9e1403a8b8f6}, !- Handle
  {44cae7c4-771b-48df-a7c2-c09a9b5c45b1}, !- Name
  {84611b15-ea5c-4311-985f-454afd7eb999}, !- Source Object
  12,                                     !- Outlet Port
  {ed62dea6-ce3e-4397-9324-3aacca04245d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33a65fad-9d93-46ea-b47e-e1c4ddd061e8}, !- Handle
  {d5feb332-8d5b-4f75-8ed9-6e1324829b3a}, !- Name
  {ed62dea6-ce3e-4397-9324-3aacca04245d}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {fcf4e5bd-a116-4b92-84ba-a7e6eb64c536}, !- Handle
  Node 214,                               !- Name
  {dc589a01-3460-4d13-a74e-b589e3e71485}, !- Inlet Port
  {7f5573d2-096a-40f8-8d7f-ba610e40c121}; !- Outlet Port

OS:Connection,
  {dc589a01-3460-4d13-a74e-b589e3e71485}, !- Handle
  {c0fd84c7-ad5e-4f41-a310-44a7f243a0f2}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  14,                                     !- Outlet Port
  {fcf4e5bd-a116-4b92-84ba-a7e6eb64c536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5573d2-096a-40f8-8d7f-ba610e40c121}, !- Handle
  {6763d77f-34a3-4f67-91c5-c891c4374596}, !- Name
  {fcf4e5bd-a116-4b92-84ba-a7e6eb64c536}, !- Source Object
  3,                                      !- Outlet Port
  {c1e024ff-819d-4418-aa8c-574568c52f33}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7c712b1-0efc-4a05-a04c-71ffe58b3fde}, !- Handle
  {765454ba-4c1c-4c6e-bcfb-926e0ef0f137}, !- Name
  {c1e024ff-819d-4418-aa8c-574568c52f33}, !- Source Object
  3,                                      !- Outlet Port
  {c5ff82dd-28e0-4c9c-b556-1833c6dbbf81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {281380fd-8fc7-494d-944f-b291bdcdb9be}, !- Handle
  Air Terminal Single Duct VAV No Reheat 33, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {d395c9c4-17d6-4af4-92e3-f3195473e85f}, !- Air Outlet Node Name
  {7a2db0f8-1f46-4df6-9226-6aa02f2f21fb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {69450e2f-20ef-4360-bba5-9255137e3f9e}, !- Handle
  Node 215,                               !- Name
  {d395c9c4-17d6-4af4-92e3-f3195473e85f}, !- Inlet Port
  {63817951-5d9b-4c4c-af0f-03e1c7a96494}; !- Outlet Port

OS:Node,
  {7d4a0f32-afe9-4aab-b846-2ba7646fb0d8}, !- Handle
  Node 216,                               !- Name
  {cd1b2370-7be7-450f-a416-3888419d3486}, !- Inlet Port
  {c46719ef-d096-4fdf-b60b-e32e931ab029}; !- Outlet Port

OS:Connection,
  {63817951-5d9b-4c4c-af0f-03e1c7a96494}, !- Handle
  {4f1066cf-b465-4708-ad66-1574e77c8168}, !- Name
  {69450e2f-20ef-4360-bba5-9255137e3f9e}, !- Source Object
  3,                                      !- Outlet Port
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd1b2370-7be7-450f-a416-3888419d3486}, !- Handle
  {687ec9f5-bd7b-4772-83cf-732ebca219f4}, !- Name
  {0fc49ce3-cf2e-4ea7-b4fe-c630c5e2c401}, !- Source Object
  12,                                     !- Outlet Port
  {7d4a0f32-afe9-4aab-b846-2ba7646fb0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46719ef-d096-4fdf-b60b-e32e931ab029}, !- Handle
  {d0ff1894-a16a-4c36-9472-b2b132f31974}, !- Name
  {7d4a0f32-afe9-4aab-b846-2ba7646fb0d8}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {282b7a5d-6bdb-4861-896b-6198d223c11a}, !- Handle
  Node 217,                               !- Name
  {6e0b5e00-3b5d-49d8-97e7-f7130d1097a2}, !- Inlet Port
  {7a2db0f8-1f46-4df6-9226-6aa02f2f21fb}; !- Outlet Port

OS:Connection,
  {6e0b5e00-3b5d-49d8-97e7-f7130d1097a2}, !- Handle
  {f0aca4d5-2cbb-4dad-9e8c-46ce5cf4d8cb}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  15,                                     !- Outlet Port
  {282b7a5d-6bdb-4861-896b-6198d223c11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2db0f8-1f46-4df6-9226-6aa02f2f21fb}, !- Handle
  {f0726f91-4bfe-432e-b0e5-f902510952c2}, !- Name
  {282b7a5d-6bdb-4861-896b-6198d223c11a}, !- Source Object
  3,                                      !- Outlet Port
  {281380fd-8fc7-494d-944f-b291bdcdb9be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d395c9c4-17d6-4af4-92e3-f3195473e85f}, !- Handle
  {c6ecd1b6-a21e-4f98-b7b1-6990d4a110db}, !- Name
  {281380fd-8fc7-494d-944f-b291bdcdb9be}, !- Source Object
  3,                                      !- Outlet Port
  {69450e2f-20ef-4360-bba5-9255137e3f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9aac0696-4074-4bec-a4b4-f86c5f52b1da}, !- Handle
  Air Terminal Single Duct VAV No Reheat 34, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {1d3ac709-2fa8-41d7-9f65-1d0732afb391}, !- Air Outlet Node Name
  {3a4a0ea5-f0a1-4443-9f20-564f46005b63}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {a1536b78-0614-49e0-9c62-31bad7ceaa6a}, !- Handle
  Node 218,                               !- Name
  {1d3ac709-2fa8-41d7-9f65-1d0732afb391}, !- Inlet Port
  {c738c878-17ed-4e04-992d-aeb4c12b108a}; !- Outlet Port

OS:Node,
  {d40aa3cc-57e0-4463-a264-b987b4b34e8a}, !- Handle
  Node 219,                               !- Name
  {bf3f7747-1aad-4d6c-91ae-20df1c77b463}, !- Inlet Port
  {1a45c59b-e5c2-4541-9180-ed73cb83a89c}; !- Outlet Port

OS:Connection,
  {c738c878-17ed-4e04-992d-aeb4c12b108a}, !- Handle
  {bf9cc7e7-c9c5-43c1-8917-b0cc95e86616}, !- Name
  {a1536b78-0614-49e0-9c62-31bad7ceaa6a}, !- Source Object
  3,                                      !- Outlet Port
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf3f7747-1aad-4d6c-91ae-20df1c77b463}, !- Handle
  {10de0adb-a58d-4039-a84d-e9ba66165dbb}, !- Name
  {f1f5700c-2d04-498d-b42f-733092733156}, !- Source Object
  12,                                     !- Outlet Port
  {d40aa3cc-57e0-4463-a264-b987b4b34e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a45c59b-e5c2-4541-9180-ed73cb83a89c}, !- Handle
  {8e253c37-222c-4bbe-b6d5-f387791b3cc1}, !- Name
  {d40aa3cc-57e0-4463-a264-b987b4b34e8a}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b974b00d-931e-4694-bd62-365ef532232d}, !- Handle
  Node 220,                               !- Name
  {09db350c-f63e-49f7-9ae3-44e460323f46}, !- Inlet Port
  {3a4a0ea5-f0a1-4443-9f20-564f46005b63}; !- Outlet Port

OS:Connection,
  {09db350c-f63e-49f7-9ae3-44e460323f46}, !- Handle
  {7fa8a55d-d292-4ddc-9ac1-18f1a528e7b1}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  16,                                     !- Outlet Port
  {b974b00d-931e-4694-bd62-365ef532232d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4a0ea5-f0a1-4443-9f20-564f46005b63}, !- Handle
  {8e89c47f-e05f-493b-b2cc-686ef4b997fb}, !- Name
  {b974b00d-931e-4694-bd62-365ef532232d}, !- Source Object
  3,                                      !- Outlet Port
  {9aac0696-4074-4bec-a4b4-f86c5f52b1da}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d3ac709-2fa8-41d7-9f65-1d0732afb391}, !- Handle
  {e3d3005f-64d9-4adc-852d-417c4c80c799}, !- Name
  {9aac0696-4074-4bec-a4b4-f86c5f52b1da}, !- Source Object
  3,                                      !- Outlet Port
  {a1536b78-0614-49e0-9c62-31bad7ceaa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {db185165-7e49-46bd-99ad-a3e2fe929baa}, !- Handle
  Air Terminal Single Duct VAV No Reheat 35, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {6a7742aa-7304-4bed-8132-54f01bc94ba0}, !- Air Outlet Node Name
  {73319c0a-58f2-4581-8b35-2bffa5773d0d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ed5102fe-0456-40ac-8f3b-56c1ba8253f5}, !- Handle
  Node 221,                               !- Name
  {6a7742aa-7304-4bed-8132-54f01bc94ba0}, !- Inlet Port
  {df849722-e391-4b49-9172-11c1a1c83acf}; !- Outlet Port

OS:Node,
  {4acb0b88-bd0a-4706-9a6c-bbe5a9f043db}, !- Handle
  Node 222,                               !- Name
  {454878a9-d957-4187-b5c9-0f916a7f1199}, !- Inlet Port
  {96c2df75-1d39-4dbc-99a2-77a04f4a76f9}; !- Outlet Port

OS:Connection,
  {df849722-e391-4b49-9172-11c1a1c83acf}, !- Handle
  {29a7d158-fb54-43fd-9314-7154417be390}, !- Name
  {ed5102fe-0456-40ac-8f3b-56c1ba8253f5}, !- Source Object
  3,                                      !- Outlet Port
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {454878a9-d957-4187-b5c9-0f916a7f1199}, !- Handle
  {07230656-fa8b-40f1-957e-fd60943f3f38}, !- Name
  {d5eb1d61-cb63-47c6-9138-a32300a74c40}, !- Source Object
  12,                                     !- Outlet Port
  {4acb0b88-bd0a-4706-9a6c-bbe5a9f043db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c2df75-1d39-4dbc-99a2-77a04f4a76f9}, !- Handle
  {d1eda495-b652-40c9-9e9d-1bc15b84e634}, !- Name
  {4acb0b88-bd0a-4706-9a6c-bbe5a9f043db}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {c91312ea-a2f8-4dbd-a20f-8e6f1b68a193}, !- Handle
  Node 223,                               !- Name
  {704bfd85-2b81-4f13-8895-e2b12efd3924}, !- Inlet Port
  {73319c0a-58f2-4581-8b35-2bffa5773d0d}; !- Outlet Port

OS:Connection,
  {704bfd85-2b81-4f13-8895-e2b12efd3924}, !- Handle
  {0d4a1b12-a8d7-46c4-8dd0-43ee52ee76fe}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  17,                                     !- Outlet Port
  {c91312ea-a2f8-4dbd-a20f-8e6f1b68a193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73319c0a-58f2-4581-8b35-2bffa5773d0d}, !- Handle
  {73fbda6e-70af-4438-bdc1-76522a7fce2a}, !- Name
  {c91312ea-a2f8-4dbd-a20f-8e6f1b68a193}, !- Source Object
  3,                                      !- Outlet Port
  {db185165-7e49-46bd-99ad-a3e2fe929baa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a7742aa-7304-4bed-8132-54f01bc94ba0}, !- Handle
  {9b0df8eb-e96d-4371-ac35-4bfb80154cb8}, !- Name
  {db185165-7e49-46bd-99ad-a3e2fe929baa}, !- Source Object
  3,                                      !- Outlet Port
  {ed5102fe-0456-40ac-8f3b-56c1ba8253f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {653e30ea-118d-4f20-b03d-0841da5aa303}, !- Handle
  Air Terminal Single Duct VAV No Reheat 36, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {245c3171-9339-4e6e-bd64-4de1db0a7d69}, !- Air Outlet Node Name
  {ed3a8764-5276-4f99-8d01-1dba8b2b85bc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {94afe67b-b59d-4e8b-8f12-b6752376c520}, !- Handle
  Node 224,                               !- Name
  {245c3171-9339-4e6e-bd64-4de1db0a7d69}, !- Inlet Port
  {695ba656-e3c6-4063-9071-6aaa71f99140}; !- Outlet Port

OS:Node,
  {3e1b6f42-c116-4040-9a99-1cd41ae042d3}, !- Handle
  Node 225,                               !- Name
  {98ea891c-a94f-408d-a84f-f8214e3cafb0}, !- Inlet Port
  {075689de-1828-41bd-87e9-9c4ed9b446eb}; !- Outlet Port

OS:Connection,
  {695ba656-e3c6-4063-9071-6aaa71f99140}, !- Handle
  {5ffaab07-6526-4923-9dd9-10423f067268}, !- Name
  {94afe67b-b59d-4e8b-8f12-b6752376c520}, !- Source Object
  3,                                      !- Outlet Port
  {7c327162-efa4-4f54-9863-fd71e36ab492}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ea891c-a94f-408d-a84f-f8214e3cafb0}, !- Handle
  {90dccf33-d162-47ed-b3f9-1ab8d1eaac8f}, !- Name
  {ad96f755-e52b-46f7-b567-64584b2c1cb8}, !- Source Object
  12,                                     !- Outlet Port
  {3e1b6f42-c116-4040-9a99-1cd41ae042d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075689de-1828-41bd-87e9-9c4ed9b446eb}, !- Handle
  {5acc6da8-b7d6-45a8-990f-46ea1a2dc9a3}, !- Name
  {3e1b6f42-c116-4040-9a99-1cd41ae042d3}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {26ebca3e-64f1-4b3b-aeb9-1ad29e64d72f}, !- Handle
  Node 226,                               !- Name
  {b727095d-d48a-492b-a7d4-142184417c70}, !- Inlet Port
  {ed3a8764-5276-4f99-8d01-1dba8b2b85bc}; !- Outlet Port

OS:Connection,
  {b727095d-d48a-492b-a7d4-142184417c70}, !- Handle
  {74bc8af4-0517-4eb9-9cbe-e4538bde3a02}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  18,                                     !- Outlet Port
  {26ebca3e-64f1-4b3b-aeb9-1ad29e64d72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3a8764-5276-4f99-8d01-1dba8b2b85bc}, !- Handle
  {96aaad80-7073-4f77-a535-7bb406466718}, !- Name
  {26ebca3e-64f1-4b3b-aeb9-1ad29e64d72f}, !- Source Object
  3,                                      !- Outlet Port
  {653e30ea-118d-4f20-b03d-0841da5aa303}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {245c3171-9339-4e6e-bd64-4de1db0a7d69}, !- Handle
  {94a5a75a-0ef8-445a-87a7-859fafd021cf}, !- Name
  {653e30ea-118d-4f20-b03d-0841da5aa303}, !- Source Object
  3,                                      !- Outlet Port
  {94afe67b-b59d-4e8b-8f12-b6752376c520}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {618410fe-bdc0-4ec5-8ece-f9abc0d31b52}, !- Handle
  Air Terminal Single Duct VAV No Reheat 37, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {e6fedb9e-40df-4882-8d73-a90ceddb37cc}, !- Air Outlet Node Name
  {9d18780b-b9cf-423f-83aa-5e2292152fb2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {0ddd7b59-6b2f-4c8e-95bf-ede450de9ed4}, !- Handle
  Node 227,                               !- Name
  {e6fedb9e-40df-4882-8d73-a90ceddb37cc}, !- Inlet Port
  {fc7fbcd9-699a-4b3e-ab35-79ce5fb92ce5}; !- Outlet Port

OS:Node,
  {f3eb0c78-9c89-4ae4-a1a2-f32a07270a7e}, !- Handle
  Node 228,                               !- Name
  {9dd9359a-ca8e-4566-affc-a3368331d483}, !- Inlet Port
  {eacab3bf-a5cb-454d-ba40-b431d2b97bba}; !- Outlet Port

OS:Connection,
  {fc7fbcd9-699a-4b3e-ab35-79ce5fb92ce5}, !- Handle
  {0905ac7d-568c-4985-a5c3-74729479da80}, !- Name
  {0ddd7b59-6b2f-4c8e-95bf-ede450de9ed4}, !- Source Object
  3,                                      !- Outlet Port
  {57495444-266c-465f-8729-503648e86e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dd9359a-ca8e-4566-affc-a3368331d483}, !- Handle
  {97894ab6-9535-4dda-827d-dd5c6f1fa4e3}, !- Name
  {d6c6f4da-05ae-4131-acdf-9773a2cc36d8}, !- Source Object
  12,                                     !- Outlet Port
  {f3eb0c78-9c89-4ae4-a1a2-f32a07270a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eacab3bf-a5cb-454d-ba40-b431d2b97bba}, !- Handle
  {aaf6c9a6-c7eb-4601-94a3-372022df04bd}, !- Name
  {f3eb0c78-9c89-4ae4-a1a2-f32a07270a7e}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {8421b146-a648-4303-beee-b82cbcde7124}, !- Handle
  Node 229,                               !- Name
  {d8ea936a-905e-4078-a968-a82a3e23f61d}, !- Inlet Port
  {9d18780b-b9cf-423f-83aa-5e2292152fb2}; !- Outlet Port

OS:Connection,
  {d8ea936a-905e-4078-a968-a82a3e23f61d}, !- Handle
  {1931d98a-1ee5-4054-a67b-c6eb5630ad18}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  19,                                     !- Outlet Port
  {8421b146-a648-4303-beee-b82cbcde7124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d18780b-b9cf-423f-83aa-5e2292152fb2}, !- Handle
  {ce68ca26-7724-45b7-b519-4ffd355b4121}, !- Name
  {8421b146-a648-4303-beee-b82cbcde7124}, !- Source Object
  3,                                      !- Outlet Port
  {618410fe-bdc0-4ec5-8ece-f9abc0d31b52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e6fedb9e-40df-4882-8d73-a90ceddb37cc}, !- Handle
  {dead4862-fab9-470e-8456-bd430d40ec81}, !- Name
  {618410fe-bdc0-4ec5-8ece-f9abc0d31b52}, !- Source Object
  3,                                      !- Outlet Port
  {0ddd7b59-6b2f-4c8e-95bf-ede450de9ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {385d9e94-ad07-4bd1-846f-627c46d79176}, !- Handle
  Air Terminal Single Duct VAV No Reheat 38, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {7784c588-38fb-42f4-b032-2c7b59b79a01}, !- Air Outlet Node Name
  {d333d4b3-603f-47fc-8576-632477fa1b5a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {2bdce1af-004e-47c3-a333-99a3fad8d876}, !- Handle
  Node 230,                               !- Name
  {7784c588-38fb-42f4-b032-2c7b59b79a01}, !- Inlet Port
  {627ef055-880b-4528-9d66-818587af5344}; !- Outlet Port

OS:Node,
  {cb8890f3-7977-475e-9723-2821b05aae53}, !- Handle
  Node 231,                               !- Name
  {103ed13c-caa8-4518-be99-951386f8f8b5}, !- Inlet Port
  {8abb4276-d89d-47fc-85ad-8bc6106f6f57}; !- Outlet Port

OS:Connection,
  {627ef055-880b-4528-9d66-818587af5344}, !- Handle
  {0023b607-c98c-4263-804e-af4470c715e6}, !- Name
  {2bdce1af-004e-47c3-a333-99a3fad8d876}, !- Source Object
  3,                                      !- Outlet Port
  {ee92b184-1d3d-462c-9969-75cdab3b5ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {103ed13c-caa8-4518-be99-951386f8f8b5}, !- Handle
  {55080809-4605-4395-a48c-16de9c120b14}, !- Name
  {80a4a104-dfd0-4d8a-9db8-3e2556b6dd10}, !- Source Object
  12,                                     !- Outlet Port
  {cb8890f3-7977-475e-9723-2821b05aae53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8abb4276-d89d-47fc-85ad-8bc6106f6f57}, !- Handle
  {582ad4c2-5385-4d2f-a122-90a670ac9d83}, !- Name
  {cb8890f3-7977-475e-9723-2821b05aae53}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {5e1bb026-54a9-4ca7-ac64-174bf2675f93}, !- Handle
  Node 232,                               !- Name
  {4de114fc-5c83-4bf7-92af-26cc29b813e1}, !- Inlet Port
  {d333d4b3-603f-47fc-8576-632477fa1b5a}; !- Outlet Port

OS:Connection,
  {4de114fc-5c83-4bf7-92af-26cc29b813e1}, !- Handle
  {ec3fd45e-15e9-4e3e-800b-044013d40f3c}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  20,                                     !- Outlet Port
  {5e1bb026-54a9-4ca7-ac64-174bf2675f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d333d4b3-603f-47fc-8576-632477fa1b5a}, !- Handle
  {3f10f91b-8565-40aa-9dab-3e28b27082a3}, !- Name
  {5e1bb026-54a9-4ca7-ac64-174bf2675f93}, !- Source Object
  3,                                      !- Outlet Port
  {385d9e94-ad07-4bd1-846f-627c46d79176}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7784c588-38fb-42f4-b032-2c7b59b79a01}, !- Handle
  {ed554561-943d-448e-89d7-685d5fe0b18f}, !- Name
  {385d9e94-ad07-4bd1-846f-627c46d79176}, !- Source Object
  3,                                      !- Outlet Port
  {2bdce1af-004e-47c3-a333-99a3fad8d876}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9d5bccad-d9e9-4072-8eeb-508984b62506}, !- Handle
  Air Terminal Single Duct VAV No Reheat 39, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {fd093a0c-bd01-4c1a-8fe1-f1c641f761d8}, !- Air Outlet Node Name
  {3acc377b-b1bd-46f9-98a4-f301248ff37b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {489cbee1-0d44-4f62-bdb5-b496c507578f}, !- Handle
  Node 233,                               !- Name
  {fd093a0c-bd01-4c1a-8fe1-f1c641f761d8}, !- Inlet Port
  {19ce7b84-337c-48c6-863d-b0260117a6f6}; !- Outlet Port

OS:Node,
  {44733109-1d65-467f-a6dd-618428e9bb0a}, !- Handle
  Node 234,                               !- Name
  {3a022556-06a4-4dc3-a06f-0b5bf061d7b8}, !- Inlet Port
  {ba3851a9-27fe-476a-8ab6-d361fdde7097}; !- Outlet Port

OS:Connection,
  {19ce7b84-337c-48c6-863d-b0260117a6f6}, !- Handle
  {d40ce93f-dce1-4c81-a2de-362418b4d78a}, !- Name
  {489cbee1-0d44-4f62-bdb5-b496c507578f}, !- Source Object
  3,                                      !- Outlet Port
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a022556-06a4-4dc3-a06f-0b5bf061d7b8}, !- Handle
  {4521cf9f-7211-4124-96f4-4511d6bdd3c7}, !- Name
  {5f389185-e45f-4632-95ee-2a51cd13652b}, !- Source Object
  12,                                     !- Outlet Port
  {44733109-1d65-467f-a6dd-618428e9bb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3851a9-27fe-476a-8ab6-d361fdde7097}, !- Handle
  {0319f91c-ee38-4251-9614-b647f0c313ec}, !- Name
  {44733109-1d65-467f-a6dd-618428e9bb0a}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {6d2635fc-3d0b-49dc-921a-305f750bc1cf}, !- Handle
  Node 235,                               !- Name
  {956d95ea-d413-441e-afef-027032a38e35}, !- Inlet Port
  {3acc377b-b1bd-46f9-98a4-f301248ff37b}; !- Outlet Port

OS:Connection,
  {956d95ea-d413-441e-afef-027032a38e35}, !- Handle
  {940c1235-c6aa-4c3b-9c83-823bcaa9e121}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  21,                                     !- Outlet Port
  {6d2635fc-3d0b-49dc-921a-305f750bc1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acc377b-b1bd-46f9-98a4-f301248ff37b}, !- Handle
  {de98230c-77a5-4af8-9549-995bf9cde83c}, !- Name
  {6d2635fc-3d0b-49dc-921a-305f750bc1cf}, !- Source Object
  3,                                      !- Outlet Port
  {9d5bccad-d9e9-4072-8eeb-508984b62506}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd093a0c-bd01-4c1a-8fe1-f1c641f761d8}, !- Handle
  {9006db1b-f031-423b-8fdc-8232a1de1605}, !- Name
  {9d5bccad-d9e9-4072-8eeb-508984b62506}, !- Source Object
  3,                                      !- Outlet Port
  {489cbee1-0d44-4f62-bdb5-b496c507578f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {2183af76-0c34-4123-b369-f02a15575af2}, !- Handle
  Air Terminal Single Duct VAV No Reheat 40, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {1b182140-6b02-4100-9352-4a621a6449cf}, !- Air Outlet Node Name
  {f70e6780-925a-4e8e-a66f-32a6cfbda32a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {81209f30-17ef-4f2d-9a55-c2572f9a10f6}, !- Handle
  Node 236,                               !- Name
  {1b182140-6b02-4100-9352-4a621a6449cf}, !- Inlet Port
  {7440038f-7cbd-46d9-a61d-9bc6dd72b267}; !- Outlet Port

OS:Node,
  {2c723383-2d15-45c2-9fa3-a9c9d5131300}, !- Handle
  Node 237,                               !- Name
  {9854dbaf-4452-4594-89a2-46c2672f4d00}, !- Inlet Port
  {da0ccba7-b5ff-49a0-a9a1-7c9862c37512}; !- Outlet Port

OS:Connection,
  {7440038f-7cbd-46d9-a61d-9bc6dd72b267}, !- Handle
  {0e01645f-163b-4de8-a0f0-f3d519e5743e}, !- Name
  {81209f30-17ef-4f2d-9a55-c2572f9a10f6}, !- Source Object
  3,                                      !- Outlet Port
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9854dbaf-4452-4594-89a2-46c2672f4d00}, !- Handle
  {8dd85e4c-c295-4af4-91a8-14cf1347585b}, !- Name
  {f9573f2c-e2c2-4581-ad1c-a60b7bc06940}, !- Source Object
  12,                                     !- Outlet Port
  {2c723383-2d15-45c2-9fa3-a9c9d5131300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0ccba7-b5ff-49a0-a9a1-7c9862c37512}, !- Handle
  {778a9ff2-bdd2-47c1-9334-36b5c34274ab}, !- Name
  {2c723383-2d15-45c2-9fa3-a9c9d5131300}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {356e413f-170d-4a46-8140-44fa683b098d}, !- Handle
  Node 238,                               !- Name
  {188d4af0-f09b-4089-ab26-00d705b552e8}, !- Inlet Port
  {f70e6780-925a-4e8e-a66f-32a6cfbda32a}; !- Outlet Port

OS:Connection,
  {188d4af0-f09b-4089-ab26-00d705b552e8}, !- Handle
  {1bf0e77c-dd1b-4cd1-92fb-77b1ded7f8e9}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  22,                                     !- Outlet Port
  {356e413f-170d-4a46-8140-44fa683b098d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70e6780-925a-4e8e-a66f-32a6cfbda32a}, !- Handle
  {bbc8c9b6-cdff-4512-9476-2da22cd1a073}, !- Name
  {356e413f-170d-4a46-8140-44fa683b098d}, !- Source Object
  3,                                      !- Outlet Port
  {2183af76-0c34-4123-b369-f02a15575af2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1b182140-6b02-4100-9352-4a621a6449cf}, !- Handle
  {3c2751d8-461b-4da6-839e-1f0e3c1e4851}, !- Name
  {2183af76-0c34-4123-b369-f02a15575af2}, !- Source Object
  3,                                      !- Outlet Port
  {81209f30-17ef-4f2d-9a55-c2572f9a10f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {87df2254-e151-4029-a4f1-f26725afeb25}, !- Handle
  Air Terminal Single Duct VAV No Reheat 41, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {bf5a6715-849a-4838-a551-79d34cf33257}, !- Air Outlet Node Name
  {bbf1ba67-a71f-4e6c-903c-fadea9f56c34}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {bf5f22f6-e689-4d5f-84f2-9f4797d03a98}, !- Handle
  Node 239,                               !- Name
  {bf5a6715-849a-4838-a551-79d34cf33257}, !- Inlet Port
  {79b132e0-7f9a-4d03-a03c-19a9196bbd6f}; !- Outlet Port

OS:Node,
  {f95d199d-a6a7-4e2d-9458-3000dd6811c4}, !- Handle
  Node 240,                               !- Name
  {d3978843-fd28-4b70-a3e9-f999190e9115}, !- Inlet Port
  {2185ed31-ad1a-47dd-9cc8-459c602670fa}; !- Outlet Port

OS:Connection,
  {79b132e0-7f9a-4d03-a03c-19a9196bbd6f}, !- Handle
  {d39e7f9a-a43c-4cea-b80d-b85e750bb25e}, !- Name
  {bf5f22f6-e689-4d5f-84f2-9f4797d03a98}, !- Source Object
  3,                                      !- Outlet Port
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3978843-fd28-4b70-a3e9-f999190e9115}, !- Handle
  {dcf4ed22-689b-4b14-9151-5e0d5abe7e0e}, !- Name
  {10d279be-575d-436d-9766-c8009efa765b}, !- Source Object
  12,                                     !- Outlet Port
  {f95d199d-a6a7-4e2d-9458-3000dd6811c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2185ed31-ad1a-47dd-9cc8-459c602670fa}, !- Handle
  {7499edc7-8373-42ec-a8d7-d05e50f2e72c}, !- Name
  {f95d199d-a6a7-4e2d-9458-3000dd6811c4}, !- Source Object
  3,                                      !- Outlet Port
  {f2af78d5-0d1b-49a2-aee7-5b565ccb0f2c}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {d92837b6-5769-4b84-bc49-a9bc44195455}, !- Handle
  Node 241,                               !- Name
  {910e1dcf-f07d-46db-b8e7-ecb771f67d9c}, !- Inlet Port
  {bbf1ba67-a71f-4e6c-903c-fadea9f56c34}; !- Outlet Port

OS:Connection,
  {910e1dcf-f07d-46db-b8e7-ecb771f67d9c}, !- Handle
  {09a9b385-cca2-40cc-a296-4523c727e063}, !- Name
  {0fe34537-47a7-4382-b12c-f467afc2326b}, !- Source Object
  23,                                     !- Outlet Port
  {d92837b6-5769-4b84-bc49-a9bc44195455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf1ba67-a71f-4e6c-903c-fadea9f56c34}, !- Handle
  {bd8d117e-0994-43ec-a169-96509a23f2a5}, !- Name
  {d92837b6-5769-4b84-bc49-a9bc44195455}, !- Source Object
  3,                                      !- Outlet Port
  {87df2254-e151-4029-a4f1-f26725afeb25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bf5a6715-849a-4838-a551-79d34cf33257}, !- Handle
  {4e69b154-7536-4750-9bf2-4dc832a85434}, !- Name
  {87df2254-e151-4029-a4f1-f26725afeb25}, !- Source Object
  3,                                      !- Outlet Port
  {bf5f22f6-e689-4d5f-84f2-9f4797d03a98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- Handle
  AEDG Air Loop HVAC Thermal Zone 19,     !- Name
  ,                                       !- Controller List Name
  {05d50188-3ea0-4768-9ecf-3d591aa98ebd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f0402ea-1bd2-4f40-9266-a8b6e8aa5131}, !- Supply Side Inlet Node Name
  {0297b8fd-6b7d-4448-a2d9-907b93bdb117}, !- Demand Side Outlet Node Name
  {63a83c66-8f77-43a9-9b8e-762e763bf71b}, !- Demand Side Inlet Node Names
  {47c7a411-f3fa-409d-86b4-495e8fd60be7}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {05d50188-3ea0-4768-9ecf-3d591aa98ebd}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {69170411-d742-4a6c-a16b-b9a920eef008}, !- Availability Manager Name 1
  {4ad50afd-cc6e-4783-b43b-7b4ceb3e3723}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {69170411-d742-4a6c-a16b-b9a920eef008}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {4ad50afd-cc6e-4783-b43b-7b4ceb3e3723}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e821ff3f-447e-4f05-ab6d-0d5cb2ceb8f3}, !- Handle
  Node 242,                               !- Name
  {0f0402ea-1bd2-4f40-9266-a8b6e8aa5131}, !- Inlet Port
  {23e93789-0178-487f-8ebd-112c82497d98}; !- Outlet Port

OS:Node,
  {743e2959-671d-4bae-b987-1055c1d2641c}, !- Handle
  Node 243,                               !- Name
  {7d96401b-07d4-43d2-acfe-d6c2e311a82a}, !- Inlet Port
  {47c7a411-f3fa-409d-86b4-495e8fd60be7}; !- Outlet Port

OS:Connection,
  {0f0402ea-1bd2-4f40-9266-a8b6e8aa5131}, !- Handle
  {ae537d60-1862-4a09-bcfd-b486445ed867}, !- Name
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- Source Object
  7,                                      !- Outlet Port
  {e821ff3f-447e-4f05-ab6d-0d5cb2ceb8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c7a411-f3fa-409d-86b4-495e8fd60be7}, !- Handle
  {1b80f959-536a-47c7-a452-e7fa549ce783}, !- Name
  {743e2959-671d-4bae-b987-1055c1d2641c}, !- Source Object
  3,                                      !- Outlet Port
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e2224deb-d02a-4a1f-9396-9f83ea5266bc}, !- Handle
  Node 244,                               !- Name
  {63a83c66-8f77-43a9-9b8e-762e763bf71b}, !- Inlet Port
  {902e7494-3071-46dd-adcd-5b32fe3525c9}; !- Outlet Port

OS:Node,
  {37bedf4c-6d9b-4513-b1f6-359b565d57e3}, !- Handle
  Node 245,                               !- Name
  {0963891f-5c7d-4ad9-9478-905e590e2525}, !- Inlet Port
  {0297b8fd-6b7d-4448-a2d9-907b93bdb117}; !- Outlet Port

OS:Node,
  {8c2edcdb-8409-49e6-b5ed-46eb11c1634f}, !- Handle
  Node 246,                               !- Name
  {8fdb3721-5a4c-46b3-8416-1994e49aa0ad}, !- Inlet Port
  {62dcb26a-9fa1-469f-89e8-e40efea9cd14}; !- Outlet Port

OS:Connection,
  {63a83c66-8f77-43a9-9b8e-762e763bf71b}, !- Handle
  {5c8b36bf-2a5d-4bd3-b024-6d91aa929825}, !- Name
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- Source Object
  9,                                      !- Outlet Port
  {e2224deb-d02a-4a1f-9396-9f83ea5266bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0297b8fd-6b7d-4448-a2d9-907b93bdb117}, !- Handle
  {9647b5d5-7b46-418d-9dca-da8131f383ee}, !- Name
  {37bedf4c-6d9b-4513-b1f6-359b565d57e3}, !- Source Object
  3,                                      !- Outlet Port
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27aaf4e2-e90c-413e-a34c-55302ca09aef}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {902e7494-3071-46dd-adcd-5b32fe3525c9}, !- Inlet Node Name
  {13de36ef-2cac-4cf3-a215-cb21aeb86ca1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e6ba937-3d8f-4893-b507-c002d058e8d4}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0963891f-5c7d-4ad9-9478-905e590e2525}, !- Outlet Node Name
  {552624ab-d4e8-43e4-b99c-7d846d615df5}; !- Inlet Node Name 1

OS:Connection,
  {902e7494-3071-46dd-adcd-5b32fe3525c9}, !- Handle
  {c1df7648-d4ab-48df-95e4-d14f85c654cf}, !- Name
  {e2224deb-d02a-4a1f-9396-9f83ea5266bc}, !- Source Object
  3,                                      !- Outlet Port
  {27aaf4e2-e90c-413e-a34c-55302ca09aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0963891f-5c7d-4ad9-9478-905e590e2525}, !- Handle
  {e249f3a6-3387-4f90-8a25-50bb74894735}, !- Name
  {5e6ba937-3d8f-4893-b507-c002d058e8d4}, !- Source Object
  2,                                      !- Outlet Port
  {37bedf4c-6d9b-4513-b1f6-359b565d57e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0d351e0f-b5e0-4faa-b553-a8ceae8ab66e}, !- Handle
  {d5e80c81-dd58-4dac-a058-64636d977751}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {eb659b50-8b74-4a3c-ac13-869573cc122f}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0022ecac-82d6-49b8-bb0b-37ec4d79dfc6}, !- Air Inlet Node Name
  {7d96401b-07d4-43d2-acfe-d6c2e311a82a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {98eb074b-e7a0-44e4-a0f2-8503cfddc821}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {57233f00-cca7-4b25-b4ad-1768829267d7}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7e66dd09-b196-4be4-8b21-a7d2e510a782}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {411409d2-4476-4be9-b9c6-56600bdf4528}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {acba8d5d-86cb-43d1-943a-3e1e3064cec2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {67051809-4560-44cc-8bf5-7fbd8977b90b}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3aa81850-40ba-4b8d-9f61-d3dd82ac71bf}, !- Air Inlet Node Name
  {824609e1-fad2-40c7-abf7-adcef2e5dc50}, !- Air Outlet Node Name
  {98eb074b-e7a0-44e4-a0f2-8503cfddc821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {57233f00-cca7-4b25-b4ad-1768829267d7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e66dd09-b196-4be4-8b21-a7d2e510a782}, !- Energy Input Ratio Function of Temperature Curve Name
  {411409d2-4476-4be9-b9c6-56600bdf4528}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {acba8d5d-86cb-43d1-943a-3e1e3064cec2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {8c92cb1c-146a-4a04-9369-5dbd2fe2c4a0}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6503cfff-ca8a-4923-a28d-9529e45257ec}, !- Air Inlet Node Name
  {4a37a755-b14a-4ed1-96aa-271d1864b768}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {45c7b34c-017e-46f2-8e4a-5d2cba0343ba}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9e07a0d1-5650-4594-9e69-742cd03303a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9e07a0d1-5650-4594-9e69-742cd03303a3}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6067cee-d881-4541-8110-d3a67d669f88}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {45c7b34c-017e-46f2-8e4a-5d2cba0343ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a143b014-152f-40f5-a8d0-363e5e417712}, !- Mixed Air Node Name
  {5519c998-5a48-49f9-b6ba-1ac67562b0a0}, !- Outdoor Air Stream Node Name
  {cfd4bd21-661e-42ac-b309-96f418b32d37}, !- Relief Air Stream Node Name
  {23e93789-0178-487f-8ebd-112c82497d98}; !- Return Air Stream Node Name

OS:Node,
  {ee49c242-87b2-4c08-84da-9b051a68cb9b}, !- Handle
  Node 247,                               !- Name
  ,                                       !- Inlet Port
  {2d0516ba-a987-49e8-bb3a-0ecf7d1bd320}; !- Outlet Port

OS:Node,
  {4bd1d12f-21ec-49eb-95ca-16186de0c377}, !- Handle
  Node 248,                               !- Name
  {f0456130-177f-442f-a66a-324b20360529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2ffde690-cd58-4890-8fb3-86337566b227}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2d0516ba-a987-49e8-bb3a-0ecf7d1bd320}, !- Supply Air Inlet Node
  {1fd45ae5-8e88-48e5-8fe4-9c07ea9583cd}, !- Supply Air Outlet Node
  {a9f99693-b66c-4137-b0a4-a96a6af74d50}, !- Exhaust Air Inlet Node
  {f0456130-177f-442f-a66a-324b20360529}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {950a1b1d-58da-48f9-bdc8-3b16615c11d0}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Control Zone Name
  {743e2959-671d-4bae-b987-1055c1d2641c}; !- Setpoint Node or NodeList Name

OS:Connection,
  {7d96401b-07d4-43d2-acfe-d6c2e311a82a}, !- Handle
  {a8a02959-a47b-4f14-8f44-44a97d0d2b23}, !- Name
  {eb659b50-8b74-4a3c-ac13-869573cc122f}, !- Source Object
  9,                                      !- Outlet Port
  {743e2959-671d-4bae-b987-1055c1d2641c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {561a4ee5-d285-4995-8488-2bcf0b2af158}, !- Handle
  Node 249,                               !- Name
  {824609e1-fad2-40c7-abf7-adcef2e5dc50}, !- Inlet Port
  {0022ecac-82d6-49b8-bb0b-37ec4d79dfc6}; !- Outlet Port

OS:Connection,
  {824609e1-fad2-40c7-abf7-adcef2e5dc50}, !- Handle
  {73e975a0-bb7b-439e-96b4-6c9177dd66c1}, !- Name
  {67051809-4560-44cc-8bf5-7fbd8977b90b}, !- Source Object
  9,                                      !- Outlet Port
  {561a4ee5-d285-4995-8488-2bcf0b2af158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0022ecac-82d6-49b8-bb0b-37ec4d79dfc6}, !- Handle
  {b5c65dc7-1748-44ec-ac0c-eab20c691885}, !- Name
  {561a4ee5-d285-4995-8488-2bcf0b2af158}, !- Source Object
  3,                                      !- Outlet Port
  {eb659b50-8b74-4a3c-ac13-869573cc122f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b758d92-e368-4396-8b79-f20c7a95fce6}, !- Handle
  Node 250,                               !- Name
  {4a37a755-b14a-4ed1-96aa-271d1864b768}, !- Inlet Port
  {3aa81850-40ba-4b8d-9f61-d3dd82ac71bf}; !- Outlet Port

OS:Connection,
  {4a37a755-b14a-4ed1-96aa-271d1864b768}, !- Handle
  {10eded94-bbd3-4ba6-936c-cf400cd38670}, !- Name
  {8c92cb1c-146a-4a04-9369-5dbd2fe2c4a0}, !- Source Object
  6,                                      !- Outlet Port
  {3b758d92-e368-4396-8b79-f20c7a95fce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa81850-40ba-4b8d-9f61-d3dd82ac71bf}, !- Handle
  {b2cb6e96-2bbc-4b03-a0f9-77bca6a1795d}, !- Name
  {3b758d92-e368-4396-8b79-f20c7a95fce6}, !- Source Object
  3,                                      !- Outlet Port
  {67051809-4560-44cc-8bf5-7fbd8977b90b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f56b4a92-ef16-4015-bdf7-b013695dbdbb}, !- Handle
  Node 251,                               !- Name
  {a143b014-152f-40f5-a8d0-363e5e417712}, !- Inlet Port
  {6503cfff-ca8a-4923-a28d-9529e45257ec}; !- Outlet Port

OS:Connection,
  {23e93789-0178-487f-8ebd-112c82497d98}, !- Handle
  {64f4c641-9585-4fe9-865a-3f5821ba1338}, !- Name
  {e821ff3f-447e-4f05-ab6d-0d5cb2ceb8f3}, !- Source Object
  3,                                      !- Outlet Port
  {b6067cee-d881-4541-8110-d3a67d669f88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a143b014-152f-40f5-a8d0-363e5e417712}, !- Handle
  {436dfd26-d7b4-4a4d-b19c-371aba0317dc}, !- Name
  {b6067cee-d881-4541-8110-d3a67d669f88}, !- Source Object
  5,                                      !- Outlet Port
  {f56b4a92-ef16-4015-bdf7-b013695dbdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6503cfff-ca8a-4923-a28d-9529e45257ec}, !- Handle
  {b1fc2edd-e36a-42ce-a65b-f5b7de2f00f0}, !- Name
  {f56b4a92-ef16-4015-bdf7-b013695dbdbb}, !- Source Object
  3,                                      !- Outlet Port
  {8c92cb1c-146a-4a04-9369-5dbd2fe2c4a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1009b1e7-1fef-4de3-bdda-2331709724b3}, !- Handle
  Node 253,                               !- Name
  {1fd45ae5-8e88-48e5-8fe4-9c07ea9583cd}, !- Inlet Port
  {5519c998-5a48-49f9-b6ba-1ac67562b0a0}; !- Outlet Port

OS:Connection,
  {2d0516ba-a987-49e8-bb3a-0ecf7d1bd320}, !- Handle
  {a44ce99b-3ec0-46fb-a2ea-da3bd66ff9f0}, !- Name
  {ee49c242-87b2-4c08-84da-9b051a68cb9b}, !- Source Object
  3,                                      !- Outlet Port
  {2ffde690-cd58-4890-8fb3-86337566b227}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1fd45ae5-8e88-48e5-8fe4-9c07ea9583cd}, !- Handle
  {7c6e338a-561d-4ddb-97b5-158ceb24d522}, !- Name
  {2ffde690-cd58-4890-8fb3-86337566b227}, !- Source Object
  13,                                     !- Outlet Port
  {1009b1e7-1fef-4de3-bdda-2331709724b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5519c998-5a48-49f9-b6ba-1ac67562b0a0}, !- Handle
  {0afa408e-fece-43bd-8034-d5fea1a3ac03}, !- Name
  {1009b1e7-1fef-4de3-bdda-2331709724b3}, !- Source Object
  3,                                      !- Outlet Port
  {b6067cee-d881-4541-8110-d3a67d669f88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c03622bc-a823-409d-a292-d9d8b1351888}, !- Handle
  Node 254,                               !- Name
  {cfd4bd21-661e-42ac-b309-96f418b32d37}, !- Inlet Port
  {a9f99693-b66c-4137-b0a4-a96a6af74d50}; !- Outlet Port

OS:Connection,
  {cfd4bd21-661e-42ac-b309-96f418b32d37}, !- Handle
  {9ea82825-88cd-44a5-a1ff-76483aba09f3}, !- Name
  {b6067cee-d881-4541-8110-d3a67d669f88}, !- Source Object
  7,                                      !- Outlet Port
  {c03622bc-a823-409d-a292-d9d8b1351888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f99693-b66c-4137-b0a4-a96a6af74d50}, !- Handle
  {45b34d48-4999-4f90-87b5-cd3f4aede391}, !- Name
  {c03622bc-a823-409d-a292-d9d8b1351888}, !- Source Object
  3,                                      !- Outlet Port
  {2ffde690-cd58-4890-8fb3-86337566b227}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f0456130-177f-442f-a66a-324b20360529}, !- Handle
  {689e6437-7684-42c9-9bce-c40a36c01b2a}, !- Name
  {2ffde690-cd58-4890-8fb3-86337566b227}, !- Source Object
  15,                                     !- Outlet Port
  {4bd1d12f-21ec-49eb-95ca-16186de0c377}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e88c3653-cd7f-4f08-a2bf-63eea9a59bec}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {13de36ef-2cac-4cf3-a215-cb21aeb86ca1}, !- Inlet Air Node Name
  {8fdb3721-5a4c-46b3-8416-1994e49aa0ad}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0a779df-0ae2-4d3a-8196-1ec377487751}, !- Handle
  Node 252,                               !- Name
  {1dc58422-f252-4787-a6c0-ef38e5ad4142}, !- Inlet Port
  {552624ab-d4e8-43e4-b99c-7d846d615df5}; !- Outlet Port

OS:Connection,
  {62dcb26a-9fa1-469f-89e8-e40efea9cd14}, !- Handle
  {40fa6a0d-6239-4c69-9737-2727f0c6380f}, !- Name
  {8c2edcdb-8409-49e6-b5ed-46eb11c1634f}, !- Source Object
  3,                                      !- Outlet Port
  {80d9fe8a-c7dc-41ce-a18d-0f4aae4264a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dc58422-f252-4787-a6c0-ef38e5ad4142}, !- Handle
  {8b96c961-5099-4167-acae-7c785c4a03cf}, !- Name
  {6bc979f4-4316-4ee8-b06e-510561af7a54}, !- Source Object
  12,                                     !- Outlet Port
  {c0a779df-0ae2-4d3a-8196-1ec377487751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552624ab-d4e8-43e4-b99c-7d846d615df5}, !- Handle
  {010d5acd-c176-439b-beb8-fdd51da84bf6}, !- Name
  {c0a779df-0ae2-4d3a-8196-1ec377487751}, !- Source Object
  3,                                      !- Outlet Port
  {5e6ba937-3d8f-4893-b507-c002d058e8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13de36ef-2cac-4cf3-a215-cb21aeb86ca1}, !- Handle
  {4319417c-0274-485f-8e3a-84be04ce66fc}, !- Name
  {27aaf4e2-e90c-413e-a34c-55302ca09aef}, !- Source Object
  3,                                      !- Outlet Port
  {e88c3653-cd7f-4f08-a2bf-63eea9a59bec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fdb3721-5a4c-46b3-8416-1994e49aa0ad}, !- Handle
  {77d91efc-c629-4036-925c-95305ffb4e2d}, !- Name
  {e88c3653-cd7f-4f08-a2bf-63eea9a59bec}, !- Source Object
  4,                                      !- Outlet Port
  {8c2edcdb-8409-49e6-b5ed-46eb11c1634f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99721f74-d5e3-4002-8af3-88996371e799}, !- Handle
  AEDG Air Loop HVAC Thermal Zone 5,      !- Name
  ,                                       !- Controller List Name
  {1cdeeedb-2807-45d2-9881-99e2e88d4f8f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50dcd951-c0f4-48a9-99ec-1468b7649eef}, !- Supply Side Inlet Node Name
  {3e3ebdac-559c-4f75-9d3b-8dd9ff46f580}, !- Demand Side Outlet Node Name
  {f7abd8e7-6489-4c97-a850-10390edcd3c8}, !- Demand Side Inlet Node Names
  {28acf65b-905f-4288-8b0c-101a66ca841a}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {1cdeeedb-2807-45d2-9881-99e2e88d4f8f}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {737b6442-b129-4d4d-810d-77ffe46a0dd8}, !- Availability Manager Name 1
  {a49821bd-4f4a-486c-8c64-a7f9bced3bf6}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {737b6442-b129-4d4d-810d-77ffe46a0dd8}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {a49821bd-4f4a-486c-8c64-a7f9bced3bf6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {24b22a89-a857-4083-9616-830e7b6ec5e6}, !- Handle
  Node 255,                               !- Name
  {50dcd951-c0f4-48a9-99ec-1468b7649eef}, !- Inlet Port
  {6d72e4ac-2285-41be-a5c7-9f83349b91f4}; !- Outlet Port

OS:Node,
  {16899e54-648b-4a7a-8478-66d3876443c1}, !- Handle
  Node 256,                               !- Name
  {a42c61ea-4391-4329-bc3d-0c8db1f06600}, !- Inlet Port
  {28acf65b-905f-4288-8b0c-101a66ca841a}; !- Outlet Port

OS:Connection,
  {50dcd951-c0f4-48a9-99ec-1468b7649eef}, !- Handle
  {f43192ba-2bb4-493d-8de0-9e23c28e9b26}, !- Name
  {99721f74-d5e3-4002-8af3-88996371e799}, !- Source Object
  7,                                      !- Outlet Port
  {24b22a89-a857-4083-9616-830e7b6ec5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28acf65b-905f-4288-8b0c-101a66ca841a}, !- Handle
  {cf908c77-ed01-4313-b979-a70c7bfe74fb}, !- Name
  {16899e54-648b-4a7a-8478-66d3876443c1}, !- Source Object
  3,                                      !- Outlet Port
  {99721f74-d5e3-4002-8af3-88996371e799}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f3791321-d394-4146-bbd9-ff96ed11d94c}, !- Handle
  Node 257,                               !- Name
  {f7abd8e7-6489-4c97-a850-10390edcd3c8}, !- Inlet Port
  {630440da-84b4-47df-bce3-e04b142d68db}; !- Outlet Port

OS:Node,
  {1109fe70-5b04-4dfd-ae00-7d3846b8f06a}, !- Handle
  Node 258,                               !- Name
  {f5fc098f-6986-4f53-93f0-7b9fc752a522}, !- Inlet Port
  {3e3ebdac-559c-4f75-9d3b-8dd9ff46f580}; !- Outlet Port

OS:Node,
  {b408b1fd-e8ec-4270-b665-c167aebc88be}, !- Handle
  Node 259,                               !- Name
  {49b6a109-ea3d-458b-a183-b4f1d15cc16e}, !- Inlet Port
  {722b67c3-3899-49f0-8164-5532ce2695f2}; !- Outlet Port

OS:Connection,
  {f7abd8e7-6489-4c97-a850-10390edcd3c8}, !- Handle
  {60ef4ddf-086e-4b23-aba0-9d2721471792}, !- Name
  {99721f74-d5e3-4002-8af3-88996371e799}, !- Source Object
  9,                                      !- Outlet Port
  {f3791321-d394-4146-bbd9-ff96ed11d94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3ebdac-559c-4f75-9d3b-8dd9ff46f580}, !- Handle
  {56ef4719-50cf-4497-863b-932929ccb86e}, !- Name
  {1109fe70-5b04-4dfd-ae00-7d3846b8f06a}, !- Source Object
  3,                                      !- Outlet Port
  {99721f74-d5e3-4002-8af3-88996371e799}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42e72f91-f161-4dec-9e14-9c323c510564}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {630440da-84b4-47df-bce3-e04b142d68db}, !- Inlet Node Name
  {d7298536-ea2b-4a2e-9fb9-c75ebe1972b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2e78504-59f8-4d52-81a2-31cbad3a16fb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f5fc098f-6986-4f53-93f0-7b9fc752a522}, !- Outlet Node Name
  {9a4651a2-af31-4f22-a278-b5550e2da3e1}; !- Inlet Node Name 1

OS:Connection,
  {630440da-84b4-47df-bce3-e04b142d68db}, !- Handle
  {a5a5eda8-8058-45ca-9363-2a1e87d14136}, !- Name
  {f3791321-d394-4146-bbd9-ff96ed11d94c}, !- Source Object
  3,                                      !- Outlet Port
  {42e72f91-f161-4dec-9e14-9c323c510564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fc098f-6986-4f53-93f0-7b9fc752a522}, !- Handle
  {26840096-92e2-488e-aba9-976f81034f18}, !- Name
  {b2e78504-59f8-4d52-81a2-31cbad3a16fb}, !- Source Object
  2,                                      !- Outlet Port
  {1109fe70-5b04-4dfd-ae00-7d3846b8f06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebf39100-e6c4-471a-9a2b-4cb61e8152a3}, !- Handle
  {99721f74-d5e3-4002-8af3-88996371e799}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {361d7fba-42f5-44b1-a67f-831074d2f991}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d36cbe55-7513-4dc0-ab09-de099201adb3}, !- Air Inlet Node Name
  {a42c61ea-4391-4329-bc3d-0c8db1f06600}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {5fae916c-a78b-4cae-ba57-270c3819c135}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {285091b5-4c6c-4efa-8400-698433a554e6}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d4887c22-2a05-4b9e-be32-ef277e9ba7d7}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {75b3f899-e9c1-4cf6-83cf-10335adcaca7}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d128a2de-298e-4aeb-b72e-d4f020e86d92}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {e533d226-7d65-4861-8875-be5b95c33ce3}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5c0e7ca2-0e3c-4438-9c44-76579e14b2bd}, !- Air Inlet Node Name
  {7b44f730-163f-4109-87f2-05f1cc1e8d6e}, !- Air Outlet Node Name
  {5fae916c-a78b-4cae-ba57-270c3819c135}, !- Total Cooling Capacity Function of Temperature Curve Name
  {285091b5-4c6c-4efa-8400-698433a554e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d4887c22-2a05-4b9e-be32-ef277e9ba7d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {75b3f899-e9c1-4cf6-83cf-10335adcaca7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d128a2de-298e-4aeb-b72e-d4f020e86d92}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {f15e5792-a149-495b-9ac1-581415064cb4}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6ef8f4d1-39fb-4436-a123-abdb8e6fd346}, !- Air Inlet Node Name
  {b837088c-ca50-415b-8de1-16637d177ffe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {3a42ea7d-4c9e-4edd-b26f-34926ba29dce}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5f66cd6d-8d4b-4e99-9d94-42b7f24ce9f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f66cd6d-8d4b-4e99-9d94-42b7f24ce9f7}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {994af140-2605-4195-b340-a43300d6588a}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {3a42ea7d-4c9e-4edd-b26f-34926ba29dce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3bb0d55-cc9d-4af3-9842-092e2baafee6}, !- Mixed Air Node Name
  {5c2a665e-e662-46a2-bc60-33ea9092cbce}, !- Outdoor Air Stream Node Name
  {317e887e-92f5-40ca-9c61-e2564b4c026e}, !- Relief Air Stream Node Name
  {6d72e4ac-2285-41be-a5c7-9f83349b91f4}; !- Return Air Stream Node Name

OS:Node,
  {3a04ae49-b3ba-4c57-b41b-938f8dd4a7ae}, !- Handle
  Node 260,                               !- Name
  ,                                       !- Inlet Port
  {1de8b86b-f418-4c05-99e0-9919eec0f444}; !- Outlet Port

OS:Node,
  {c0ece182-6aaa-461a-8053-d2d56a619277}, !- Handle
  Node 261,                               !- Name
  {b3f8310f-18f2-4804-8faa-8ec0e219b569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dc373c27-1ea3-4bc2-94ac-0fd784cb838e}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1de8b86b-f418-4c05-99e0-9919eec0f444}, !- Supply Air Inlet Node
  {8c488037-2aa9-4330-86a1-64fa9a01602f}, !- Supply Air Outlet Node
  {9a73adf6-793c-4bd1-be6a-e51e8aaa47e5}, !- Exhaust Air Inlet Node
  {b3f8310f-18f2-4804-8faa-8ec0e219b569}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {5f643a29-cafa-4a18-8194-99e77f46f0ea}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Control Zone Name
  {16899e54-648b-4a7a-8478-66d3876443c1}; !- Setpoint Node or NodeList Name

OS:Connection,
  {a42c61ea-4391-4329-bc3d-0c8db1f06600}, !- Handle
  {89abdc3d-8089-4465-8254-45885c23e872}, !- Name
  {361d7fba-42f5-44b1-a67f-831074d2f991}, !- Source Object
  9,                                      !- Outlet Port
  {16899e54-648b-4a7a-8478-66d3876443c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d056aca-a716-49be-b216-37e77649036b}, !- Handle
  Node 262,                               !- Name
  {7b44f730-163f-4109-87f2-05f1cc1e8d6e}, !- Inlet Port
  {d36cbe55-7513-4dc0-ab09-de099201adb3}; !- Outlet Port

OS:Connection,
  {7b44f730-163f-4109-87f2-05f1cc1e8d6e}, !- Handle
  {020c6738-02ac-4bfe-abc5-b437072fd96d}, !- Name
  {e533d226-7d65-4861-8875-be5b95c33ce3}, !- Source Object
  9,                                      !- Outlet Port
  {8d056aca-a716-49be-b216-37e77649036b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36cbe55-7513-4dc0-ab09-de099201adb3}, !- Handle
  {5831a0b2-feb6-4192-a30b-c3e5a71c50b8}, !- Name
  {8d056aca-a716-49be-b216-37e77649036b}, !- Source Object
  3,                                      !- Outlet Port
  {361d7fba-42f5-44b1-a67f-831074d2f991}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3951dc76-81d2-484d-8dff-0531eeb0d24d}, !- Handle
  Node 263,                               !- Name
  {b837088c-ca50-415b-8de1-16637d177ffe}, !- Inlet Port
  {5c0e7ca2-0e3c-4438-9c44-76579e14b2bd}; !- Outlet Port

OS:Connection,
  {b837088c-ca50-415b-8de1-16637d177ffe}, !- Handle
  {f96bc57b-86c5-44fe-9f2a-bdb94a769e2c}, !- Name
  {f15e5792-a149-495b-9ac1-581415064cb4}, !- Source Object
  6,                                      !- Outlet Port
  {3951dc76-81d2-484d-8dff-0531eeb0d24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0e7ca2-0e3c-4438-9c44-76579e14b2bd}, !- Handle
  {b68a7665-7f31-46ef-a44d-b6baab563c5c}, !- Name
  {3951dc76-81d2-484d-8dff-0531eeb0d24d}, !- Source Object
  3,                                      !- Outlet Port
  {e533d226-7d65-4861-8875-be5b95c33ce3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5cd85708-997c-49c4-a9aa-e7234b12ec71}, !- Handle
  Node 264,                               !- Name
  {e3bb0d55-cc9d-4af3-9842-092e2baafee6}, !- Inlet Port
  {6ef8f4d1-39fb-4436-a123-abdb8e6fd346}; !- Outlet Port

OS:Connection,
  {6d72e4ac-2285-41be-a5c7-9f83349b91f4}, !- Handle
  {2b0e2f99-17ae-43fe-8443-7b87660e9249}, !- Name
  {24b22a89-a857-4083-9616-830e7b6ec5e6}, !- Source Object
  3,                                      !- Outlet Port
  {994af140-2605-4195-b340-a43300d6588a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3bb0d55-cc9d-4af3-9842-092e2baafee6}, !- Handle
  {1c5536d6-a0a0-4b43-b2e2-e37ed0c8124b}, !- Name
  {994af140-2605-4195-b340-a43300d6588a}, !- Source Object
  5,                                      !- Outlet Port
  {5cd85708-997c-49c4-a9aa-e7234b12ec71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef8f4d1-39fb-4436-a123-abdb8e6fd346}, !- Handle
  {88f75290-7fa1-43fe-b90a-2ad32a8373a6}, !- Name
  {5cd85708-997c-49c4-a9aa-e7234b12ec71}, !- Source Object
  3,                                      !- Outlet Port
  {f15e5792-a149-495b-9ac1-581415064cb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7cb6732e-47a8-4927-99ca-29fc6d672abf}, !- Handle
  Node 266,                               !- Name
  {8c488037-2aa9-4330-86a1-64fa9a01602f}, !- Inlet Port
  {5c2a665e-e662-46a2-bc60-33ea9092cbce}; !- Outlet Port

OS:Connection,
  {1de8b86b-f418-4c05-99e0-9919eec0f444}, !- Handle
  {d7ea6a93-7aa2-4023-901d-039d778025ba}, !- Name
  {3a04ae49-b3ba-4c57-b41b-938f8dd4a7ae}, !- Source Object
  3,                                      !- Outlet Port
  {dc373c27-1ea3-4bc2-94ac-0fd784cb838e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8c488037-2aa9-4330-86a1-64fa9a01602f}, !- Handle
  {8fdedae2-b4c8-410e-a3a6-bcf832a49607}, !- Name
  {dc373c27-1ea3-4bc2-94ac-0fd784cb838e}, !- Source Object
  13,                                     !- Outlet Port
  {7cb6732e-47a8-4927-99ca-29fc6d672abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2a665e-e662-46a2-bc60-33ea9092cbce}, !- Handle
  {210e02d4-8876-4964-bddc-6d2c8f7683c2}, !- Name
  {7cb6732e-47a8-4927-99ca-29fc6d672abf}, !- Source Object
  3,                                      !- Outlet Port
  {994af140-2605-4195-b340-a43300d6588a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7150f189-6bb6-413c-a3ec-1bb8a1791b78}, !- Handle
  Node 267,                               !- Name
  {317e887e-92f5-40ca-9c61-e2564b4c026e}, !- Inlet Port
  {9a73adf6-793c-4bd1-be6a-e51e8aaa47e5}; !- Outlet Port

OS:Connection,
  {317e887e-92f5-40ca-9c61-e2564b4c026e}, !- Handle
  {88759e2b-345a-4ce1-ba90-e7fcd511c2bd}, !- Name
  {994af140-2605-4195-b340-a43300d6588a}, !- Source Object
  7,                                      !- Outlet Port
  {7150f189-6bb6-413c-a3ec-1bb8a1791b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a73adf6-793c-4bd1-be6a-e51e8aaa47e5}, !- Handle
  {373c4540-94b6-4416-ba82-97b7438a34e3}, !- Name
  {7150f189-6bb6-413c-a3ec-1bb8a1791b78}, !- Source Object
  3,                                      !- Outlet Port
  {dc373c27-1ea3-4bc2-94ac-0fd784cb838e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b3f8310f-18f2-4804-8faa-8ec0e219b569}, !- Handle
  {33a24327-f948-4e6e-9680-0fb82892d48f}, !- Name
  {dc373c27-1ea3-4bc2-94ac-0fd784cb838e}, !- Source Object
  15,                                     !- Outlet Port
  {c0ece182-6aaa-461a-8053-d2d56a619277}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4b8d53ca-c701-45f9-a877-f83c527b9319}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {d7298536-ea2b-4a2e-9fb9-c75ebe1972b5}, !- Inlet Air Node Name
  {49b6a109-ea3d-458b-a183-b4f1d15cc16e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ccdd9875-6629-4e7c-8db5-1d7286ab6a0b}, !- Handle
  Node 265,                               !- Name
  {3f4b2f74-832e-4cac-96a9-f410e58fcb80}, !- Inlet Port
  {9a4651a2-af31-4f22-a278-b5550e2da3e1}; !- Outlet Port

OS:Connection,
  {722b67c3-3899-49f0-8164-5532ce2695f2}, !- Handle
  {dd9928a5-e5cb-456a-b133-55bfc98c6c52}, !- Name
  {b408b1fd-e8ec-4270-b665-c167aebc88be}, !- Source Object
  3,                                      !- Outlet Port
  {af6986db-9042-4c49-8c72-cc70b483b39b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f4b2f74-832e-4cac-96a9-f410e58fcb80}, !- Handle
  {a87f0c05-5913-45a9-839d-46c9f02655ef}, !- Name
  {744951e2-cf14-4a8d-9f61-0ec0c15bf0e4}, !- Source Object
  12,                                     !- Outlet Port
  {ccdd9875-6629-4e7c-8db5-1d7286ab6a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4651a2-af31-4f22-a278-b5550e2da3e1}, !- Handle
  {a5dd929f-d8c6-4b53-a12d-08ffbf787be5}, !- Name
  {ccdd9875-6629-4e7c-8db5-1d7286ab6a0b}, !- Source Object
  3,                                      !- Outlet Port
  {b2e78504-59f8-4d52-81a2-31cbad3a16fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7298536-ea2b-4a2e-9fb9-c75ebe1972b5}, !- Handle
  {cb5d1f62-55a6-4c45-8205-559770abd1ca}, !- Name
  {42e72f91-f161-4dec-9e14-9c323c510564}, !- Source Object
  3,                                      !- Outlet Port
  {4b8d53ca-c701-45f9-a877-f83c527b9319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b6a109-ea3d-458b-a183-b4f1d15cc16e}, !- Handle
  {b62de14e-d0fb-4f21-b9ad-64d97546316b}, !- Name
  {4b8d53ca-c701-45f9-a877-f83c527b9319}, !- Source Object
  4,                                      !- Outlet Port
  {b408b1fd-e8ec-4270-b665-c167aebc88be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- Handle
  AEDG Air Loop HVAC Thermal Zone 38,     !- Name
  ,                                       !- Controller List Name
  {27bb8fb8-bbdb-4f67-8489-19e6fa624de1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4419f281-9755-49ab-8b58-5eef69337dbe}, !- Supply Side Inlet Node Name
  {6db47daf-6536-47ba-a408-414ce34604a6}, !- Demand Side Outlet Node Name
  {0e7f2e97-220a-45e2-b3a7-1d93bb3c22a1}, !- Demand Side Inlet Node Names
  {699501b9-0e33-413b-886f-0b3f001d7a6e}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {27bb8fb8-bbdb-4f67-8489-19e6fa624de1}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {b0725bce-96be-41a0-8870-1900fb0f1d5e}, !- Availability Manager Name 1
  {7013890d-f570-41e5-98e5-2226b8aba6b1}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {b0725bce-96be-41a0-8870-1900fb0f1d5e}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {7013890d-f570-41e5-98e5-2226b8aba6b1}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {63c81e4d-e92b-476f-90d1-6ccb00b71d58}, !- Handle
  Node 268,                               !- Name
  {4419f281-9755-49ab-8b58-5eef69337dbe}, !- Inlet Port
  {3cbe87d6-1de2-4092-97bf-b467644cecdc}; !- Outlet Port

OS:Node,
  {5946f0cf-7fd0-410e-9f68-60fee3cb93f1}, !- Handle
  Node 269,                               !- Name
  {a981a942-f7a5-4fa9-b45c-70756e36a566}, !- Inlet Port
  {699501b9-0e33-413b-886f-0b3f001d7a6e}; !- Outlet Port

OS:Connection,
  {4419f281-9755-49ab-8b58-5eef69337dbe}, !- Handle
  {8aa2b328-a24d-4efd-8a07-7b5e5dc232d8}, !- Name
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- Source Object
  7,                                      !- Outlet Port
  {63c81e4d-e92b-476f-90d1-6ccb00b71d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699501b9-0e33-413b-886f-0b3f001d7a6e}, !- Handle
  {7d9a2039-7a75-4a15-b11c-bd3d7839fded}, !- Name
  {5946f0cf-7fd0-410e-9f68-60fee3cb93f1}, !- Source Object
  3,                                      !- Outlet Port
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7d7a7a2d-1a2d-4e15-bae9-ee4d17ea57a6}, !- Handle
  Node 270,                               !- Name
  {0e7f2e97-220a-45e2-b3a7-1d93bb3c22a1}, !- Inlet Port
  {5b5f6245-786f-4236-9833-9575b2be880e}; !- Outlet Port

OS:Node,
  {fc410684-86a9-44d7-9808-eb709e3ae14c}, !- Handle
  Node 271,                               !- Name
  {2ca84f2f-58cf-42df-a2d8-61b510b4202e}, !- Inlet Port
  {6db47daf-6536-47ba-a408-414ce34604a6}; !- Outlet Port

OS:Node,
  {ebf0afd9-8a49-4809-afac-9949f44548a4}, !- Handle
  Node 272,                               !- Name
  {47736740-e713-48cc-961d-b7131261ef2c}, !- Inlet Port
  {067ffde9-776a-47b9-8245-0e26e69c9461}; !- Outlet Port

OS:Connection,
  {0e7f2e97-220a-45e2-b3a7-1d93bb3c22a1}, !- Handle
  {c5de52db-f822-40a9-b8bf-3b3fc4ea8891}, !- Name
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- Source Object
  9,                                      !- Outlet Port
  {7d7a7a2d-1a2d-4e15-bae9-ee4d17ea57a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db47daf-6536-47ba-a408-414ce34604a6}, !- Handle
  {2c96b4f3-5aba-4cb6-bc09-5d42f18ec6e5}, !- Name
  {fc410684-86a9-44d7-9808-eb709e3ae14c}, !- Source Object
  3,                                      !- Outlet Port
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {05c29a2a-cf53-4f0e-a46a-753847a1d3ae}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5b5f6245-786f-4236-9833-9575b2be880e}, !- Inlet Node Name
  {34e193a6-f05b-4f92-ba8f-af09aa87bf3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1bb7d32-cbf6-4a3b-8597-f1990dbd9371}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2ca84f2f-58cf-42df-a2d8-61b510b4202e}, !- Outlet Node Name
  {b027e684-d8b8-48a1-aaba-1f9930d881aa}; !- Inlet Node Name 1

OS:Connection,
  {5b5f6245-786f-4236-9833-9575b2be880e}, !- Handle
  {a8b71042-b1a2-4a80-960f-af16db1a4637}, !- Name
  {7d7a7a2d-1a2d-4e15-bae9-ee4d17ea57a6}, !- Source Object
  3,                                      !- Outlet Port
  {05c29a2a-cf53-4f0e-a46a-753847a1d3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca84f2f-58cf-42df-a2d8-61b510b4202e}, !- Handle
  {a7ae84ef-d355-4ea8-b241-98b4e7450653}, !- Name
  {f1bb7d32-cbf6-4a3b-8597-f1990dbd9371}, !- Source Object
  2,                                      !- Outlet Port
  {fc410684-86a9-44d7-9808-eb709e3ae14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ebf54f4-79eb-4790-900e-f5f9891ec5dd}, !- Handle
  {490f3879-1887-4a3d-8d83-4c063f7345f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {e4ee3329-2e7d-44ec-9605-9e0cf31e4ab2}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {56494909-055b-4f2c-b122-545ba0fb426d}, !- Air Inlet Node Name
  {a981a942-f7a5-4fa9-b45c-70756e36a566}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e0c09ecc-9c52-44f5-a762-31d105ccf53e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {211f7390-4685-4bac-bc37-98982938ca68}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a0b30972-9b4a-470a-91cf-89ee29adb39f}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed225f82-cc91-47ef-a60d-13c4b678c201}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6102fc04-805e-4dd9-a456-5925e79f15c4}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {eee14755-92e1-41b1-a050-96722a778525}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {00cc6473-a339-472e-b8da-a50dfb0616b4}, !- Air Inlet Node Name
  {717dffbf-595f-4438-9348-b5c9d1afb242}, !- Air Outlet Node Name
  {e0c09ecc-9c52-44f5-a762-31d105ccf53e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {211f7390-4685-4bac-bc37-98982938ca68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b30972-9b4a-470a-91cf-89ee29adb39f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ed225f82-cc91-47ef-a60d-13c4b678c201}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6102fc04-805e-4dd9-a456-5925e79f15c4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {7d96b304-840c-4a80-a0a3-fbf360d0ea15}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0c282589-d707-41ff-94d4-03ec4cd66170}, !- Air Inlet Node Name
  {3dd9553f-21f0-48fd-8ca5-64a77f980284}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {4d824294-a5c3-4e40-a019-7fb1d08ea2ff}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b2861a81-d445-4fb5-b6bc-85b43328bd53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2861a81-d445-4fb5-b6bc-85b43328bd53}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8c1189f-7ca0-4d52-97a7-16f2bf119f7d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {4d824294-a5c3-4e40-a019-7fb1d08ea2ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0846d9e9-1f72-4e4d-ae97-b03bdcd6e416}, !- Mixed Air Node Name
  {e6d9eee6-cbf7-41ca-b50e-1c4bb83b0444}, !- Outdoor Air Stream Node Name
  {794bb88f-cb9e-4a30-aaa6-06c5d884bd1f}, !- Relief Air Stream Node Name
  {3cbe87d6-1de2-4092-97bf-b467644cecdc}; !- Return Air Stream Node Name

OS:Node,
  {36df8ef3-b93a-40b8-971f-f0b3319baab5}, !- Handle
  Node 273,                               !- Name
  ,                                       !- Inlet Port
  {68e32da2-0524-432f-9800-938ad7d5a9de}; !- Outlet Port

OS:Node,
  {8ea8ed62-fc24-412e-b722-baafdacedb34}, !- Handle
  Node 274,                               !- Name
  {e73ef61c-e802-455c-8e4b-5fb918178e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {53e728eb-a346-4b6a-bf32-de4e47d0c66c}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {68e32da2-0524-432f-9800-938ad7d5a9de}, !- Supply Air Inlet Node
  {e36a3b9c-1553-40e5-9282-539ee2357d27}, !- Supply Air Outlet Node
  {2348c59b-0d8b-4e94-812a-80693fbfe0fa}, !- Exhaust Air Inlet Node
  {e73ef61c-e802-455c-8e4b-5fb918178e0e}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {2b6bde8c-f94c-4c2e-95be-90e48d9311eb}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Control Zone Name
  {5946f0cf-7fd0-410e-9f68-60fee3cb93f1}; !- Setpoint Node or NodeList Name

OS:Connection,
  {a981a942-f7a5-4fa9-b45c-70756e36a566}, !- Handle
  {1f6c851e-8287-46ab-af59-4bd99dc059ab}, !- Name
  {e4ee3329-2e7d-44ec-9605-9e0cf31e4ab2}, !- Source Object
  9,                                      !- Outlet Port
  {5946f0cf-7fd0-410e-9f68-60fee3cb93f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40b8d042-1746-4cba-a9db-abb8def1555a}, !- Handle
  Node 275,                               !- Name
  {717dffbf-595f-4438-9348-b5c9d1afb242}, !- Inlet Port
  {56494909-055b-4f2c-b122-545ba0fb426d}; !- Outlet Port

OS:Connection,
  {717dffbf-595f-4438-9348-b5c9d1afb242}, !- Handle
  {3d4bdb80-c57f-49c3-8f3e-49359077fd0d}, !- Name
  {eee14755-92e1-41b1-a050-96722a778525}, !- Source Object
  9,                                      !- Outlet Port
  {40b8d042-1746-4cba-a9db-abb8def1555a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56494909-055b-4f2c-b122-545ba0fb426d}, !- Handle
  {608630fa-b012-43cc-b0e4-b835a31776b9}, !- Name
  {40b8d042-1746-4cba-a9db-abb8def1555a}, !- Source Object
  3,                                      !- Outlet Port
  {e4ee3329-2e7d-44ec-9605-9e0cf31e4ab2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {74b328c0-815c-4468-8167-5fbc0cd84d99}, !- Handle
  Node 276,                               !- Name
  {3dd9553f-21f0-48fd-8ca5-64a77f980284}, !- Inlet Port
  {00cc6473-a339-472e-b8da-a50dfb0616b4}; !- Outlet Port

OS:Connection,
  {3dd9553f-21f0-48fd-8ca5-64a77f980284}, !- Handle
  {264bf814-ff5f-41e3-ad42-d757fd85dfd1}, !- Name
  {7d96b304-840c-4a80-a0a3-fbf360d0ea15}, !- Source Object
  6,                                      !- Outlet Port
  {74b328c0-815c-4468-8167-5fbc0cd84d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cc6473-a339-472e-b8da-a50dfb0616b4}, !- Handle
  {f8a22224-b378-4f90-b529-4f4fa21c5909}, !- Name
  {74b328c0-815c-4468-8167-5fbc0cd84d99}, !- Source Object
  3,                                      !- Outlet Port
  {eee14755-92e1-41b1-a050-96722a778525}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {afa26d99-5857-4903-94fc-ad41dfec58d5}, !- Handle
  Node 277,                               !- Name
  {0846d9e9-1f72-4e4d-ae97-b03bdcd6e416}, !- Inlet Port
  {0c282589-d707-41ff-94d4-03ec4cd66170}; !- Outlet Port

OS:Connection,
  {3cbe87d6-1de2-4092-97bf-b467644cecdc}, !- Handle
  {c4216deb-401e-4cfa-9e98-fe655cd9152e}, !- Name
  {63c81e4d-e92b-476f-90d1-6ccb00b71d58}, !- Source Object
  3,                                      !- Outlet Port
  {e8c1189f-7ca0-4d52-97a7-16f2bf119f7d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0846d9e9-1f72-4e4d-ae97-b03bdcd6e416}, !- Handle
  {a1fb4f93-8e70-4469-bcfd-3d875f8ca64d}, !- Name
  {e8c1189f-7ca0-4d52-97a7-16f2bf119f7d}, !- Source Object
  5,                                      !- Outlet Port
  {afa26d99-5857-4903-94fc-ad41dfec58d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c282589-d707-41ff-94d4-03ec4cd66170}, !- Handle
  {e3bc1165-e5f8-4f1a-af83-a1c5a9cb4feb}, !- Name
  {afa26d99-5857-4903-94fc-ad41dfec58d5}, !- Source Object
  3,                                      !- Outlet Port
  {7d96b304-840c-4a80-a0a3-fbf360d0ea15}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e95ec9ba-7aa2-4a54-adbb-f6344f29202f}, !- Handle
  Node 279,                               !- Name
  {e36a3b9c-1553-40e5-9282-539ee2357d27}, !- Inlet Port
  {e6d9eee6-cbf7-41ca-b50e-1c4bb83b0444}; !- Outlet Port

OS:Connection,
  {68e32da2-0524-432f-9800-938ad7d5a9de}, !- Handle
  {930de015-fc66-4cce-a399-4e6f0800c791}, !- Name
  {36df8ef3-b93a-40b8-971f-f0b3319baab5}, !- Source Object
  3,                                      !- Outlet Port
  {53e728eb-a346-4b6a-bf32-de4e47d0c66c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e36a3b9c-1553-40e5-9282-539ee2357d27}, !- Handle
  {51449c93-fea1-4ffa-8c03-4fa8c93f3285}, !- Name
  {53e728eb-a346-4b6a-bf32-de4e47d0c66c}, !- Source Object
  13,                                     !- Outlet Port
  {e95ec9ba-7aa2-4a54-adbb-f6344f29202f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d9eee6-cbf7-41ca-b50e-1c4bb83b0444}, !- Handle
  {c2d7b5a8-a594-4e32-a803-7992b8e16be0}, !- Name
  {e95ec9ba-7aa2-4a54-adbb-f6344f29202f}, !- Source Object
  3,                                      !- Outlet Port
  {e8c1189f-7ca0-4d52-97a7-16f2bf119f7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {231c7afd-89ef-4d3b-8728-d636f8221be5}, !- Handle
  Node 280,                               !- Name
  {794bb88f-cb9e-4a30-aaa6-06c5d884bd1f}, !- Inlet Port
  {2348c59b-0d8b-4e94-812a-80693fbfe0fa}; !- Outlet Port

OS:Connection,
  {794bb88f-cb9e-4a30-aaa6-06c5d884bd1f}, !- Handle
  {6949ab52-9a31-4820-a3cb-4649c2a76615}, !- Name
  {e8c1189f-7ca0-4d52-97a7-16f2bf119f7d}, !- Source Object
  7,                                      !- Outlet Port
  {231c7afd-89ef-4d3b-8728-d636f8221be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2348c59b-0d8b-4e94-812a-80693fbfe0fa}, !- Handle
  {36b8b545-2453-4d99-b1c1-b90a428d9df8}, !- Name
  {231c7afd-89ef-4d3b-8728-d636f8221be5}, !- Source Object
  3,                                      !- Outlet Port
  {53e728eb-a346-4b6a-bf32-de4e47d0c66c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e73ef61c-e802-455c-8e4b-5fb918178e0e}, !- Handle
  {9490ddc5-d6ae-478c-ad19-7c872b9e9442}, !- Name
  {53e728eb-a346-4b6a-bf32-de4e47d0c66c}, !- Source Object
  15,                                     !- Outlet Port
  {8ea8ed62-fc24-412e-b722-baafdacedb34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e5361cf2-7c98-4056-9b16-ef73a9b30a65}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {34e193a6-f05b-4f92-ba8f-af09aa87bf3a}, !- Inlet Air Node Name
  {47736740-e713-48cc-961d-b7131261ef2c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa3dd1f9-8d1b-49bd-a84b-b37411f43b52}, !- Handle
  Node 278,                               !- Name
  {7d4c3b99-06d6-4d4f-a5be-dcacf2fe7ae2}, !- Inlet Port
  {b027e684-d8b8-48a1-aaba-1f9930d881aa}; !- Outlet Port

OS:Connection,
  {067ffde9-776a-47b9-8245-0e26e69c9461}, !- Handle
  {cabf4fa8-fbf1-49ea-ae8b-26048b3a1bf1}, !- Name
  {ebf0afd9-8a49-4809-afac-9949f44548a4}, !- Source Object
  3,                                      !- Outlet Port
  {44f1fe15-f448-4c53-852f-8c5b17421a75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d4c3b99-06d6-4d4f-a5be-dcacf2fe7ae2}, !- Handle
  {de2608a1-195c-4301-92cd-eb6385a4948d}, !- Name
  {d5e41ff1-a016-42dd-9181-7572573f9a02}, !- Source Object
  12,                                     !- Outlet Port
  {fa3dd1f9-8d1b-49bd-a84b-b37411f43b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b027e684-d8b8-48a1-aaba-1f9930d881aa}, !- Handle
  {4ec88072-d62a-4a46-afb1-563149b395ce}, !- Name
  {fa3dd1f9-8d1b-49bd-a84b-b37411f43b52}, !- Source Object
  3,                                      !- Outlet Port
  {f1bb7d32-cbf6-4a3b-8597-f1990dbd9371}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e193a6-f05b-4f92-ba8f-af09aa87bf3a}, !- Handle
  {df6a1137-dada-41eb-8267-92da69bf6d43}, !- Name
  {05c29a2a-cf53-4f0e-a46a-753847a1d3ae}, !- Source Object
  3,                                      !- Outlet Port
  {e5361cf2-7c98-4056-9b16-ef73a9b30a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47736740-e713-48cc-961d-b7131261ef2c}, !- Handle
  {828c4c3f-2961-423b-b245-0f07a8e27284}, !- Name
  {e5361cf2-7c98-4056-9b16-ef73a9b30a65}, !- Source Object
  4,                                      !- Outlet Port
  {ebf0afd9-8a49-4809-afac-9949f44548a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- Handle
  AEDG Air Loop HVAC Thermal Zone 29,     !- Name
  ,                                       !- Controller List Name
  {38cc7aa4-73f7-4665-805f-4a532d75f8f9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15ef06f6-a982-4d0b-a278-da8565fd4fb0}, !- Supply Side Inlet Node Name
  {ee4b995e-72ec-4401-ab4a-e50a190ab4c3}, !- Demand Side Outlet Node Name
  {e798a3eb-c703-47ed-97cf-66e134d8b901}, !- Demand Side Inlet Node Names
  {0ed38360-02e3-4b0b-8252-cf3a1b9e7bf8}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {38cc7aa4-73f7-4665-805f-4a532d75f8f9}, !- Handle
  Availability Manager Assignment List 6, !- Name
  {688587bc-04bd-4750-ba78-d048e6ae8ddc}, !- Availability Manager Name 1
  {2412d75e-2fd8-46f4-b832-3630aaadcd5a}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {688587bc-04bd-4750-ba78-d048e6ae8ddc}, !- Handle
  Availability Manager Scheduled 6,       !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {2412d75e-2fd8-46f4-b832-3630aaadcd5a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {1e270088-4034-405a-8632-90793ab1fccb}, !- Handle
  Node 281,                               !- Name
  {15ef06f6-a982-4d0b-a278-da8565fd4fb0}, !- Inlet Port
  {f4c8ef9d-dd82-4d70-9012-63adf5d27fe1}; !- Outlet Port

OS:Node,
  {f1281c33-f3a2-4876-a6c6-7bebdac54f34}, !- Handle
  Node 282,                               !- Name
  {2a07b587-432f-4c60-a31e-97dd03ba6494}, !- Inlet Port
  {0ed38360-02e3-4b0b-8252-cf3a1b9e7bf8}; !- Outlet Port

OS:Connection,
  {15ef06f6-a982-4d0b-a278-da8565fd4fb0}, !- Handle
  {4dd9778a-d461-406f-86ad-816e4df141b7}, !- Name
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- Source Object
  7,                                      !- Outlet Port
  {1e270088-4034-405a-8632-90793ab1fccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed38360-02e3-4b0b-8252-cf3a1b9e7bf8}, !- Handle
  {2414aa87-8c3d-4c91-9e8d-0695ee67a493}, !- Name
  {f1281c33-f3a2-4876-a6c6-7bebdac54f34}, !- Source Object
  3,                                      !- Outlet Port
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {63a4fd86-5609-4096-a078-8ed54f806e14}, !- Handle
  Node 283,                               !- Name
  {e798a3eb-c703-47ed-97cf-66e134d8b901}, !- Inlet Port
  {7cbc4bf9-0ce0-439c-83c0-260e667d8852}; !- Outlet Port

OS:Node,
  {1208169f-edf3-4211-95c8-51c00df99e72}, !- Handle
  Node 284,                               !- Name
  {93cb2492-74f7-4f7d-aa7d-42d5d938ed16}, !- Inlet Port
  {ee4b995e-72ec-4401-ab4a-e50a190ab4c3}; !- Outlet Port

OS:Node,
  {ed9fa34d-7938-4df2-88ad-6ebb4eb76837}, !- Handle
  Node 285,                               !- Name
  {c57941d4-d2ce-46ab-b78d-3669a1409001}, !- Inlet Port
  {55780d35-ae82-4fcd-a97a-499e8f3fe9b5}; !- Outlet Port

OS:Connection,
  {e798a3eb-c703-47ed-97cf-66e134d8b901}, !- Handle
  {f1d7c05e-f5e8-4a40-8b85-6e6960389937}, !- Name
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- Source Object
  9,                                      !- Outlet Port
  {63a4fd86-5609-4096-a078-8ed54f806e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4b995e-72ec-4401-ab4a-e50a190ab4c3}, !- Handle
  {41c8e4f5-a179-4ecf-a56d-d89775c3de43}, !- Name
  {1208169f-edf3-4211-95c8-51c00df99e72}, !- Source Object
  3,                                      !- Outlet Port
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53d20500-6458-4b8d-9e07-a49902b476ee}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7cbc4bf9-0ce0-439c-83c0-260e667d8852}, !- Inlet Node Name
  {9d526c37-f20a-4b5d-a92e-207a64900477}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f54ce0f-0989-4d4b-b859-2273974744ee}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {93cb2492-74f7-4f7d-aa7d-42d5d938ed16}, !- Outlet Node Name
  {4593e41b-dbdd-4bb6-b092-ed67731d9c95}; !- Inlet Node Name 1

OS:Connection,
  {7cbc4bf9-0ce0-439c-83c0-260e667d8852}, !- Handle
  {fce393ee-27e3-4da0-9928-065d1c902deb}, !- Name
  {63a4fd86-5609-4096-a078-8ed54f806e14}, !- Source Object
  3,                                      !- Outlet Port
  {53d20500-6458-4b8d-9e07-a49902b476ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cb2492-74f7-4f7d-aa7d-42d5d938ed16}, !- Handle
  {381ae67f-b523-4ebd-ad20-9fd88f694c36}, !- Name
  {4f54ce0f-0989-4d4b-b859-2273974744ee}, !- Source Object
  2,                                      !- Outlet Port
  {1208169f-edf3-4211-95c8-51c00df99e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d48d12b-2fe0-40d1-983b-24a8f9b8d45e}, !- Handle
  {69f50a4d-86a9-4e76-8a59-248fc2bb0372}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {2fca4449-2895-4208-b10e-9c2390880c3e}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {795d1f2b-bb8a-4408-a41f-505f642ff1d6}, !- Air Inlet Node Name
  {2a07b587-432f-4c60-a31e-97dd03ba6494}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {2c29b6b5-a7d9-4f3b-8978-a089572a14f7}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {14498717-4f03-429c-bdb7-652edb0e9613}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6e0e0595-b8ba-484b-996e-e5d9bd667fa5}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3abf46d6-0d7a-4e55-a432-612d722f3152}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a482c8bb-56bf-4daa-bc58-401e4206da91}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {639dde05-ca37-4a02-a8fa-84278f81c87a}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8c356c08-e45a-469a-ae29-c7715ed5326b}, !- Air Inlet Node Name
  {7b01116f-6482-4185-84cc-575595e3de0e}, !- Air Outlet Node Name
  {2c29b6b5-a7d9-4f3b-8978-a089572a14f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {14498717-4f03-429c-bdb7-652edb0e9613}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e0e0595-b8ba-484b-996e-e5d9bd667fa5}, !- Energy Input Ratio Function of Temperature Curve Name
  {3abf46d6-0d7a-4e55-a432-612d722f3152}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a482c8bb-56bf-4daa-bc58-401e4206da91}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
