  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {71588ce4-30cb-4e8e-906c-2a41168cd896}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9088d266-2eec-4666-bd0b-02d61a1c038a}, !- Air Inlet Node Name
  {3170dbe7-1d81-4f18-953f-835e17592bef}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {a89c6b62-d97f-48e2-8337-888971260aa4}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ace4f857-0c87-46f4-b34d-6477f1ad13ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ace4f857-0c87-46f4-b34d-6477f1ad13ae}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9d649f3-780e-4ee5-8e82-2770e6da98b2}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {a89c6b62-d97f-48e2-8337-888971260aa4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d43615e-bca0-4ed0-8238-7a96b9293ff0}, !- Mixed Air Node Name
  {d540a3d3-c664-4a2c-82b7-c79852997361}, !- Outdoor Air Stream Node Name
  {b0632cdd-23f3-4403-b9c2-3d88b222f913}, !- Relief Air Stream Node Name
  {f4c8ef9d-dd82-4d70-9012-63adf5d27fe1}; !- Return Air Stream Node Name

OS:Node,
  {d7f57353-dcef-4ab3-a2b8-1dc0ecf2500c}, !- Handle
  Node 286,                               !- Name
  ,                                       !- Inlet Port
  {6995e32b-ad96-4dac-a946-fb72d630f45c}; !- Outlet Port

OS:Node,
  {54a2a695-bc9a-4ede-ad42-02b7ea4f61c8}, !- Handle
  Node 287,                               !- Name
  {8382d053-3247-4a77-8457-ba246a522865}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c2e71c95-c23b-4871-a5c1-20b88dfdb99b}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 4, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6995e32b-ad96-4dac-a946-fb72d630f45c}, !- Supply Air Inlet Node
  {19d20f6a-ccc4-4dcd-b39c-587e108fcd04}, !- Supply Air Outlet Node
  {c0f169a2-6db6-4064-ac20-9e9b36fd4725}, !- Exhaust Air Inlet Node
  {8382d053-3247-4a77-8457-ba246a522865}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {207c6c3a-11d7-433e-b41e-3ece782588bb}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Control Zone Name
  {f1281c33-f3a2-4876-a6c6-7bebdac54f34}; !- Setpoint Node or NodeList Name

OS:Connection,
  {2a07b587-432f-4c60-a31e-97dd03ba6494}, !- Handle
  {144c2df5-0c94-4a6c-8bda-8111288ea736}, !- Name
  {2fca4449-2895-4208-b10e-9c2390880c3e}, !- Source Object
  9,                                      !- Outlet Port
  {f1281c33-f3a2-4876-a6c6-7bebdac54f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e12b8b49-6605-4d09-b098-a59497b4c8fb}, !- Handle
  Node 288,                               !- Name
  {7b01116f-6482-4185-84cc-575595e3de0e}, !- Inlet Port
  {795d1f2b-bb8a-4408-a41f-505f642ff1d6}; !- Outlet Port

OS:Connection,
  {7b01116f-6482-4185-84cc-575595e3de0e}, !- Handle
  {4a7a1361-2b23-4f33-82bb-7e7ae1e0c28d}, !- Name
  {639dde05-ca37-4a02-a8fa-84278f81c87a}, !- Source Object
  9,                                      !- Outlet Port
  {e12b8b49-6605-4d09-b098-a59497b4c8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795d1f2b-bb8a-4408-a41f-505f642ff1d6}, !- Handle
  {d041b9f9-d0a0-482d-a33d-46b97080faaf}, !- Name
  {e12b8b49-6605-4d09-b098-a59497b4c8fb}, !- Source Object
  3,                                      !- Outlet Port
  {2fca4449-2895-4208-b10e-9c2390880c3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c34a833e-c5e8-40dd-ba8b-0970d4b1ea20}, !- Handle
  Node 289,                               !- Name
  {3170dbe7-1d81-4f18-953f-835e17592bef}, !- Inlet Port
  {8c356c08-e45a-469a-ae29-c7715ed5326b}; !- Outlet Port

OS:Connection,
  {3170dbe7-1d81-4f18-953f-835e17592bef}, !- Handle
  {64d2b511-988a-43d9-9451-a48341648616}, !- Name
  {71588ce4-30cb-4e8e-906c-2a41168cd896}, !- Source Object
  6,                                      !- Outlet Port
  {c34a833e-c5e8-40dd-ba8b-0970d4b1ea20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c356c08-e45a-469a-ae29-c7715ed5326b}, !- Handle
  {646e2ee1-6abb-43f7-88a5-524ab6ae71c8}, !- Name
  {c34a833e-c5e8-40dd-ba8b-0970d4b1ea20}, !- Source Object
  3,                                      !- Outlet Port
  {639dde05-ca37-4a02-a8fa-84278f81c87a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c55a6be5-959c-4704-a483-ceae9fc27cc1}, !- Handle
  Node 290,                               !- Name
  {3d43615e-bca0-4ed0-8238-7a96b9293ff0}, !- Inlet Port
  {9088d266-2eec-4666-bd0b-02d61a1c038a}; !- Outlet Port

OS:Connection,
  {f4c8ef9d-dd82-4d70-9012-63adf5d27fe1}, !- Handle
  {b43a34e4-357f-4ed1-b4fb-48e9f06b835d}, !- Name
  {1e270088-4034-405a-8632-90793ab1fccb}, !- Source Object
  3,                                      !- Outlet Port
  {b9d649f3-780e-4ee5-8e82-2770e6da98b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d43615e-bca0-4ed0-8238-7a96b9293ff0}, !- Handle
  {b8ac31b6-07b6-4267-8d34-29209058d28b}, !- Name
  {b9d649f3-780e-4ee5-8e82-2770e6da98b2}, !- Source Object
  5,                                      !- Outlet Port
  {c55a6be5-959c-4704-a483-ceae9fc27cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9088d266-2eec-4666-bd0b-02d61a1c038a}, !- Handle
  {8de52ead-8883-4913-933b-2396f03def90}, !- Name
  {c55a6be5-959c-4704-a483-ceae9fc27cc1}, !- Source Object
  3,                                      !- Outlet Port
  {71588ce4-30cb-4e8e-906c-2a41168cd896}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {05d7f45c-d6f8-4027-a965-5bbf15847a30}, !- Handle
  Node 292,                               !- Name
  {19d20f6a-ccc4-4dcd-b39c-587e108fcd04}, !- Inlet Port
  {d540a3d3-c664-4a2c-82b7-c79852997361}; !- Outlet Port

OS:Connection,
  {6995e32b-ad96-4dac-a946-fb72d630f45c}, !- Handle
  {23e35155-5a56-487c-ab8c-84e0b5d152ea}, !- Name
  {d7f57353-dcef-4ab3-a2b8-1dc0ecf2500c}, !- Source Object
  3,                                      !- Outlet Port
  {c2e71c95-c23b-4871-a5c1-20b88dfdb99b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {19d20f6a-ccc4-4dcd-b39c-587e108fcd04}, !- Handle
  {e867e4c1-bee4-4ddb-a60d-50f6439f0c89}, !- Name
  {c2e71c95-c23b-4871-a5c1-20b88dfdb99b}, !- Source Object
  13,                                     !- Outlet Port
  {05d7f45c-d6f8-4027-a965-5bbf15847a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d540a3d3-c664-4a2c-82b7-c79852997361}, !- Handle
  {f0d0657c-dda6-4c2e-bbed-9db889924bec}, !- Name
  {05d7f45c-d6f8-4027-a965-5bbf15847a30}, !- Source Object
  3,                                      !- Outlet Port
  {b9d649f3-780e-4ee5-8e82-2770e6da98b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a67107b-3716-46a7-8b1e-d972bc3020ad}, !- Handle
  Node 293,                               !- Name
  {b0632cdd-23f3-4403-b9c2-3d88b222f913}, !- Inlet Port
  {c0f169a2-6db6-4064-ac20-9e9b36fd4725}; !- Outlet Port

OS:Connection,
  {b0632cdd-23f3-4403-b9c2-3d88b222f913}, !- Handle
  {49327391-6012-4041-86cd-54ae20d6f207}, !- Name
  {b9d649f3-780e-4ee5-8e82-2770e6da98b2}, !- Source Object
  7,                                      !- Outlet Port
  {7a67107b-3716-46a7-8b1e-d972bc3020ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f169a2-6db6-4064-ac20-9e9b36fd4725}, !- Handle
  {94415de7-589f-4c58-a110-76b4e9c1f118}, !- Name
  {7a67107b-3716-46a7-8b1e-d972bc3020ad}, !- Source Object
  3,                                      !- Outlet Port
  {c2e71c95-c23b-4871-a5c1-20b88dfdb99b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8382d053-3247-4a77-8457-ba246a522865}, !- Handle
  {a0ee2bb6-8169-4873-8aaa-1af65e59d7e9}, !- Name
  {c2e71c95-c23b-4871-a5c1-20b88dfdb99b}, !- Source Object
  15,                                     !- Outlet Port
  {54a2a695-bc9a-4ede-ad42-02b7ea4f61c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {96f9fab6-1794-4b03-92da-873f58ada657}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {9d526c37-f20a-4b5d-a92e-207a64900477}, !- Inlet Air Node Name
  {c57941d4-d2ce-46ab-b78d-3669a1409001}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79439014-37e9-4a17-a051-5a71217c7b5a}, !- Handle
  Node 291,                               !- Name
  {46b49b58-3a68-4f52-beeb-9c8b846ba1fa}, !- Inlet Port
  {4593e41b-dbdd-4bb6-b092-ed67731d9c95}; !- Outlet Port

OS:Connection,
  {55780d35-ae82-4fcd-a97a-499e8f3fe9b5}, !- Handle
  {3d217e77-1b7e-4c20-a285-e2c2eccff044}, !- Name
  {ed9fa34d-7938-4df2-88ad-6ebb4eb76837}, !- Source Object
  3,                                      !- Outlet Port
  {8d4c344f-dbf9-4f9d-a45b-0ac4792913f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46b49b58-3a68-4f52-beeb-9c8b846ba1fa}, !- Handle
  {786117cb-7a83-4fa6-ab9a-ce8d25d1e4b6}, !- Name
  {da71e91a-a2f2-4457-94e5-377560f63efb}, !- Source Object
  12,                                     !- Outlet Port
  {79439014-37e9-4a17-a051-5a71217c7b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4593e41b-dbdd-4bb6-b092-ed67731d9c95}, !- Handle
  {106ef457-deae-4383-b99c-486fc25a6040}, !- Name
  {79439014-37e9-4a17-a051-5a71217c7b5a}, !- Source Object
  3,                                      !- Outlet Port
  {4f54ce0f-0989-4d4b-b859-2273974744ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d526c37-f20a-4b5d-a92e-207a64900477}, !- Handle
  {c7b94087-5191-4fb5-a77b-2e020bdc102d}, !- Name
  {53d20500-6458-4b8d-9e07-a49902b476ee}, !- Source Object
  3,                                      !- Outlet Port
  {96f9fab6-1794-4b03-92da-873f58ada657}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c57941d4-d2ce-46ab-b78d-3669a1409001}, !- Handle
  {cd1a7d2b-e15d-4a61-a524-caff8a99ff66}, !- Name
  {96f9fab6-1794-4b03-92da-873f58ada657}, !- Source Object
  4,                                      !- Outlet Port
  {ed9fa34d-7938-4df2-88ad-6ebb4eb76837}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- Handle
  AEDG Air Loop HVAC Thermal Zone 4,      !- Name
  ,                                       !- Controller List Name
  {67126974-0e24-4a75-9d36-6133f4104240}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {428b7353-0816-44e3-a19b-21629314adc5}, !- Supply Side Inlet Node Name
  {d6104468-5bea-42ad-a119-df8efecddcaa}, !- Demand Side Outlet Node Name
  {8eeadb58-6f99-4645-b21b-1ed894e6a2e3}, !- Demand Side Inlet Node Names
  {18dd916e-e934-41c2-baad-88f822df6b4f}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {67126974-0e24-4a75-9d36-6133f4104240}, !- Handle
  Availability Manager Assignment List 7, !- Name
  {db72b775-1f46-4b04-b9e7-976560d12240}, !- Availability Manager Name 1
  {285e3050-7173-44b7-bf87-14744e83a77c}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {db72b775-1f46-4b04-b9e7-976560d12240}, !- Handle
  Availability Manager Scheduled 7,       !- Name
  {71d721a5-36b8-4c14-968a-f03b0e6ba8d7}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {285e3050-7173-44b7-bf87-14744e83a77c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {7f804e40-c597-4c3c-a65a-c960551f6e5f}, !- Handle
  Node 294,                               !- Name
  {428b7353-0816-44e3-a19b-21629314adc5}, !- Inlet Port
  {389ccae4-edcb-48d8-8f6f-4df00c48b0c1}; !- Outlet Port

OS:Node,
  {fbdc30cc-bb66-45e0-b445-e4d2491b0331}, !- Handle
  Node 295,                               !- Name
  {d40b10f6-5ca4-4e50-ad84-88b4044a26f3}, !- Inlet Port
  {18dd916e-e934-41c2-baad-88f822df6b4f}; !- Outlet Port

OS:Connection,
  {428b7353-0816-44e3-a19b-21629314adc5}, !- Handle
  {892a7edf-069e-46d0-ad39-98945116b608}, !- Name
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- Source Object
  7,                                      !- Outlet Port
  {7f804e40-c597-4c3c-a65a-c960551f6e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18dd916e-e934-41c2-baad-88f822df6b4f}, !- Handle
  {c3ee5849-94ce-4e47-8a2d-05780cd9895e}, !- Name
  {fbdc30cc-bb66-45e0-b445-e4d2491b0331}, !- Source Object
  3,                                      !- Outlet Port
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a1a95baf-442f-4a0b-aab9-9b850648ff1a}, !- Handle
  Node 296,                               !- Name
  {8eeadb58-6f99-4645-b21b-1ed894e6a2e3}, !- Inlet Port
  {2dcd19e4-5545-4bbe-b94a-d7640c4d2f03}; !- Outlet Port

OS:Node,
  {67cd030e-1914-4665-805b-f09b526c7906}, !- Handle
  Node 297,                               !- Name
  {4dd98824-e5c9-4fe4-ac4a-e686bba89e68}, !- Inlet Port
  {d6104468-5bea-42ad-a119-df8efecddcaa}; !- Outlet Port

OS:Node,
  {80e0911c-ee46-4600-9c0a-85c364a2abcb}, !- Handle
  Node 298,                               !- Name
  {439dab07-0079-42be-8396-6557c67c5c92}, !- Inlet Port
  {7eefab37-0781-4433-99ef-947984a8ebcf}; !- Outlet Port

OS:Connection,
  {8eeadb58-6f99-4645-b21b-1ed894e6a2e3}, !- Handle
  {8842eeb7-85a4-475c-a3fa-093788891e54}, !- Name
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- Source Object
  9,                                      !- Outlet Port
  {a1a95baf-442f-4a0b-aab9-9b850648ff1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6104468-5bea-42ad-a119-df8efecddcaa}, !- Handle
  {87ed2780-4f5a-4490-94d0-b4e6979280cc}, !- Name
  {67cd030e-1914-4665-805b-f09b526c7906}, !- Source Object
  3,                                      !- Outlet Port
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72d0b174-65b6-451b-a162-02dcf34e6298}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2dcd19e4-5545-4bbe-b94a-d7640c4d2f03}, !- Inlet Node Name
  {8e243923-8aa1-43af-9c29-66116e717bc1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ac53775-e936-4d6f-a36d-f6e9c6fec381}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4dd98824-e5c9-4fe4-ac4a-e686bba89e68}, !- Outlet Node Name
  {28987235-3096-4a22-8903-52b12fa197b9}; !- Inlet Node Name 1

OS:Connection,
  {2dcd19e4-5545-4bbe-b94a-d7640c4d2f03}, !- Handle
  {2a5a3cdb-7b41-4a81-a3a6-dc27ae847671}, !- Name
  {a1a95baf-442f-4a0b-aab9-9b850648ff1a}, !- Source Object
  3,                                      !- Outlet Port
  {72d0b174-65b6-451b-a162-02dcf34e6298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd98824-e5c9-4fe4-ac4a-e686bba89e68}, !- Handle
  {ec77fb77-f35f-4d2a-96be-f5ea5e3af2ba}, !- Name
  {0ac53775-e936-4d6f-a36d-f6e9c6fec381}, !- Source Object
  2,                                      !- Outlet Port
  {67cd030e-1914-4665-805b-f09b526c7906}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d02470dc-02f5-4941-a8a4-33fef7c2944a}, !- Handle
  {8a2f33fa-60fb-456f-9dd3-30e1e7d259be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {e7635648-6d12-444b-b1b4-d5a896dcf7f1}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {732e9edd-22ce-4d43-a9b4-deaac5b35db2}, !- Air Inlet Node Name
  {d40b10f6-5ca4-4e50-ad84-88b4044a26f3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {24e5e7e2-4877-44d1-aa1a-747655819f6f}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c762332b-485a-4b75-b77f-8bbdc3331b9f}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {41e4089d-dd08-41c2-a618-ada77dc7a94e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {075bd05e-aeec-4311-a05a-ed6c0beb2212}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {65952d70-ae34-4e51-8c73-4dda5434b29e}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {b923f895-4b07-4a0f-9420-066942810276}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a120b341-07da-45d1-89d1-1e5d27673f17}, !- Air Inlet Node Name
  {90f928d3-c69d-449d-9de1-7cce372549fd}, !- Air Outlet Node Name
  {24e5e7e2-4877-44d1-aa1a-747655819f6f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c762332b-485a-4b75-b77f-8bbdc3331b9f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41e4089d-dd08-41c2-a618-ada77dc7a94e}, !- Energy Input Ratio Function of Temperature Curve Name
  {075bd05e-aeec-4311-a05a-ed6c0beb2212}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65952d70-ae34-4e51-8c73-4dda5434b29e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {93d8a324-8b8e-4cc2-a4dc-dedd81963b4e}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d8d36862-8d87-4eb6-8186-8da60692b8f7}, !- Air Inlet Node Name
  {de41bb58-d279-4c94-b596-6d82b00fda29}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {47c19832-4a88-45ed-a49b-1cea618651f5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {52edcc74-baca-44d4-9990-184ba873ce8d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {52edcc74-baca-44d4-9990-184ba873ce8d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73a9d9ab-aebc-4fb7-8090-34c6b8ae3e96}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {47c19832-4a88-45ed-a49b-1cea618651f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9c78af2-425e-4178-912a-c66495bc71f8}, !- Mixed Air Node Name
  {f7dc160c-7f4a-4e94-83ac-0a01d68e505f}, !- Outdoor Air Stream Node Name
  {ec8ef579-09f6-4b78-a736-fc480712c528}, !- Relief Air Stream Node Name
  {389ccae4-edcb-48d8-8f6f-4df00c48b0c1}; !- Return Air Stream Node Name

OS:Node,
  {1f5b8ad3-7100-4510-985a-09cad2ed9753}, !- Handle
  Node 299,                               !- Name
  ,                                       !- Inlet Port
  {15d95f58-089c-4c3a-97e9-bf345b3e8a27}; !- Outlet Port

OS:Node,
  {053d5c46-d9f4-45f1-a0e3-61130cd51f51}, !- Handle
  Node 300,                               !- Name
  {79b80ca5-2af2-4c00-9369-a3180ef15bba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {423d3ce6-a592-4d6f-b749-8dcd8b52cdf2}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 5, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {15d95f58-089c-4c3a-97e9-bf345b3e8a27}, !- Supply Air Inlet Node
  {a63c9bc3-b453-4a4c-a045-c1c480932427}, !- Supply Air Outlet Node
  {4fb4f190-4c7d-41d2-a3f8-06636ff55fcf}, !- Exhaust Air Inlet Node
  {79b80ca5-2af2-4c00-9369-a3180ef15bba}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {91efc5e2-30d9-45f4-9968-fd10c8472aee}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Control Zone Name
  {fbdc30cc-bb66-45e0-b445-e4d2491b0331}; !- Setpoint Node or NodeList Name

OS:Connection,
  {d40b10f6-5ca4-4e50-ad84-88b4044a26f3}, !- Handle
  {9ab79b82-032d-44d3-be98-a8737157176c}, !- Name
  {e7635648-6d12-444b-b1b4-d5a896dcf7f1}, !- Source Object
  9,                                      !- Outlet Port
  {fbdc30cc-bb66-45e0-b445-e4d2491b0331}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d94b34b8-bf6e-41ff-949f-dd4c948fdf21}, !- Handle
  Node 301,                               !- Name
  {90f928d3-c69d-449d-9de1-7cce372549fd}, !- Inlet Port
  {732e9edd-22ce-4d43-a9b4-deaac5b35db2}; !- Outlet Port

OS:Connection,
  {90f928d3-c69d-449d-9de1-7cce372549fd}, !- Handle
  {fc271bc5-2ef6-4c17-b870-462d0fd6f055}, !- Name
  {b923f895-4b07-4a0f-9420-066942810276}, !- Source Object
  9,                                      !- Outlet Port
  {d94b34b8-bf6e-41ff-949f-dd4c948fdf21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {732e9edd-22ce-4d43-a9b4-deaac5b35db2}, !- Handle
  {ddc2b22b-3f89-4b79-a2a6-e07cd82ad61a}, !- Name
  {d94b34b8-bf6e-41ff-949f-dd4c948fdf21}, !- Source Object
  3,                                      !- Outlet Port
  {e7635648-6d12-444b-b1b4-d5a896dcf7f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb660655-9ffc-46cc-8b9e-aa9da7f55170}, !- Handle
  Node 302,                               !- Name
  {de41bb58-d279-4c94-b596-6d82b00fda29}, !- Inlet Port
  {a120b341-07da-45d1-89d1-1e5d27673f17}; !- Outlet Port

OS:Connection,
  {de41bb58-d279-4c94-b596-6d82b00fda29}, !- Handle
  {2d5ed10e-5cf3-4879-96c6-b6ff846f42b1}, !- Name
  {93d8a324-8b8e-4cc2-a4dc-dedd81963b4e}, !- Source Object
  6,                                      !- Outlet Port
  {cb660655-9ffc-46cc-8b9e-aa9da7f55170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a120b341-07da-45d1-89d1-1e5d27673f17}, !- Handle
  {fbee8e67-cec6-4e93-8e50-7459e8f92f57}, !- Name
  {cb660655-9ffc-46cc-8b9e-aa9da7f55170}, !- Source Object
  3,                                      !- Outlet Port
  {b923f895-4b07-4a0f-9420-066942810276}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa3b218b-110f-4aab-881b-a169c88c7d23}, !- Handle
  Node 303,                               !- Name
  {f9c78af2-425e-4178-912a-c66495bc71f8}, !- Inlet Port
  {d8d36862-8d87-4eb6-8186-8da60692b8f7}; !- Outlet Port

OS:Connection,
  {389ccae4-edcb-48d8-8f6f-4df00c48b0c1}, !- Handle
  {2fe19152-c253-44b4-a577-bd284e5b0561}, !- Name
  {7f804e40-c597-4c3c-a65a-c960551f6e5f}, !- Source Object
  3,                                      !- Outlet Port
  {73a9d9ab-aebc-4fb7-8090-34c6b8ae3e96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f9c78af2-425e-4178-912a-c66495bc71f8}, !- Handle
  {408c5505-21d9-4e3d-a4b9-48eee5b96a45}, !- Name
  {73a9d9ab-aebc-4fb7-8090-34c6b8ae3e96}, !- Source Object
  5,                                      !- Outlet Port
  {fa3b218b-110f-4aab-881b-a169c88c7d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d36862-8d87-4eb6-8186-8da60692b8f7}, !- Handle
  {546d279b-fa70-4d16-a36b-3377b8fdff60}, !- Name
  {fa3b218b-110f-4aab-881b-a169c88c7d23}, !- Source Object
  3,                                      !- Outlet Port
  {93d8a324-8b8e-4cc2-a4dc-dedd81963b4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {280143b8-8e0a-449b-938d-96d3bdd0e3dc}, !- Handle
  Node 305,                               !- Name
  {a63c9bc3-b453-4a4c-a045-c1c480932427}, !- Inlet Port
  {f7dc160c-7f4a-4e94-83ac-0a01d68e505f}; !- Outlet Port

OS:Connection,
  {15d95f58-089c-4c3a-97e9-bf345b3e8a27}, !- Handle
  {a1dacf89-4bea-436d-881b-a2b7fe015c97}, !- Name
  {1f5b8ad3-7100-4510-985a-09cad2ed9753}, !- Source Object
  3,                                      !- Outlet Port
  {423d3ce6-a592-4d6f-b749-8dcd8b52cdf2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a63c9bc3-b453-4a4c-a045-c1c480932427}, !- Handle
  {5ee7f905-db38-4f16-b2c4-03d3a89eafd5}, !- Name
  {423d3ce6-a592-4d6f-b749-8dcd8b52cdf2}, !- Source Object
  13,                                     !- Outlet Port
  {280143b8-8e0a-449b-938d-96d3bdd0e3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7dc160c-7f4a-4e94-83ac-0a01d68e505f}, !- Handle
  {fd0ed30d-a90f-47c9-a50e-f538a638586a}, !- Name
  {280143b8-8e0a-449b-938d-96d3bdd0e3dc}, !- Source Object
  3,                                      !- Outlet Port
  {73a9d9ab-aebc-4fb7-8090-34c6b8ae3e96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e3d3e36-5726-49bb-994c-8563d485aa0f}, !- Handle
  Node 306,                               !- Name
  {ec8ef579-09f6-4b78-a736-fc480712c528}, !- Inlet Port
  {4fb4f190-4c7d-41d2-a3f8-06636ff55fcf}; !- Outlet Port

OS:Connection,
  {ec8ef579-09f6-4b78-a736-fc480712c528}, !- Handle
  {a779289e-95c8-4683-a417-ee4a3422ed44}, !- Name
  {73a9d9ab-aebc-4fb7-8090-34c6b8ae3e96}, !- Source Object
  7,                                      !- Outlet Port
  {0e3d3e36-5726-49bb-994c-8563d485aa0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb4f190-4c7d-41d2-a3f8-06636ff55fcf}, !- Handle
  {d0068d01-03d5-47ea-b5a2-31cf901a7d35}, !- Name
  {0e3d3e36-5726-49bb-994c-8563d485aa0f}, !- Source Object
  3,                                      !- Outlet Port
  {423d3ce6-a592-4d6f-b749-8dcd8b52cdf2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {79b80ca5-2af2-4c00-9369-a3180ef15bba}, !- Handle
  {9922b51a-b940-4f2f-8fea-65bfc9783a28}, !- Name
  {423d3ce6-a592-4d6f-b749-8dcd8b52cdf2}, !- Source Object
  15,                                     !- Outlet Port
  {053d5c46-d9f4-45f1-a0e3-61130cd51f51}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d9f49485-1cfc-4ef0-a49d-dc49f355f82d}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {8e243923-8aa1-43af-9c29-66116e717bc1}, !- Inlet Air Node Name
  {439dab07-0079-42be-8396-6557c67c5c92}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6bcbb86-3834-4978-bb85-0a2aa25b7e96}, !- Handle
  Node 304,                               !- Name
  {19aa4214-922a-4608-91b9-5282f4b71979}, !- Inlet Port
  {28987235-3096-4a22-8903-52b12fa197b9}; !- Outlet Port

OS:Connection,
  {7eefab37-0781-4433-99ef-947984a8ebcf}, !- Handle
  {8f48a36f-6785-4a92-af4b-94eef71b1794}, !- Name
  {80e0911c-ee46-4600-9c0a-85c364a2abcb}, !- Source Object
  3,                                      !- Outlet Port
  {17d3a3e6-9974-4ed8-9377-27c03a4a993e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19aa4214-922a-4608-91b9-5282f4b71979}, !- Handle
  {5bc6512c-50d3-4847-873b-d7578dc71886}, !- Name
  {faff2a8d-325a-41b2-bd86-e8c263904545}, !- Source Object
  12,                                     !- Outlet Port
  {a6bcbb86-3834-4978-bb85-0a2aa25b7e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28987235-3096-4a22-8903-52b12fa197b9}, !- Handle
  {83078911-0874-4adf-b9d8-a47d59eeebec}, !- Name
  {a6bcbb86-3834-4978-bb85-0a2aa25b7e96}, !- Source Object
  3,                                      !- Outlet Port
  {0ac53775-e936-4d6f-a36d-f6e9c6fec381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e243923-8aa1-43af-9c29-66116e717bc1}, !- Handle
  {21d220c7-18a3-46f2-a684-9c0a0a5eeb53}, !- Name
  {72d0b174-65b6-451b-a162-02dcf34e6298}, !- Source Object
  3,                                      !- Outlet Port
  {d9f49485-1cfc-4ef0-a49d-dc49f355f82d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {439dab07-0079-42be-8396-6557c67c5c92}, !- Handle
  {65f74c10-3565-43e4-9045-eb0113bfa7dd}, !- Name
  {d9f49485-1cfc-4ef0-a49d-dc49f355f82d}, !- Source Object
  4,                                      !- Outlet Port
  {80e0911c-ee46-4600-9c0a-85c364a2abcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06ee139d-9783-48fd-a929-6c2cc10c64cc}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3a881447-c04d-4ad2-b0f3-b2e50e33a93b}, !- Water Inlet Node Name
  {384ba6b4-bfec-48d0-8def-437cc0b5ca0c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3e563d6f-dbbe-48e6-bbd2-ccf0f331e352}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {06ee139d-9783-48fd-a929-6c2cc10c64cc}; !- Heating Coil Name

OS:Node,
  {07f5fe44-3a1d-41bb-8c23-1a24148c50fc}, !- Handle
  Node 307,                               !- Name
  {0342fadd-938e-49eb-a0b6-e28729a3dc9f}, !- Inlet Port
  {3a881447-c04d-4ad2-b0f3-b2e50e33a93b}; !- Outlet Port

OS:Connection,
  {0342fadd-938e-49eb-a0b6-e28729a3dc9f}, !- Handle
  {a81f9f64-7e8a-4d44-b51c-57b148767e0f}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  6,                                      !- Outlet Port
  {07f5fe44-3a1d-41bb-8c23-1a24148c50fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f16cfc63-c5b8-4fc8-9de4-74bc21366472}, !- Handle
  Node 308,                               !- Name
  {384ba6b4-bfec-48d0-8def-437cc0b5ca0c}, !- Inlet Port
  {4a4e1e46-a1ac-48d9-9357-395254187b71}; !- Outlet Port

OS:Connection,
  {3a881447-c04d-4ad2-b0f3-b2e50e33a93b}, !- Handle
  {7cc45195-f18e-4e45-95b9-4691cac37b2e}, !- Name
  {07f5fe44-3a1d-41bb-8c23-1a24148c50fc}, !- Source Object
  3,                                      !- Outlet Port
  {06ee139d-9783-48fd-a929-6c2cc10c64cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {384ba6b4-bfec-48d0-8def-437cc0b5ca0c}, !- Handle
  {6f3fcf3d-e284-4b13-b288-7635bc961d8f}, !- Name
  {06ee139d-9783-48fd-a929-6c2cc10c64cc}, !- Source Object
  6,                                      !- Outlet Port
  {f16cfc63-c5b8-4fc8-9de4-74bc21366472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4e1e46-a1ac-48d9-9357-395254187b71}, !- Handle
  {f7cba07f-13c0-46d5-91a7-af873c033a58}, !- Name
  {f16cfc63-c5b8-4fc8-9de4-74bc21366472}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {3ff1d3d7-a586-444b-b7c5-08cdcad24d75}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {6cc9992d-7edf-48a2-8359-256194bc435b}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {823c82c8-79b5-4ac2-a94d-c251c1a6c847}, !- Water Inlet Node Name
  {25a37e03-4221-40e7-89fa-38e9f0543979}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f44f1446-d1e6-4239-9b59-fc3ee9533d9e}, !- Handle
  Node 309,                               !- Name
  {329ac0f4-2a5e-4993-87b2-9e0856ed43b1}, !- Inlet Port
  {823c82c8-79b5-4ac2-a94d-c251c1a6c847}; !- Outlet Port

OS:Connection,
  {329ac0f4-2a5e-4993-87b2-9e0856ed43b1}, !- Handle
  {21c1b158-a8e1-49cb-b809-8eecdffaa14f}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  6,                                      !- Outlet Port
  {f44f1446-d1e6-4239-9b59-fc3ee9533d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a54105ce-e001-4121-aec0-62bfa2922ca2}, !- Handle
  Node 310,                               !- Name
  {25a37e03-4221-40e7-89fa-38e9f0543979}, !- Inlet Port
  {471e7499-d167-4484-a93d-db985c56195e}; !- Outlet Port

OS:Connection,
  {823c82c8-79b5-4ac2-a94d-c251c1a6c847}, !- Handle
  {9cd18093-ec30-4a7a-afc7-6d9f4e48e368}, !- Name
  {f44f1446-d1e6-4239-9b59-fc3ee9533d9e}, !- Source Object
  3,                                      !- Outlet Port
  {6cc9992d-7edf-48a2-8359-256194bc435b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {25a37e03-4221-40e7-89fa-38e9f0543979}, !- Handle
  {81401ef6-6278-42a6-964e-b902cbca6172}, !- Name
  {6cc9992d-7edf-48a2-8359-256194bc435b}, !- Source Object
  11,                                     !- Outlet Port
  {a54105ce-e001-4121-aec0-62bfa2922ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471e7499-d167-4484-a93d-db985c56195e}, !- Handle
  {79712ce9-62a8-44da-b5bd-ed368f29e259}, !- Name
  {a54105ce-e001-4121-aec0-62bfa2922ca2}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0d35e654-0f35-4803-b38e-7d370a47f7cf}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f44f1446-d1e6-4239-9b59-fc3ee9533d9e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8f2c40a3-c84b-447d-849a-34ef0e015bff}, !- Handle
  Coil Heating Water 3,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cfd16a3-c685-416c-9073-04e369a71e9b}, !- Water Inlet Node Name
  {c896aee8-214a-4019-a6bb-270944a4939d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d6c81c5-0481-4c53-a1dc-1b1cafa8e751}, !- Handle
  Node 311,                               !- Name
  {2182198f-7cd7-4598-a0c9-a1690eb19efc}, !- Inlet Port
  {6cfd16a3-c685-416c-9073-04e369a71e9b}; !- Outlet Port

OS:Connection,
  {2182198f-7cd7-4598-a0c9-a1690eb19efc}, !- Handle
  {138d3599-33c4-4c25-b2ac-64fc43edbc40}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  7,                                      !- Outlet Port
  {7d6c81c5-0481-4c53-a1dc-1b1cafa8e751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09730738-4dfe-4a46-9eb3-ce684bf9f524}, !- Handle
  Node 312,                               !- Name
  {c896aee8-214a-4019-a6bb-270944a4939d}, !- Inlet Port
  {5cece9a0-81fc-493a-9fcb-41b15a5b07fe}; !- Outlet Port

OS:Connection,
  {6cfd16a3-c685-416c-9073-04e369a71e9b}, !- Handle
  {e507c2a1-9c4e-4ef4-9a43-e77559151894}, !- Name
  {7d6c81c5-0481-4c53-a1dc-1b1cafa8e751}, !- Source Object
  3,                                      !- Outlet Port
  {8f2c40a3-c84b-447d-849a-34ef0e015bff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c896aee8-214a-4019-a6bb-270944a4939d}, !- Handle
  {36fa4cdd-a222-44b1-8099-907624c1659a}, !- Name
  {8f2c40a3-c84b-447d-849a-34ef0e015bff}, !- Source Object
  6,                                      !- Outlet Port
  {09730738-4dfe-4a46-9eb3-ce684bf9f524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cece9a0-81fc-493a-9fcb-41b15a5b07fe}, !- Handle
  {f34652d0-29ff-49bc-8a9c-4dbe4c574d6e}, !- Name
  {09730738-4dfe-4a46-9eb3-ce684bf9f524}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ed470a58-4576-4079-9332-469c69157024}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7d6c81c5-0481-4c53-a1dc-1b1cafa8e751}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {a78ec66e-4668-4a57-869a-c000ac97b845}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {53f6cfb8-bf9b-4ee7-928d-a45494bcdd52}, !- Air Inlet Node Name
  {70422b5e-1bca-4a56-93ea-05e1126f16b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3ff1d3d7-a586-444b-b7c5-08cdcad24d75}, !- Supply Air Fan Name
  {6cc9992d-7edf-48a2-8359-256194bc435b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8f2c40a3-c84b-447d-849a-34ef0e015bff}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {f2cb52df-69eb-40d4-a320-668a6a5adbb5}, !- Handle
  Node 313,                               !- Name
  {c6d4eeeb-e6cd-47cf-990d-f594faa25b1c}, !- Inlet Port
  {53f6cfb8-bf9b-4ee7-928d-a45494bcdd52}; !- Outlet Port

OS:Connection,
  {c6d4eeeb-e6cd-47cf-990d-f594faa25b1c}, !- Handle
  {a4181465-bd4e-4680-81b9-926252ecceb1}, !- Name
  {e3cd21e1-7ce5-4bb6-90de-6a77fa9689a7}, !- Source Object
  3,                                      !- Outlet Port
  {f2cb52df-69eb-40d4-a320-668a6a5adbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f6cfb8-bf9b-4ee7-928d-a45494bcdd52}, !- Handle
  {7b9a9372-9bd4-4e2a-bafb-b2e4b5ef4638}, !- Name
  {f2cb52df-69eb-40d4-a320-668a6a5adbb5}, !- Source Object
  3,                                      !- Outlet Port
  {a78ec66e-4668-4a57-869a-c000ac97b845}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c183742e-5010-4597-b1da-6eea8640f600}, !- Handle
  Node 314,                               !- Name
  {70422b5e-1bca-4a56-93ea-05e1126f16b1}, !- Inlet Port
  {89c0af04-c70a-4a06-b0c3-bb826975d04e}; !- Outlet Port

OS:Connection,
  {89c0af04-c70a-4a06-b0c3-bb826975d04e}, !- Handle
  {a5b2b7c2-74b6-43da-bfc9-96b5e89cd1c2}, !- Name
  {c183742e-5010-4597-b1da-6eea8640f600}, !- Source Object
  3,                                      !- Outlet Port
  {635f7d2c-7a39-47f4-9312-2987ca395b94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {70422b5e-1bca-4a56-93ea-05e1126f16b1}, !- Handle
  {4e26056c-2014-4765-894f-ca3516a93f7a}, !- Name
  {a78ec66e-4668-4a57-869a-c000ac97b845}, !- Source Object
  10,                                     !- Outlet Port
  {c183742e-5010-4597-b1da-6eea8640f600}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c2e38e6-0df0-4776-97ab-7cedb0a5fa76}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be97b800-818b-47b4-84b6-23803eb91ae8}, !- Water Inlet Node Name
  {4a4e926e-9b76-45d2-a4e7-e817e6ccb74f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3dcf2b35-d8dc-4adb-b217-bb572046fcea}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {9c2e38e6-0df0-4776-97ab-7cedb0a5fa76}; !- Heating Coil Name

OS:Node,
  {0f6646b4-cc37-40c6-8656-d04382c8a143}, !- Handle
  Node 315,                               !- Name
  {3a42aa99-6e94-4f21-a095-765cbb86094e}, !- Inlet Port
  {be97b800-818b-47b4-84b6-23803eb91ae8}; !- Outlet Port

OS:Connection,
  {3a42aa99-6e94-4f21-a095-765cbb86094e}, !- Handle
  {d8e47cd6-0d26-4b72-b94f-56fc0682fe71}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  8,                                      !- Outlet Port
  {0f6646b4-cc37-40c6-8656-d04382c8a143}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1df97e1-fcce-4f62-83ec-c3e9b8dfc63c}, !- Handle
  Node 316,                               !- Name
  {4a4e926e-9b76-45d2-a4e7-e817e6ccb74f}, !- Inlet Port
  {6a5577d9-df29-4b2a-aaed-33dba5af6864}; !- Outlet Port

OS:Connection,
  {be97b800-818b-47b4-84b6-23803eb91ae8}, !- Handle
  {f94b4095-7e51-467c-9591-5688a870a95e}, !- Name
  {0f6646b4-cc37-40c6-8656-d04382c8a143}, !- Source Object
  3,                                      !- Outlet Port
  {9c2e38e6-0df0-4776-97ab-7cedb0a5fa76}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a4e926e-9b76-45d2-a4e7-e817e6ccb74f}, !- Handle
  {e14eb36d-62b7-4a10-a85c-f7834b0a122e}, !- Name
  {9c2e38e6-0df0-4776-97ab-7cedb0a5fa76}, !- Source Object
  6,                                      !- Outlet Port
  {e1df97e1-fcce-4f62-83ec-c3e9b8dfc63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5577d9-df29-4b2a-aaed-33dba5af6864}, !- Handle
  {5d770d4d-47dd-4c27-87b9-a9c9ca789959}, !- Name
  {e1df97e1-fcce-4f62-83ec-c3e9b8dfc63c}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {def184ea-9ad9-4e47-8f27-d7a10ec92e1d}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {1eee728a-7f55-4815-a3a8-724faf1741fe}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a58d595-df6e-4f65-b570-0722294a2299}, !- Water Inlet Node Name
  {ba003aeb-f661-4477-a588-eb4a0de512ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {764e28fb-b380-4a4b-be19-56b421724065}, !- Handle
  Node 317,                               !- Name
  {669c837b-5a00-4461-95d3-57faa8cca560}, !- Inlet Port
  {8a58d595-df6e-4f65-b570-0722294a2299}; !- Outlet Port

OS:Connection,
  {669c837b-5a00-4461-95d3-57faa8cca560}, !- Handle
  {6d2d4904-7583-4749-ac90-2920f5132de5}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  7,                                      !- Outlet Port
  {764e28fb-b380-4a4b-be19-56b421724065}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2226bd82-8194-4c3b-8a38-6db8e4ef03c1}, !- Handle
  Node 318,                               !- Name
  {ba003aeb-f661-4477-a588-eb4a0de512ec}, !- Inlet Port
  {08357eca-9302-435d-a043-a94440ac121a}; !- Outlet Port

OS:Connection,
  {8a58d595-df6e-4f65-b570-0722294a2299}, !- Handle
  {14c4b55d-2253-43f1-b454-2c499bc83d8e}, !- Name
  {764e28fb-b380-4a4b-be19-56b421724065}, !- Source Object
  3,                                      !- Outlet Port
  {1eee728a-7f55-4815-a3a8-724faf1741fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ba003aeb-f661-4477-a588-eb4a0de512ec}, !- Handle
  {47d41182-d958-4557-8b45-64ad1f5bd79e}, !- Name
  {1eee728a-7f55-4815-a3a8-724faf1741fe}, !- Source Object
  11,                                     !- Outlet Port
  {2226bd82-8194-4c3b-8a38-6db8e4ef03c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08357eca-9302-435d-a043-a94440ac121a}, !- Handle
  {a44c7e98-1310-4847-aa54-9cb23ede421a}, !- Name
  {2226bd82-8194-4c3b-8a38-6db8e4ef03c1}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46a22fea-c2ec-412b-9a08-ec173c7ad0f2}, !- Handle
  Controller Water Coil 7,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {764e28fb-b380-4a4b-be19-56b421724065}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {09bf273c-6873-4079-8901-290ffd45931d}, !- Handle
  Coil Heating Water 4,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {870da386-bd9d-421f-9d7d-3e7162dc77af}, !- Water Inlet Node Name
  {9957f782-356e-4009-8051-a7bf13f6a13b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac02a8d6-d69e-4bba-9b69-b607e5684807}, !- Handle
  Node 319,                               !- Name
  {add36b2b-887e-4ead-91db-c2ac2c5932fb}, !- Inlet Port
  {870da386-bd9d-421f-9d7d-3e7162dc77af}; !- Outlet Port

OS:Connection,
  {add36b2b-887e-4ead-91db-c2ac2c5932fb}, !- Handle
  {5a8a8928-9852-43dc-b2ba-20a3137cd972}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  9,                                      !- Outlet Port
  {ac02a8d6-d69e-4bba-9b69-b607e5684807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cf2b978-4791-478f-8429-af2364785b3d}, !- Handle
  Node 320,                               !- Name
  {9957f782-356e-4009-8051-a7bf13f6a13b}, !- Inlet Port
  {4b3aefbc-e566-4274-9fd2-cdda7d8adc69}; !- Outlet Port

OS:Connection,
  {870da386-bd9d-421f-9d7d-3e7162dc77af}, !- Handle
  {3f71a8bc-3a82-4e63-8f15-98f1f3604760}, !- Name
  {ac02a8d6-d69e-4bba-9b69-b607e5684807}, !- Source Object
  3,                                      !- Outlet Port
  {09bf273c-6873-4079-8901-290ffd45931d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9957f782-356e-4009-8051-a7bf13f6a13b}, !- Handle
  {56dd7672-1d46-4e26-8a78-efd483fb7942}, !- Name
  {09bf273c-6873-4079-8901-290ffd45931d}, !- Source Object
  6,                                      !- Outlet Port
  {1cf2b978-4791-478f-8429-af2364785b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3aefbc-e566-4274-9fd2-cdda7d8adc69}, !- Handle
  {ab776103-d1c4-4d72-8ce5-0bc62d635933}, !- Name
  {1cf2b978-4791-478f-8429-af2364785b3d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a6e03aae-537e-43f4-b657-5cc9647a611b}, !- Handle
  Controller Water Coil 8,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ac02a8d6-d69e-4bba-9b69-b607e5684807}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {d15c7b83-420a-4389-8b4d-00830d7b5c0f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 2,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8f177a1d-f231-4597-913c-1b618ec8a973}, !- Air Inlet Node Name
  {eb64ed50-cdd2-42bf-962a-7cccb58e949e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {def184ea-9ad9-4e47-8f27-d7a10ec92e1d}, !- Supply Air Fan Name
  {1eee728a-7f55-4815-a3a8-724faf1741fe}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {09bf273c-6873-4079-8901-290ffd45931d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {29cc3681-909d-4f07-9be6-2a298b64b7bf}, !- Handle
  Node 321,                               !- Name
  {ecbc9344-7139-434f-a4c8-c0c704246091}, !- Inlet Port
  {8f177a1d-f231-4597-913c-1b618ec8a973}; !- Outlet Port

OS:Connection,
  {ecbc9344-7139-434f-a4c8-c0c704246091}, !- Handle
  {d22eb2db-361e-41c1-8485-131ca6d28f08}, !- Name
  {6587631e-8030-465b-8924-8ada77456953}, !- Source Object
  3,                                      !- Outlet Port
  {29cc3681-909d-4f07-9be6-2a298b64b7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f177a1d-f231-4597-913c-1b618ec8a973}, !- Handle
  {4da591a5-584a-4acb-a5e4-1e8dfe6048ff}, !- Name
  {29cc3681-909d-4f07-9be6-2a298b64b7bf}, !- Source Object
  3,                                      !- Outlet Port
  {d15c7b83-420a-4389-8b4d-00830d7b5c0f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {831f844d-3f80-4c35-917b-f4460c167ebe}, !- Handle
  Node 322,                               !- Name
  {eb64ed50-cdd2-42bf-962a-7cccb58e949e}, !- Inlet Port
  {043ac2cd-ccd0-42f0-817f-62d22412a777}; !- Outlet Port

OS:Connection,
  {043ac2cd-ccd0-42f0-817f-62d22412a777}, !- Handle
  {075a6532-3c48-4163-a4bb-960c6de38172}, !- Name
  {831f844d-3f80-4c35-917b-f4460c167ebe}, !- Source Object
  3,                                      !- Outlet Port
  {da4bd2b3-ced9-420a-b147-533649ef10e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eb64ed50-cdd2-42bf-962a-7cccb58e949e}, !- Handle
  {1a32c1fd-3d0e-4590-97f8-854ce97417f3}, !- Name
  {d15c7b83-420a-4389-8b4d-00830d7b5c0f}, !- Source Object
  10,                                     !- Outlet Port
  {831f844d-3f80-4c35-917b-f4460c167ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6633192e-b061-475a-9c9c-517a943f99d8}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {20814e53-7249-4c07-8fe8-22ab22798345}, !- Water Inlet Node Name
  {a4b73521-2872-4e7b-a2bb-6607af13eed2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b1439a4c-6f63-4c64-9155-33ca7c5878c9}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {6633192e-b061-475a-9c9c-517a943f99d8}; !- Heating Coil Name

OS:Node,
  {d85e48a9-750e-4fd5-a1ca-4ff127b3884e}, !- Handle
  Node 323,                               !- Name
  {1b51b808-3b51-47fb-bbe8-ae275bc16e6e}, !- Inlet Port
  {20814e53-7249-4c07-8fe8-22ab22798345}; !- Outlet Port

OS:Connection,
  {1b51b808-3b51-47fb-bbe8-ae275bc16e6e}, !- Handle
  {7aa37e71-0671-4658-bbe8-3ffe331339e3}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  10,                                     !- Outlet Port
  {d85e48a9-750e-4fd5-a1ca-4ff127b3884e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72fbfcaa-4d04-4c44-9446-1a03741f828a}, !- Handle
  Node 324,                               !- Name
  {a4b73521-2872-4e7b-a2bb-6607af13eed2}, !- Inlet Port
  {1bb29d09-0d66-4058-9e5c-28d35a136fea}; !- Outlet Port

OS:Connection,
  {20814e53-7249-4c07-8fe8-22ab22798345}, !- Handle
  {1bf7a5ee-0254-4bfd-a4dc-a521dbcfbd67}, !- Name
  {d85e48a9-750e-4fd5-a1ca-4ff127b3884e}, !- Source Object
  3,                                      !- Outlet Port
  {6633192e-b061-475a-9c9c-517a943f99d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4b73521-2872-4e7b-a2bb-6607af13eed2}, !- Handle
  {a10e2d9f-e003-4c38-a227-7b0d3c5c4d6a}, !- Name
  {6633192e-b061-475a-9c9c-517a943f99d8}, !- Source Object
  6,                                      !- Outlet Port
  {72fbfcaa-4d04-4c44-9446-1a03741f828a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb29d09-0d66-4058-9e5c-28d35a136fea}, !- Handle
  {ccd15084-6432-4080-9054-c60cd2e21a9a}, !- Name
  {72fbfcaa-4d04-4c44-9446-1a03741f828a}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {48894fdd-8dd0-47c8-b181-aa2e8d08bc09}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {61232424-8b02-4f47-93b2-be3ae57043fc}, !- Handle
  Coil Cooling Water 5,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a8362ab-95eb-4660-a183-a94fc4b3bca7}, !- Water Inlet Node Name
  {93f28a72-a175-4b22-8031-6218345fff86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {650056c0-c4a3-4967-b073-0d8dea079754}, !- Handle
  Node 325,                               !- Name
  {4e86c3ef-9371-442c-b231-81a6ed92d8ab}, !- Inlet Port
  {9a8362ab-95eb-4660-a183-a94fc4b3bca7}; !- Outlet Port

OS:Connection,
  {4e86c3ef-9371-442c-b231-81a6ed92d8ab}, !- Handle
  {60c1cf1a-7e88-4067-9f22-ea9d2966d1c1}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  8,                                      !- Outlet Port
  {650056c0-c4a3-4967-b073-0d8dea079754}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b693d13d-d77d-4e22-b1d4-74f34fd921aa}, !- Handle
  Node 326,                               !- Name
  {93f28a72-a175-4b22-8031-6218345fff86}, !- Inlet Port
  {9de0ab22-6c3d-4f59-aef1-4779ae0e3a32}; !- Outlet Port

OS:Connection,
  {9a8362ab-95eb-4660-a183-a94fc4b3bca7}, !- Handle
  {80017692-35c3-444a-8214-f6b33b52a485}, !- Name
  {650056c0-c4a3-4967-b073-0d8dea079754}, !- Source Object
  3,                                      !- Outlet Port
  {61232424-8b02-4f47-93b2-be3ae57043fc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {93f28a72-a175-4b22-8031-6218345fff86}, !- Handle
  {dae31d0b-d092-4119-9f7d-66fd61a90aac}, !- Name
  {61232424-8b02-4f47-93b2-be3ae57043fc}, !- Source Object
  11,                                     !- Outlet Port
  {b693d13d-d77d-4e22-b1d4-74f34fd921aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de0ab22-6c3d-4f59-aef1-4779ae0e3a32}, !- Handle
  {f0aa3cc1-d15b-403b-a084-196713bf6ca1}, !- Name
  {b693d13d-d77d-4e22-b1d4-74f34fd921aa}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8c641857-bc00-456b-8bfe-0c539c93967c}, !- Handle
  Controller Water Coil 9,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {650056c0-c4a3-4967-b073-0d8dea079754}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {68f5053e-3979-4efa-ac10-34188da98979}, !- Handle
  Coil Heating Water 5,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb68d551-4ad5-4985-bef5-f51f92f85a0d}, !- Water Inlet Node Name
  {cde3d61a-fce5-44d6-bdca-12724f1b1e44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52acae56-430a-4892-80dc-edeb7bdc3824}, !- Handle
  Node 327,                               !- Name
  {2bb108f2-9165-499b-a535-e928a0c8de8f}, !- Inlet Port
  {fb68d551-4ad5-4985-bef5-f51f92f85a0d}; !- Outlet Port

OS:Connection,
  {2bb108f2-9165-499b-a535-e928a0c8de8f}, !- Handle
  {49d55dce-688e-4468-891f-9bd89ccc95c5}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  11,                                     !- Outlet Port
  {52acae56-430a-4892-80dc-edeb7bdc3824}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {268999e1-681a-4e88-a5d4-180914841baa}, !- Handle
  Node 328,                               !- Name
  {cde3d61a-fce5-44d6-bdca-12724f1b1e44}, !- Inlet Port
  {6fa24bd9-9553-4d14-9d21-2c680b2ecd95}; !- Outlet Port

OS:Connection,
  {fb68d551-4ad5-4985-bef5-f51f92f85a0d}, !- Handle
  {e1aaadeb-f0e2-4852-9a2b-4d2c7115286f}, !- Name
  {52acae56-430a-4892-80dc-edeb7bdc3824}, !- Source Object
  3,                                      !- Outlet Port
  {68f5053e-3979-4efa-ac10-34188da98979}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cde3d61a-fce5-44d6-bdca-12724f1b1e44}, !- Handle
  {3b601a7e-d825-4dfc-ae07-b04ab42a4d5f}, !- Name
  {68f5053e-3979-4efa-ac10-34188da98979}, !- Source Object
  6,                                      !- Outlet Port
  {268999e1-681a-4e88-a5d4-180914841baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa24bd9-9553-4d14-9d21-2c680b2ecd95}, !- Handle
  {aa1b4473-0c11-4b4e-8b9e-39cfe81190f4}, !- Name
  {268999e1-681a-4e88-a5d4-180914841baa}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b63cc73-5f38-4288-b61b-c4f0044b2d02}, !- Handle
  Controller Water Coil 10,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {52acae56-430a-4892-80dc-edeb7bdc3824}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {d0a6a946-470e-49d2-b626-48e0f935e988}, !- Handle
  Zone HVAC Four Pipe Fan Coil 3,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2318dda5-94d3-4dea-a10a-d4ca1ae78052}, !- Air Inlet Node Name
  {c4b1fdfb-88c1-491b-aa9d-490645616f8a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {48894fdd-8dd0-47c8-b181-aa2e8d08bc09}, !- Supply Air Fan Name
  {61232424-8b02-4f47-93b2-be3ae57043fc}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {68f5053e-3979-4efa-ac10-34188da98979}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {c9ed8d43-0135-4f4c-bbdf-9d0e90171291}, !- Handle
  Node 329,                               !- Name
  {d572a45c-7f18-4dc8-8fe9-b7254a64646e}, !- Inlet Port
  {2318dda5-94d3-4dea-a10a-d4ca1ae78052}; !- Outlet Port

OS:Connection,
  {d572a45c-7f18-4dc8-8fe9-b7254a64646e}, !- Handle
  {bbeb0acc-7862-4286-92f6-26ec4c4a797a}, !- Name
  {8ac61e56-e62a-4068-b1d3-5c6301ed170d}, !- Source Object
  3,                                      !- Outlet Port
  {c9ed8d43-0135-4f4c-bbdf-9d0e90171291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2318dda5-94d3-4dea-a10a-d4ca1ae78052}, !- Handle
  {6f984be4-fa1d-44c6-944d-565622a010e6}, !- Name
  {c9ed8d43-0135-4f4c-bbdf-9d0e90171291}, !- Source Object
  3,                                      !- Outlet Port
  {d0a6a946-470e-49d2-b626-48e0f935e988}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c6d8e498-c862-4505-92aa-1a0788734243}, !- Handle
  Node 330,                               !- Name
  {c4b1fdfb-88c1-491b-aa9d-490645616f8a}, !- Inlet Port
  {3bf32560-c6be-476f-94eb-639abaadace2}; !- Outlet Port

OS:Connection,
  {3bf32560-c6be-476f-94eb-639abaadace2}, !- Handle
  {dd7de477-8237-4c3e-8540-86a121870489}, !- Name
  {c6d8e498-c862-4505-92aa-1a0788734243}, !- Source Object
  3,                                      !- Outlet Port
  {7075d352-f72b-4218-b29c-e5394dfdf707}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4b1fdfb-88c1-491b-aa9d-490645616f8a}, !- Handle
  {fea9f2c2-ddc0-40e2-a06c-2f3572801360}, !- Name
  {d0a6a946-470e-49d2-b626-48e0f935e988}, !- Source Object
  10,                                     !- Outlet Port
  {c6d8e498-c862-4505-92aa-1a0788734243}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a1887057-2795-4ab1-93c2-bc1018bc1664}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1e4617d2-21f2-4381-8553-ebb8e6ad4d13}, !- Water Inlet Node Name
  {27d706a9-053b-4ec5-94db-7028b2cae7ab}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {73c36d6b-28c3-41ea-ba56-98985c293b93}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {a1887057-2795-4ab1-93c2-bc1018bc1664}; !- Heating Coil Name

OS:Node,
  {f0c88b40-d00e-4995-be47-6d7d7632b80d}, !- Handle
  Node 331,                               !- Name
  {ed06e95d-f145-405c-bf88-68cb3ab373f8}, !- Inlet Port
  {1e4617d2-21f2-4381-8553-ebb8e6ad4d13}; !- Outlet Port

OS:Connection,
  {ed06e95d-f145-405c-bf88-68cb3ab373f8}, !- Handle
  {8697be4b-e006-422d-8827-a90878059c01}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  12,                                     !- Outlet Port
  {f0c88b40-d00e-4995-be47-6d7d7632b80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15b3e367-71bf-4860-88e9-7486c34d4f78}, !- Handle
  Node 332,                               !- Name
  {27d706a9-053b-4ec5-94db-7028b2cae7ab}, !- Inlet Port
  {861e7ece-1c32-459c-a707-a07573370743}; !- Outlet Port

OS:Connection,
  {1e4617d2-21f2-4381-8553-ebb8e6ad4d13}, !- Handle
  {943c1190-1a7f-49ba-a704-bdcaedeb8a9b}, !- Name
  {f0c88b40-d00e-4995-be47-6d7d7632b80d}, !- Source Object
  3,                                      !- Outlet Port
  {a1887057-2795-4ab1-93c2-bc1018bc1664}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27d706a9-053b-4ec5-94db-7028b2cae7ab}, !- Handle
  {45d832bf-4531-4153-8964-211d0a8b7d18}, !- Name
  {a1887057-2795-4ab1-93c2-bc1018bc1664}, !- Source Object
  6,                                      !- Outlet Port
  {15b3e367-71bf-4860-88e9-7486c34d4f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861e7ece-1c32-459c-a707-a07573370743}, !- Handle
  {070104d9-a47e-4b91-b564-660f26d8c3c8}, !- Name
  {15b3e367-71bf-4860-88e9-7486c34d4f78}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {fc8dd0c7-9e7a-40ec-bb24-d56dd40bf150}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {21cc5bab-7e5a-4c35-ac27-b6265581e4b3}, !- Handle
  Coil Cooling Water 6,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2cde281d-5154-450a-8cf6-22e3c81819a8}, !- Water Inlet Node Name
  {d8f49f54-f95f-4484-9e36-7077cf485310}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {032b2eb1-e0fa-4d17-a69e-3ce35dcb72cd}, !- Handle
  Node 333,                               !- Name
  {1f103373-0c18-478f-a7b8-eeca6e28da85}, !- Inlet Port
  {2cde281d-5154-450a-8cf6-22e3c81819a8}; !- Outlet Port

OS:Connection,
  {1f103373-0c18-478f-a7b8-eeca6e28da85}, !- Handle
  {8307842b-3074-482f-a95c-2dc27027e57d}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  9,                                      !- Outlet Port
  {032b2eb1-e0fa-4d17-a69e-3ce35dcb72cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f2d30b1-04dc-499e-a255-5c73ba7e4338}, !- Handle
  Node 334,                               !- Name
  {d8f49f54-f95f-4484-9e36-7077cf485310}, !- Inlet Port
  {63176db1-f97e-46a3-9d4d-33b761dd2378}; !- Outlet Port

OS:Connection,
  {2cde281d-5154-450a-8cf6-22e3c81819a8}, !- Handle
  {84094d74-793c-4685-9135-74a67e65af99}, !- Name
  {032b2eb1-e0fa-4d17-a69e-3ce35dcb72cd}, !- Source Object
  3,                                      !- Outlet Port
  {21cc5bab-7e5a-4c35-ac27-b6265581e4b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d8f49f54-f95f-4484-9e36-7077cf485310}, !- Handle
  {9fb095d5-8e16-4bd2-989e-fb5dbcd1bfbf}, !- Name
  {21cc5bab-7e5a-4c35-ac27-b6265581e4b3}, !- Source Object
  11,                                     !- Outlet Port
  {5f2d30b1-04dc-499e-a255-5c73ba7e4338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63176db1-f97e-46a3-9d4d-33b761dd2378}, !- Handle
  {947c271a-bfa8-4d23-b1da-c9ce957b9e82}, !- Name
  {5f2d30b1-04dc-499e-a255-5c73ba7e4338}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {17bb3cd8-a1e4-43dc-b423-8e6025c872f6}, !- Handle
  Controller Water Coil 11,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {032b2eb1-e0fa-4d17-a69e-3ce35dcb72cd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7954c687-1882-4d79-b7a1-229ea083fcc8}, !- Handle
  Coil Heating Water 6,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c97d6a41-d501-4e64-adb4-3e9916b26bb4}, !- Water Inlet Node Name
  {707874a3-85eb-4abf-af3e-39f900caa7f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3116e85c-abb7-4da9-96aa-aa8bc89f15a4}, !- Handle
  Node 335,                               !- Name
  {669f82d0-a22a-4ac4-be09-893ebb0f5561}, !- Inlet Port
  {c97d6a41-d501-4e64-adb4-3e9916b26bb4}; !- Outlet Port

OS:Connection,
  {669f82d0-a22a-4ac4-be09-893ebb0f5561}, !- Handle
  {ecd26d75-b49c-4860-be47-2efaec8a4089}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  13,                                     !- Outlet Port
  {3116e85c-abb7-4da9-96aa-aa8bc89f15a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e04b75e3-2be4-469a-8996-ceb1234913d4}, !- Handle
  Node 336,                               !- Name
  {707874a3-85eb-4abf-af3e-39f900caa7f3}, !- Inlet Port
  {48525f8d-deb3-421f-90a0-91d69c41c308}; !- Outlet Port

OS:Connection,
  {c97d6a41-d501-4e64-adb4-3e9916b26bb4}, !- Handle
  {4df8dca3-898e-4eea-a973-8626d392252a}, !- Name
  {3116e85c-abb7-4da9-96aa-aa8bc89f15a4}, !- Source Object
  3,                                      !- Outlet Port
  {7954c687-1882-4d79-b7a1-229ea083fcc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {707874a3-85eb-4abf-af3e-39f900caa7f3}, !- Handle
  {c24aa954-61ad-4edf-bcf7-c3f505ab43ef}, !- Name
  {7954c687-1882-4d79-b7a1-229ea083fcc8}, !- Source Object
  6,                                      !- Outlet Port
  {e04b75e3-2be4-469a-8996-ceb1234913d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48525f8d-deb3-421f-90a0-91d69c41c308}, !- Handle
  {95c2de8b-a177-4858-ba3f-d7782a0170d3}, !- Name
  {e04b75e3-2be4-469a-8996-ceb1234913d4}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52ad8f7b-4316-439f-ab54-115026de78f6}, !- Handle
  Controller Water Coil 12,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3116e85c-abb7-4da9-96aa-aa8bc89f15a4}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {5be4aead-16cc-4575-a254-08bbd82238bb}, !- Handle
  Zone HVAC Four Pipe Fan Coil 4,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b01c697e-38b8-4f37-9707-c0afe75fab74}, !- Air Inlet Node Name
  {04917157-07d6-4a39-a45a-1aa9ae49ed84}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fc8dd0c7-9e7a-40ec-bb24-d56dd40bf150}, !- Supply Air Fan Name
  {21cc5bab-7e5a-4c35-ac27-b6265581e4b3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7954c687-1882-4d79-b7a1-229ea083fcc8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {91d62f12-1920-4e80-b0e6-09b681e7d4d7}, !- Handle
  Node 337,                               !- Name
  {02b4cbef-a2a6-4f16-a684-6b853f867f2a}, !- Inlet Port
  {b01c697e-38b8-4f37-9707-c0afe75fab74}; !- Outlet Port

OS:Connection,
  {02b4cbef-a2a6-4f16-a684-6b853f867f2a}, !- Handle
  {6c89fcfd-bbbc-4310-943a-1cdceee76f26}, !- Name
  {b53446c8-576a-4b2a-9299-97461d6ef6b7}, !- Source Object
  3,                                      !- Outlet Port
  {91d62f12-1920-4e80-b0e6-09b681e7d4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01c697e-38b8-4f37-9707-c0afe75fab74}, !- Handle
  {400301ba-b3fd-4274-9ab2-b659fb3788b3}, !- Name
  {91d62f12-1920-4e80-b0e6-09b681e7d4d7}, !- Source Object
  3,                                      !- Outlet Port
  {5be4aead-16cc-4575-a254-08bbd82238bb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6df085f0-a8f3-4aa0-8d06-180821de16c3}, !- Handle
  Node 338,                               !- Name
  {04917157-07d6-4a39-a45a-1aa9ae49ed84}, !- Inlet Port
  {2a5f8e28-74e2-4da7-aaa6-6effede59250}; !- Outlet Port

OS:Connection,
  {2a5f8e28-74e2-4da7-aaa6-6effede59250}, !- Handle
  {a677cf16-966a-4943-b500-f308a710faae}, !- Name
  {6df085f0-a8f3-4aa0-8d06-180821de16c3}, !- Source Object
  3,                                      !- Outlet Port
  {a744143a-e778-4838-aad4-9748e79f3d32}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {04917157-07d6-4a39-a45a-1aa9ae49ed84}, !- Handle
  {0828e389-7dec-42ec-9f7e-aa94601cf661}, !- Name
  {5be4aead-16cc-4575-a254-08bbd82238bb}, !- Source Object
  10,                                     !- Outlet Port
  {6df085f0-a8f3-4aa0-8d06-180821de16c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce2a0874-e149-4066-81e1-84da04834f40}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8bd0e281-dfd9-4dcf-bf22-5f383e7215a0}, !- Water Inlet Node Name
  {147814c3-15d9-484c-99eb-6b39171e0f1f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e2d74f4-5ccd-4776-a5e1-1a4ce0fbb613}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {ce2a0874-e149-4066-81e1-84da04834f40}; !- Heating Coil Name

OS:Node,
  {d2cb160c-99e1-4961-85a8-5dc6f7d2a734}, !- Handle
  Node 339,                               !- Name
  {4ce5b4da-9089-4050-a33a-4c10bf281164}, !- Inlet Port
  {8bd0e281-dfd9-4dcf-bf22-5f383e7215a0}; !- Outlet Port

OS:Connection,
  {4ce5b4da-9089-4050-a33a-4c10bf281164}, !- Handle
  {d339e8de-deb4-40fa-a09f-39749c7ef5d4}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  14,                                     !- Outlet Port
  {d2cb160c-99e1-4961-85a8-5dc6f7d2a734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f1200b-609f-442c-9db7-e6396796f090}, !- Handle
  Node 340,                               !- Name
  {147814c3-15d9-484c-99eb-6b39171e0f1f}, !- Inlet Port
  {4f61e7e2-8e40-423a-a8f9-04cfb0a5d659}; !- Outlet Port

OS:Connection,
  {8bd0e281-dfd9-4dcf-bf22-5f383e7215a0}, !- Handle
  {6e4324a3-4399-4bcb-9357-8df870bc54f0}, !- Name
  {d2cb160c-99e1-4961-85a8-5dc6f7d2a734}, !- Source Object
  3,                                      !- Outlet Port
  {ce2a0874-e149-4066-81e1-84da04834f40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {147814c3-15d9-484c-99eb-6b39171e0f1f}, !- Handle
  {bd0336bf-2242-4728-bfdf-d77d446e2fde}, !- Name
  {ce2a0874-e149-4066-81e1-84da04834f40}, !- Source Object
  6,                                      !- Outlet Port
  {41f1200b-609f-442c-9db7-e6396796f090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f61e7e2-8e40-423a-a8f9-04cfb0a5d659}, !- Handle
  {7daea662-82b3-469d-8930-a22ad73acf1f}, !- Name
  {41f1200b-609f-442c-9db7-e6396796f090}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  14;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {6b0cf3dd-a5db-434e-91f8-8203bdb5c32d}, !- Handle
  Fan Variable Volume 7,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {f94bddc1-1da3-4cbc-80d1-21b95496b322}, !- Handle
  Coil Cooling Water 7,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c14dadba-bbb4-4f92-a926-d3e60d08f62c}, !- Water Inlet Node Name
  {23f0ccb3-ac9d-46d1-a3eb-0bdab00f7442}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0433987f-70bd-455e-b839-8253879fc318}, !- Handle
  Node 341,                               !- Name
  {0eb57565-4c77-4bef-a4a9-42e259c3368d}, !- Inlet Port
  {c14dadba-bbb4-4f92-a926-d3e60d08f62c}; !- Outlet Port

OS:Connection,
  {0eb57565-4c77-4bef-a4a9-42e259c3368d}, !- Handle
  {44a8f228-1094-4ee4-94f4-b0c157460898}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  10,                                     !- Outlet Port
  {0433987f-70bd-455e-b839-8253879fc318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76bc7ea9-e779-45d5-8732-2201bd562f01}, !- Handle
  Node 342,                               !- Name
  {23f0ccb3-ac9d-46d1-a3eb-0bdab00f7442}, !- Inlet Port
  {86e9b889-f1c4-492f-ad00-2067f78a450b}; !- Outlet Port

OS:Connection,
  {c14dadba-bbb4-4f92-a926-d3e60d08f62c}, !- Handle
  {63384b56-93dc-4669-b506-90d21af42c04}, !- Name
  {0433987f-70bd-455e-b839-8253879fc318}, !- Source Object
  3,                                      !- Outlet Port
  {f94bddc1-1da3-4cbc-80d1-21b95496b322}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23f0ccb3-ac9d-46d1-a3eb-0bdab00f7442}, !- Handle
  {9928e09f-a3ad-4883-a046-4b6bd85a0d82}, !- Name
  {f94bddc1-1da3-4cbc-80d1-21b95496b322}, !- Source Object
  11,                                     !- Outlet Port
  {76bc7ea9-e779-45d5-8732-2201bd562f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e9b889-f1c4-492f-ad00-2067f78a450b}, !- Handle
  {4f0b5bda-ff7f-4908-af04-3634f5e84482}, !- Name
  {76bc7ea9-e779-45d5-8732-2201bd562f01}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5bde0f1d-35a6-4e13-9831-a16e383b797d}, !- Handle
  Controller Water Coil 13,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0433987f-70bd-455e-b839-8253879fc318}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3bd9dcb3-611b-486b-87a0-570d0995fe46}, !- Handle
  Coil Heating Water 7,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ee60491-335a-4d42-8db1-55d0a066c606}, !- Water Inlet Node Name
  {0b7b0a99-d3ef-4e04-bf0e-56e2453c3e6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f0177598-0279-4edc-8958-eebbb5b1a71b}, !- Handle
  Node 343,                               !- Name
  {f94d0ccc-273e-4955-ade1-262398447f14}, !- Inlet Port
  {2ee60491-335a-4d42-8db1-55d0a066c606}; !- Outlet Port

OS:Connection,
  {f94d0ccc-273e-4955-ade1-262398447f14}, !- Handle
  {8fdb287d-842f-4bc4-8ca2-b5d9309edc68}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  15,                                     !- Outlet Port
  {f0177598-0279-4edc-8958-eebbb5b1a71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2b0de8b-1a76-4ed0-9a78-ff3c17b3e236}, !- Handle
  Node 344,                               !- Name
  {0b7b0a99-d3ef-4e04-bf0e-56e2453c3e6b}, !- Inlet Port
  {38314475-9187-4698-af07-59771ecc804c}; !- Outlet Port

OS:Connection,
  {2ee60491-335a-4d42-8db1-55d0a066c606}, !- Handle
  {9e07c4bb-3d0a-4275-afae-9bdc1c55c0fb}, !- Name
  {f0177598-0279-4edc-8958-eebbb5b1a71b}, !- Source Object
  3,                                      !- Outlet Port
  {3bd9dcb3-611b-486b-87a0-570d0995fe46}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b7b0a99-d3ef-4e04-bf0e-56e2453c3e6b}, !- Handle
  {ca162494-b5b6-4b70-ba56-1fbe0243af0e}, !- Name
  {3bd9dcb3-611b-486b-87a0-570d0995fe46}, !- Source Object
  6,                                      !- Outlet Port
  {b2b0de8b-1a76-4ed0-9a78-ff3c17b3e236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38314475-9187-4698-af07-59771ecc804c}, !- Handle
  {066f6ed1-7136-486c-b434-8c64405e4cea}, !- Name
  {b2b0de8b-1a76-4ed0-9a78-ff3c17b3e236}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b26ae55-f905-42fa-a843-13446170c7a3}, !- Handle
  Controller Water Coil 14,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f0177598-0279-4edc-8958-eebbb5b1a71b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {f4c415ae-2e94-48ef-8df6-6f63125d1d48}, !- Handle
  Zone HVAC Four Pipe Fan Coil 5,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {78b3a0ac-3ce7-4282-8422-8b16f23f4f5d}, !- Air Inlet Node Name
  {96381a6f-a051-4037-8f5d-037751510d19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b0cf3dd-a5db-434e-91f8-8203bdb5c32d}, !- Supply Air Fan Name
  {f94bddc1-1da3-4cbc-80d1-21b95496b322}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3bd9dcb3-611b-486b-87a0-570d0995fe46}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {e954a7df-cc68-4f2d-ab43-71be059bbd04}, !- Handle
  Node 345,                               !- Name
  {8a32770c-0687-4d67-ab5e-222d368bd552}, !- Inlet Port
  {78b3a0ac-3ce7-4282-8422-8b16f23f4f5d}; !- Outlet Port

OS:Connection,
  {8a32770c-0687-4d67-ab5e-222d368bd552}, !- Handle
  {f3fac635-cecf-416f-8dbd-99aae5986fed}, !- Name
  {4ab22694-d8c1-4408-bdfb-741a67b184ca}, !- Source Object
  3,                                      !- Outlet Port
  {e954a7df-cc68-4f2d-ab43-71be059bbd04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b3a0ac-3ce7-4282-8422-8b16f23f4f5d}, !- Handle
  {80e7aed8-4fd0-4927-834f-0a2a9b7ea06d}, !- Name
  {e954a7df-cc68-4f2d-ab43-71be059bbd04}, !- Source Object
  3,                                      !- Outlet Port
  {f4c415ae-2e94-48ef-8df6-6f63125d1d48}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9eea99bb-9a56-40f4-a3a4-98ba11c6fe5a}, !- Handle
  Node 346,                               !- Name
  {96381a6f-a051-4037-8f5d-037751510d19}, !- Inlet Port
  {e6a8ba90-5b46-4a42-9bec-bc734f36724e}; !- Outlet Port

OS:Connection,
  {e6a8ba90-5b46-4a42-9bec-bc734f36724e}, !- Handle
  {85c90096-eb85-4efa-996b-d587cf6c76f3}, !- Name
  {9eea99bb-9a56-40f4-a3a4-98ba11c6fe5a}, !- Source Object
  3,                                      !- Outlet Port
  {7b5157d9-2452-4f75-a10c-6eab81ddb621}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {96381a6f-a051-4037-8f5d-037751510d19}, !- Handle
  {1fce5d74-7586-4894-a909-be392662afa3}, !- Name
  {f4c415ae-2e94-48ef-8df6-6f63125d1d48}, !- Source Object
  10,                                     !- Outlet Port
  {9eea99bb-9a56-40f4-a3a4-98ba11c6fe5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0ac65c35-b107-4c45-b3c7-47222f06da02}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {261fa551-e98f-452d-90cc-f68b31f2a592}, !- Water Inlet Node Name
  {dd9ed562-3482-4a92-98ee-b8e12a8d7b1b}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f20b282-ccb5-42ee-805f-ac9da54ed7b2}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {0ac65c35-b107-4c45-b3c7-47222f06da02}; !- Heating Coil Name

OS:Node,
  {8b66ac9e-6663-49a9-acc6-b9014cb45c04}, !- Handle
  Node 347,                               !- Name
  {eebdc791-d78e-4991-9fbb-86d7c4296cee}, !- Inlet Port
  {261fa551-e98f-452d-90cc-f68b31f2a592}; !- Outlet Port

OS:Connection,
  {eebdc791-d78e-4991-9fbb-86d7c4296cee}, !- Handle
  {6404cdd7-eb4f-4738-97e6-83d81e2f29eb}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  16,                                     !- Outlet Port
  {8b66ac9e-6663-49a9-acc6-b9014cb45c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5171dfe6-cc13-45be-89e3-ae56a0e41d67}, !- Handle
  Node 348,                               !- Name
  {dd9ed562-3482-4a92-98ee-b8e12a8d7b1b}, !- Inlet Port
  {c522e432-7fe3-41f7-8169-5a15ec37f521}; !- Outlet Port

OS:Connection,
  {261fa551-e98f-452d-90cc-f68b31f2a592}, !- Handle
  {008a89ce-6c89-4d76-a6c5-c100c68d1895}, !- Name
  {8b66ac9e-6663-49a9-acc6-b9014cb45c04}, !- Source Object
  3,                                      !- Outlet Port
  {0ac65c35-b107-4c45-b3c7-47222f06da02}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd9ed562-3482-4a92-98ee-b8e12a8d7b1b}, !- Handle
  {b5bd5c1a-aad2-4a89-b61a-fa026b92997d}, !- Name
  {0ac65c35-b107-4c45-b3c7-47222f06da02}, !- Source Object
  6,                                      !- Outlet Port
  {5171dfe6-cc13-45be-89e3-ae56a0e41d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c522e432-7fe3-41f7-8169-5a15ec37f521}, !- Handle
  {790d7f4c-0aff-482b-b921-61142dbe4c91}, !- Name
  {5171dfe6-cc13-45be-89e3-ae56a0e41d67}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  16;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {6763fbd9-eecd-4910-a19a-b63fb34029c2}, !- Handle
  Fan Variable Volume 8,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {862bf13d-b149-44bb-b054-80dd7e16129a}, !- Handle
  Coil Cooling Water 8,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8293417c-ab95-4382-8c11-c4628f20be69}, !- Water Inlet Node Name
  {ff416514-6db1-42aa-9e42-ae044a69fa2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {041e8a8e-c2d2-4042-9035-c0bd63fcc778}, !- Handle
  Node 349,                               !- Name
  {93cfc593-289f-4152-b073-d3f0ea3abb49}, !- Inlet Port
  {8293417c-ab95-4382-8c11-c4628f20be69}; !- Outlet Port

OS:Connection,
  {93cfc593-289f-4152-b073-d3f0ea3abb49}, !- Handle
  {48334841-7931-4cca-938a-2c9fa6c881bc}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  11,                                     !- Outlet Port
  {041e8a8e-c2d2-4042-9035-c0bd63fcc778}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02408828-0f96-479c-99e8-3da01a7122c0}, !- Handle
  Node 350,                               !- Name
  {ff416514-6db1-42aa-9e42-ae044a69fa2e}, !- Inlet Port
  {6001b837-8716-4570-b198-09e1b34d0167}; !- Outlet Port

OS:Connection,
  {8293417c-ab95-4382-8c11-c4628f20be69}, !- Handle
  {2532702c-d18d-4207-b68f-2a9c784d8607}, !- Name
  {041e8a8e-c2d2-4042-9035-c0bd63fcc778}, !- Source Object
  3,                                      !- Outlet Port
  {862bf13d-b149-44bb-b054-80dd7e16129a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff416514-6db1-42aa-9e42-ae044a69fa2e}, !- Handle
  {d52d57f1-677f-4cbb-91f1-61069d8d387f}, !- Name
  {862bf13d-b149-44bb-b054-80dd7e16129a}, !- Source Object
  11,                                     !- Outlet Port
  {02408828-0f96-479c-99e8-3da01a7122c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6001b837-8716-4570-b198-09e1b34d0167}, !- Handle
  {33039dd8-fd66-45c6-bd61-001c737e1943}, !- Name
  {02408828-0f96-479c-99e8-3da01a7122c0}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42e1ae09-4f8b-48c1-ad6b-2392f27ad057}, !- Handle
  Controller Water Coil 15,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {041e8a8e-c2d2-4042-9035-c0bd63fcc778}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {439179c3-6ae8-4762-9fe8-19cdeafaaf25}, !- Handle
  Coil Heating Water 8,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d51069f-f667-41b2-87fd-de1d443871b9}, !- Water Inlet Node Name
  {8b2e9403-e721-4d9d-aeda-7f76e7d2b627}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96bb4a1d-c974-4b69-9830-f2c77f3a8cef}, !- Handle
  Node 351,                               !- Name
  {3c431f09-d75b-40c9-beca-06714931f25a}, !- Inlet Port
  {2d51069f-f667-41b2-87fd-de1d443871b9}; !- Outlet Port

OS:Connection,
  {3c431f09-d75b-40c9-beca-06714931f25a}, !- Handle
  {d6a22a7a-c6a7-4483-9d9f-5fd1d782ede8}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  17,                                     !- Outlet Port
  {96bb4a1d-c974-4b69-9830-f2c77f3a8cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76510541-3388-49fa-9105-9f32c0c41796}, !- Handle
  Node 352,                               !- Name
  {8b2e9403-e721-4d9d-aeda-7f76e7d2b627}, !- Inlet Port
  {ded876dc-1404-4c5c-a6b2-7fd1afc23484}; !- Outlet Port

OS:Connection,
  {2d51069f-f667-41b2-87fd-de1d443871b9}, !- Handle
  {ba87d42e-3ce2-4d53-9186-c35f15d0e119}, !- Name
  {96bb4a1d-c974-4b69-9830-f2c77f3a8cef}, !- Source Object
  3,                                      !- Outlet Port
  {439179c3-6ae8-4762-9fe8-19cdeafaaf25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b2e9403-e721-4d9d-aeda-7f76e7d2b627}, !- Handle
  {20a85e71-cd04-47e2-86b3-a61df9a30ccf}, !- Name
  {439179c3-6ae8-4762-9fe8-19cdeafaaf25}, !- Source Object
  6,                                      !- Outlet Port
  {76510541-3388-49fa-9105-9f32c0c41796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded876dc-1404-4c5c-a6b2-7fd1afc23484}, !- Handle
  {54982cf7-aee1-436e-a3e1-72b17ffbcb75}, !- Name
  {76510541-3388-49fa-9105-9f32c0c41796}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4eceb86-9d36-40a0-8e57-2af9f88aabb7}, !- Handle
  Controller Water Coil 16,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {96bb4a1d-c974-4b69-9830-f2c77f3a8cef}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {08258d9d-dbb0-4222-8517-0f6b35748f8a}, !- Handle
  Zone HVAC Four Pipe Fan Coil 6,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {519974e1-6b80-41cc-a4eb-edf3e701393c}, !- Air Inlet Node Name
  {f9fbcd3a-eed0-4cab-9dd3-a3887783646f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6763fbd9-eecd-4910-a19a-b63fb34029c2}, !- Supply Air Fan Name
  {862bf13d-b149-44bb-b054-80dd7e16129a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {439179c3-6ae8-4762-9fe8-19cdeafaaf25}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {dad25df6-57c3-47d9-9a4e-a4ea8f0eb4a5}, !- Handle
  Node 353,                               !- Name
  {243ebf62-43a6-479d-ab2f-9ca6cce6286d}, !- Inlet Port
  {519974e1-6b80-41cc-a4eb-edf3e701393c}; !- Outlet Port

OS:Connection,
  {243ebf62-43a6-479d-ab2f-9ca6cce6286d}, !- Handle
  {65989819-2b29-462e-8f90-0b6e4adcf4dd}, !- Name
  {9d30519b-39b0-42af-8363-43cd407863cc}, !- Source Object
  3,                                      !- Outlet Port
  {dad25df6-57c3-47d9-9a4e-a4ea8f0eb4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519974e1-6b80-41cc-a4eb-edf3e701393c}, !- Handle
  {314ad9f3-3f21-42ac-98ec-9d72f42e350d}, !- Name
  {dad25df6-57c3-47d9-9a4e-a4ea8f0eb4a5}, !- Source Object
  3,                                      !- Outlet Port
  {08258d9d-dbb0-4222-8517-0f6b35748f8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {afaa0c95-d02e-4552-aecd-128c9cabe977}, !- Handle
  Node 354,                               !- Name
  {f9fbcd3a-eed0-4cab-9dd3-a3887783646f}, !- Inlet Port
  {171dd41a-6e7c-4ff7-b6ff-2c80fa62552a}; !- Outlet Port

OS:Connection,
  {171dd41a-6e7c-4ff7-b6ff-2c80fa62552a}, !- Handle
  {39f6267a-ba66-4db1-8419-238e2b3eaa6d}, !- Name
  {afaa0c95-d02e-4552-aecd-128c9cabe977}, !- Source Object
  3,                                      !- Outlet Port
  {7a73bae1-dc41-4b9b-92e0-9e542d4ed594}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f9fbcd3a-eed0-4cab-9dd3-a3887783646f}, !- Handle
  {8f5cc90d-8211-4461-80af-7c1a4d71e9a6}, !- Name
  {08258d9d-dbb0-4222-8517-0f6b35748f8a}, !- Source Object
  10,                                     !- Outlet Port
  {afaa0c95-d02e-4552-aecd-128c9cabe977}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03e84229-bd8d-4bf9-a233-7457a9891525}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f7e849bd-22dc-4524-8d2a-082a3d176706}, !- Water Inlet Node Name
  {9ceb1477-a991-489c-a044-fc3859532a46}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bfc89f30-e9eb-4695-8f3b-c8d9a8434aee}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {03e84229-bd8d-4bf9-a233-7457a9891525}; !- Heating Coil Name

OS:Node,
  {93a7c49f-6eb6-47db-8583-f1a89e7ac1eb}, !- Handle
  Node 355,                               !- Name
  {33cb1e18-bd19-4211-9017-f0866917b856}, !- Inlet Port
  {f7e849bd-22dc-4524-8d2a-082a3d176706}; !- Outlet Port

OS:Connection,
  {33cb1e18-bd19-4211-9017-f0866917b856}, !- Handle
  {d48c7bb1-f666-4c48-9cb5-9d5e0ae61446}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  18,                                     !- Outlet Port
  {93a7c49f-6eb6-47db-8583-f1a89e7ac1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0efd2048-04da-49af-bc91-8d0f267e490f}, !- Handle
  Node 356,                               !- Name
  {9ceb1477-a991-489c-a044-fc3859532a46}, !- Inlet Port
  {bb98258f-03e5-4761-8be0-45cb2edfa348}; !- Outlet Port

OS:Connection,
  {f7e849bd-22dc-4524-8d2a-082a3d176706}, !- Handle
  {4ccfc731-9b8b-428d-86ab-bf5c4fdf2026}, !- Name
  {93a7c49f-6eb6-47db-8583-f1a89e7ac1eb}, !- Source Object
  3,                                      !- Outlet Port
  {03e84229-bd8d-4bf9-a233-7457a9891525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ceb1477-a991-489c-a044-fc3859532a46}, !- Handle
  {39a0246d-cf1a-4e9e-8861-550fd0fdb33c}, !- Name
  {03e84229-bd8d-4bf9-a233-7457a9891525}, !- Source Object
  6,                                      !- Outlet Port
  {0efd2048-04da-49af-bc91-8d0f267e490f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb98258f-03e5-4761-8be0-45cb2edfa348}, !- Handle
  {7bdbec38-1ecf-45e9-a971-8c47f8fd6566}, !- Name
  {0efd2048-04da-49af-bc91-8d0f267e490f}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  18;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {4586d871-9f4f-4114-9d0d-e7591a04175a}, !- Handle
  Fan Variable Volume 9,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {0002ce63-5d2e-4f5d-80e5-041a4330e552}, !- Handle
  Coil Cooling Water 9,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c32d39b5-4a07-4f52-89d4-5db117bb48c6}, !- Water Inlet Node Name
  {c6ff11ee-e32b-4f2a-9b2d-1724b3d12e5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {ce427aec-4b1b-4866-ae37-3a12a4707408}, !- Handle
  Node 357,                               !- Name
  {431d3afa-7b5b-4766-80da-9dffdc461249}, !- Inlet Port
  {c32d39b5-4a07-4f52-89d4-5db117bb48c6}; !- Outlet Port

OS:Connection,
  {431d3afa-7b5b-4766-80da-9dffdc461249}, !- Handle
  {8159f7c3-b34d-42f1-9517-2f8a74b15ebf}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  12,                                     !- Outlet Port
  {ce427aec-4b1b-4866-ae37-3a12a4707408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {968662f0-435c-4830-bba8-f8e9b53c1771}, !- Handle
  Node 358,                               !- Name
  {c6ff11ee-e32b-4f2a-9b2d-1724b3d12e5d}, !- Inlet Port
  {157ef969-7791-47df-8545-cdbb4a28d1b5}; !- Outlet Port

OS:Connection,
  {c32d39b5-4a07-4f52-89d4-5db117bb48c6}, !- Handle
  {858b57ae-ee40-4c2a-b77c-0563125fdf6d}, !- Name
  {ce427aec-4b1b-4866-ae37-3a12a4707408}, !- Source Object
  3,                                      !- Outlet Port
  {0002ce63-5d2e-4f5d-80e5-041a4330e552}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c6ff11ee-e32b-4f2a-9b2d-1724b3d12e5d}, !- Handle
  {062e45b5-13e0-4a20-9ee3-d398d515bcf0}, !- Name
  {0002ce63-5d2e-4f5d-80e5-041a4330e552}, !- Source Object
  11,                                     !- Outlet Port
  {968662f0-435c-4830-bba8-f8e9b53c1771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157ef969-7791-47df-8545-cdbb4a28d1b5}, !- Handle
  {32d02592-95da-4755-a6f6-b2878004c9f5}, !- Name
  {968662f0-435c-4830-bba8-f8e9b53c1771}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36c63dd4-765a-443e-b6bd-f8f0f0f69cad}, !- Handle
  Controller Water Coil 17,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ce427aec-4b1b-4866-ae37-3a12a4707408}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {818e6819-c9a8-4f74-a6c5-a929d2b83dc6}, !- Handle
  Coil Heating Water 9,                   !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d0858d37-98de-43ab-aa5d-7032daef728c}, !- Water Inlet Node Name
  {9a7158e2-6955-4db5-824c-ba283b450f81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f7b45bc-1b48-4060-9271-da1d93e82469}, !- Handle
  Node 359,                               !- Name
  {f80b7b08-a7b4-43ff-be38-52077bfeccb1}, !- Inlet Port
  {d0858d37-98de-43ab-aa5d-7032daef728c}; !- Outlet Port

OS:Connection,
  {f80b7b08-a7b4-43ff-be38-52077bfeccb1}, !- Handle
  {e3eb5149-e657-4617-8487-49a001df04a3}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  19,                                     !- Outlet Port
  {0f7b45bc-1b48-4060-9271-da1d93e82469}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5718ecd8-c9e0-405f-aee7-0ebdc41add69}, !- Handle
  Node 360,                               !- Name
  {9a7158e2-6955-4db5-824c-ba283b450f81}, !- Inlet Port
  {430b8748-d8bc-4e8d-80f2-d0565deb3663}; !- Outlet Port

OS:Connection,
  {d0858d37-98de-43ab-aa5d-7032daef728c}, !- Handle
  {f34911c7-b843-4abe-aa57-abf83773a368}, !- Name
  {0f7b45bc-1b48-4060-9271-da1d93e82469}, !- Source Object
  3,                                      !- Outlet Port
  {818e6819-c9a8-4f74-a6c5-a929d2b83dc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9a7158e2-6955-4db5-824c-ba283b450f81}, !- Handle
  {a03b74af-7de2-49d7-9e0f-2ec394d54fbd}, !- Name
  {818e6819-c9a8-4f74-a6c5-a929d2b83dc6}, !- Source Object
  6,                                      !- Outlet Port
  {5718ecd8-c9e0-405f-aee7-0ebdc41add69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430b8748-d8bc-4e8d-80f2-d0565deb3663}, !- Handle
  {3894b046-2a32-4d6d-94c4-76371d476b1a}, !- Name
  {5718ecd8-c9e0-405f-aee7-0ebdc41add69}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00dc731e-1bd3-45e6-b558-19920dad55ee}, !- Handle
  Controller Water Coil 18,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0f7b45bc-1b48-4060-9271-da1d93e82469}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {e5d60888-ea27-4320-bbb5-b904725f2a0e}, !- Handle
  Zone HVAC Four Pipe Fan Coil 7,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d393243c-aaf2-4c96-b6bd-4fc1ac03e942}, !- Air Inlet Node Name
  {b2540f27-58ee-460f-8863-5bafb106c796}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4586d871-9f4f-4114-9d0d-e7591a04175a}, !- Supply Air Fan Name
  {0002ce63-5d2e-4f5d-80e5-041a4330e552}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {818e6819-c9a8-4f74-a6c5-a929d2b83dc6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {6b626ed1-ce6f-425e-8fc4-2b92d6ec0870}, !- Handle
  Node 361,                               !- Name
  {3ec605f8-c9bf-47e4-9865-7819d569efa3}, !- Inlet Port
  {d393243c-aaf2-4c96-b6bd-4fc1ac03e942}; !- Outlet Port

OS:Connection,
  {3ec605f8-c9bf-47e4-9865-7819d569efa3}, !- Handle
  {9ba73bb3-f06f-4542-8266-8438c688211b}, !- Name
  {73521df7-1107-4ea9-b020-89c45212fe9c}, !- Source Object
  3,                                      !- Outlet Port
  {6b626ed1-ce6f-425e-8fc4-2b92d6ec0870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d393243c-aaf2-4c96-b6bd-4fc1ac03e942}, !- Handle
  {90e847a0-f2e9-46a1-aef7-38b707c3854f}, !- Name
  {6b626ed1-ce6f-425e-8fc4-2b92d6ec0870}, !- Source Object
  3,                                      !- Outlet Port
  {e5d60888-ea27-4320-bbb5-b904725f2a0e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2fcc7f32-c6e5-499c-b8de-7dd4ae11397f}, !- Handle
  Node 362,                               !- Name
  {b2540f27-58ee-460f-8863-5bafb106c796}, !- Inlet Port
  {1eaa2f87-a9a8-42b3-a6db-b381a51b4db5}; !- Outlet Port

OS:Connection,
  {1eaa2f87-a9a8-42b3-a6db-b381a51b4db5}, !- Handle
  {faba872b-3d3c-4d2d-b7e2-d91615a6db33}, !- Name
  {2fcc7f32-c6e5-499c-b8de-7dd4ae11397f}, !- Source Object
  3,                                      !- Outlet Port
  {bcbe4869-b151-459b-b116-3f122864e0eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2540f27-58ee-460f-8863-5bafb106c796}, !- Handle
  {a2b9b260-149b-4f99-a04f-8d2b55572a5b}, !- Name
  {e5d60888-ea27-4320-bbb5-b904725f2a0e}, !- Source Object
  10,                                     !- Outlet Port
  {2fcc7f32-c6e5-499c-b8de-7dd4ae11397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {12030d75-21d8-4bea-9cd6-f009058b4e43}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9a44d020-688d-444a-91b9-b4d82890c4d4}, !- Water Inlet Node Name
  {1b4cd430-9f9e-4c87-9a20-0e1b63cc8851}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4bacaca8-696c-4c9e-adc1-c1e1bd2294f4}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {12030d75-21d8-4bea-9cd6-f009058b4e43}; !- Heating Coil Name

OS:Node,
  {932a77b2-e32a-4f99-9043-0504d895308e}, !- Handle
  Node 363,                               !- Name
  {6a66714c-cc5f-4a07-acbb-5ee8184f125f}, !- Inlet Port
  {9a44d020-688d-444a-91b9-b4d82890c4d4}; !- Outlet Port

OS:Connection,
  {6a66714c-cc5f-4a07-acbb-5ee8184f125f}, !- Handle
  {b23cf983-7816-4f83-add9-09ba20731a0d}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  20,                                     !- Outlet Port
  {932a77b2-e32a-4f99-9043-0504d895308e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deb74f83-564f-42a1-90ce-b507fef89dea}, !- Handle
  Node 364,                               !- Name
  {1b4cd430-9f9e-4c87-9a20-0e1b63cc8851}, !- Inlet Port
  {ebb8a410-9364-4a98-a5ed-2f5bb1f059b5}; !- Outlet Port

OS:Connection,
  {9a44d020-688d-444a-91b9-b4d82890c4d4}, !- Handle
  {b95ea9dc-f4a0-4033-b64b-dad992a2f0e6}, !- Name
  {932a77b2-e32a-4f99-9043-0504d895308e}, !- Source Object
  3,                                      !- Outlet Port
  {12030d75-21d8-4bea-9cd6-f009058b4e43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b4cd430-9f9e-4c87-9a20-0e1b63cc8851}, !- Handle
  {478caad0-7dc7-471e-ae41-69beba47ba37}, !- Name
  {12030d75-21d8-4bea-9cd6-f009058b4e43}, !- Source Object
  6,                                      !- Outlet Port
  {deb74f83-564f-42a1-90ce-b507fef89dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb8a410-9364-4a98-a5ed-2f5bb1f059b5}, !- Handle
  {9247b1b0-5e4c-47fa-a194-6938e71e22f0}, !- Name
  {deb74f83-564f-42a1-90ce-b507fef89dea}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  20;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {67e03ad1-a4d0-4135-9858-2cfdb9cf070a}, !- Handle
  Fan Variable Volume 10,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {e34d2a3f-e87f-4ebc-93e2-1e097e84d8e8}, !- Handle
  Coil Cooling Water 10,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {63de5066-d136-4945-becf-6b37d8f5b6db}, !- Water Inlet Node Name
  {88f3c751-a4f0-4ab9-bee4-10cf5e661cb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3cc9c6f0-a421-4bba-a0b9-fa006797d247}, !- Handle
  Node 365,                               !- Name
  {b9bbebf7-e8e7-4df3-b96c-0b7fe03af24c}, !- Inlet Port
  {63de5066-d136-4945-becf-6b37d8f5b6db}; !- Outlet Port

OS:Connection,
  {b9bbebf7-e8e7-4df3-b96c-0b7fe03af24c}, !- Handle
  {c3f7e1d7-1983-4290-81cd-34a5b34d89c3}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  13,                                     !- Outlet Port
  {3cc9c6f0-a421-4bba-a0b9-fa006797d247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550b00e4-e182-4445-bdd3-66d156fc0268}, !- Handle
  Node 366,                               !- Name
  {88f3c751-a4f0-4ab9-bee4-10cf5e661cb6}, !- Inlet Port
  {c415ca7e-fa91-47ed-94e9-fcb5feda61d1}; !- Outlet Port

OS:Connection,
  {63de5066-d136-4945-becf-6b37d8f5b6db}, !- Handle
  {4aa70cf7-53cc-4b22-9a2f-ed6592ff7850}, !- Name
  {3cc9c6f0-a421-4bba-a0b9-fa006797d247}, !- Source Object
  3,                                      !- Outlet Port
  {e34d2a3f-e87f-4ebc-93e2-1e097e84d8e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {88f3c751-a4f0-4ab9-bee4-10cf5e661cb6}, !- Handle
  {133348bb-0a37-41a0-ba44-b1f7a9a71ba7}, !- Name
  {e34d2a3f-e87f-4ebc-93e2-1e097e84d8e8}, !- Source Object
  11,                                     !- Outlet Port
  {550b00e4-e182-4445-bdd3-66d156fc0268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c415ca7e-fa91-47ed-94e9-fcb5feda61d1}, !- Handle
  {2ed23a58-efd5-4685-8dd3-0d386edf1ad7}, !- Name
  {550b00e4-e182-4445-bdd3-66d156fc0268}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8454a91-f26e-41f3-bcc5-6b91f354cbcc}, !- Handle
  Controller Water Coil 19,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3cc9c6f0-a421-4bba-a0b9-fa006797d247}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d8699121-73df-4331-b055-dcc1406397d1}, !- Handle
  Coil Heating Water 10,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {25d6225f-cdc2-49d3-b4fd-1d00f5f4ec6f}, !- Water Inlet Node Name
  {91a2df52-444a-478c-9ec1-9aa363604c39}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18369352-3a3d-47a0-a012-3a30d7c21dda}, !- Handle
  Node 367,                               !- Name
  {f5a52454-3727-434e-a2e4-775cefab9322}, !- Inlet Port
  {25d6225f-cdc2-49d3-b4fd-1d00f5f4ec6f}; !- Outlet Port

OS:Connection,
  {f5a52454-3727-434e-a2e4-775cefab9322}, !- Handle
  {4d30d7b6-6e63-456a-ba8b-4d89178f516e}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  21,                                     !- Outlet Port
  {18369352-3a3d-47a0-a012-3a30d7c21dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b16e9600-b843-4629-83ac-5d3cb8f21e4c}, !- Handle
  Node 368,                               !- Name
  {91a2df52-444a-478c-9ec1-9aa363604c39}, !- Inlet Port
  {49cbf926-681b-4507-92d8-2e34bb4c6c63}; !- Outlet Port

OS:Connection,
  {25d6225f-cdc2-49d3-b4fd-1d00f5f4ec6f}, !- Handle
  {9d8e5b58-8a23-45f6-81e1-234ec3f4e2d4}, !- Name
  {18369352-3a3d-47a0-a012-3a30d7c21dda}, !- Source Object
  3,                                      !- Outlet Port
  {d8699121-73df-4331-b055-dcc1406397d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91a2df52-444a-478c-9ec1-9aa363604c39}, !- Handle
  {c343bdad-ef28-4f63-91ae-8ead8e8ed826}, !- Name
  {d8699121-73df-4331-b055-dcc1406397d1}, !- Source Object
  6,                                      !- Outlet Port
  {b16e9600-b843-4629-83ac-5d3cb8f21e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49cbf926-681b-4507-92d8-2e34bb4c6c63}, !- Handle
  {bf05ce29-12ef-43ba-92ba-061fd1fe7e23}, !- Name
  {b16e9600-b843-4629-83ac-5d3cb8f21e4c}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e6dee47-c3d7-46a1-895b-ebec6731a6a5}, !- Handle
  Controller Water Coil 20,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {18369352-3a3d-47a0-a012-3a30d7c21dda}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {e496f220-2e7b-4d40-9f98-aab936c714b2}, !- Handle
  Zone HVAC Four Pipe Fan Coil 8,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {86385dd0-ce40-4ec2-976f-5002d6441545}, !- Air Inlet Node Name
  {4dc3d199-236d-454e-b0c8-43f0a3f79268}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {67e03ad1-a4d0-4135-9858-2cfdb9cf070a}, !- Supply Air Fan Name
  {e34d2a3f-e87f-4ebc-93e2-1e097e84d8e8}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d8699121-73df-4331-b055-dcc1406397d1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {41800345-d653-4fd7-8a68-098f9a3b9d2e}, !- Handle
  Node 369,                               !- Name
  {ce991b9d-2b55-4307-b741-d69b9cbea132}, !- Inlet Port
  {86385dd0-ce40-4ec2-976f-5002d6441545}; !- Outlet Port

OS:Connection,
  {ce991b9d-2b55-4307-b741-d69b9cbea132}, !- Handle
  {f7fdd513-a4e3-414b-91b4-0a68cb58cf06}, !- Name
  {104eadb7-6440-45ba-86bd-9cc12a731a2a}, !- Source Object
  3,                                      !- Outlet Port
  {41800345-d653-4fd7-8a68-098f9a3b9d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86385dd0-ce40-4ec2-976f-5002d6441545}, !- Handle
  {00d9cf96-a6f4-4906-9730-17093fc9d556}, !- Name
  {41800345-d653-4fd7-8a68-098f9a3b9d2e}, !- Source Object
  3,                                      !- Outlet Port
  {e496f220-2e7b-4d40-9f98-aab936c714b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a42b776b-f9c3-4e8d-847f-0d6de7a2dc16}, !- Handle
  Node 370,                               !- Name
  {4dc3d199-236d-454e-b0c8-43f0a3f79268}, !- Inlet Port
  {c97f8624-80b6-4b5c-86e4-4f5a3391f3be}; !- Outlet Port

OS:Connection,
  {c97f8624-80b6-4b5c-86e4-4f5a3391f3be}, !- Handle
  {d96c275b-8ff4-4546-832d-d3331db4382f}, !- Name
  {a42b776b-f9c3-4e8d-847f-0d6de7a2dc16}, !- Source Object
  3,                                      !- Outlet Port
  {fe3cf47a-36ce-4abc-a5ea-100811d69d3d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4dc3d199-236d-454e-b0c8-43f0a3f79268}, !- Handle
  {2878f75a-8208-46bd-b70a-7c07a0588530}, !- Name
  {e496f220-2e7b-4d40-9f98-aab936c714b2}, !- Source Object
  10,                                     !- Outlet Port
  {a42b776b-f9c3-4e8d-847f-0d6de7a2dc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63b9d498-d442-423c-bb3e-9d37b6a0b325}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {60167b46-0c9b-4267-a27f-2a1267a672da}, !- Water Inlet Node Name
  {31ad350c-d52b-4763-9e58-6c4a58765782}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7bb61cf8-a3b9-443d-93a5-e77ae2090f93}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {63b9d498-d442-423c-bb3e-9d37b6a0b325}; !- Heating Coil Name

OS:Node,
  {55b00b20-4dd3-4a8c-89ea-4387a1493a16}, !- Handle
  Node 371,                               !- Name
  {d9d4dfae-0c96-4775-a231-e51d996a14d8}, !- Inlet Port
  {60167b46-0c9b-4267-a27f-2a1267a672da}; !- Outlet Port

OS:Connection,
  {d9d4dfae-0c96-4775-a231-e51d996a14d8}, !- Handle
  {b683d1c5-a52f-455a-b060-e52c987034ae}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  22,                                     !- Outlet Port
  {55b00b20-4dd3-4a8c-89ea-4387a1493a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45f37ab3-abef-45cb-9ec0-a4409ce6c50d}, !- Handle
  Node 372,                               !- Name
  {31ad350c-d52b-4763-9e58-6c4a58765782}, !- Inlet Port
  {218d0853-f2b9-420a-bda2-a0f5b1dce2f6}; !- Outlet Port

OS:Connection,
  {60167b46-0c9b-4267-a27f-2a1267a672da}, !- Handle
  {b8a60d8a-72e5-4a3d-a4f4-ff259abafb67}, !- Name
  {55b00b20-4dd3-4a8c-89ea-4387a1493a16}, !- Source Object
  3,                                      !- Outlet Port
  {63b9d498-d442-423c-bb3e-9d37b6a0b325}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31ad350c-d52b-4763-9e58-6c4a58765782}, !- Handle
  {2ba7d228-b164-4424-801b-c207530c0def}, !- Name
  {63b9d498-d442-423c-bb3e-9d37b6a0b325}, !- Source Object
  6,                                      !- Outlet Port
  {45f37ab3-abef-45cb-9ec0-a4409ce6c50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218d0853-f2b9-420a-bda2-a0f5b1dce2f6}, !- Handle
  {f0b3b12d-f83d-4fcf-9e24-7ebb100c3308}, !- Name
  {45f37ab3-abef-45cb-9ec0-a4409ce6c50d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  22;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {9ad3abca-5e67-49ff-be3f-318afae4939b}, !- Handle
  Fan Variable Volume 11,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {dcb93cea-d1ee-4677-ae27-a227c05a2e6e}, !- Handle
  Coil Cooling Water 11,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {931c9db6-1a10-49fb-aa7b-0a944dd83bde}, !- Water Inlet Node Name
  {6bff7944-b8ed-4927-93f5-736b4353c995}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7305f278-7420-4dd5-9b1b-b602ae08fc64}, !- Handle
  Node 373,                               !- Name
  {3fff9225-9e08-4dd7-8372-6f432940b86f}, !- Inlet Port
  {931c9db6-1a10-49fb-aa7b-0a944dd83bde}; !- Outlet Port

OS:Connection,
  {3fff9225-9e08-4dd7-8372-6f432940b86f}, !- Handle
  {1bad526f-ccd4-4ac2-87aa-655b9dcad193}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  14,                                     !- Outlet Port
  {7305f278-7420-4dd5-9b1b-b602ae08fc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc0bfcc6-6951-4a9b-a18b-e226d3ae3e57}, !- Handle
  Node 374,                               !- Name
  {6bff7944-b8ed-4927-93f5-736b4353c995}, !- Inlet Port
  {f31c6701-d12b-4d65-a75a-b609a79e97e5}; !- Outlet Port

OS:Connection,
  {931c9db6-1a10-49fb-aa7b-0a944dd83bde}, !- Handle
  {3cdb16ca-e645-45c7-a642-6202a08e4e80}, !- Name
  {7305f278-7420-4dd5-9b1b-b602ae08fc64}, !- Source Object
  3,                                      !- Outlet Port
  {dcb93cea-d1ee-4677-ae27-a227c05a2e6e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6bff7944-b8ed-4927-93f5-736b4353c995}, !- Handle
  {36afabda-bef6-429b-9306-e5e25c4efe22}, !- Name
  {dcb93cea-d1ee-4677-ae27-a227c05a2e6e}, !- Source Object
  11,                                     !- Outlet Port
  {fc0bfcc6-6951-4a9b-a18b-e226d3ae3e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31c6701-d12b-4d65-a75a-b609a79e97e5}, !- Handle
  {98b44af0-3dfe-48f8-b1b4-19841ae0840f}, !- Name
  {fc0bfcc6-6951-4a9b-a18b-e226d3ae3e57}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e4b62923-9e6f-4858-88c3-a1eb8fbfdb98}, !- Handle
  Controller Water Coil 21,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7305f278-7420-4dd5-9b1b-b602ae08fc64}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cc020974-c6ef-4f9f-a4ed-e78982a2626a}, !- Handle
  Coil Heating Water 11,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {242a691e-0502-44b8-a182-65beeeec92a9}, !- Water Inlet Node Name
  {a843b95f-a2ed-4022-aff0-756b9321b563}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a26e2371-59c4-48a1-971f-ff4b204724e7}, !- Handle
  Node 375,                               !- Name
  {090d35e6-9804-45ac-892f-ee5cab3c9cff}, !- Inlet Port
  {242a691e-0502-44b8-a182-65beeeec92a9}; !- Outlet Port

OS:Connection,
  {090d35e6-9804-45ac-892f-ee5cab3c9cff}, !- Handle
  {11ef0333-d712-47d5-97a0-8ceab49cb6b9}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  23,                                     !- Outlet Port
  {a26e2371-59c4-48a1-971f-ff4b204724e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22c3d3c7-fc8c-4d25-9879-9b9ef8710e34}, !- Handle
  Node 376,                               !- Name
  {a843b95f-a2ed-4022-aff0-756b9321b563}, !- Inlet Port
  {d96f2625-fe66-4774-97ea-4d5cb18b08e2}; !- Outlet Port

OS:Connection,
  {242a691e-0502-44b8-a182-65beeeec92a9}, !- Handle
  {b64cf1a1-c0eb-4e9e-a4fc-9c7314fd80d9}, !- Name
  {a26e2371-59c4-48a1-971f-ff4b204724e7}, !- Source Object
  3,                                      !- Outlet Port
  {cc020974-c6ef-4f9f-a4ed-e78982a2626a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a843b95f-a2ed-4022-aff0-756b9321b563}, !- Handle
  {42619695-b365-4141-830c-8c83b0aa1b3a}, !- Name
  {cc020974-c6ef-4f9f-a4ed-e78982a2626a}, !- Source Object
  6,                                      !- Outlet Port
  {22c3d3c7-fc8c-4d25-9879-9b9ef8710e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96f2625-fe66-4774-97ea-4d5cb18b08e2}, !- Handle
  {89464672-29d1-4ddd-9cb1-0011aac43ac9}, !- Name
  {22c3d3c7-fc8c-4d25-9879-9b9ef8710e34}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e14d62d0-c44c-47f2-bca1-8a0d8dfba223}, !- Handle
  Controller Water Coil 22,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a26e2371-59c4-48a1-971f-ff4b204724e7}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {21f60c82-b152-4813-97b3-50ce636ac3f9}, !- Handle
  Zone HVAC Four Pipe Fan Coil 9,         !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {80b9cec3-46d4-48b0-ac44-cfe00dc1c3b2}, !- Air Inlet Node Name
  {fac2d8fa-996e-4aa1-9e33-7137464312a2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9ad3abca-5e67-49ff-be3f-318afae4939b}, !- Supply Air Fan Name
  {dcb93cea-d1ee-4677-ae27-a227c05a2e6e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cc020974-c6ef-4f9f-a4ed-e78982a2626a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2138083f-c051-4976-bbcf-a3882f19b04d}, !- Handle
  Node 377,                               !- Name
  {7bc09743-78fc-43d2-a42d-8df53dc8fb81}, !- Inlet Port
  {80b9cec3-46d4-48b0-ac44-cfe00dc1c3b2}; !- Outlet Port

OS:Connection,
  {7bc09743-78fc-43d2-a42d-8df53dc8fb81}, !- Handle
  {68b11c6e-478c-4cb2-bf7b-abc27a8e531d}, !- Name
  {6bf7b178-de27-4ab4-a554-a1a2e72ecbc1}, !- Source Object
  3,                                      !- Outlet Port
  {2138083f-c051-4976-bbcf-a3882f19b04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b9cec3-46d4-48b0-ac44-cfe00dc1c3b2}, !- Handle
  {a4152635-1d89-4f84-9048-af590763f1c4}, !- Name
  {2138083f-c051-4976-bbcf-a3882f19b04d}, !- Source Object
  3,                                      !- Outlet Port
  {21f60c82-b152-4813-97b3-50ce636ac3f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7f6a93b4-7ca8-4d73-b181-9d58f072bdd6}, !- Handle
  Node 378,                               !- Name
  {fac2d8fa-996e-4aa1-9e33-7137464312a2}, !- Inlet Port
  {8ce92a4c-576d-43e6-854d-42baf57a1d9c}; !- Outlet Port

OS:Connection,
  {8ce92a4c-576d-43e6-854d-42baf57a1d9c}, !- Handle
  {76785e43-82ff-4f29-9560-e0481f34cc24}, !- Name
  {7f6a93b4-7ca8-4d73-b181-9d58f072bdd6}, !- Source Object
  3,                                      !- Outlet Port
  {08c56c12-2fc9-409d-ba36-b143e9560d18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fac2d8fa-996e-4aa1-9e33-7137464312a2}, !- Handle
  {c3a9cd5d-44f5-4416-ac48-2f53dcbea9df}, !- Name
  {21f60c82-b152-4813-97b3-50ce636ac3f9}, !- Source Object
  10,                                     !- Outlet Port
  {7f6a93b4-7ca8-4d73-b181-9d58f072bdd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {45ae2c0d-9d4a-4201-98ef-c0a0562e679b}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {296457ef-554c-4f5e-99b3-8c97a667de3c}, !- Water Inlet Node Name
  {9e7ddd6e-ea3b-484d-b7e8-9c8c6a18f5bb}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b90f15b8-7593-40c6-a835-a97ec899a99e}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {45ae2c0d-9d4a-4201-98ef-c0a0562e679b}; !- Heating Coil Name

OS:Node,
  {34ff056f-e09d-41dd-8d37-4aceae4f78b3}, !- Handle
  Node 379,                               !- Name
  {1d8a1498-7117-4b4c-9285-7d94b801996b}, !- Inlet Port
  {296457ef-554c-4f5e-99b3-8c97a667de3c}; !- Outlet Port

OS:Connection,
  {1d8a1498-7117-4b4c-9285-7d94b801996b}, !- Handle
  {12662c6b-2c5c-4645-beaa-9a98cd7be692}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  24,                                     !- Outlet Port
  {34ff056f-e09d-41dd-8d37-4aceae4f78b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11c517d9-0b6c-49be-9e4c-5404bd5a564b}, !- Handle
  Node 380,                               !- Name
  {9e7ddd6e-ea3b-484d-b7e8-9c8c6a18f5bb}, !- Inlet Port
  {b18e0d47-88cc-4acc-9cbc-f7bcd89b8bd1}; !- Outlet Port

OS:Connection,
  {296457ef-554c-4f5e-99b3-8c97a667de3c}, !- Handle
  {cd454ad5-5afc-4fdb-bd46-76cf2bf61ee6}, !- Name
  {34ff056f-e09d-41dd-8d37-4aceae4f78b3}, !- Source Object
  3,                                      !- Outlet Port
  {45ae2c0d-9d4a-4201-98ef-c0a0562e679b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e7ddd6e-ea3b-484d-b7e8-9c8c6a18f5bb}, !- Handle
  {6bda91b8-07b4-4412-ac22-75fefb70c537}, !- Name
  {45ae2c0d-9d4a-4201-98ef-c0a0562e679b}, !- Source Object
  6,                                      !- Outlet Port
  {11c517d9-0b6c-49be-9e4c-5404bd5a564b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18e0d47-88cc-4acc-9cbc-f7bcd89b8bd1}, !- Handle
  {811552b9-1b71-4944-b207-9ba21cdcd605}, !- Name
  {11c517d9-0b6c-49be-9e4c-5404bd5a564b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  24;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {bf9d828a-8a05-4810-86a8-ca54dbe445cf}, !- Handle
  Fan Variable Volume 12,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {bb4cd6db-e462-40a6-9538-096c5e323854}, !- Handle
  Coil Cooling Water 12,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {297c1f70-f558-4076-939a-f16152f6e112}, !- Water Inlet Node Name
  {73f35f2b-f90b-4511-b05b-5b2b2ed94cae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {af00fd5a-4cf7-4311-a6e7-b86947f6247c}, !- Handle
  Node 381,                               !- Name
  {3a83b68a-1d5d-4080-9d1f-7953f40a5308}, !- Inlet Port
  {297c1f70-f558-4076-939a-f16152f6e112}; !- Outlet Port

OS:Connection,
  {3a83b68a-1d5d-4080-9d1f-7953f40a5308}, !- Handle
  {11827095-2943-4cc4-8aa1-6ac3bffd23fd}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  15,                                     !- Outlet Port
  {af00fd5a-4cf7-4311-a6e7-b86947f6247c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4ccd90-b7b9-4144-b9de-af41a89d6c47}, !- Handle
  Node 382,                               !- Name
  {73f35f2b-f90b-4511-b05b-5b2b2ed94cae}, !- Inlet Port
  {d379c283-6187-4561-af29-94c0b10e2006}; !- Outlet Port

OS:Connection,
  {297c1f70-f558-4076-939a-f16152f6e112}, !- Handle
  {688a216e-3d97-4fd1-b058-6d77e991709d}, !- Name
  {af00fd5a-4cf7-4311-a6e7-b86947f6247c}, !- Source Object
  3,                                      !- Outlet Port
  {bb4cd6db-e462-40a6-9538-096c5e323854}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {73f35f2b-f90b-4511-b05b-5b2b2ed94cae}, !- Handle
  {8fb25c1c-4476-4537-8e2e-1b62d42e59d7}, !- Name
  {bb4cd6db-e462-40a6-9538-096c5e323854}, !- Source Object
  11,                                     !- Outlet Port
  {8a4ccd90-b7b9-4144-b9de-af41a89d6c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d379c283-6187-4561-af29-94c0b10e2006}, !- Handle
  {16d9b765-be27-429c-8220-417fc98a2aaf}, !- Name
  {8a4ccd90-b7b9-4144-b9de-af41a89d6c47}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4b36c61-6dc6-4176-882b-3c8d467ef035}, !- Handle
  Controller Water Coil 23,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {af00fd5a-4cf7-4311-a6e7-b86947f6247c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e5342042-a106-4f44-a48e-b879d15f420c}, !- Handle
  Coil Heating Water 12,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9adbf1c6-00b2-4fa1-ab12-140ceaaba8ea}, !- Water Inlet Node Name
  {8af9467b-b1bf-4a50-9a1f-703162750adc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98fd1209-e230-4a37-9b74-acc04c716421}, !- Handle
  Node 383,                               !- Name
  {73684942-f6c8-4d4a-9c05-1c079d541553}, !- Inlet Port
  {9adbf1c6-00b2-4fa1-ab12-140ceaaba8ea}; !- Outlet Port

OS:Connection,
  {73684942-f6c8-4d4a-9c05-1c079d541553}, !- Handle
  {07883789-e3ec-4bec-9cb9-49d9274858f1}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  25,                                     !- Outlet Port
  {98fd1209-e230-4a37-9b74-acc04c716421}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0596902b-66ec-483a-b8f6-e96d153f3fcb}, !- Handle
  Node 384,                               !- Name
  {8af9467b-b1bf-4a50-9a1f-703162750adc}, !- Inlet Port
  {7e7d72fb-2f5c-4bd5-ba28-807cef7c8e26}; !- Outlet Port

OS:Connection,
  {9adbf1c6-00b2-4fa1-ab12-140ceaaba8ea}, !- Handle
  {1431722c-4b6b-4c75-a96f-772232d9f3c9}, !- Name
  {98fd1209-e230-4a37-9b74-acc04c716421}, !- Source Object
  3,                                      !- Outlet Port
  {e5342042-a106-4f44-a48e-b879d15f420c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8af9467b-b1bf-4a50-9a1f-703162750adc}, !- Handle
  {de1725a6-d5ae-4f20-9c5f-de7c211f9e17}, !- Name
  {e5342042-a106-4f44-a48e-b879d15f420c}, !- Source Object
  6,                                      !- Outlet Port
  {0596902b-66ec-483a-b8f6-e96d153f3fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7d72fb-2f5c-4bd5-ba28-807cef7c8e26}, !- Handle
  {34e153eb-36d9-4c32-a1d9-2c77a3a2cf46}, !- Name
  {0596902b-66ec-483a-b8f6-e96d153f3fcb}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e1852dc-a8e6-4f99-a57d-416dc479b1f6}, !- Handle
  Controller Water Coil 24,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {98fd1209-e230-4a37-9b74-acc04c716421}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {ff70128a-0ec5-4e15-ad28-7707fa4c7ffe}, !- Handle
  Zone HVAC Four Pipe Fan Coil 10,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b14a5bc4-8bcb-4739-bf2b-ea6940745d02}, !- Air Inlet Node Name
  {593de8a0-e518-4401-a79b-c51842af0932}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bf9d828a-8a05-4810-86a8-ca54dbe445cf}, !- Supply Air Fan Name
  {bb4cd6db-e462-40a6-9538-096c5e323854}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e5342042-a106-4f44-a48e-b879d15f420c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {9d84df66-5da3-4519-b607-87f2cdc8d17d}, !- Handle
  Node 385,                               !- Name
  {82b22ec0-da28-439c-b2a4-5e7545517314}, !- Inlet Port
  {b14a5bc4-8bcb-4739-bf2b-ea6940745d02}; !- Outlet Port

OS:Connection,
  {82b22ec0-da28-439c-b2a4-5e7545517314}, !- Handle
  {320eb422-cafd-460e-bb58-913c2ec9229a}, !- Name
  {0f66eed6-cbb3-4cce-838f-f9ccb6aec45c}, !- Source Object
  3,                                      !- Outlet Port
  {9d84df66-5da3-4519-b607-87f2cdc8d17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14a5bc4-8bcb-4739-bf2b-ea6940745d02}, !- Handle
  {0bf31722-6439-4558-97cf-390d2f42e22c}, !- Name
  {9d84df66-5da3-4519-b607-87f2cdc8d17d}, !- Source Object
  3,                                      !- Outlet Port
  {ff70128a-0ec5-4e15-ad28-7707fa4c7ffe}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {39a56c30-8c94-43da-be53-5ff929aae913}, !- Handle
  Node 386,                               !- Name
  {593de8a0-e518-4401-a79b-c51842af0932}, !- Inlet Port
  {27f2c287-2854-4b7b-acf0-20ab1a860caf}; !- Outlet Port

OS:Connection,
  {27f2c287-2854-4b7b-acf0-20ab1a860caf}, !- Handle
  {ac881c06-8b9c-4e9c-b8b1-c00139a32fb6}, !- Name
  {39a56c30-8c94-43da-be53-5ff929aae913}, !- Source Object
  3,                                      !- Outlet Port
  {8516d8a4-1210-4fe1-ad6c-81a0a0b6083d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {593de8a0-e518-4401-a79b-c51842af0932}, !- Handle
  {fd4150db-67ad-4ae8-8821-c0e2c19173bc}, !- Name
  {ff70128a-0ec5-4e15-ad28-7707fa4c7ffe}, !- Source Object
  10,                                     !- Outlet Port
  {39a56c30-8c94-43da-be53-5ff929aae913}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {13c7e441-cc56-4d08-8f55-e721d434425a}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c72846ff-51f0-40f0-b31c-7a50fded08a0}, !- Water Inlet Node Name
  {97145d08-e4e5-4c7d-8acf-e7ba32b62187}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e1494f1f-9659-4f8c-ba6b-d0ecea15431b}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {13c7e441-cc56-4d08-8f55-e721d434425a}; !- Heating Coil Name

OS:Node,
  {03ac881b-6d27-4df1-b396-735e14cbb4fb}, !- Handle
  Node 387,                               !- Name
  {f7b2d369-eb83-4c32-8645-4c1946aa9cbf}, !- Inlet Port
  {c72846ff-51f0-40f0-b31c-7a50fded08a0}; !- Outlet Port

OS:Connection,
  {f7b2d369-eb83-4c32-8645-4c1946aa9cbf}, !- Handle
  {4082ba7b-4a38-4a97-866a-9d8a839e0be0}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  26,                                     !- Outlet Port
  {03ac881b-6d27-4df1-b396-735e14cbb4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd246565-2782-4b14-b33f-605ff6f39321}, !- Handle
  Node 388,                               !- Name
  {97145d08-e4e5-4c7d-8acf-e7ba32b62187}, !- Inlet Port
  {3eea2510-cfea-48c6-8e84-3d3f62ae131a}; !- Outlet Port

OS:Connection,
  {c72846ff-51f0-40f0-b31c-7a50fded08a0}, !- Handle
  {53e8ef24-f7de-429e-8c0e-58e83999f9b7}, !- Name
  {03ac881b-6d27-4df1-b396-735e14cbb4fb}, !- Source Object
  3,                                      !- Outlet Port
  {13c7e441-cc56-4d08-8f55-e721d434425a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97145d08-e4e5-4c7d-8acf-e7ba32b62187}, !- Handle
  {f2f29d44-1a7e-4a51-ba54-83a06d5b142a}, !- Name
  {13c7e441-cc56-4d08-8f55-e721d434425a}, !- Source Object
  6,                                      !- Outlet Port
  {fd246565-2782-4b14-b33f-605ff6f39321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eea2510-cfea-48c6-8e84-3d3f62ae131a}, !- Handle
  {56bdd0e0-ba47-4346-aa3c-c27cef30d41e}, !- Name
  {fd246565-2782-4b14-b33f-605ff6f39321}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  26;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {be346b82-97f0-4aa8-a48e-0e70416adfdc}, !- Handle
  Fan Variable Volume 13,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {671a8408-3f7f-4525-923f-2ff92713ec26}, !- Handle
  Coil Cooling Water 13,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c90c5721-e906-43f9-9037-e1fbe47aca06}, !- Water Inlet Node Name
  {a767de01-9e88-4cfc-894c-2cdf5ce3447f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2e4a5ca5-434a-4b2a-bbb6-77553f9633cb}, !- Handle
  Node 389,                               !- Name
  {03e3dc4e-0c27-451a-8b61-679d0f36e6a9}, !- Inlet Port
  {c90c5721-e906-43f9-9037-e1fbe47aca06}; !- Outlet Port

OS:Connection,
  {03e3dc4e-0c27-451a-8b61-679d0f36e6a9}, !- Handle
  {f494512a-0e6b-4272-94de-a86be6b16ab7}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  16,                                     !- Outlet Port
  {2e4a5ca5-434a-4b2a-bbb6-77553f9633cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98fa9abf-b5e5-4853-a4a0-82beca7378e0}, !- Handle
  Node 390,                               !- Name
  {a767de01-9e88-4cfc-894c-2cdf5ce3447f}, !- Inlet Port
  {5a9fbcab-43ae-49b8-b55d-375ebf75c5b2}; !- Outlet Port

OS:Connection,
  {c90c5721-e906-43f9-9037-e1fbe47aca06}, !- Handle
  {f3434d92-ed09-4e92-a022-47a6e9038601}, !- Name
  {2e4a5ca5-434a-4b2a-bbb6-77553f9633cb}, !- Source Object
  3,                                      !- Outlet Port
  {671a8408-3f7f-4525-923f-2ff92713ec26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a767de01-9e88-4cfc-894c-2cdf5ce3447f}, !- Handle
  {4a82c961-ce4c-4fc2-9a94-81a93127e0d7}, !- Name
  {671a8408-3f7f-4525-923f-2ff92713ec26}, !- Source Object
  11,                                     !- Outlet Port
  {98fa9abf-b5e5-4853-a4a0-82beca7378e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9fbcab-43ae-49b8-b55d-375ebf75c5b2}, !- Handle
  {5dea828d-0b76-42bc-99cc-724d32017588}, !- Name
  {98fa9abf-b5e5-4853-a4a0-82beca7378e0}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d14a608c-f715-4003-8311-90533de4198e}, !- Handle
  Controller Water Coil 25,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2e4a5ca5-434a-4b2a-bbb6-77553f9633cb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0583b9f6-2b1e-43ed-be73-38c2ed2d92cf}, !- Handle
  Coil Heating Water 13,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac4b4b64-86dd-4ffd-a89a-e123a94d5d1a}, !- Water Inlet Node Name
  {882efe15-c366-4660-b5b5-5358dd2d9e8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8b2c4ed5-3bd9-4931-ba12-19058dcd5b8d}, !- Handle
  Node 391,                               !- Name
  {692af4f2-421c-46af-9812-91f942df4ceb}, !- Inlet Port
  {ac4b4b64-86dd-4ffd-a89a-e123a94d5d1a}; !- Outlet Port

OS:Connection,
  {692af4f2-421c-46af-9812-91f942df4ceb}, !- Handle
  {624c8e8f-c1a8-4992-97b5-837409f1d8a3}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  27,                                     !- Outlet Port
  {8b2c4ed5-3bd9-4931-ba12-19058dcd5b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8e4bb81-3b5b-42df-8264-e6ff617637bb}, !- Handle
  Node 392,                               !- Name
  {882efe15-c366-4660-b5b5-5358dd2d9e8a}, !- Inlet Port
  {6b544c5b-6d01-4486-aaab-9d1b4c8c17e6}; !- Outlet Port

OS:Connection,
  {ac4b4b64-86dd-4ffd-a89a-e123a94d5d1a}, !- Handle
  {a57281f4-02cd-4c1b-a2c4-c337c316e325}, !- Name
  {8b2c4ed5-3bd9-4931-ba12-19058dcd5b8d}, !- Source Object
  3,                                      !- Outlet Port
  {0583b9f6-2b1e-43ed-be73-38c2ed2d92cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {882efe15-c366-4660-b5b5-5358dd2d9e8a}, !- Handle
  {9f4db648-7e77-4ce3-b9c4-75a04e0800d7}, !- Name
  {0583b9f6-2b1e-43ed-be73-38c2ed2d92cf}, !- Source Object
  6,                                      !- Outlet Port
  {b8e4bb81-3b5b-42df-8264-e6ff617637bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b544c5b-6d01-4486-aaab-9d1b4c8c17e6}, !- Handle
  {59450966-2ea6-4337-97c7-68622d6acd80}, !- Name
  {b8e4bb81-3b5b-42df-8264-e6ff617637bb}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d8d1e10-da31-4de7-90e3-a33e49fe5e28}, !- Handle
  Controller Water Coil 26,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8b2c4ed5-3bd9-4931-ba12-19058dcd5b8d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {3487b82a-6347-4619-9e4e-f5c160d44f39}, !- Handle
  Zone HVAC Four Pipe Fan Coil 11,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fd0a3426-4a43-482b-acd7-8a66102c7256}, !- Air Inlet Node Name
  {655b11b7-4927-4cd1-8d0c-8596b07e4e90}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {be346b82-97f0-4aa8-a48e-0e70416adfdc}, !- Supply Air Fan Name
  {671a8408-3f7f-4525-923f-2ff92713ec26}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0583b9f6-2b1e-43ed-be73-38c2ed2d92cf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {4b43d82b-de40-4cec-b2c4-87aa0467f1d0}, !- Handle
  Node 393,                               !- Name
  {fd4f2b50-28a1-4331-aeb8-83f6da149660}, !- Inlet Port
  {fd0a3426-4a43-482b-acd7-8a66102c7256}; !- Outlet Port

OS:Connection,
  {fd4f2b50-28a1-4331-aeb8-83f6da149660}, !- Handle
  {c9815f13-c09e-44a5-b1db-533c80334a84}, !- Name
  {3f884c12-8f16-4095-a08b-2b38f612a025}, !- Source Object
  3,                                      !- Outlet Port
  {4b43d82b-de40-4cec-b2c4-87aa0467f1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0a3426-4a43-482b-acd7-8a66102c7256}, !- Handle
  {eff76494-08fb-4cfa-b603-e32028dedd11}, !- Name
  {4b43d82b-de40-4cec-b2c4-87aa0467f1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3487b82a-6347-4619-9e4e-f5c160d44f39}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {65526104-5990-4e4e-b4ec-c9cf218d23c3}, !- Handle
  Node 394,                               !- Name
  {655b11b7-4927-4cd1-8d0c-8596b07e4e90}, !- Inlet Port
  {3bb08905-c795-46fc-abb9-79c317b7a02a}; !- Outlet Port

OS:Connection,
  {3bb08905-c795-46fc-abb9-79c317b7a02a}, !- Handle
  {40b4a3e3-0f1b-4986-8a35-b13eb7bd0348}, !- Name
  {65526104-5990-4e4e-b4ec-c9cf218d23c3}, !- Source Object
  3,                                      !- Outlet Port
  {2f3efbaf-910f-4b11-a050-5b024c9d47b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {655b11b7-4927-4cd1-8d0c-8596b07e4e90}, !- Handle
  {c62dcf7e-799f-4b76-926a-7a9eabbb2fdc}, !- Name
  {3487b82a-6347-4619-9e4e-f5c160d44f39}, !- Source Object
  10,                                     !- Outlet Port
  {65526104-5990-4e4e-b4ec-c9cf218d23c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f5e15da4-d929-470f-8815-3583d4bc6c50}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a10e14ff-d11d-4e1a-8655-fbacc1eaeeda}, !- Water Inlet Node Name
  {93460ef8-d2c5-425b-9d46-f5cd8881b136}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1c67214-3b8e-4508-b66a-bd03bc5aae69}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {f5e15da4-d929-470f-8815-3583d4bc6c50}; !- Heating Coil Name

OS:Node,
  {ea4ef46f-16c8-4707-b483-51f3e7662937}, !- Handle
  Node 395,                               !- Name
  {d534d0ac-c355-45b2-a4b4-d7998c5a3542}, !- Inlet Port
  {a10e14ff-d11d-4e1a-8655-fbacc1eaeeda}; !- Outlet Port

OS:Connection,
  {d534d0ac-c355-45b2-a4b4-d7998c5a3542}, !- Handle
  {7888e85e-6b2d-4a49-ae4a-b518a74965b9}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  28,                                     !- Outlet Port
  {ea4ef46f-16c8-4707-b483-51f3e7662937}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {485ce41b-894e-466d-a27a-45b03b589b46}, !- Handle
  Node 396,                               !- Name
  {93460ef8-d2c5-425b-9d46-f5cd8881b136}, !- Inlet Port
  {7e5212a2-bef4-4c44-86ae-7747d5487fa7}; !- Outlet Port

OS:Connection,
  {a10e14ff-d11d-4e1a-8655-fbacc1eaeeda}, !- Handle
  {154f69ed-5525-4bc1-886f-51e4df504585}, !- Name
  {ea4ef46f-16c8-4707-b483-51f3e7662937}, !- Source Object
  3,                                      !- Outlet Port
  {f5e15da4-d929-470f-8815-3583d4bc6c50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93460ef8-d2c5-425b-9d46-f5cd8881b136}, !- Handle
  {d824dfba-ed1c-4605-a394-14433a057a14}, !- Name
  {f5e15da4-d929-470f-8815-3583d4bc6c50}, !- Source Object
  6,                                      !- Outlet Port
  {485ce41b-894e-466d-a27a-45b03b589b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5212a2-bef4-4c44-86ae-7747d5487fa7}, !- Handle
  {9a9028eb-aeb8-47dd-9e2a-249b6d0a66ed}, !- Name
  {485ce41b-894e-466d-a27a-45b03b589b46}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  28;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {dc30ded7-10c1-4f67-be19-fe27c5836c34}, !- Handle
  Fan Variable Volume 14,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {3791940f-d369-49af-8a0d-79a0f0e84416}, !- Handle
  Coil Cooling Water 14,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9b31284-c9f9-4ad9-9889-3d6f8f3d1e0b}, !- Water Inlet Node Name
  {61e2549d-4176-4ba6-9e78-0c07091963d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6f9e58b6-6b04-49b3-8e04-13099040ad6d}, !- Handle
  Node 397,                               !- Name
  {617167e6-4c4f-4eb8-8645-efb684611ded}, !- Inlet Port
  {e9b31284-c9f9-4ad9-9889-3d6f8f3d1e0b}; !- Outlet Port

OS:Connection,
  {617167e6-4c4f-4eb8-8645-efb684611ded}, !- Handle
  {b800c0f9-5e73-49a9-a663-f3cf5b2bf44d}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  17,                                     !- Outlet Port
  {6f9e58b6-6b04-49b3-8e04-13099040ad6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3428b0f7-2eb1-4469-aa38-ad8b12f7b0c7}, !- Handle
  Node 398,                               !- Name
  {61e2549d-4176-4ba6-9e78-0c07091963d9}, !- Inlet Port
  {b618c3c0-ed6d-4b46-a7c6-53ca9c5accee}; !- Outlet Port

OS:Connection,
  {e9b31284-c9f9-4ad9-9889-3d6f8f3d1e0b}, !- Handle
  {ff33f142-c8a9-4de1-ad14-df2267e152b2}, !- Name
  {6f9e58b6-6b04-49b3-8e04-13099040ad6d}, !- Source Object
  3,                                      !- Outlet Port
  {3791940f-d369-49af-8a0d-79a0f0e84416}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {61e2549d-4176-4ba6-9e78-0c07091963d9}, !- Handle
  {3f207bb6-0bfb-447c-b701-695bb45883e9}, !- Name
  {3791940f-d369-49af-8a0d-79a0f0e84416}, !- Source Object
  11,                                     !- Outlet Port
  {3428b0f7-2eb1-4469-aa38-ad8b12f7b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b618c3c0-ed6d-4b46-a7c6-53ca9c5accee}, !- Handle
  {4583786e-9bc4-4118-8a02-3012e213d435}, !- Name
  {3428b0f7-2eb1-4469-aa38-ad8b12f7b0c7}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a1d3136-aa95-41ff-b5e4-be9381b8b270}, !- Handle
  Controller Water Coil 27,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6f9e58b6-6b04-49b3-8e04-13099040ad6d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7457c045-28be-45d9-ba1a-99458f573816}, !- Handle
  Coil Heating Water 14,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2135127-acc5-48d8-87ee-0cd8099149f8}, !- Water Inlet Node Name
  {ce8fadb2-59a5-4231-b899-8821c99bb2ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {539772ed-a944-4951-a815-29b7b704a524}, !- Handle
  Node 399,                               !- Name
  {f0305b52-f5ca-4f4e-8970-8d5cc20db1aa}, !- Inlet Port
  {d2135127-acc5-48d8-87ee-0cd8099149f8}; !- Outlet Port

OS:Connection,
  {f0305b52-f5ca-4f4e-8970-8d5cc20db1aa}, !- Handle
  {632ff406-18c6-451b-9c07-1a6865fa17ae}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  29,                                     !- Outlet Port
  {539772ed-a944-4951-a815-29b7b704a524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c80cf49-1a46-46d0-9f37-79e8131d6c28}, !- Handle
  Node 400,                               !- Name
  {ce8fadb2-59a5-4231-b899-8821c99bb2ec}, !- Inlet Port
  {b614bcd9-14eb-4b51-a3c6-e83a9d9a1b98}; !- Outlet Port

OS:Connection,
  {d2135127-acc5-48d8-87ee-0cd8099149f8}, !- Handle
  {5c6cc20a-1486-4970-bb1f-d9c10a7575a5}, !- Name
  {539772ed-a944-4951-a815-29b7b704a524}, !- Source Object
  3,                                      !- Outlet Port
  {7457c045-28be-45d9-ba1a-99458f573816}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce8fadb2-59a5-4231-b899-8821c99bb2ec}, !- Handle
  {40080fee-6930-4665-89c1-989154bebbb2}, !- Name
  {7457c045-28be-45d9-ba1a-99458f573816}, !- Source Object
  6,                                      !- Outlet Port
  {1c80cf49-1a46-46d0-9f37-79e8131d6c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b614bcd9-14eb-4b51-a3c6-e83a9d9a1b98}, !- Handle
  {b4f59d43-8566-43bb-be64-6f2fb59c82f1}, !- Name
  {1c80cf49-1a46-46d0-9f37-79e8131d6c28}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {535d61af-076e-4f91-ad97-73753152f382}, !- Handle
  Controller Water Coil 28,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {539772ed-a944-4951-a815-29b7b704a524}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {a8cc947b-1519-4cd3-a50a-1d545e67c10f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 12,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ecb57a66-3e7e-4d72-b8f0-8ecc92350ba5}, !- Air Inlet Node Name
  {6ae440fa-e29a-4c77-aa3f-59fa3a4e4f05}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dc30ded7-10c1-4f67-be19-fe27c5836c34}, !- Supply Air Fan Name
  {3791940f-d369-49af-8a0d-79a0f0e84416}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7457c045-28be-45d9-ba1a-99458f573816}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {4dea277d-4f3b-4e0e-a353-51d0d1aa71dd}, !- Handle
  Node 401,                               !- Name
  {157c76b0-e1e6-4fa5-a26f-dcd6ce047045}, !- Inlet Port
  {ecb57a66-3e7e-4d72-b8f0-8ecc92350ba5}; !- Outlet Port

OS:Connection,
  {157c76b0-e1e6-4fa5-a26f-dcd6ce047045}, !- Handle
  {1f1f3de6-4d02-4fb8-9ac2-701c06491ade}, !- Name
  {ad3f3e03-0375-4181-bd5b-81b0db4e7126}, !- Source Object
  3,                                      !- Outlet Port
  {4dea277d-4f3b-4e0e-a353-51d0d1aa71dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb57a66-3e7e-4d72-b8f0-8ecc92350ba5}, !- Handle
  {0c5c87da-0b1c-4df2-96e3-0fad5997716e}, !- Name
  {4dea277d-4f3b-4e0e-a353-51d0d1aa71dd}, !- Source Object
  3,                                      !- Outlet Port
  {a8cc947b-1519-4cd3-a50a-1d545e67c10f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {aa71a528-9424-4c2d-93d1-2384a52b8411}, !- Handle
  Node 402,                               !- Name
  {6ae440fa-e29a-4c77-aa3f-59fa3a4e4f05}, !- Inlet Port
  {58afb1cf-7d15-4369-b907-307b27e7e5eb}; !- Outlet Port

OS:Connection,
  {58afb1cf-7d15-4369-b907-307b27e7e5eb}, !- Handle
  {e08f81e5-ba43-4df9-b9a1-345bd8c516e0}, !- Name
  {aa71a528-9424-4c2d-93d1-2384a52b8411}, !- Source Object
  3,                                      !- Outlet Port
  {ce4f1afe-d9eb-4fbd-98bd-6d13f8a4499c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6ae440fa-e29a-4c77-aa3f-59fa3a4e4f05}, !- Handle
  {185e8274-e2b2-4008-9def-fc24fd4ee422}, !- Name
  {a8cc947b-1519-4cd3-a50a-1d545e67c10f}, !- Source Object
  10,                                     !- Outlet Port
  {aa71a528-9424-4c2d-93d1-2384a52b8411}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c6ff139f-4184-4469-8995-80fcfbeed792}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e3d57ed-9585-48aa-b1bd-ce92d4b80e8b}, !- Water Inlet Node Name
  {d1febf6c-65d1-4305-81e7-00497dc7508d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b584d78f-078f-47e7-a8c9-37c2145e6c9c}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {c6ff139f-4184-4469-8995-80fcfbeed792}; !- Heating Coil Name

OS:Node,
  {d19c0c1b-df35-4e83-b1e8-0654c1321616}, !- Handle
  Node 403,                               !- Name
  {ebe1a530-772e-4832-ba8d-504c1b4c7b41}, !- Inlet Port
  {0e3d57ed-9585-48aa-b1bd-ce92d4b80e8b}; !- Outlet Port

OS:Connection,
  {ebe1a530-772e-4832-ba8d-504c1b4c7b41}, !- Handle
  {639d3f60-e00c-4c1a-a590-e1d3490334a2}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  30,                                     !- Outlet Port
  {d19c0c1b-df35-4e83-b1e8-0654c1321616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ce7d1b-3c28-4363-89a7-f1f3342dc384}, !- Handle
  Node 404,                               !- Name
  {d1febf6c-65d1-4305-81e7-00497dc7508d}, !- Inlet Port
  {f4123c2c-de79-4a70-8fcb-d60d101e40b5}; !- Outlet Port

OS:Connection,
  {0e3d57ed-9585-48aa-b1bd-ce92d4b80e8b}, !- Handle
  {c2802b57-c075-4b13-b61a-df2e33ae4091}, !- Name
  {d19c0c1b-df35-4e83-b1e8-0654c1321616}, !- Source Object
  3,                                      !- Outlet Port
  {c6ff139f-4184-4469-8995-80fcfbeed792}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1febf6c-65d1-4305-81e7-00497dc7508d}, !- Handle
  {1c86eddd-7ced-48be-ac3b-b4f587754fb7}, !- Name
  {c6ff139f-4184-4469-8995-80fcfbeed792}, !- Source Object
  6,                                      !- Outlet Port
  {25ce7d1b-3c28-4363-89a7-f1f3342dc384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4123c2c-de79-4a70-8fcb-d60d101e40b5}, !- Handle
  {763e3b8b-fdcc-407e-854b-8e1afcabbee3}, !- Name
  {25ce7d1b-3c28-4363-89a7-f1f3342dc384}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  30;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {033aaf17-217b-4a05-b36f-e636aea6c200}, !- Handle
  Fan Variable Volume 15,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {b4b7f912-7646-4e9f-804b-b7347538e497}, !- Handle
  Coil Cooling Water 15,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cedc5d42-098b-40fe-b20c-9d752239365a}, !- Water Inlet Node Name
  {4e2f27ed-1568-4d0d-93a2-8be742d5637c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {293f1191-db5d-4efe-af57-1d8982bea435}, !- Handle
  Node 405,                               !- Name
  {a12a3b97-5925-4855-a018-31b8a3ca10b9}, !- Inlet Port
  {cedc5d42-098b-40fe-b20c-9d752239365a}; !- Outlet Port

OS:Connection,
  {a12a3b97-5925-4855-a018-31b8a3ca10b9}, !- Handle
  {c4d67300-a568-47ee-9203-e9d3803aa6eb}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  18,                                     !- Outlet Port
  {293f1191-db5d-4efe-af57-1d8982bea435}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4262d34-4fbe-4804-95de-04de1d026f8b}, !- Handle
  Node 406,                               !- Name
  {4e2f27ed-1568-4d0d-93a2-8be742d5637c}, !- Inlet Port
  {5a2a5806-ff37-439f-97d3-36a5aea91096}; !- Outlet Port

OS:Connection,
  {cedc5d42-098b-40fe-b20c-9d752239365a}, !- Handle
  {f8e453ac-b420-4054-90c1-e3914050d00a}, !- Name
  {293f1191-db5d-4efe-af57-1d8982bea435}, !- Source Object
  3,                                      !- Outlet Port
  {b4b7f912-7646-4e9f-804b-b7347538e497}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e2f27ed-1568-4d0d-93a2-8be742d5637c}, !- Handle
  {0590313e-de03-41ef-a97d-90e0e787f684}, !- Name
  {b4b7f912-7646-4e9f-804b-b7347538e497}, !- Source Object
  11,                                     !- Outlet Port
  {d4262d34-4fbe-4804-95de-04de1d026f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2a5806-ff37-439f-97d3-36a5aea91096}, !- Handle
  {a98a5b51-49b9-42f8-8712-51999efce796}, !- Name
  {d4262d34-4fbe-4804-95de-04de1d026f8b}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ddfafe72-cf9e-4621-bb2a-60b26403b349}, !- Handle
  Controller Water Coil 29,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {293f1191-db5d-4efe-af57-1d8982bea435}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {554a954c-a676-4574-af48-4e670a38d14f}, !- Handle
  Coil Heating Water 15,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5eb65f96-44c1-48db-b2bc-559d6c52156c}, !- Water Inlet Node Name
  {0d24104b-c8a7-4b09-823f-d7401b9ee48b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3013e365-085a-42d1-b548-0eb9d29ea4dd}, !- Handle
  Node 407,                               !- Name
  {d67ce7ef-a24b-4d5e-b08a-4901c4ba0690}, !- Inlet Port
  {5eb65f96-44c1-48db-b2bc-559d6c52156c}; !- Outlet Port

OS:Connection,
  {d67ce7ef-a24b-4d5e-b08a-4901c4ba0690}, !- Handle
  {d24819b8-9dd7-4f7a-823e-f3a5080a1215}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  31,                                     !- Outlet Port
  {3013e365-085a-42d1-b548-0eb9d29ea4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9efeb47-b1af-4566-a67a-fe6bb8a51074}, !- Handle
  Node 408,                               !- Name
  {0d24104b-c8a7-4b09-823f-d7401b9ee48b}, !- Inlet Port
  {21e8730b-b3dc-42e4-aeda-58e4f21dc551}; !- Outlet Port

OS:Connection,
  {5eb65f96-44c1-48db-b2bc-559d6c52156c}, !- Handle
  {3bc1734f-5e7c-4a9d-88e2-b4567c06a8ed}, !- Name
  {3013e365-085a-42d1-b548-0eb9d29ea4dd}, !- Source Object
  3,                                      !- Outlet Port
  {554a954c-a676-4574-af48-4e670a38d14f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d24104b-c8a7-4b09-823f-d7401b9ee48b}, !- Handle
  {1547adf2-3c91-4434-8fd0-5bda0b137b74}, !- Name
  {554a954c-a676-4574-af48-4e670a38d14f}, !- Source Object
  6,                                      !- Outlet Port
  {e9efeb47-b1af-4566-a67a-fe6bb8a51074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e8730b-b3dc-42e4-aeda-58e4f21dc551}, !- Handle
  {a96c5b34-c0b8-41cc-9c22-71161259c093}, !- Name
  {e9efeb47-b1af-4566-a67a-fe6bb8a51074}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6626b68f-a7ec-414b-b0f6-66e52d60f22a}, !- Handle
  Controller Water Coil 30,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3013e365-085a-42d1-b548-0eb9d29ea4dd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {b8218aa9-554d-43f0-b1cf-fe01f851e117}, !- Handle
  Zone HVAC Four Pipe Fan Coil 13,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {86d2ff85-3968-4c7c-a353-c5e9dff8dae2}, !- Air Inlet Node Name
  {3d19da22-5dc5-4a9f-adda-880fe6fc8ae8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {033aaf17-217b-4a05-b36f-e636aea6c200}, !- Supply Air Fan Name
  {b4b7f912-7646-4e9f-804b-b7347538e497}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {554a954c-a676-4574-af48-4e670a38d14f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {96b2b0a5-2074-4f59-b1dc-39b1be98f699}, !- Handle
  Node 409,                               !- Name
  {e4b21c54-63f3-4528-ad0f-c1b43d6a3d54}, !- Inlet Port
  {86d2ff85-3968-4c7c-a353-c5e9dff8dae2}; !- Outlet Port

OS:Connection,
  {e4b21c54-63f3-4528-ad0f-c1b43d6a3d54}, !- Handle
  {37280e06-7554-4eda-9f8d-659308673b5c}, !- Name
  {030c31ff-d373-41c7-8fac-5bcc12f142fb}, !- Source Object
  3,                                      !- Outlet Port
  {96b2b0a5-2074-4f59-b1dc-39b1be98f699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d2ff85-3968-4c7c-a353-c5e9dff8dae2}, !- Handle
  {e4886cec-54c5-49a1-9926-4c947d01f7cf}, !- Name
  {96b2b0a5-2074-4f59-b1dc-39b1be98f699}, !- Source Object
  3,                                      !- Outlet Port
  {b8218aa9-554d-43f0-b1cf-fe01f851e117}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d947075a-beba-4ba8-ac63-5ec018e882b6}, !- Handle
  Node 410,                               !- Name
  {3d19da22-5dc5-4a9f-adda-880fe6fc8ae8}, !- Inlet Port
  {35cdc40c-9743-42ae-a7e0-4a42b844980d}; !- Outlet Port

OS:Connection,
  {35cdc40c-9743-42ae-a7e0-4a42b844980d}, !- Handle
  {55b47c04-ec45-49ff-afdc-8505946cf3c4}, !- Name
  {d947075a-beba-4ba8-ac63-5ec018e882b6}, !- Source Object
  3,                                      !- Outlet Port
  {08a0b126-7339-47ca-8ee3-a513fcb06a5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3d19da22-5dc5-4a9f-adda-880fe6fc8ae8}, !- Handle
  {48728b9b-32fb-4e20-974c-a0ae34bcda42}, !- Name
  {b8218aa9-554d-43f0-b1cf-fe01f851e117}, !- Source Object
  10,                                     !- Outlet Port
  {d947075a-beba-4ba8-ac63-5ec018e882b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c418400-8980-4e4e-8dcb-e3c83e5f91b1}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2d6a5fc8-e981-49de-aeee-f6ca637c939c}, !- Water Inlet Node Name
  {11c96cf4-e279-48d8-bb35-dff708d46102}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1299aedc-46d0-424d-af03-70f34f8a5af4}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {5c418400-8980-4e4e-8dcb-e3c83e5f91b1}; !- Heating Coil Name

OS:Node,
  {8ec3d892-5d6a-461d-931f-d3482aa4cac7}, !- Handle
  Node 411,                               !- Name
  {970d37a3-bd74-4798-aceb-4cc2063d2333}, !- Inlet Port
  {2d6a5fc8-e981-49de-aeee-f6ca637c939c}; !- Outlet Port

OS:Connection,
  {970d37a3-bd74-4798-aceb-4cc2063d2333}, !- Handle
  {1020dfe9-dd65-4523-977f-27f9c400f4aa}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  32,                                     !- Outlet Port
  {8ec3d892-5d6a-461d-931f-d3482aa4cac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6901fc0-b2fd-491a-9402-6ad8b74ae303}, !- Handle
  Node 412,                               !- Name
  {11c96cf4-e279-48d8-bb35-dff708d46102}, !- Inlet Port
  {e6daf6d4-435f-4618-b684-738f6c1b4797}; !- Outlet Port

OS:Connection,
  {2d6a5fc8-e981-49de-aeee-f6ca637c939c}, !- Handle
  {1167e601-615f-4704-bc66-f48515c92ea5}, !- Name
  {8ec3d892-5d6a-461d-931f-d3482aa4cac7}, !- Source Object
  3,                                      !- Outlet Port
  {5c418400-8980-4e4e-8dcb-e3c83e5f91b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11c96cf4-e279-48d8-bb35-dff708d46102}, !- Handle
  {8fba153c-38d0-4718-b8d5-65a456951d4c}, !- Name
  {5c418400-8980-4e4e-8dcb-e3c83e5f91b1}, !- Source Object
  6,                                      !- Outlet Port
  {c6901fc0-b2fd-491a-9402-6ad8b74ae303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6daf6d4-435f-4618-b684-738f6c1b4797}, !- Handle
  {feaa8b05-4f0e-4130-bcb6-829cf011a184}, !- Name
  {c6901fc0-b2fd-491a-9402-6ad8b74ae303}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  32;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {38ece181-8f50-4b33-8ddb-8aad9843c0a1}, !- Handle
  Fan Variable Volume 16,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {392526a8-486e-4de9-aebd-b11954bfe0f1}, !- Handle
  Coil Cooling Water 16,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {292e3999-c2be-4c0e-a9f8-f7105a80c40c}, !- Water Inlet Node Name
  {24154b95-4f4a-4a68-80f1-ad1478612d7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {31f96626-f6c5-4b06-bc32-11b0234fa684}, !- Handle
  Node 413,                               !- Name
  {f4e33887-1b03-430a-bfd3-a9d37c4d0ebf}, !- Inlet Port
  {292e3999-c2be-4c0e-a9f8-f7105a80c40c}; !- Outlet Port

OS:Connection,
  {f4e33887-1b03-430a-bfd3-a9d37c4d0ebf}, !- Handle
  {083e5087-5a62-4c5b-bdcd-c7a1961df0f7}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  19,                                     !- Outlet Port
  {31f96626-f6c5-4b06-bc32-11b0234fa684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1caf790c-8574-4971-bbd2-225b21635e2f}, !- Handle
  Node 414,                               !- Name
  {24154b95-4f4a-4a68-80f1-ad1478612d7c}, !- Inlet Port
  {b334e905-54a4-4767-94b9-2442a5df234e}; !- Outlet Port

OS:Connection,
  {292e3999-c2be-4c0e-a9f8-f7105a80c40c}, !- Handle
  {b1728d85-1bce-4940-b90d-fe05f7e8d47a}, !- Name
  {31f96626-f6c5-4b06-bc32-11b0234fa684}, !- Source Object
  3,                                      !- Outlet Port
  {392526a8-486e-4de9-aebd-b11954bfe0f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {24154b95-4f4a-4a68-80f1-ad1478612d7c}, !- Handle
  {4047f4f7-11bd-44f4-8e41-9bda89d1f6f2}, !- Name
  {392526a8-486e-4de9-aebd-b11954bfe0f1}, !- Source Object
  11,                                     !- Outlet Port
  {1caf790c-8574-4971-bbd2-225b21635e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b334e905-54a4-4767-94b9-2442a5df234e}, !- Handle
  {05f01d12-4786-4b11-80e5-34d3c21e9308}, !- Name
  {1caf790c-8574-4971-bbd2-225b21635e2f}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff2d925f-d2b2-4c89-a078-2804597aa321}, !- Handle
  Controller Water Coil 31,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {31f96626-f6c5-4b06-bc32-11b0234fa684}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fbec4a5e-0e90-4127-aa7e-c58ded832d3f}, !- Handle
  Coil Heating Water 16,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1fe9a5a2-69de-4fef-9b21-64a41807d743}, !- Water Inlet Node Name
  {6c9e3772-5437-42c6-9026-0f65805d1c08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8ed2b95-3ae0-4459-ab1c-fe51c2394ea6}, !- Handle
  Node 415,                               !- Name
  {77d31cdf-6e72-4331-9026-4cf780895fe5}, !- Inlet Port
  {1fe9a5a2-69de-4fef-9b21-64a41807d743}; !- Outlet Port

OS:Connection,
  {77d31cdf-6e72-4331-9026-4cf780895fe5}, !- Handle
  {261475d1-f7c3-410c-982a-3d1c07ce60df}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  33,                                     !- Outlet Port
  {d8ed2b95-3ae0-4459-ab1c-fe51c2394ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {639e9ac5-4502-4ca6-944b-b0d2c164b210}, !- Handle
  Node 416,                               !- Name
  {6c9e3772-5437-42c6-9026-0f65805d1c08}, !- Inlet Port
  {dc899e39-d938-417a-ab09-28ea1ac31e98}; !- Outlet Port

OS:Connection,
  {1fe9a5a2-69de-4fef-9b21-64a41807d743}, !- Handle
  {add1d5fb-05eb-4f86-b86b-73d9a6baa017}, !- Name
  {d8ed2b95-3ae0-4459-ab1c-fe51c2394ea6}, !- Source Object
  3,                                      !- Outlet Port
  {fbec4a5e-0e90-4127-aa7e-c58ded832d3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c9e3772-5437-42c6-9026-0f65805d1c08}, !- Handle
  {77df5583-3a24-4ac0-84d3-907ca07254cf}, !- Name
  {fbec4a5e-0e90-4127-aa7e-c58ded832d3f}, !- Source Object
  6,                                      !- Outlet Port
  {639e9ac5-4502-4ca6-944b-b0d2c164b210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc899e39-d938-417a-ab09-28ea1ac31e98}, !- Handle
  {6ef190ca-d20a-4008-ae96-ed9e1e94189d}, !- Name
  {639e9ac5-4502-4ca6-944b-b0d2c164b210}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7c835b1-0b9f-483d-a26f-6f1294e740f0}, !- Handle
  Controller Water Coil 32,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d8ed2b95-3ae0-4459-ab1c-fe51c2394ea6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {1d56eca5-2403-40e5-a677-0db6fa644df2}, !- Handle
  Zone HVAC Four Pipe Fan Coil 14,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f37db217-a483-4642-95e7-4a92a8a15207}, !- Air Inlet Node Name
  {391b0d29-4d77-4e19-a1b2-340a9e53abab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {38ece181-8f50-4b33-8ddb-8aad9843c0a1}, !- Supply Air Fan Name
  {392526a8-486e-4de9-aebd-b11954bfe0f1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fbec4a5e-0e90-4127-aa7e-c58ded832d3f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {a278efab-65ef-47fb-b1b2-7fd0c99aba1b}, !- Handle
  Node 417,                               !- Name
  {51ee0564-f121-4128-b1b1-ee3fa7502a20}, !- Inlet Port
  {f37db217-a483-4642-95e7-4a92a8a15207}; !- Outlet Port

OS:Connection,
  {51ee0564-f121-4128-b1b1-ee3fa7502a20}, !- Handle
  {f86b504c-de87-413d-ba9f-1dca6107962a}, !- Name
  {fdd83d55-c931-4a25-89cb-5b30854a4344}, !- Source Object
  3,                                      !- Outlet Port
  {a278efab-65ef-47fb-b1b2-7fd0c99aba1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37db217-a483-4642-95e7-4a92a8a15207}, !- Handle
  {ab040124-208e-48a5-9bfa-1b75872caade}, !- Name
  {a278efab-65ef-47fb-b1b2-7fd0c99aba1b}, !- Source Object
  3,                                      !- Outlet Port
  {1d56eca5-2403-40e5-a677-0db6fa644df2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {00291298-120f-4254-8c65-3dee8c9c54a2}, !- Handle
  Node 418,                               !- Name
  {391b0d29-4d77-4e19-a1b2-340a9e53abab}, !- Inlet Port
  {e8e797cf-7da0-473b-9e31-638d29db5a30}; !- Outlet Port

OS:Connection,
  {e8e797cf-7da0-473b-9e31-638d29db5a30}, !- Handle
  {371646e3-0335-4f25-8a25-b2858cb77879}, !- Name
  {00291298-120f-4254-8c65-3dee8c9c54a2}, !- Source Object
  3,                                      !- Outlet Port
  {dab0cf1c-59e7-4034-9ffc-74f61eafa24f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {391b0d29-4d77-4e19-a1b2-340a9e53abab}, !- Handle
  {e33f2ec5-a029-433b-b982-b5095945b07a}, !- Name
  {1d56eca5-2403-40e5-a677-0db6fa644df2}, !- Source Object
  10,                                     !- Outlet Port
  {00291298-120f-4254-8c65-3dee8c9c54a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14a8a6f5-437b-4649-be4f-acdd740e1c7c}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f623717-81e7-4ec0-81ac-e48dd239d537}, !- Water Inlet Node Name
  {25d75d7b-04a4-4239-8404-e55643eda4f2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02ae25db-1a88-4345-ae9b-c78584203540}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {14a8a6f5-437b-4649-be4f-acdd740e1c7c}; !- Heating Coil Name

OS:Node,
  {69cd99e6-bc1f-4811-87ad-338efe8f8474}, !- Handle
  Node 419,                               !- Name
  {5a8a21c0-00d4-4b8d-afa0-6a88ab0912a0}, !- Inlet Port
  {7f623717-81e7-4ec0-81ac-e48dd239d537}; !- Outlet Port

OS:Connection,
  {5a8a21c0-00d4-4b8d-afa0-6a88ab0912a0}, !- Handle
  {de58b92e-0379-4ef5-9d05-2da908ddd69f}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  34,                                     !- Outlet Port
  {69cd99e6-bc1f-4811-87ad-338efe8f8474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d56f2af-92c1-4a3e-b89b-4f0f6de727ac}, !- Handle
  Node 420,                               !- Name
  {25d75d7b-04a4-4239-8404-e55643eda4f2}, !- Inlet Port
  {c3e9befc-02b8-4d88-89b3-ab263efea77a}; !- Outlet Port

OS:Connection,
  {7f623717-81e7-4ec0-81ac-e48dd239d537}, !- Handle
  {d88908dc-e934-4cb8-b78d-05bd6e895348}, !- Name
  {69cd99e6-bc1f-4811-87ad-338efe8f8474}, !- Source Object
  3,                                      !- Outlet Port
  {14a8a6f5-437b-4649-be4f-acdd740e1c7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25d75d7b-04a4-4239-8404-e55643eda4f2}, !- Handle
  {fbdae6d2-0011-456a-af9a-685e0559cf5c}, !- Name
  {14a8a6f5-437b-4649-be4f-acdd740e1c7c}, !- Source Object
  6,                                      !- Outlet Port
  {1d56f2af-92c1-4a3e-b89b-4f0f6de727ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e9befc-02b8-4d88-89b3-ab263efea77a}, !- Handle
  {2f3488cc-022b-4746-af78-dfc3eb2e041c}, !- Name
  {1d56f2af-92c1-4a3e-b89b-4f0f6de727ac}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  34;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {be23aefa-0e40-4198-8f19-0365f86cc971}, !- Handle
  Fan Variable Volume 17,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {a13b5690-4e0a-49dd-8873-9ff24c7f5f6f}, !- Handle
  Coil Cooling Water 17,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0b984ac2-54fe-42c7-ae3c-f22dd3234696}, !- Water Inlet Node Name
  {9ba30c65-389d-4b94-ac78-f4e5a5dfef34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {35969775-33a3-4a92-adf0-276f31a863ef}, !- Handle
  Node 421,                               !- Name
  {a4bf7c24-8854-46f9-bb2d-d48af1c264f8}, !- Inlet Port
  {0b984ac2-54fe-42c7-ae3c-f22dd3234696}; !- Outlet Port

OS:Connection,
  {a4bf7c24-8854-46f9-bb2d-d48af1c264f8}, !- Handle
  {0079ee7f-8607-467e-ac45-e4ed076a8617}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  20,                                     !- Outlet Port
  {35969775-33a3-4a92-adf0-276f31a863ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {186ba96d-54a1-428c-b93d-b24dbc39c7dd}, !- Handle
  Node 422,                               !- Name
  {9ba30c65-389d-4b94-ac78-f4e5a5dfef34}, !- Inlet Port
  {2c17b3ff-81d4-4662-9a67-742d60a39167}; !- Outlet Port

OS:Connection,
  {0b984ac2-54fe-42c7-ae3c-f22dd3234696}, !- Handle
  {36b93794-deec-41d9-aa26-5d13b72279cb}, !- Name
  {35969775-33a3-4a92-adf0-276f31a863ef}, !- Source Object
  3,                                      !- Outlet Port
  {a13b5690-4e0a-49dd-8873-9ff24c7f5f6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9ba30c65-389d-4b94-ac78-f4e5a5dfef34}, !- Handle
  {6406a666-bea8-4814-825e-0e202413742b}, !- Name
  {a13b5690-4e0a-49dd-8873-9ff24c7f5f6f}, !- Source Object
  11,                                     !- Outlet Port
  {186ba96d-54a1-428c-b93d-b24dbc39c7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c17b3ff-81d4-4662-9a67-742d60a39167}, !- Handle
  {60e86b68-bf62-4449-9c7f-4c45cdd2d20d}, !- Name
  {186ba96d-54a1-428c-b93d-b24dbc39c7dd}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d39797d5-90b6-455f-9de8-dc53bb8a3a77}, !- Handle
  Controller Water Coil 33,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {35969775-33a3-4a92-adf0-276f31a863ef}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0adac63b-872a-4287-bd24-cc4670a659d1}, !- Handle
  Coil Heating Water 17,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35070a03-1c59-4c43-bbc2-92c0a3568ab4}, !- Water Inlet Node Name
  {46a2effe-4dfd-4ae3-a4bd-d6c1671e5031}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c6cbb9c-2a4f-4a16-9a49-e91cb942a0a6}, !- Handle
  Node 423,                               !- Name
  {761d2871-00c7-4f26-b658-50b6454d1923}, !- Inlet Port
  {35070a03-1c59-4c43-bbc2-92c0a3568ab4}; !- Outlet Port

OS:Connection,
  {761d2871-00c7-4f26-b658-50b6454d1923}, !- Handle
  {814e7ef3-1543-4dc6-af55-21cc6074a237}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  35,                                     !- Outlet Port
  {5c6cbb9c-2a4f-4a16-9a49-e91cb942a0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1ccc2d-9a1d-4453-8c5e-0c1f62ad5192}, !- Handle
  Node 424,                               !- Name
  {46a2effe-4dfd-4ae3-a4bd-d6c1671e5031}, !- Inlet Port
  {63c59d68-c7fd-45c5-8ee9-0f78a152c2cf}; !- Outlet Port

OS:Connection,
  {35070a03-1c59-4c43-bbc2-92c0a3568ab4}, !- Handle
  {cc60c108-d5d1-42d2-897a-1b5e82250446}, !- Name
  {5c6cbb9c-2a4f-4a16-9a49-e91cb942a0a6}, !- Source Object
  3,                                      !- Outlet Port
  {0adac63b-872a-4287-bd24-cc4670a659d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46a2effe-4dfd-4ae3-a4bd-d6c1671e5031}, !- Handle
  {5473a87c-9862-4d90-9952-797352b10407}, !- Name
  {0adac63b-872a-4287-bd24-cc4670a659d1}, !- Source Object
  6,                                      !- Outlet Port
  {4a1ccc2d-9a1d-4453-8c5e-0c1f62ad5192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c59d68-c7fd-45c5-8ee9-0f78a152c2cf}, !- Handle
  {97cf21d5-92c5-4da4-bb5c-2866dd8fb6b5}, !- Name
  {4a1ccc2d-9a1d-4453-8c5e-0c1f62ad5192}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f5bb2cc-bb54-4cfb-abd8-452c47b86022}, !- Handle
  Controller Water Coil 34,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5c6cbb9c-2a4f-4a16-9a49-e91cb942a0a6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {6c01199d-5017-4db9-80e6-ab33961d164f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 15,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fc18fceb-0a92-4c7b-9a89-469ae395a873}, !- Air Inlet Node Name
  {b0e951ee-1285-45b9-a26e-bc31d022fa00}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {be23aefa-0e40-4198-8f19-0365f86cc971}, !- Supply Air Fan Name
  {a13b5690-4e0a-49dd-8873-9ff24c7f5f6f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0adac63b-872a-4287-bd24-cc4670a659d1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {a167cba9-df85-42ba-8dac-776a5bd89e42}, !- Handle
  Node 425,                               !- Name
  {ea3708d0-052e-4ebb-a9f0-b094fe5df757}, !- Inlet Port
  {fc18fceb-0a92-4c7b-9a89-469ae395a873}; !- Outlet Port

OS:Connection,
  {ea3708d0-052e-4ebb-a9f0-b094fe5df757}, !- Handle
  {0f891a19-9868-45fd-8d99-ca0db2109308}, !- Name
  {05b9b961-a683-476e-b99c-109785bbdf94}, !- Source Object
  3,                                      !- Outlet Port
  {a167cba9-df85-42ba-8dac-776a5bd89e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc18fceb-0a92-4c7b-9a89-469ae395a873}, !- Handle
  {6934ced9-6a96-4bf8-94d3-4b77aa54e817}, !- Name
  {a167cba9-df85-42ba-8dac-776a5bd89e42}, !- Source Object
  3,                                      !- Outlet Port
  {6c01199d-5017-4db9-80e6-ab33961d164f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7f4de8e-d855-4cb4-8db0-e9d60d7ac8f3}, !- Handle
  Node 426,                               !- Name
  {b0e951ee-1285-45b9-a26e-bc31d022fa00}, !- Inlet Port
  {440b4c06-c143-49e4-94dd-d9820abd78e5}; !- Outlet Port

OS:Connection,
  {440b4c06-c143-49e4-94dd-d9820abd78e5}, !- Handle
  {74a1aa79-0dfa-4fa7-9757-36631c2bc9d5}, !- Name
  {b7f4de8e-d855-4cb4-8db0-e9d60d7ac8f3}, !- Source Object
  3,                                      !- Outlet Port
  {9bc2c776-9510-46c8-81f9-aed09a8a16e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0e951ee-1285-45b9-a26e-bc31d022fa00}, !- Handle
  {cf6e09dc-89d0-4aa9-b418-3125849083a0}, !- Name
  {6c01199d-5017-4db9-80e6-ab33961d164f}, !- Source Object
  10,                                     !- Outlet Port
  {b7f4de8e-d855-4cb4-8db0-e9d60d7ac8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3e0f2c55-8e5a-4f20-80a3-8bff0d75078d}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7b2ee93a-dddd-4cba-89f2-4005c7fd721a}, !- Water Inlet Node Name
  {ca260fd9-ba2f-4da4-ab6a-f195c9cb7df2}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {19649230-668f-46f5-874d-437a3df4d8a9}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {3e0f2c55-8e5a-4f20-80a3-8bff0d75078d}; !- Heating Coil Name

OS:Node,
  {08d72ef9-1d99-4eb3-9368-f74ba4120c47}, !- Handle
  Node 427,                               !- Name
  {0269843b-f97d-4e86-942b-a10c8ab1c2a4}, !- Inlet Port
  {7b2ee93a-dddd-4cba-89f2-4005c7fd721a}; !- Outlet Port

OS:Connection,
  {0269843b-f97d-4e86-942b-a10c8ab1c2a4}, !- Handle
  {49e91dfa-34c5-43fb-808b-93ccca4ab6e5}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  36,                                     !- Outlet Port
  {08d72ef9-1d99-4eb3-9368-f74ba4120c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {143b9b17-2a68-4f74-9031-565f6f6227ef}, !- Handle
  Node 428,                               !- Name
  {ca260fd9-ba2f-4da4-ab6a-f195c9cb7df2}, !- Inlet Port
  {8b3699af-9f1c-456d-bef9-33f3da3239e0}; !- Outlet Port

OS:Connection,
  {7b2ee93a-dddd-4cba-89f2-4005c7fd721a}, !- Handle
  {44361c90-fef8-48b9-9b30-5aac37ef93b8}, !- Name
  {08d72ef9-1d99-4eb3-9368-f74ba4120c47}, !- Source Object
  3,                                      !- Outlet Port
  {3e0f2c55-8e5a-4f20-80a3-8bff0d75078d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca260fd9-ba2f-4da4-ab6a-f195c9cb7df2}, !- Handle
  {ab6b5c84-91ae-4f95-86f5-8478f300b47c}, !- Name
  {3e0f2c55-8e5a-4f20-80a3-8bff0d75078d}, !- Source Object
  6,                                      !- Outlet Port
  {143b9b17-2a68-4f74-9031-565f6f6227ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3699af-9f1c-456d-bef9-33f3da3239e0}, !- Handle
  {b092a24d-7173-4a34-af0e-223d59fd5d32}, !- Name
  {143b9b17-2a68-4f74-9031-565f6f6227ef}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  36;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {adffcc38-4b38-48df-b3b1-12eb0e6639c4}, !- Handle
  Fan Variable Volume 18,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {be200e97-4e49-481d-947b-50634ab0fc1e}, !- Handle
  Coil Cooling Water 18,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {781e19be-2716-44cf-a7eb-fed77446badf}, !- Water Inlet Node Name
  {8f901d5d-77ff-43d4-93ab-7334b400dcba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {da2f3f4e-af00-4924-bdec-18f5384fabb5}, !- Handle
  Node 429,                               !- Name
  {d71a3a03-779b-4088-9dcd-c6cb4ca666db}, !- Inlet Port
  {781e19be-2716-44cf-a7eb-fed77446badf}; !- Outlet Port

OS:Connection,
  {d71a3a03-779b-4088-9dcd-c6cb4ca666db}, !- Handle
  {caf13539-b1e6-4625-919c-2adc8b94a3bd}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  21,                                     !- Outlet Port
  {da2f3f4e-af00-4924-bdec-18f5384fabb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3746812f-d93a-4de0-b9b7-daa8ec35ec48}, !- Handle
  Node 430,                               !- Name
  {8f901d5d-77ff-43d4-93ab-7334b400dcba}, !- Inlet Port
  {dfb66a2c-c1e4-4282-91cb-4fa84fd2589f}; !- Outlet Port

OS:Connection,
  {781e19be-2716-44cf-a7eb-fed77446badf}, !- Handle
  {b57ec643-b781-404e-9301-ee3bf20f1202}, !- Name
  {da2f3f4e-af00-4924-bdec-18f5384fabb5}, !- Source Object
  3,                                      !- Outlet Port
  {be200e97-4e49-481d-947b-50634ab0fc1e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f901d5d-77ff-43d4-93ab-7334b400dcba}, !- Handle
  {fe5f874b-907b-45b2-8b3f-34ffc410ac0c}, !- Name
  {be200e97-4e49-481d-947b-50634ab0fc1e}, !- Source Object
  11,                                     !- Outlet Port
  {3746812f-d93a-4de0-b9b7-daa8ec35ec48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb66a2c-c1e4-4282-91cb-4fa84fd2589f}, !- Handle
  {90054a93-3dac-4067-8513-e457362d7040}, !- Name
  {3746812f-d93a-4de0-b9b7-daa8ec35ec48}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {286d60f2-15d9-4dd5-8848-15fca479de73}, !- Handle
  Controller Water Coil 35,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {da2f3f4e-af00-4924-bdec-18f5384fabb5}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2cc53239-002e-4d3b-a689-3a137031266b}, !- Handle
  Coil Heating Water 18,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c3c5f8c1-bf09-4994-9bca-b30cc89b370c}, !- Water Inlet Node Name
  {47df2e6f-8825-47c2-a8c5-5b376dcc99f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1365b1e-0350-4432-bff1-18d0902ad082}, !- Handle
  Node 431,                               !- Name
  {255f0a06-fe56-49fe-9aae-1eb2730c8913}, !- Inlet Port
  {c3c5f8c1-bf09-4994-9bca-b30cc89b370c}; !- Outlet Port

OS:Connection,
  {255f0a06-fe56-49fe-9aae-1eb2730c8913}, !- Handle
  {83f17195-640a-4e74-be82-b8be637761f7}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  37,                                     !- Outlet Port
  {d1365b1e-0350-4432-bff1-18d0902ad082}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c6dbd03-ddfe-490b-ba04-f223a329600f}, !- Handle
  Node 432,                               !- Name
  {47df2e6f-8825-47c2-a8c5-5b376dcc99f0}, !- Inlet Port
  {5edace63-c694-48b3-ab66-f9aeb6001566}; !- Outlet Port

OS:Connection,
  {c3c5f8c1-bf09-4994-9bca-b30cc89b370c}, !- Handle
  {7cbc1ef8-b34f-4e05-8116-354a75daac78}, !- Name
  {d1365b1e-0350-4432-bff1-18d0902ad082}, !- Source Object
  3,                                      !- Outlet Port
  {2cc53239-002e-4d3b-a689-3a137031266b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47df2e6f-8825-47c2-a8c5-5b376dcc99f0}, !- Handle
  {69eaab02-5ccc-4ecd-9fc8-045b5ed0bbe2}, !- Name
  {2cc53239-002e-4d3b-a689-3a137031266b}, !- Source Object
  6,                                      !- Outlet Port
  {7c6dbd03-ddfe-490b-ba04-f223a329600f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5edace63-c694-48b3-ab66-f9aeb6001566}, !- Handle
  {a523face-15c0-4c28-a31f-a59547e4f6d0}, !- Name
  {7c6dbd03-ddfe-490b-ba04-f223a329600f}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbcfc52c-86cd-44fc-98cc-eea2bf572964}, !- Handle
  Controller Water Coil 36,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d1365b1e-0350-4432-bff1-18d0902ad082}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {8e845da7-b934-46f8-9fa1-e2b0fa35ede7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 16,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7ae115fc-61a7-4cdd-b392-b58b411e0432}, !- Air Inlet Node Name
  {e809d709-e9b7-4945-ab7c-55905c7ad926}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {adffcc38-4b38-48df-b3b1-12eb0e6639c4}, !- Supply Air Fan Name
  {be200e97-4e49-481d-947b-50634ab0fc1e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2cc53239-002e-4d3b-a689-3a137031266b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {3b5700a7-81d5-4e85-ba00-e76ed70fb782}, !- Handle
  Node 433,                               !- Name
  {4108e1b1-c827-430b-8d82-009a06efafb5}, !- Inlet Port
  {7ae115fc-61a7-4cdd-b392-b58b411e0432}; !- Outlet Port

OS:Connection,
  {4108e1b1-c827-430b-8d82-009a06efafb5}, !- Handle
  {d1630867-993b-4781-a308-3116b1368720}, !- Name
  {71e8dbe0-c2c6-4ff7-bc2d-90cc83409405}, !- Source Object
  3,                                      !- Outlet Port
  {3b5700a7-81d5-4e85-ba00-e76ed70fb782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae115fc-61a7-4cdd-b392-b58b411e0432}, !- Handle
  {a9a9d028-aeb9-45a3-a75c-9b49d060d58d}, !- Name
  {3b5700a7-81d5-4e85-ba00-e76ed70fb782}, !- Source Object
  3,                                      !- Outlet Port
  {8e845da7-b934-46f8-9fa1-e2b0fa35ede7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4e98699b-ec98-49a7-9ade-20c4730cbf0c}, !- Handle
  Node 434,                               !- Name
  {e809d709-e9b7-4945-ab7c-55905c7ad926}, !- Inlet Port
  {569163f5-6db4-4432-a6c9-840a36ea3e8a}; !- Outlet Port

OS:Connection,
  {569163f5-6db4-4432-a6c9-840a36ea3e8a}, !- Handle
  {273c82da-449b-4611-b125-54fa125e8f64}, !- Name
  {4e98699b-ec98-49a7-9ade-20c4730cbf0c}, !- Source Object
  3,                                      !- Outlet Port
  {e2999296-13db-4372-8aa6-369de6e7732e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e809d709-e9b7-4945-ab7c-55905c7ad926}, !- Handle
  {1d9acfbb-0609-4926-a3be-420178adf6bc}, !- Name
  {8e845da7-b934-46f8-9fa1-e2b0fa35ede7}, !- Source Object
  10,                                     !- Outlet Port
  {4e98699b-ec98-49a7-9ade-20c4730cbf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a45d2984-8dc3-424e-838b-234f9bf8855f}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a76fbd0-947b-4992-b1ee-e8f8ea0c27cb}, !- Water Inlet Node Name
  {8b87ce26-82a7-4693-bb14-8d4cc623cd92}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d6d1f8d9-84d2-4931-b6a7-596409ac4eea}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {a45d2984-8dc3-424e-838b-234f9bf8855f}; !- Heating Coil Name

OS:Node,
  {861b84c5-3127-46f4-9c01-b23f10f59743}, !- Handle
  Node 435,                               !- Name
  {8330016b-b8de-4ff1-ac27-cfacb1e749f6}, !- Inlet Port
  {8a76fbd0-947b-4992-b1ee-e8f8ea0c27cb}; !- Outlet Port

OS:Connection,
  {8330016b-b8de-4ff1-ac27-cfacb1e749f6}, !- Handle
  {cd8e129a-b9a0-4d34-a6fa-82f2e4929b53}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  38,                                     !- Outlet Port
  {861b84c5-3127-46f4-9c01-b23f10f59743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9f2d61d-d753-4ef9-9222-50143fb5fc58}, !- Handle
  Node 436,                               !- Name
  {8b87ce26-82a7-4693-bb14-8d4cc623cd92}, !- Inlet Port
  {ef7b5dad-76f9-4cee-8c3a-dbe4ee29b4be}; !- Outlet Port

OS:Connection,
  {8a76fbd0-947b-4992-b1ee-e8f8ea0c27cb}, !- Handle
  {5cf5dc9c-df6a-44cf-96b3-72f74f761c5a}, !- Name
  {861b84c5-3127-46f4-9c01-b23f10f59743}, !- Source Object
  3,                                      !- Outlet Port
  {a45d2984-8dc3-424e-838b-234f9bf8855f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b87ce26-82a7-4693-bb14-8d4cc623cd92}, !- Handle
  {36eff763-ae9f-470f-bfb3-f199acf8dc65}, !- Name
  {a45d2984-8dc3-424e-838b-234f9bf8855f}, !- Source Object
  6,                                      !- Outlet Port
  {e9f2d61d-d753-4ef9-9222-50143fb5fc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7b5dad-76f9-4cee-8c3a-dbe4ee29b4be}, !- Handle
  {d27c9a84-fc33-4938-a0cd-95d5dc5a75b1}, !- Name
  {e9f2d61d-d753-4ef9-9222-50143fb5fc58}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  38;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {890ae59d-97bf-44c1-ade2-44fb83f5fd48}, !- Handle
  Fan Variable Volume 19,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {2fc68138-0fb7-4afa-a591-86010ef923a9}, !- Handle
  Coil Cooling Water 19,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cda6d8d1-84c9-4d23-aba4-b9797184f7c8}, !- Water Inlet Node Name
  {9bd42feb-02b0-40da-9fbb-5cf46e66b9ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a2a750fb-a1c5-49e0-81d7-cbc62a72d1fb}, !- Handle
  Node 437,                               !- Name
  {1c84bc9c-4a1b-4b9a-a0cc-932ab5ab42c7}, !- Inlet Port
  {cda6d8d1-84c9-4d23-aba4-b9797184f7c8}; !- Outlet Port

OS:Connection,
  {1c84bc9c-4a1b-4b9a-a0cc-932ab5ab42c7}, !- Handle
  {9c91de59-6761-4176-9dd3-245ca130d561}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  22,                                     !- Outlet Port
  {a2a750fb-a1c5-49e0-81d7-cbc62a72d1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62eb973e-5b41-4331-b57f-4065576dc189}, !- Handle
  Node 438,                               !- Name
  {9bd42feb-02b0-40da-9fbb-5cf46e66b9ac}, !- Inlet Port
  {e3952057-1780-448b-b54c-7821520fa8be}; !- Outlet Port

OS:Connection,
  {cda6d8d1-84c9-4d23-aba4-b9797184f7c8}, !- Handle
  {bd456d64-cb9c-4d6a-940e-8854321f12c4}, !- Name
  {a2a750fb-a1c5-49e0-81d7-cbc62a72d1fb}, !- Source Object
  3,                                      !- Outlet Port
  {2fc68138-0fb7-4afa-a591-86010ef923a9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9bd42feb-02b0-40da-9fbb-5cf46e66b9ac}, !- Handle
  {62fa73f7-ccb3-4aeb-989d-00f703f87006}, !- Name
  {2fc68138-0fb7-4afa-a591-86010ef923a9}, !- Source Object
  11,                                     !- Outlet Port
  {62eb973e-5b41-4331-b57f-4065576dc189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3952057-1780-448b-b54c-7821520fa8be}, !- Handle
  {eca50ec8-d5a4-4aa9-b7ff-b1311486d1cf}, !- Name
  {62eb973e-5b41-4331-b57f-4065576dc189}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b93ecbe-d70f-4380-aefb-0765107c2979}, !- Handle
  Controller Water Coil 37,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a2a750fb-a1c5-49e0-81d7-cbc62a72d1fb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5af961bf-6ceb-4225-9c8f-7c9103d9234a}, !- Handle
  Coil Heating Water 19,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9cbc8b6b-6343-41f5-b9cb-7579b74860bb}, !- Water Inlet Node Name
  {c96d914a-56f9-46a4-8c0c-51936007c0a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27c674f6-e418-4500-b4de-6ba91e981642}, !- Handle
  Node 439,                               !- Name
  {5f5d5d6a-8536-4921-81cb-e1e2049f4ddb}, !- Inlet Port
  {9cbc8b6b-6343-41f5-b9cb-7579b74860bb}; !- Outlet Port

OS:Connection,
  {5f5d5d6a-8536-4921-81cb-e1e2049f4ddb}, !- Handle
  {4f056f9c-f59d-4018-a5c8-bedbdcbd7c60}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  39,                                     !- Outlet Port
  {27c674f6-e418-4500-b4de-6ba91e981642}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {436f64de-a6a5-44ca-adf0-0a1f7917a6e7}, !- Handle
  Node 440,                               !- Name
  {c96d914a-56f9-46a4-8c0c-51936007c0a7}, !- Inlet Port
  {ed8d1c77-d0e8-4d8d-9752-a051d3de737c}; !- Outlet Port

OS:Connection,
  {9cbc8b6b-6343-41f5-b9cb-7579b74860bb}, !- Handle
  {63418fed-63d9-4a10-b928-add5de5fa230}, !- Name
  {27c674f6-e418-4500-b4de-6ba91e981642}, !- Source Object
  3,                                      !- Outlet Port
  {5af961bf-6ceb-4225-9c8f-7c9103d9234a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c96d914a-56f9-46a4-8c0c-51936007c0a7}, !- Handle
  {568c09e5-70ef-4c26-8af5-47db614b0fe6}, !- Name
  {5af961bf-6ceb-4225-9c8f-7c9103d9234a}, !- Source Object
  6,                                      !- Outlet Port
  {436f64de-a6a5-44ca-adf0-0a1f7917a6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8d1c77-d0e8-4d8d-9752-a051d3de737c}, !- Handle
  {0dcba7ee-4056-490b-b1ed-ab8ea4fa1858}, !- Name
  {436f64de-a6a5-44ca-adf0-0a1f7917a6e7}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8b9f045-d8d5-4362-abb4-56fa08d16630}, !- Handle
  Controller Water Coil 38,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {27c674f6-e418-4500-b4de-6ba91e981642}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {cf40db24-2cc8-4c07-88af-ee81d309254f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 17,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {76076298-6f98-4a75-b9b8-27acc4ac01bd}, !- Air Inlet Node Name
  {36c0298a-60a9-4b45-9869-ddaf36ec4c3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {890ae59d-97bf-44c1-ade2-44fb83f5fd48}, !- Supply Air Fan Name
  {2fc68138-0fb7-4afa-a591-86010ef923a9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5af961bf-6ceb-4225-9c8f-7c9103d9234a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2474de4c-b22b-48ac-9073-72b9bc605270}, !- Handle
  Node 441,                               !- Name
  {1559b8f8-2a79-4b5b-9e66-9eac32c99f15}, !- Inlet Port
  {76076298-6f98-4a75-b9b8-27acc4ac01bd}; !- Outlet Port

OS:Connection,
  {1559b8f8-2a79-4b5b-9e66-9eac32c99f15}, !- Handle
  {3460b059-2943-4408-9138-7bdaf6b9f638}, !- Name
  {dbf355fe-cfd2-4370-8379-d184f693ea8d}, !- Source Object
  3,                                      !- Outlet Port
  {2474de4c-b22b-48ac-9073-72b9bc605270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76076298-6f98-4a75-b9b8-27acc4ac01bd}, !- Handle
  {9c4f09ae-5638-4c1e-b5fa-5837474d80c0}, !- Name
  {2474de4c-b22b-48ac-9073-72b9bc605270}, !- Source Object
  3,                                      !- Outlet Port
  {cf40db24-2cc8-4c07-88af-ee81d309254f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {079f5c68-c3ad-4e45-a218-a58f7d1c7189}, !- Handle
  Node 442,                               !- Name
  {36c0298a-60a9-4b45-9869-ddaf36ec4c3f}, !- Inlet Port
  {af7507c8-8213-4099-8c7d-a328f0aa5864}; !- Outlet Port

OS:Connection,
  {af7507c8-8213-4099-8c7d-a328f0aa5864}, !- Handle
  {067e2a83-2ff9-4490-bed3-4fa5b10bc6c3}, !- Name
  {079f5c68-c3ad-4e45-a218-a58f7d1c7189}, !- Source Object
  3,                                      !- Outlet Port
  {be922310-75d7-4e36-8d19-37cc502933c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {36c0298a-60a9-4b45-9869-ddaf36ec4c3f}, !- Handle
  {86306757-d13b-4fd2-8c0d-5ca034e6c525}, !- Name
  {cf40db24-2cc8-4c07-88af-ee81d309254f}, !- Source Object
  10,                                     !- Outlet Port
  {079f5c68-c3ad-4e45-a218-a58f7d1c7189}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3ad8dd94-4dda-4dc1-998d-872827962581}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9658c11e-499f-45b4-98e0-c21d763e37f5}, !- Water Inlet Node Name
  {2e95c7ae-d647-475d-981c-a478fad3419e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3578c8ba-4584-443e-8f9d-116cbe6865dc}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {3ad8dd94-4dda-4dc1-998d-872827962581}; !- Heating Coil Name

OS:Node,
  {458c1589-c201-4df4-aa76-828c4541dee6}, !- Handle
  Node 443,                               !- Name
  {47940501-33fe-4b7e-a0ac-3c296142c775}, !- Inlet Port
  {9658c11e-499f-45b4-98e0-c21d763e37f5}; !- Outlet Port

OS:Connection,
  {47940501-33fe-4b7e-a0ac-3c296142c775}, !- Handle
  {bdd6750f-3e96-4f51-8b1a-2a5b5268174b}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  40,                                     !- Outlet Port
  {458c1589-c201-4df4-aa76-828c4541dee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d98aa67-89f5-4bf0-b5b2-88d7bc14571b}, !- Handle
  Node 444,                               !- Name
  {2e95c7ae-d647-475d-981c-a478fad3419e}, !- Inlet Port
  {7b1f43c7-6f34-4bc5-9e9e-19f6c3f6ccab}; !- Outlet Port

OS:Connection,
  {9658c11e-499f-45b4-98e0-c21d763e37f5}, !- Handle
  {2546bccb-b2f9-4ffa-ab18-60f2e4a8524b}, !- Name
  {458c1589-c201-4df4-aa76-828c4541dee6}, !- Source Object
  3,                                      !- Outlet Port
  {3ad8dd94-4dda-4dc1-998d-872827962581}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e95c7ae-d647-475d-981c-a478fad3419e}, !- Handle
  {dc656174-4bc4-4daa-9a32-d9f245569cca}, !- Name
  {3ad8dd94-4dda-4dc1-998d-872827962581}, !- Source Object
  6,                                      !- Outlet Port
  {5d98aa67-89f5-4bf0-b5b2-88d7bc14571b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1f43c7-6f34-4bc5-9e9e-19f6c3f6ccab}, !- Handle
  {89da6ba7-57a1-4b05-ad33-1259084cf57f}, !- Name
  {5d98aa67-89f5-4bf0-b5b2-88d7bc14571b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  40;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {c0a33e49-b3e0-41a8-b691-88147c6ec45f}, !- Handle
  Fan Variable Volume 20,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {b090febe-bfe0-4008-8a8f-7d8cfe8bb9c4}, !- Handle
  Coil Cooling Water 20,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6a79af85-589b-467c-8e2f-31e5abfbc561}, !- Water Inlet Node Name
  {72c150ed-a6e0-44e6-aa74-1f87aaef2962}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {28d81d38-853a-4ede-99a0-afe16ffdea91}, !- Handle
  Node 445,                               !- Name
  {f0c1cb21-aef9-4785-bbdc-0f7eda4b1bb5}, !- Inlet Port
  {6a79af85-589b-467c-8e2f-31e5abfbc561}; !- Outlet Port

OS:Connection,
  {f0c1cb21-aef9-4785-bbdc-0f7eda4b1bb5}, !- Handle
  {7e0ef0a3-f828-44a2-a1b1-86092ed196fd}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  23,                                     !- Outlet Port
  {28d81d38-853a-4ede-99a0-afe16ffdea91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {666d24e1-3f2a-49c0-a832-f98093463c78}, !- Handle
  Node 446,                               !- Name
  {72c150ed-a6e0-44e6-aa74-1f87aaef2962}, !- Inlet Port
  {ce679b9d-ebf0-465e-9384-62c18d913318}; !- Outlet Port

OS:Connection,
  {6a79af85-589b-467c-8e2f-31e5abfbc561}, !- Handle
  {08c97074-bbdd-4ff0-8d9a-f303bd30770a}, !- Name
  {28d81d38-853a-4ede-99a0-afe16ffdea91}, !- Source Object
  3,                                      !- Outlet Port
  {b090febe-bfe0-4008-8a8f-7d8cfe8bb9c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {72c150ed-a6e0-44e6-aa74-1f87aaef2962}, !- Handle
  {e69f46e3-7ffa-49d4-a76c-c9e845d43f54}, !- Name
  {b090febe-bfe0-4008-8a8f-7d8cfe8bb9c4}, !- Source Object
  11,                                     !- Outlet Port
  {666d24e1-3f2a-49c0-a832-f98093463c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce679b9d-ebf0-465e-9384-62c18d913318}, !- Handle
  {989b84c0-f92a-419a-b640-f4052947db96}, !- Name
  {666d24e1-3f2a-49c0-a832-f98093463c78}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {928b68e0-a85d-4cf1-8e51-51da09180bdf}, !- Handle
  Controller Water Coil 39,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {28d81d38-853a-4ede-99a0-afe16ffdea91}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7e2d7bb9-24ee-4b3f-9f0d-50f627ece906}, !- Handle
  Coil Heating Water 20,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96a8824a-d2bf-4f87-a480-8b414c686bff}, !- Water Inlet Node Name
  {c8deecb5-425d-48df-bda8-02099b0dae33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d43db836-56a1-46bc-99d4-1fcf25a6557f}, !- Handle
  Node 447,                               !- Name
  {2d315b67-622b-46dd-80b2-d24e0041f777}, !- Inlet Port
  {96a8824a-d2bf-4f87-a480-8b414c686bff}; !- Outlet Port

OS:Connection,
  {2d315b67-622b-46dd-80b2-d24e0041f777}, !- Handle
  {6b4006b4-8fa5-4a02-b1b6-67ac5c4a026e}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  41,                                     !- Outlet Port
  {d43db836-56a1-46bc-99d4-1fcf25a6557f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {febcdbb4-22b3-4e1a-b062-3f2bc607b108}, !- Handle
  Node 448,                               !- Name
  {c8deecb5-425d-48df-bda8-02099b0dae33}, !- Inlet Port
  {666aa4c6-d978-4e1c-93fd-5351acf437e3}; !- Outlet Port

OS:Connection,
  {96a8824a-d2bf-4f87-a480-8b414c686bff}, !- Handle
  {4bbf12e9-fdf1-4b78-998e-bd7649ae6cc7}, !- Name
  {d43db836-56a1-46bc-99d4-1fcf25a6557f}, !- Source Object
  3,                                      !- Outlet Port
  {7e2d7bb9-24ee-4b3f-9f0d-50f627ece906}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8deecb5-425d-48df-bda8-02099b0dae33}, !- Handle
  {e00f4867-080d-4068-a6cb-5ffe848a12d0}, !- Name
  {7e2d7bb9-24ee-4b3f-9f0d-50f627ece906}, !- Source Object
  6,                                      !- Outlet Port
  {febcdbb4-22b3-4e1a-b062-3f2bc607b108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666aa4c6-d978-4e1c-93fd-5351acf437e3}, !- Handle
  {1f084455-fe2c-40c7-be2b-b3de27787cc6}, !- Name
  {febcdbb4-22b3-4e1a-b062-3f2bc607b108}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3af82fd9-f832-4460-9724-cdd768d8f007}, !- Handle
  Controller Water Coil 40,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d43db836-56a1-46bc-99d4-1fcf25a6557f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {7aff6282-dc2e-441a-9830-8f002988590f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 18,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {271d2b79-40d5-48c0-b5e4-1e21d379dd94}, !- Air Inlet Node Name
  {c4c27d80-abe6-4770-be29-c11456421dc3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c0a33e49-b3e0-41a8-b691-88147c6ec45f}, !- Supply Air Fan Name
  {b090febe-bfe0-4008-8a8f-7d8cfe8bb9c4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7e2d7bb9-24ee-4b3f-9f0d-50f627ece906}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {cc3b5ae7-f22c-452d-adfd-e0739c8c7cc4}, !- Handle
  Node 449,                               !- Name
  {ecc77226-5d3f-4315-9a32-4638fb34c32e}, !- Inlet Port
  {271d2b79-40d5-48c0-b5e4-1e21d379dd94}; !- Outlet Port

OS:Connection,
  {ecc77226-5d3f-4315-9a32-4638fb34c32e}, !- Handle
  {57ee06d2-6769-4fda-85f8-519246716f73}, !- Name
  {f3d7ea6b-5ac3-45f9-9719-ccc6d08532a8}, !- Source Object
  3,                                      !- Outlet Port
  {cc3b5ae7-f22c-452d-adfd-e0739c8c7cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271d2b79-40d5-48c0-b5e4-1e21d379dd94}, !- Handle
  {61752bb8-29dc-4237-961a-c1724c5a6763}, !- Name
  {cc3b5ae7-f22c-452d-adfd-e0739c8c7cc4}, !- Source Object
  3,                                      !- Outlet Port
  {7aff6282-dc2e-441a-9830-8f002988590f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d683c430-a275-42c3-ad9b-e2ec605e9189}, !- Handle
  Node 450,                               !- Name
  {c4c27d80-abe6-4770-be29-c11456421dc3}, !- Inlet Port
  {da034763-2b20-4f9f-a533-590f8a885838}; !- Outlet Port

OS:Connection,
  {da034763-2b20-4f9f-a533-590f8a885838}, !- Handle
  {bcf416fb-d91b-44d6-94d9-21d887ef45d6}, !- Name
  {d683c430-a275-42c3-ad9b-e2ec605e9189}, !- Source Object
  3,                                      !- Outlet Port
  {ee92b184-1d3d-462c-9969-75cdab3b5ca9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4c27d80-abe6-4770-be29-c11456421dc3}, !- Handle
  {df87e046-8dc4-4461-9ff3-fae1e68cd565}, !- Name
  {7aff6282-dc2e-441a-9830-8f002988590f}, !- Source Object
  10,                                     !- Outlet Port
  {d683c430-a275-42c3-ad9b-e2ec605e9189}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bec844db-82f5-4349-ae80-4e809b487b04}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {434773d8-6388-4101-9510-fa7023bd7333}, !- Water Inlet Node Name
  {67b085a6-3f72-4b14-8948-c3218928899b}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f6de8f1-f147-45ca-b664-e5c9f1ca426d}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {bec844db-82f5-4349-ae80-4e809b487b04}; !- Heating Coil Name

OS:Node,
  {09fab10d-1d70-4f6c-83a1-f94c6926f200}, !- Handle
  Node 451,                               !- Name
  {3266806d-dfbf-412a-bde8-00590cd6f736}, !- Inlet Port
  {434773d8-6388-4101-9510-fa7023bd7333}; !- Outlet Port

OS:Connection,
  {3266806d-dfbf-412a-bde8-00590cd6f736}, !- Handle
  {64bf2042-61e0-4482-8c2f-97c3c9fc35c2}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  42,                                     !- Outlet Port
  {09fab10d-1d70-4f6c-83a1-f94c6926f200}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a129553-328a-4e6c-b2e3-cba95d85bb05}, !- Handle
  Node 452,                               !- Name
  {67b085a6-3f72-4b14-8948-c3218928899b}, !- Inlet Port
  {1fc13f2d-2c16-42a6-8100-d4f4916ad3b8}; !- Outlet Port

OS:Connection,
  {434773d8-6388-4101-9510-fa7023bd7333}, !- Handle
  {26db1bcf-347d-4d74-a501-01fbd8e71c9f}, !- Name
  {09fab10d-1d70-4f6c-83a1-f94c6926f200}, !- Source Object
  3,                                      !- Outlet Port
  {bec844db-82f5-4349-ae80-4e809b487b04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67b085a6-3f72-4b14-8948-c3218928899b}, !- Handle
  {e39d2da1-d565-403a-bb18-3d4ba3405a82}, !- Name
  {bec844db-82f5-4349-ae80-4e809b487b04}, !- Source Object
  6,                                      !- Outlet Port
  {0a129553-328a-4e6c-b2e3-cba95d85bb05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc13f2d-2c16-42a6-8100-d4f4916ad3b8}, !- Handle
  {c932831e-5205-44d4-83ee-fdc7e24f9dbf}, !- Name
  {0a129553-328a-4e6c-b2e3-cba95d85bb05}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  42;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {5d97c3e6-c431-4db2-be9c-47b1aa20f893}, !- Handle
  Fan Variable Volume 21,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {9b29949e-616b-4103-8884-07c3da3c341e}, !- Handle
  Coil Cooling Water 21,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {db0a0be3-d32a-4981-9ef6-d6bcfd1e8310}, !- Water Inlet Node Name
  {75ff1f9e-278e-4096-8fd6-e8e98a9745f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c7bd73c3-32eb-424e-a274-f9440c933e6e}, !- Handle
  Node 453,                               !- Name
  {ebfcbdbb-6084-48e7-8d7b-7bf45f88e153}, !- Inlet Port
  {db0a0be3-d32a-4981-9ef6-d6bcfd1e8310}; !- Outlet Port

OS:Connection,
  {ebfcbdbb-6084-48e7-8d7b-7bf45f88e153}, !- Handle
  {af93352f-2007-4d41-afb6-f5c773d6850f}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  24,                                     !- Outlet Port
  {c7bd73c3-32eb-424e-a274-f9440c933e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2e72a5d-cf6e-4c5b-af80-a7838f68258a}, !- Handle
  Node 454,                               !- Name
  {75ff1f9e-278e-4096-8fd6-e8e98a9745f2}, !- Inlet Port
  {086fab9e-4dcf-4d44-b4b7-8fd0f774d583}; !- Outlet Port

OS:Connection,
  {db0a0be3-d32a-4981-9ef6-d6bcfd1e8310}, !- Handle
  {32eed434-08f2-4499-8bcb-1fde32d7093b}, !- Name
  {c7bd73c3-32eb-424e-a274-f9440c933e6e}, !- Source Object
  3,                                      !- Outlet Port
  {9b29949e-616b-4103-8884-07c3da3c341e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {75ff1f9e-278e-4096-8fd6-e8e98a9745f2}, !- Handle
  {a2feabe3-46f4-49f9-91f4-c54eb4102429}, !- Name
  {9b29949e-616b-4103-8884-07c3da3c341e}, !- Source Object
  11,                                     !- Outlet Port
  {a2e72a5d-cf6e-4c5b-af80-a7838f68258a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086fab9e-4dcf-4d44-b4b7-8fd0f774d583}, !- Handle
  {5dc930ac-09f6-4f05-876d-5cbd00e1b5be}, !- Name
  {a2e72a5d-cf6e-4c5b-af80-a7838f68258a}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f865a5d-516e-4f31-a5f3-06ebb1294a01}, !- Handle
  Controller Water Coil 41,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {c7bd73c3-32eb-424e-a274-f9440c933e6e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {71cb2048-9e71-4e3a-81bd-4508f1ea93da}, !- Handle
  Coil Heating Water 21,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2103b671-f318-4da4-8e07-6a0b919b55af}, !- Water Inlet Node Name
  {15817810-fdaf-48f4-b644-87a819377071}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b13fb28-1133-4fe2-886d-7ed75ad2e88c}, !- Handle
  Node 455,                               !- Name
  {7140d7ae-a031-4b43-9905-4f5ae7705e17}, !- Inlet Port
  {2103b671-f318-4da4-8e07-6a0b919b55af}; !- Outlet Port

OS:Connection,
  {7140d7ae-a031-4b43-9905-4f5ae7705e17}, !- Handle
  {6d725331-8c0e-4877-a490-e58b365b73b7}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  43,                                     !- Outlet Port
  {9b13fb28-1133-4fe2-886d-7ed75ad2e88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b8fe42f-1205-4965-9591-189d124304cf}, !- Handle
  Node 456,                               !- Name
  {15817810-fdaf-48f4-b644-87a819377071}, !- Inlet Port
  {859fa054-244a-43e0-988b-5bc3ef87d0d0}; !- Outlet Port

OS:Connection,
  {2103b671-f318-4da4-8e07-6a0b919b55af}, !- Handle
  {7fafec0e-3921-4ab8-a6ff-6c0215a9b448}, !- Name
  {9b13fb28-1133-4fe2-886d-7ed75ad2e88c}, !- Source Object
  3,                                      !- Outlet Port
  {71cb2048-9e71-4e3a-81bd-4508f1ea93da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15817810-fdaf-48f4-b644-87a819377071}, !- Handle
  {647597cb-448e-4fab-a2ee-76ec64d05b42}, !- Name
  {71cb2048-9e71-4e3a-81bd-4508f1ea93da}, !- Source Object
  6,                                      !- Outlet Port
  {1b8fe42f-1205-4965-9591-189d124304cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859fa054-244a-43e0-988b-5bc3ef87d0d0}, !- Handle
  {cb7f958f-8cdf-434b-a200-04343a3bb073}, !- Name
  {1b8fe42f-1205-4965-9591-189d124304cf}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f42181e6-43cd-4dff-8b33-3456f7573e41}, !- Handle
  Controller Water Coil 42,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9b13fb28-1133-4fe2-886d-7ed75ad2e88c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {c36fa606-5f0a-403c-909b-fee055513864}, !- Handle
  Zone HVAC Four Pipe Fan Coil 19,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {03801642-0f8e-45a9-b9f3-30e03af433e3}, !- Air Inlet Node Name
  {a149da5b-b0f0-40da-94a8-34417e08c036}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5d97c3e6-c431-4db2-be9c-47b1aa20f893}, !- Supply Air Fan Name
  {9b29949e-616b-4103-8884-07c3da3c341e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {71cb2048-9e71-4e3a-81bd-4508f1ea93da}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {3521eff8-62e5-4993-8a42-2dd00e803ad6}, !- Handle
  Node 457,                               !- Name
  {75801b48-3006-4a89-bf84-54f76a342d39}, !- Inlet Port
  {03801642-0f8e-45a9-b9f3-30e03af433e3}; !- Outlet Port

OS:Connection,
  {75801b48-3006-4a89-bf84-54f76a342d39}, !- Handle
  {25166cbe-6bdc-45bf-b03c-c6d91bbe72bd}, !- Name
  {7416a11e-6988-4167-ba31-26eaddae6138}, !- Source Object
  3,                                      !- Outlet Port
  {3521eff8-62e5-4993-8a42-2dd00e803ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03801642-0f8e-45a9-b9f3-30e03af433e3}, !- Handle
  {f9f47c4e-db49-459a-af23-9d166ad2e94a}, !- Name
  {3521eff8-62e5-4993-8a42-2dd00e803ad6}, !- Source Object
  3,                                      !- Outlet Port
  {c36fa606-5f0a-403c-909b-fee055513864}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cdee6177-7310-408c-a361-eaaad0f7738f}, !- Handle
  Node 458,                               !- Name
  {a149da5b-b0f0-40da-94a8-34417e08c036}, !- Inlet Port
  {3cd2fa80-d2b4-4060-a675-7a869ed56550}; !- Outlet Port

OS:Connection,
  {3cd2fa80-d2b4-4060-a675-7a869ed56550}, !- Handle
  {2817fa31-31d1-49ce-a9fa-3f9ba9a3df6b}, !- Name
  {cdee6177-7310-408c-a361-eaaad0f7738f}, !- Source Object
  3,                                      !- Outlet Port
  {0bdf64a5-0f07-4927-b4ef-e850850e1975}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a149da5b-b0f0-40da-94a8-34417e08c036}, !- Handle
  {eaefee99-5e0e-49db-be76-924ece96381c}, !- Name
  {c36fa606-5f0a-403c-909b-fee055513864}, !- Source Object
  10,                                     !- Outlet Port
  {cdee6177-7310-408c-a361-eaaad0f7738f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b0e1adf-339b-4ebe-9250-2576a0d703e9}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6cd39d38-9bd6-481f-863a-904aa6365ac4}, !- Water Inlet Node Name
  {0fb56825-d821-43a5-ac70-2c3cbcbc806d}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e58eb469-739e-4d34-a15c-242b79b07498}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {9b0e1adf-339b-4ebe-9250-2576a0d703e9}; !- Heating Coil Name

OS:Node,
  {e7cbe714-a46e-4545-831a-b88ec9d10b28}, !- Handle
  Node 459,                               !- Name
  {0b2137a5-f7b7-454d-8818-81041e17e1ef}, !- Inlet Port
  {6cd39d38-9bd6-481f-863a-904aa6365ac4}; !- Outlet Port

OS:Connection,
  {0b2137a5-f7b7-454d-8818-81041e17e1ef}, !- Handle
  {1a5ae356-40c8-4e7e-aca3-94d7873e4286}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  44,                                     !- Outlet Port
  {e7cbe714-a46e-4545-831a-b88ec9d10b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e093417d-bf53-4479-a84a-181492a2ea5d}, !- Handle
  Node 460,                               !- Name
  {0fb56825-d821-43a5-ac70-2c3cbcbc806d}, !- Inlet Port
  {3cfbe97a-2589-45e3-aa3a-41e1e9af4d0a}; !- Outlet Port

OS:Connection,
  {6cd39d38-9bd6-481f-863a-904aa6365ac4}, !- Handle
  {6859c02b-9143-4e72-a237-408878900926}, !- Name
  {e7cbe714-a46e-4545-831a-b88ec9d10b28}, !- Source Object
  3,                                      !- Outlet Port
  {9b0e1adf-339b-4ebe-9250-2576a0d703e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fb56825-d821-43a5-ac70-2c3cbcbc806d}, !- Handle
  {b7a19568-a73a-439f-8c5c-7c43c4550648}, !- Name
  {9b0e1adf-339b-4ebe-9250-2576a0d703e9}, !- Source Object
  6,                                      !- Outlet Port
  {e093417d-bf53-4479-a84a-181492a2ea5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfbe97a-2589-45e3-aa3a-41e1e9af4d0a}, !- Handle
  {429e8f24-55e7-441e-bb1f-c09897da0c50}, !- Name
  {e093417d-bf53-4479-a84a-181492a2ea5d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  44;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {0077c250-4841-4e6b-9956-3e10150ea39e}, !- Handle
  Fan Variable Volume 22,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {ceb83f66-6b54-4fb4-a2b1-27f5b93b356f}, !- Handle
  Coil Cooling Water 22,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {13592ebd-a6a0-4c91-b9c9-ea79a249c2b2}, !- Water Inlet Node Name
  {5492c2d8-9ec7-43fb-9baf-a24442eb3e9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {84dedcb1-7406-4d73-8102-683ffbcd0651}, !- Handle
  Node 461,                               !- Name
  {9e9ff361-bc0c-42dd-a38a-5ad226fcaca2}, !- Inlet Port
  {13592ebd-a6a0-4c91-b9c9-ea79a249c2b2}; !- Outlet Port

OS:Connection,
  {9e9ff361-bc0c-42dd-a38a-5ad226fcaca2}, !- Handle
  {118ca0d2-2c27-4294-8ce5-3b51a5a57897}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  25,                                     !- Outlet Port
  {84dedcb1-7406-4d73-8102-683ffbcd0651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e586849f-f75e-4140-bb19-022975a39927}, !- Handle
  Node 462,                               !- Name
  {5492c2d8-9ec7-43fb-9baf-a24442eb3e9c}, !- Inlet Port
  {9444a697-1744-4476-85d3-1bca2e30090f}; !- Outlet Port

OS:Connection,
  {13592ebd-a6a0-4c91-b9c9-ea79a249c2b2}, !- Handle
  {24f438b2-2384-4813-98bc-8fbfd9e63828}, !- Name
  {84dedcb1-7406-4d73-8102-683ffbcd0651}, !- Source Object
  3,                                      !- Outlet Port
  {ceb83f66-6b54-4fb4-a2b1-27f5b93b356f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5492c2d8-9ec7-43fb-9baf-a24442eb3e9c}, !- Handle
  {89b2be6c-a668-4a83-94fe-19d2ddbf60ea}, !- Name
  {ceb83f66-6b54-4fb4-a2b1-27f5b93b356f}, !- Source Object
  11,                                     !- Outlet Port
  {e586849f-f75e-4140-bb19-022975a39927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9444a697-1744-4476-85d3-1bca2e30090f}, !- Handle
  {c8d2e95f-17ff-47da-8c04-ae89cb57e091}, !- Name
  {e586849f-f75e-4140-bb19-022975a39927}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47ac59ca-4cc0-44b0-b576-9488b73c6a0a}, !- Handle
  Controller Water Coil 43,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {84dedcb1-7406-4d73-8102-683ffbcd0651}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6ca6525b-7708-42b2-9461-89f2c8ea08e1}, !- Handle
  Coil Heating Water 22,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38e16f9e-527c-49a1-a30b-beb8c7642ccc}, !- Water Inlet Node Name
  {e9e4cc4e-4aad-4a8c-ada7-f9689ec909be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0beca60c-008d-4333-b9c6-b9f00c600c80}, !- Handle
  Node 463,                               !- Name
  {7bfc4b57-108d-4709-9d8d-d20459113838}, !- Inlet Port
  {38e16f9e-527c-49a1-a30b-beb8c7642ccc}; !- Outlet Port

OS:Connection,
  {7bfc4b57-108d-4709-9d8d-d20459113838}, !- Handle
  {d60d32c1-79d8-4e73-8320-1c749b58f3c7}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  45,                                     !- Outlet Port
  {0beca60c-008d-4333-b9c6-b9f00c600c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ba89e1-5c0e-4f82-b71d-d5104c9bca65}, !- Handle
  Node 464,                               !- Name
  {e9e4cc4e-4aad-4a8c-ada7-f9689ec909be}, !- Inlet Port
  {df1bb69e-2549-4c61-a2f7-908e2b79e0e3}; !- Outlet Port

OS:Connection,
  {38e16f9e-527c-49a1-a30b-beb8c7642ccc}, !- Handle
  {8ce4c8db-df0f-472d-be22-a449af4ef1c0}, !- Name
  {0beca60c-008d-4333-b9c6-b9f00c600c80}, !- Source Object
  3,                                      !- Outlet Port
  {6ca6525b-7708-42b2-9461-89f2c8ea08e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9e4cc4e-4aad-4a8c-ada7-f9689ec909be}, !- Handle
  {b3334b91-4af9-4092-aee1-92533c143260}, !- Name
  {6ca6525b-7708-42b2-9461-89f2c8ea08e1}, !- Source Object
  6,                                      !- Outlet Port
  {25ba89e1-5c0e-4f82-b71d-d5104c9bca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1bb69e-2549-4c61-a2f7-908e2b79e0e3}, !- Handle
  {5666268e-d67f-4d94-aa88-3393c02d8ba6}, !- Name
  {25ba89e1-5c0e-4f82-b71d-d5104c9bca65}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37e58354-401e-4e72-95d6-e73a4d7000a4}, !- Handle
  Controller Water Coil 44,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0beca60c-008d-4333-b9c6-b9f00c600c80}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {cff8e017-bc80-47a5-98a6-dbc601b46e78}, !- Handle
  Zone HVAC Four Pipe Fan Coil 20,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9863e247-14a1-427c-b6fb-65c2c11db7d4}, !- Air Inlet Node Name
  {aa3aada7-ac5f-44bf-9d4b-a67d5c85b409}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0077c250-4841-4e6b-9956-3e10150ea39e}, !- Supply Air Fan Name
  {ceb83f66-6b54-4fb4-a2b1-27f5b93b356f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6ca6525b-7708-42b2-9461-89f2c8ea08e1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {e749c8c2-957f-4a12-92d0-ec2021aa5aa2}, !- Handle
  Node 465,                               !- Name
  {4c41ba73-7df1-419d-9183-10b9a4471f1f}, !- Inlet Port
  {9863e247-14a1-427c-b6fb-65c2c11db7d4}; !- Outlet Port

OS:Connection,
  {4c41ba73-7df1-419d-9183-10b9a4471f1f}, !- Handle
  {7c34dacf-88c0-4fc5-9dd0-8f0ed18f862e}, !- Name
  {91f8b626-fec4-4909-87aa-d81280a3fcf1}, !- Source Object
  3,                                      !- Outlet Port
  {e749c8c2-957f-4a12-92d0-ec2021aa5aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9863e247-14a1-427c-b6fb-65c2c11db7d4}, !- Handle
  {2f13390c-752d-4b6f-914b-9f47b4438112}, !- Name
  {e749c8c2-957f-4a12-92d0-ec2021aa5aa2}, !- Source Object
  3,                                      !- Outlet Port
  {cff8e017-bc80-47a5-98a6-dbc601b46e78}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5b4201e5-6296-4b79-82ee-314f80b1aa9f}, !- Handle
  Node 466,                               !- Name
  {aa3aada7-ac5f-44bf-9d4b-a67d5c85b409}, !- Inlet Port
  {cb3b8520-9f0b-4e34-87fe-ba6edee7be6c}; !- Outlet Port

OS:Connection,
  {cb3b8520-9f0b-4e34-87fe-ba6edee7be6c}, !- Handle
  {ee45dab6-52bb-47c9-8615-e93cdd5eb905}, !- Name
  {5b4201e5-6296-4b79-82ee-314f80b1aa9f}, !- Source Object
  3,                                      !- Outlet Port
  {9bb0b4dc-3550-4e2e-9004-f41d9c44fb1c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aa3aada7-ac5f-44bf-9d4b-a67d5c85b409}, !- Handle
  {8294bc40-5d37-412b-a6e0-07d8ed3bf40d}, !- Name
  {cff8e017-bc80-47a5-98a6-dbc601b46e78}, !- Source Object
  10,                                     !- Outlet Port
  {5b4201e5-6296-4b79-82ee-314f80b1aa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f0ea767d-1dd2-421a-a226-efbdca06a1f0}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cdd42364-84b9-4c9c-b0bc-d21b3d82d9d1}, !- Water Inlet Node Name
  {133b4d45-7d47-4d35-87f6-a1427cb89df1}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fdb5f1d5-681b-4265-9f69-c433f4c8f401}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {f0ea767d-1dd2-421a-a226-efbdca06a1f0}; !- Heating Coil Name

OS:Node,
  {7956ca2c-a755-48c6-b8c5-e95e9c5cf6c0}, !- Handle
  Node 467,                               !- Name
  {339e669c-b677-413b-a75c-4d939b938133}, !- Inlet Port
  {cdd42364-84b9-4c9c-b0bc-d21b3d82d9d1}; !- Outlet Port

OS:Connection,
  {339e669c-b677-413b-a75c-4d939b938133}, !- Handle
  {e743faf6-4afe-479a-841b-60bd75674699}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  46,                                     !- Outlet Port
  {7956ca2c-a755-48c6-b8c5-e95e9c5cf6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d55f106-7f6f-48b6-aac1-7fd8033fa417}, !- Handle
  Node 468,                               !- Name
  {133b4d45-7d47-4d35-87f6-a1427cb89df1}, !- Inlet Port
  {79bdb7cc-d8ef-4ec1-b921-ddc0e935923a}; !- Outlet Port

OS:Connection,
  {cdd42364-84b9-4c9c-b0bc-d21b3d82d9d1}, !- Handle
  {1f4755af-d805-47ef-854f-b87fe28771dc}, !- Name
  {7956ca2c-a755-48c6-b8c5-e95e9c5cf6c0}, !- Source Object
  3,                                      !- Outlet Port
  {f0ea767d-1dd2-421a-a226-efbdca06a1f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {133b4d45-7d47-4d35-87f6-a1427cb89df1}, !- Handle
  {7ab056b2-319d-4636-9141-e76681e68748}, !- Name
  {f0ea767d-1dd2-421a-a226-efbdca06a1f0}, !- Source Object
  6,                                      !- Outlet Port
  {2d55f106-7f6f-48b6-aac1-7fd8033fa417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bdb7cc-d8ef-4ec1-b921-ddc0e935923a}, !- Handle
  {f0374e9c-9eef-4122-8eda-fa07426514c4}, !- Name
  {2d55f106-7f6f-48b6-aac1-7fd8033fa417}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  46;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {533af44f-af66-49f6-95e4-e39172d391ee}, !- Handle
  Fan Variable Volume 23,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {4f446b83-0dd0-461e-9b2d-39f7e925d3d2}, !- Handle
  Coil Cooling Water 23,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0c3b04d1-1f66-4c01-a996-dba47a70215d}, !- Water Inlet Node Name
  {83859c7a-ca82-44cb-bff4-93ddfa510f16}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {eb7c86f0-0213-46ca-b1b7-d0b726b0cb1c}, !- Handle
  Node 469,                               !- Name
  {faf38624-3022-4479-a35b-24952d96c10b}, !- Inlet Port
  {0c3b04d1-1f66-4c01-a996-dba47a70215d}; !- Outlet Port

OS:Connection,
  {faf38624-3022-4479-a35b-24952d96c10b}, !- Handle
  {9c1106a7-bb2e-4295-92b0-d3b7416b6a21}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  26,                                     !- Outlet Port
  {eb7c86f0-0213-46ca-b1b7-d0b726b0cb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9fcda1d-1e76-44c0-92cf-eacc4f49e55f}, !- Handle
  Node 470,                               !- Name
  {83859c7a-ca82-44cb-bff4-93ddfa510f16}, !- Inlet Port
  {457de33e-b40a-4da4-9636-7037c7f3e818}; !- Outlet Port

OS:Connection,
  {0c3b04d1-1f66-4c01-a996-dba47a70215d}, !- Handle
  {a6d90599-1339-4464-aad3-2d5b5e387462}, !- Name
  {eb7c86f0-0213-46ca-b1b7-d0b726b0cb1c}, !- Source Object
  3,                                      !- Outlet Port
  {4f446b83-0dd0-461e-9b2d-39f7e925d3d2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83859c7a-ca82-44cb-bff4-93ddfa510f16}, !- Handle
  {0df16d74-ba3f-4122-80f5-739ca5925649}, !- Name
  {4f446b83-0dd0-461e-9b2d-39f7e925d3d2}, !- Source Object
  11,                                     !- Outlet Port
  {d9fcda1d-1e76-44c0-92cf-eacc4f49e55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457de33e-b40a-4da4-9636-7037c7f3e818}, !- Handle
  {02e1cf52-897f-4e01-9ec4-82f4e353f606}, !- Name
  {d9fcda1d-1e76-44c0-92cf-eacc4f49e55f}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {355f2147-4fba-44f4-90db-5cbc6d0e31e0}, !- Handle
  Controller Water Coil 45,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {eb7c86f0-0213-46ca-b1b7-d0b726b0cb1c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e0128f8e-a7fc-4294-a7b4-9ff09be12963}, !- Handle
  Coil Heating Water 23,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04078a92-3944-4e09-b6e4-f333467aad91}, !- Water Inlet Node Name
  {88949d41-8f6e-462f-81cf-b0d66b9f2348}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {019f5334-6f74-4f96-98df-32d006f20edc}, !- Handle
  Node 471,                               !- Name
  {c5c7759b-1cfe-4a21-9641-d391b55b11db}, !- Inlet Port
  {04078a92-3944-4e09-b6e4-f333467aad91}; !- Outlet Port

OS:Connection,
  {c5c7759b-1cfe-4a21-9641-d391b55b11db}, !- Handle
  {3cc1efcb-093e-484e-b4c8-53b249e14435}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  47,                                     !- Outlet Port
  {019f5334-6f74-4f96-98df-32d006f20edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c57d86b8-1722-4119-b060-62d1c9161e84}, !- Handle
  Node 472,                               !- Name
  {88949d41-8f6e-462f-81cf-b0d66b9f2348}, !- Inlet Port
  {08624ecf-44bb-4621-854b-9324a9f1b205}; !- Outlet Port

OS:Connection,
  {04078a92-3944-4e09-b6e4-f333467aad91}, !- Handle
  {8f7127bf-cab1-42d7-a144-107b40953e8b}, !- Name
  {019f5334-6f74-4f96-98df-32d006f20edc}, !- Source Object
  3,                                      !- Outlet Port
  {e0128f8e-a7fc-4294-a7b4-9ff09be12963}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88949d41-8f6e-462f-81cf-b0d66b9f2348}, !- Handle
  {692ef4ea-a336-475b-abe0-5325934c167c}, !- Name
  {e0128f8e-a7fc-4294-a7b4-9ff09be12963}, !- Source Object
  6,                                      !- Outlet Port
  {c57d86b8-1722-4119-b060-62d1c9161e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08624ecf-44bb-4621-854b-9324a9f1b205}, !- Handle
  {e015dd5b-8761-4b58-b3b5-488fc98c886a}, !- Name
  {c57d86b8-1722-4119-b060-62d1c9161e84}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9467bd72-196e-46d1-b027-04f4a572f0b1}, !- Handle
  Controller Water Coil 46,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {019f5334-6f74-4f96-98df-32d006f20edc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {15c62ff5-2e52-4184-9549-754beef559c0}, !- Handle
  Zone HVAC Four Pipe Fan Coil 21,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {38b2bcde-97c4-4a16-a1ea-005fe71c4015}, !- Air Inlet Node Name
  {bda0d52e-b2fe-424d-b658-a9b875f48c25}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {533af44f-af66-49f6-95e4-e39172d391ee}, !- Supply Air Fan Name
  {4f446b83-0dd0-461e-9b2d-39f7e925d3d2}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e0128f8e-a7fc-4294-a7b4-9ff09be12963}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {74b95f44-2b5a-47f1-b918-d7f5fb32e339}, !- Handle
  Node 473,                               !- Name
  {bb7122b3-6858-4ac0-af34-4003a3d20779}, !- Inlet Port
  {38b2bcde-97c4-4a16-a1ea-005fe71c4015}; !- Outlet Port

OS:Connection,
  {bb7122b3-6858-4ac0-af34-4003a3d20779}, !- Handle
  {082260e5-6449-4096-84eb-6633ec46c54a}, !- Name
  {592571fe-ad53-4a75-b179-000911d7003a}, !- Source Object
  3,                                      !- Outlet Port
  {74b95f44-2b5a-47f1-b918-d7f5fb32e339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b2bcde-97c4-4a16-a1ea-005fe71c4015}, !- Handle
  {2127bf4d-6389-4a33-85d9-461e7beee313}, !- Name
  {74b95f44-2b5a-47f1-b918-d7f5fb32e339}, !- Source Object
  3,                                      !- Outlet Port
  {15c62ff5-2e52-4184-9549-754beef559c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7ed1e721-b53d-425f-8a7b-9637fca46800}, !- Handle
  Node 474,                               !- Name
  {bda0d52e-b2fe-424d-b658-a9b875f48c25}, !- Inlet Port
  {30af49f5-21b7-46a3-9a2e-f481263dc222}; !- Outlet Port

OS:Connection,
  {30af49f5-21b7-46a3-9a2e-f481263dc222}, !- Handle
  {aac6288f-5c2b-417d-bfb9-d395d5f29a7a}, !- Name
  {7ed1e721-b53d-425f-8a7b-9637fca46800}, !- Source Object
  3,                                      !- Outlet Port
  {1fe7eaa8-9d0d-4cc2-9646-b5694e178990}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bda0d52e-b2fe-424d-b658-a9b875f48c25}, !- Handle
  {aced9f29-9c34-4eca-a811-222ff441e006}, !- Name
  {15c62ff5-2e52-4184-9549-754beef559c0}, !- Source Object
  10,                                     !- Outlet Port
  {7ed1e721-b53d-425f-8a7b-9637fca46800}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f4b5f60-5346-4cdc-b3b8-e7b3f83147dc}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a200625f-3cd1-4511-9107-5382fcea393a}, !- Water Inlet Node Name
  {3f2e6fda-ad7e-4a9f-bcbe-2af0d3e870af}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fa3f60ab-aecc-45ba-82c7-7f079000289f}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {3f4b5f60-5346-4cdc-b3b8-e7b3f83147dc}; !- Heating Coil Name

OS:Node,
  {4e0f20b5-9e75-49e2-a430-e6fcbd8ce7f6}, !- Handle
  Node 475,                               !- Name
  {68884135-d93b-4acc-a37f-fce005d726c8}, !- Inlet Port
  {a200625f-3cd1-4511-9107-5382fcea393a}; !- Outlet Port

OS:Connection,
  {68884135-d93b-4acc-a37f-fce005d726c8}, !- Handle
  {1d95762d-2bc6-46a8-a0a5-64be9969a10f}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  48,                                     !- Outlet Port
  {4e0f20b5-9e75-49e2-a430-e6fcbd8ce7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d57cafa-2886-4171-8277-56d4eb116c1d}, !- Handle
  Node 476,                               !- Name
  {3f2e6fda-ad7e-4a9f-bcbe-2af0d3e870af}, !- Inlet Port
  {04bbecf4-0776-4a02-920a-819f91825355}; !- Outlet Port

OS:Connection,
  {a200625f-3cd1-4511-9107-5382fcea393a}, !- Handle
  {fdbf7540-7a4a-405d-ad0e-039705f00b12}, !- Name
  {4e0f20b5-9e75-49e2-a430-e6fcbd8ce7f6}, !- Source Object
  3,                                      !- Outlet Port
  {3f4b5f60-5346-4cdc-b3b8-e7b3f83147dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f2e6fda-ad7e-4a9f-bcbe-2af0d3e870af}, !- Handle
  {bbad83bd-5deb-4f05-ac36-8c2dd68b80e5}, !- Name
  {3f4b5f60-5346-4cdc-b3b8-e7b3f83147dc}, !- Source Object
  6,                                      !- Outlet Port
  {5d57cafa-2886-4171-8277-56d4eb116c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bbecf4-0776-4a02-920a-819f91825355}, !- Handle
  {823e6ddb-d325-4dee-942e-3394483accad}, !- Name
  {5d57cafa-2886-4171-8277-56d4eb116c1d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  48;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {e4719cfe-57a1-4643-a81a-51a7fc31e80c}, !- Handle
  Fan Variable Volume 24,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {eeca6ceb-76ca-4053-894c-6dc2de14896f}, !- Handle
  Coil Cooling Water 24,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b0f20c8c-e374-47b9-aee6-0f2fb852fa97}, !- Water Inlet Node Name
  {2df25e93-2fed-4509-845f-dafd49f1991c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d0b738fa-5e23-424d-bf9d-35c4b9c4ead1}, !- Handle
  Node 477,                               !- Name
  {03706d33-6ade-4d7d-be42-3c30c891b53d}, !- Inlet Port
  {b0f20c8c-e374-47b9-aee6-0f2fb852fa97}; !- Outlet Port

OS:Connection,
  {03706d33-6ade-4d7d-be42-3c30c891b53d}, !- Handle
  {88d2ba84-6ed5-43c7-9a71-9addc88b994e}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  27,                                     !- Outlet Port
  {d0b738fa-5e23-424d-bf9d-35c4b9c4ead1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c12d9308-53f9-4932-967a-0ba887a03dcc}, !- Handle
  Node 478,                               !- Name
  {2df25e93-2fed-4509-845f-dafd49f1991c}, !- Inlet Port
  {e7aec847-b041-4597-b2d8-f0b0add16f41}; !- Outlet Port

OS:Connection,
  {b0f20c8c-e374-47b9-aee6-0f2fb852fa97}, !- Handle
  {a522fe30-24ee-407a-90c2-a60fd9a603a7}, !- Name
  {d0b738fa-5e23-424d-bf9d-35c4b9c4ead1}, !- Source Object
  3,                                      !- Outlet Port
  {eeca6ceb-76ca-4053-894c-6dc2de14896f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2df25e93-2fed-4509-845f-dafd49f1991c}, !- Handle
  {0c9e137e-a24f-43a4-a413-47d6d54d6194}, !- Name
  {eeca6ceb-76ca-4053-894c-6dc2de14896f}, !- Source Object
  11,                                     !- Outlet Port
  {c12d9308-53f9-4932-967a-0ba887a03dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7aec847-b041-4597-b2d8-f0b0add16f41}, !- Handle
  {57963d37-fb13-4ee3-86ab-147827d401ba}, !- Name
  {c12d9308-53f9-4932-967a-0ba887a03dcc}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7d2b866-de10-4c6a-8ac6-f48446633d8a}, !- Handle
  Controller Water Coil 47,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d0b738fa-5e23-424d-bf9d-35c4b9c4ead1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8191314d-2121-4d7c-8d41-2c45d0d830f7}, !- Handle
  Coil Heating Water 24,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04b60e02-b0c4-44c5-848a-d543cfac4800}, !- Water Inlet Node Name
  {22905ef1-37c9-42e0-8a97-f4338d9a78a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {610e6a70-c26a-4189-9bfd-1317fe196956}, !- Handle
  Node 479,                               !- Name
  {f6df8c0a-4a27-4c8b-994d-f63b3eb13358}, !- Inlet Port
  {04b60e02-b0c4-44c5-848a-d543cfac4800}; !- Outlet Port

OS:Connection,
  {f6df8c0a-4a27-4c8b-994d-f63b3eb13358}, !- Handle
  {a4551d4a-f33d-4e56-92ea-8556d2551d68}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  49,                                     !- Outlet Port
  {610e6a70-c26a-4189-9bfd-1317fe196956}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3a35693-4fad-4023-afe7-075316913d2c}, !- Handle
  Node 480,                               !- Name
  {22905ef1-37c9-42e0-8a97-f4338d9a78a2}, !- Inlet Port
  {4b03e6f7-4143-4f21-aedd-311b5f2abc84}; !- Outlet Port

OS:Connection,
  {04b60e02-b0c4-44c5-848a-d543cfac4800}, !- Handle
  {bdac5602-7351-44bd-ab0e-3370e59226f2}, !- Name
  {610e6a70-c26a-4189-9bfd-1317fe196956}, !- Source Object
  3,                                      !- Outlet Port
  {8191314d-2121-4d7c-8d41-2c45d0d830f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22905ef1-37c9-42e0-8a97-f4338d9a78a2}, !- Handle
  {6f2184e1-bac4-4463-a4f3-84e53f343ce5}, !- Name
  {8191314d-2121-4d7c-8d41-2c45d0d830f7}, !- Source Object
  6,                                      !- Outlet Port
  {a3a35693-4fad-4023-afe7-075316913d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b03e6f7-4143-4f21-aedd-311b5f2abc84}, !- Handle
  {c8631e1d-29af-4136-9afe-f0daf1b4feeb}, !- Name
  {a3a35693-4fad-4023-afe7-075316913d2c}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e970b60f-6a37-46be-bc74-5ec4277d20c8}, !- Handle
  Controller Water Coil 48,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {610e6a70-c26a-4189-9bfd-1317fe196956}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {4956b694-c01e-41f4-9ade-810efcf4f8c6}, !- Handle
  Zone HVAC Four Pipe Fan Coil 22,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2e45dab4-2fee-499d-a360-e0c97de56587}, !- Air Inlet Node Name
  {13ab952d-1e80-45cf-a736-1c30af93bcf0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e4719cfe-57a1-4643-a81a-51a7fc31e80c}, !- Supply Air Fan Name
  {eeca6ceb-76ca-4053-894c-6dc2de14896f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8191314d-2121-4d7c-8d41-2c45d0d830f7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {bab4ee14-0fb7-437c-b150-2456a0bef7e7}, !- Handle
  Node 481,                               !- Name
  {79c9d0c6-0d5f-4366-bd04-916918d276c0}, !- Inlet Port
  {2e45dab4-2fee-499d-a360-e0c97de56587}; !- Outlet Port

OS:Connection,
  {79c9d0c6-0d5f-4366-bd04-916918d276c0}, !- Handle
  {7832615f-626e-4c66-b4be-afe32483a932}, !- Name
  {3a702bad-ae97-41ce-b663-2aae6f5053f3}, !- Source Object
  3,                                      !- Outlet Port
  {bab4ee14-0fb7-437c-b150-2456a0bef7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e45dab4-2fee-499d-a360-e0c97de56587}, !- Handle
  {ecbec8f1-5669-422f-8338-6e6f35f3c3a2}, !- Name
  {bab4ee14-0fb7-437c-b150-2456a0bef7e7}, !- Source Object
  3,                                      !- Outlet Port
  {4956b694-c01e-41f4-9ade-810efcf4f8c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d85c35e-d33e-4f26-bca3-3f676d0e9d6f}, !- Handle
  Node 482,                               !- Name
  {13ab952d-1e80-45cf-a736-1c30af93bcf0}, !- Inlet Port
  {062dfc42-16c8-49ed-a0ad-c6afd49400a8}; !- Outlet Port

OS:Connection,
  {062dfc42-16c8-49ed-a0ad-c6afd49400a8}, !- Handle
  {667550b2-75ef-449b-81ee-cc27ab58d497}, !- Name
  {4d85c35e-d33e-4f26-bca3-3f676d0e9d6f}, !- Source Object
  3,                                      !- Outlet Port
  {a7ac99b3-13ef-4c03-b2e6-40115fc920b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13ab952d-1e80-45cf-a736-1c30af93bcf0}, !- Handle
  {ec548223-5740-408c-9120-bca8cb56deba}, !- Name
  {4956b694-c01e-41f4-9ade-810efcf4f8c6}, !- Source Object
  10,                                     !- Outlet Port
  {4d85c35e-d33e-4f26-bca3-3f676d0e9d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {96efded4-d266-4191-b7c7-89ef1deac895}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a9343d61-e32c-4ce8-9b4e-900fb9ea7dc8}, !- Water Inlet Node Name
  {22e95064-e83e-4035-a860-a8bec0d06c65}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {daeb05e1-50c8-471d-9193-33a1701659d3}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {96efded4-d266-4191-b7c7-89ef1deac895}; !- Heating Coil Name

OS:Node,
  {612ffccc-2d7b-4664-a384-6466159730ca}, !- Handle
  Node 483,                               !- Name
  {727f3323-8d5c-4c0a-8ccb-61d42e777f7d}, !- Inlet Port
  {a9343d61-e32c-4ce8-9b4e-900fb9ea7dc8}; !- Outlet Port

OS:Connection,
  {727f3323-8d5c-4c0a-8ccb-61d42e777f7d}, !- Handle
  {8f8d2f25-e758-4d5b-9d97-4d83b0d3838e}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  50,                                     !- Outlet Port
  {612ffccc-2d7b-4664-a384-6466159730ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb679f22-682d-4b28-bb29-e59b906cc75d}, !- Handle
  Node 484,                               !- Name
  {22e95064-e83e-4035-a860-a8bec0d06c65}, !- Inlet Port
  {3b9acf6f-c41a-46e7-8fbd-a190b8213f40}; !- Outlet Port

OS:Connection,
  {a9343d61-e32c-4ce8-9b4e-900fb9ea7dc8}, !- Handle
  {dbebc26e-9811-42a7-a23c-5af08da9555e}, !- Name
  {612ffccc-2d7b-4664-a384-6466159730ca}, !- Source Object
  3,                                      !- Outlet Port
  {96efded4-d266-4191-b7c7-89ef1deac895}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22e95064-e83e-4035-a860-a8bec0d06c65}, !- Handle
  {d92ac32d-55b5-4941-8311-ccb971714a2c}, !- Name
  {96efded4-d266-4191-b7c7-89ef1deac895}, !- Source Object
  6,                                      !- Outlet Port
  {bb679f22-682d-4b28-bb29-e59b906cc75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9acf6f-c41a-46e7-8fbd-a190b8213f40}, !- Handle
  {78eeb9b0-8ce3-47ce-809d-841dd94d4209}, !- Name
  {bb679f22-682d-4b28-bb29-e59b906cc75d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  50;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {36a8bac9-f69d-40b5-a8a6-200c074a71f7}, !- Handle
  Fan Variable Volume 25,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {8f567d42-77e7-44e6-abac-378fda9db17c}, !- Handle
  Coil Cooling Water 25,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a7e26aff-df75-4707-a258-5a13190fe8eb}, !- Water Inlet Node Name
  {abc87efc-a9b2-4574-a1ed-c9eefcfec138}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {045d7dcf-c8df-43e6-b45b-529326326ce2}, !- Handle
  Node 485,                               !- Name
  {5031ab75-e70b-4f87-9229-8952376f47e0}, !- Inlet Port
  {a7e26aff-df75-4707-a258-5a13190fe8eb}; !- Outlet Port

OS:Connection,
  {5031ab75-e70b-4f87-9229-8952376f47e0}, !- Handle
  {6d32a599-bbdb-4b4f-a697-c9c973e5b294}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  28,                                     !- Outlet Port
  {045d7dcf-c8df-43e6-b45b-529326326ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d96c1dbe-d573-4480-ba69-96dee599bec1}, !- Handle
  Node 486,                               !- Name
  {abc87efc-a9b2-4574-a1ed-c9eefcfec138}, !- Inlet Port
  {dd3869e7-2631-4748-82f5-27a04c99ad93}; !- Outlet Port

OS:Connection,
  {a7e26aff-df75-4707-a258-5a13190fe8eb}, !- Handle
  {5669f435-0c51-40be-852e-c36023817445}, !- Name
  {045d7dcf-c8df-43e6-b45b-529326326ce2}, !- Source Object
  3,                                      !- Outlet Port
  {8f567d42-77e7-44e6-abac-378fda9db17c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {abc87efc-a9b2-4574-a1ed-c9eefcfec138}, !- Handle
  {37fed11f-e8f9-4802-b97c-a7bdd5fe3a42}, !- Name
  {8f567d42-77e7-44e6-abac-378fda9db17c}, !- Source Object
  11,                                     !- Outlet Port
  {d96c1dbe-d573-4480-ba69-96dee599bec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3869e7-2631-4748-82f5-27a04c99ad93}, !- Handle
  {3fb758ba-b900-419f-88bc-3ad196b2b58c}, !- Name
  {d96c1dbe-d573-4480-ba69-96dee599bec1}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9653ed68-ff5d-47bb-8f18-474908db3ed9}, !- Handle
  Controller Water Coil 49,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {045d7dcf-c8df-43e6-b45b-529326326ce2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4c969aed-888c-442e-a190-adf956b5e586}, !- Handle
  Coil Heating Water 25,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c74a413-0255-4c81-89c4-fe88e11493f2}, !- Water Inlet Node Name
  {4282f4df-5b70-4d6c-9d3c-c2e8b417b395}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac28056b-4184-4646-8c2e-425743baa5aa}, !- Handle
  Node 487,                               !- Name
  {7907630e-826a-4d73-9a9c-14b240f17a52}, !- Inlet Port
  {2c74a413-0255-4c81-89c4-fe88e11493f2}; !- Outlet Port

OS:Connection,
  {7907630e-826a-4d73-9a9c-14b240f17a52}, !- Handle
  {d3518f59-31a9-4bb3-8f93-b58dcdb5d896}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  51,                                     !- Outlet Port
  {ac28056b-4184-4646-8c2e-425743baa5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {204bf22b-20c2-42e8-a97e-c735bba1da49}, !- Handle
  Node 488,                               !- Name
  {4282f4df-5b70-4d6c-9d3c-c2e8b417b395}, !- Inlet Port
  {8e761b8f-6a0f-4e7a-bb3b-c343d4fa0d65}; !- Outlet Port

OS:Connection,
  {2c74a413-0255-4c81-89c4-fe88e11493f2}, !- Handle
  {66170d85-63b0-4dff-886d-da7219643950}, !- Name
  {ac28056b-4184-4646-8c2e-425743baa5aa}, !- Source Object
  3,                                      !- Outlet Port
  {4c969aed-888c-442e-a190-adf956b5e586}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4282f4df-5b70-4d6c-9d3c-c2e8b417b395}, !- Handle
  {ce389529-16c7-4c7e-b48f-5705b0ac23ab}, !- Name
  {4c969aed-888c-442e-a190-adf956b5e586}, !- Source Object
  6,                                      !- Outlet Port
  {204bf22b-20c2-42e8-a97e-c735bba1da49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e761b8f-6a0f-4e7a-bb3b-c343d4fa0d65}, !- Handle
  {00aa98cd-5024-488c-ba88-8b05731e214d}, !- Name
  {204bf22b-20c2-42e8-a97e-c735bba1da49}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45d18ef4-c7a3-46ac-a92e-c3aed1f5e719}, !- Handle
  Controller Water Coil 50,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ac28056b-4184-4646-8c2e-425743baa5aa}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {450fd98c-6b28-41e1-874a-0e34a821d859}, !- Handle
  Zone HVAC Four Pipe Fan Coil 23,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7dd6d54e-fed4-40f0-96a1-54fea0154e6f}, !- Air Inlet Node Name
  {9b41323d-450b-48cb-af57-fef9b987594b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {36a8bac9-f69d-40b5-a8a6-200c074a71f7}, !- Supply Air Fan Name
  {8f567d42-77e7-44e6-abac-378fda9db17c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4c969aed-888c-442e-a190-adf956b5e586}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {a4b6fc2a-2025-4c07-9f59-6f85892815a5}, !- Handle
  Node 489,                               !- Name
  {5bea683e-5f57-40c2-b6fd-f087a0c18a87}, !- Inlet Port
  {7dd6d54e-fed4-40f0-96a1-54fea0154e6f}; !- Outlet Port

OS:Connection,
  {5bea683e-5f57-40c2-b6fd-f087a0c18a87}, !- Handle
  {0ae4bb56-bf64-403c-969f-433e13755c8d}, !- Name
  {b36a3153-5910-41b1-b1d3-8306dd16f97a}, !- Source Object
  3,                                      !- Outlet Port
  {a4b6fc2a-2025-4c07-9f59-6f85892815a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd6d54e-fed4-40f0-96a1-54fea0154e6f}, !- Handle
  {16ce6a90-1098-4dc5-892a-808ebd8cd755}, !- Name
  {a4b6fc2a-2025-4c07-9f59-6f85892815a5}, !- Source Object
  3,                                      !- Outlet Port
  {450fd98c-6b28-41e1-874a-0e34a821d859}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ea333d20-ebd6-4730-8d5a-f88860e9fcaf}, !- Handle
  Node 490,                               !- Name
  {9b41323d-450b-48cb-af57-fef9b987594b}, !- Inlet Port
  {4239fd12-0356-4d37-a0a0-800bc5aab261}; !- Outlet Port

OS:Connection,
  {4239fd12-0356-4d37-a0a0-800bc5aab261}, !- Handle
  {3aac6e39-1f38-40e6-925f-62d77bc4990b}, !- Name
  {ea333d20-ebd6-4730-8d5a-f88860e9fcaf}, !- Source Object
  3,                                      !- Outlet Port
  {12a4e532-d679-439e-8bba-e6f67c1c5237}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b41323d-450b-48cb-af57-fef9b987594b}, !- Handle
  {5fa1638b-2b7c-40cd-bd81-ca86783def81}, !- Name
  {450fd98c-6b28-41e1-874a-0e34a821d859}, !- Source Object
  10,                                     !- Outlet Port
  {ea333d20-ebd6-4730-8d5a-f88860e9fcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c21579b3-74f1-4904-aea2-2f2a84100480}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9dc803c4-ce51-4447-9535-3a48e4aa5616}, !- Water Inlet Node Name
  {c8424d32-2544-4adb-9ccc-c66d53ad215e}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8a081d76-c9fc-4919-be81-a26e1bbce78d}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {c21579b3-74f1-4904-aea2-2f2a84100480}; !- Heating Coil Name

OS:Node,
  {42fd24f6-9436-4682-8563-f98c84d8148e}, !- Handle
  Node 491,                               !- Name
  {136d138f-6686-4a91-b6f4-e0a9e78fc02a}, !- Inlet Port
  {9dc803c4-ce51-4447-9535-3a48e4aa5616}; !- Outlet Port

OS:Connection,
  {136d138f-6686-4a91-b6f4-e0a9e78fc02a}, !- Handle
  {d30d139a-4df1-45e8-b9d4-e406be3eed6e}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  52,                                     !- Outlet Port
  {42fd24f6-9436-4682-8563-f98c84d8148e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14c59626-a6a5-4790-b93a-b6be892fb669}, !- Handle
  Node 492,                               !- Name
  {c8424d32-2544-4adb-9ccc-c66d53ad215e}, !- Inlet Port
  {309ac0d9-2069-41c6-8acc-a5bd83ca7efd}; !- Outlet Port

OS:Connection,
  {9dc803c4-ce51-4447-9535-3a48e4aa5616}, !- Handle
  {bf21bfc4-86b7-401f-8822-22f618709fde}, !- Name
  {42fd24f6-9436-4682-8563-f98c84d8148e}, !- Source Object
  3,                                      !- Outlet Port
  {c21579b3-74f1-4904-aea2-2f2a84100480}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8424d32-2544-4adb-9ccc-c66d53ad215e}, !- Handle
  {33680af4-907a-40ff-af67-fb57d26f7267}, !- Name
  {c21579b3-74f1-4904-aea2-2f2a84100480}, !- Source Object
  6,                                      !- Outlet Port
  {14c59626-a6a5-4790-b93a-b6be892fb669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309ac0d9-2069-41c6-8acc-a5bd83ca7efd}, !- Handle
  {4994c981-603a-4e97-b160-8674947853d2}, !- Name
  {14c59626-a6a5-4790-b93a-b6be892fb669}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  52;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {0edba711-0ef9-4977-9dee-a0c055ec1673}, !- Handle
  Fan Variable Volume 26,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {1f8918cd-4e38-4e8a-ab55-b2c5c07683c9}, !- Handle
  Coil Cooling Water 26,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b8ed3117-738b-4f07-874f-640293d33fc8}, !- Water Inlet Node Name
  {0ce43dbc-9e91-4897-8622-d0de0d81d8e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {63ace25c-898b-4d8d-b1b7-f4e1a3c7e89a}, !- Handle
  Node 493,                               !- Name
  {809b1d76-25c6-4088-b94b-77826da70224}, !- Inlet Port
  {b8ed3117-738b-4f07-874f-640293d33fc8}; !- Outlet Port

OS:Connection,
  {809b1d76-25c6-4088-b94b-77826da70224}, !- Handle
  {8adcc4c6-4604-41ba-adb5-8495f8dc68ee}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  29,                                     !- Outlet Port
  {63ace25c-898b-4d8d-b1b7-f4e1a3c7e89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ade067e-c8f2-4f0f-8161-e6ce4eddfe02}, !- Handle
  Node 494,                               !- Name
  {0ce43dbc-9e91-4897-8622-d0de0d81d8e4}, !- Inlet Port
  {4cd2e5e1-f1ac-4d73-8161-f0adc7451c2c}; !- Outlet Port

OS:Connection,
  {b8ed3117-738b-4f07-874f-640293d33fc8}, !- Handle
  {1c310bff-2d50-40f2-b902-052a16358483}, !- Name
  {63ace25c-898b-4d8d-b1b7-f4e1a3c7e89a}, !- Source Object
  3,                                      !- Outlet Port
  {1f8918cd-4e38-4e8a-ab55-b2c5c07683c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ce43dbc-9e91-4897-8622-d0de0d81d8e4}, !- Handle
  {e28a3a4b-7f73-411c-beb7-1ffd2510ca65}, !- Name
  {1f8918cd-4e38-4e8a-ab55-b2c5c07683c9}, !- Source Object
  11,                                     !- Outlet Port
  {0ade067e-c8f2-4f0f-8161-e6ce4eddfe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd2e5e1-f1ac-4d73-8161-f0adc7451c2c}, !- Handle
  {51850f2a-415e-4542-9b82-c19ac4297061}, !- Name
  {0ade067e-c8f2-4f0f-8161-e6ce4eddfe02}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff3e65d4-5fdc-4eeb-83c0-76d5a5440d80}, !- Handle
  Controller Water Coil 51,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {63ace25c-898b-4d8d-b1b7-f4e1a3c7e89a}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0fa26a04-b1c7-4384-8140-73f7c36a49ee}, !- Handle
  Coil Heating Water 26,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {676abf7a-2c0e-4d6a-a39b-57148ab9e4ef}, !- Water Inlet Node Name
  {88749f2b-c6f2-4ea9-b208-b5db7239a888}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {316ad6d2-6cb1-4954-8b64-66993e70ee5f}, !- Handle
  Node 495,                               !- Name
  {8f74272a-1b0f-403e-8034-85feb9eac7ac}, !- Inlet Port
  {676abf7a-2c0e-4d6a-a39b-57148ab9e4ef}; !- Outlet Port

OS:Connection,
  {8f74272a-1b0f-403e-8034-85feb9eac7ac}, !- Handle
  {2471e603-1d42-4117-abf9-3ab9a08d2334}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  53,                                     !- Outlet Port
  {316ad6d2-6cb1-4954-8b64-66993e70ee5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa230ac6-2364-4032-b520-9a63d044b459}, !- Handle
  Node 496,                               !- Name
  {88749f2b-c6f2-4ea9-b208-b5db7239a888}, !- Inlet Port
  {006a3bd5-1c5e-414c-b6af-bbeeff0f69cb}; !- Outlet Port

OS:Connection,
  {676abf7a-2c0e-4d6a-a39b-57148ab9e4ef}, !- Handle
  {fc14f2f0-4b68-43f4-af10-9735c04d403f}, !- Name
  {316ad6d2-6cb1-4954-8b64-66993e70ee5f}, !- Source Object
  3,                                      !- Outlet Port
  {0fa26a04-b1c7-4384-8140-73f7c36a49ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88749f2b-c6f2-4ea9-b208-b5db7239a888}, !- Handle
  {4bffb22a-29f3-4728-bb8f-e873fc493b56}, !- Name
  {0fa26a04-b1c7-4384-8140-73f7c36a49ee}, !- Source Object
  6,                                      !- Outlet Port
  {fa230ac6-2364-4032-b520-9a63d044b459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006a3bd5-1c5e-414c-b6af-bbeeff0f69cb}, !- Handle
  {60de4650-8189-4664-842e-35664797df9c}, !- Name
  {fa230ac6-2364-4032-b520-9a63d044b459}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87860e7b-bdb5-401b-9653-2c2ebf70ac17}, !- Handle
  Controller Water Coil 52,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {316ad6d2-6cb1-4954-8b64-66993e70ee5f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {1f8865a0-56f9-4301-a1d0-93a2daaf8366}, !- Handle
  Zone HVAC Four Pipe Fan Coil 24,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {986761bf-3637-46f8-8e28-9844440e54b1}, !- Air Inlet Node Name
  {dc041acc-4d57-4152-a7b8-1ec9d841795f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0edba711-0ef9-4977-9dee-a0c055ec1673}, !- Supply Air Fan Name
  {1f8918cd-4e38-4e8a-ab55-b2c5c07683c9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0fa26a04-b1c7-4384-8140-73f7c36a49ee}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {776a2a85-10b1-4f70-9173-1c6ed5bd63d6}, !- Handle
  Node 497,                               !- Name
  {239d1ffb-9050-4220-a12e-5d99a00fac4a}, !- Inlet Port
  {986761bf-3637-46f8-8e28-9844440e54b1}; !- Outlet Port

OS:Connection,
  {239d1ffb-9050-4220-a12e-5d99a00fac4a}, !- Handle
  {280bcb5d-4dd2-490f-a8dd-7b599f6277c3}, !- Name
  {dd36e499-f95a-40ab-b884-6ef5344a70cb}, !- Source Object
  3,                                      !- Outlet Port
  {776a2a85-10b1-4f70-9173-1c6ed5bd63d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986761bf-3637-46f8-8e28-9844440e54b1}, !- Handle
  {dafe3e5c-76a6-47ca-8d0f-d7d6ce37afd0}, !- Name
  {776a2a85-10b1-4f70-9173-1c6ed5bd63d6}, !- Source Object
  3,                                      !- Outlet Port
  {1f8865a0-56f9-4301-a1d0-93a2daaf8366}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4f256104-7804-4d5b-93d1-9bc2d6869ff9}, !- Handle
  Node 498,                               !- Name
  {dc041acc-4d57-4152-a7b8-1ec9d841795f}, !- Inlet Port
  {478c55f6-50d6-41bd-af2b-e10b61a9843b}; !- Outlet Port

OS:Connection,
  {478c55f6-50d6-41bd-af2b-e10b61a9843b}, !- Handle
  {7c24967a-bb46-495a-9666-bfee886693a5}, !- Name
  {4f256104-7804-4d5b-93d1-9bc2d6869ff9}, !- Source Object
  3,                                      !- Outlet Port
  {c3a50374-0eb0-4ab5-8a9e-e3849bf28f40}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc041acc-4d57-4152-a7b8-1ec9d841795f}, !- Handle
  {3642069b-d7d8-4be9-8cbc-237fe9b6fdca}, !- Name
  {1f8865a0-56f9-4301-a1d0-93a2daaf8366}, !- Source Object
  10,                                     !- Outlet Port
  {4f256104-7804-4d5b-93d1-9bc2d6869ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4ed65440-a03b-4188-a90d-dbbd545c6516}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0a415ad-4972-49cf-89f0-f136b5664cdd}, !- Water Inlet Node Name
  {fa21ff9c-3251-4461-b918-0ce41972ac5c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {20f0be3f-6378-4318-bc98-ef247f957683}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {4ed65440-a03b-4188-a90d-dbbd545c6516}; !- Heating Coil Name

OS:Node,
  {b6bbd500-6a7a-4a20-8d96-dd9de43060c3}, !- Handle
  Node 499,                               !- Name
  {9f7bcc75-e750-452d-98d8-4c5c1ed8de85}, !- Inlet Port
  {d0a415ad-4972-49cf-89f0-f136b5664cdd}; !- Outlet Port

OS:Connection,
  {9f7bcc75-e750-452d-98d8-4c5c1ed8de85}, !- Handle
  {f81efbb1-716c-41dd-b5e2-9ef2fc1c225f}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  54,                                     !- Outlet Port
  {b6bbd500-6a7a-4a20-8d96-dd9de43060c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe0dcae1-e40a-458d-93af-c31fff4e15f3}, !- Handle
  Node 500,                               !- Name
  {fa21ff9c-3251-4461-b918-0ce41972ac5c}, !- Inlet Port
  {5eba17f8-ad50-4b02-bb8e-57ec49c7f697}; !- Outlet Port

OS:Connection,
  {d0a415ad-4972-49cf-89f0-f136b5664cdd}, !- Handle
  {064dc617-cd48-408a-9d10-86e6dd1b5a9c}, !- Name
  {b6bbd500-6a7a-4a20-8d96-dd9de43060c3}, !- Source Object
  3,                                      !- Outlet Port
  {4ed65440-a03b-4188-a90d-dbbd545c6516}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
