  {fa21ff9c-3251-4461-b918-0ce41972ac5c}, !- Handle
  {fd9666ed-3355-4c62-b0b4-d8de315513dd}, !- Name
  {4ed65440-a03b-4188-a90d-dbbd545c6516}, !- Source Object
  6,                                      !- Outlet Port
  {fe0dcae1-e40a-458d-93af-c31fff4e15f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eba17f8-ad50-4b02-bb8e-57ec49c7f697}, !- Handle
  {c2afc132-033f-4788-bd9e-69682ae9dae5}, !- Name
  {fe0dcae1-e40a-458d-93af-c31fff4e15f3}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  54;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {efc46288-6386-4f79-b417-fb93ae84c335}, !- Handle
  Fan Variable Volume 27,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {9794ca54-afd7-4a50-bcf6-b2791d392e9f}, !- Handle
  Coil Cooling Water 27,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ecc3e172-591c-45c0-a8fa-4f0f1720ca3d}, !- Water Inlet Node Name
  {ef0d4c98-a67a-43b5-9ef7-2e6db45ce6d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6e17616d-7dc8-4283-9b0c-e6676142627c}, !- Handle
  Node 501,                               !- Name
  {6c64d78a-ebad-44c7-88b7-53d806bbfc5d}, !- Inlet Port
  {ecc3e172-591c-45c0-a8fa-4f0f1720ca3d}; !- Outlet Port

OS:Connection,
  {6c64d78a-ebad-44c7-88b7-53d806bbfc5d}, !- Handle
  {881bf77d-feb3-409f-9c49-8909ac60213c}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  30,                                     !- Outlet Port
  {6e17616d-7dc8-4283-9b0c-e6676142627c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc9c7653-60a7-41e5-a959-a15d94621316}, !- Handle
  Node 502,                               !- Name
  {ef0d4c98-a67a-43b5-9ef7-2e6db45ce6d3}, !- Inlet Port
  {4069e6d9-4af9-4f19-a52d-699b7136309d}; !- Outlet Port

OS:Connection,
  {ecc3e172-591c-45c0-a8fa-4f0f1720ca3d}, !- Handle
  {1962d099-29f1-4695-afad-e5702ba99a00}, !- Name
  {6e17616d-7dc8-4283-9b0c-e6676142627c}, !- Source Object
  3,                                      !- Outlet Port
  {9794ca54-afd7-4a50-bcf6-b2791d392e9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ef0d4c98-a67a-43b5-9ef7-2e6db45ce6d3}, !- Handle
  {d720b775-e004-43f3-a8c4-c82ebce2cc26}, !- Name
  {9794ca54-afd7-4a50-bcf6-b2791d392e9f}, !- Source Object
  11,                                     !- Outlet Port
  {bc9c7653-60a7-41e5-a959-a15d94621316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4069e6d9-4af9-4f19-a52d-699b7136309d}, !- Handle
  {9d400037-3aa1-44b5-8b47-441cb3778dca}, !- Name
  {bc9c7653-60a7-41e5-a959-a15d94621316}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af373c27-b757-4633-bf31-790ebfddd7e2}, !- Handle
  Controller Water Coil 53,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6e17616d-7dc8-4283-9b0c-e6676142627c}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8c62ece8-f5ee-453e-ac72-b1545c92638c}, !- Handle
  Coil Heating Water 27,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {933cfcad-855d-4b6b-9734-87d11a923c7b}, !- Water Inlet Node Name
  {9bc5e8a5-91de-4737-a1e7-6f91edb3260b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf381f4d-9270-4194-9510-367916a55c01}, !- Handle
  Node 503,                               !- Name
  {bb3477fa-589b-4620-bb78-ce87c06a71f2}, !- Inlet Port
  {933cfcad-855d-4b6b-9734-87d11a923c7b}; !- Outlet Port

OS:Connection,
  {bb3477fa-589b-4620-bb78-ce87c06a71f2}, !- Handle
  {57909002-5dd7-412d-a2ed-9fddff9f3ef9}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  55,                                     !- Outlet Port
  {bf381f4d-9270-4194-9510-367916a55c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f4e22e-751f-44f2-9db7-eb64f3bc155c}, !- Handle
  Node 504,                               !- Name
  {9bc5e8a5-91de-4737-a1e7-6f91edb3260b}, !- Inlet Port
  {0ffac08d-210d-49ad-8657-2299628c1feb}; !- Outlet Port

OS:Connection,
  {933cfcad-855d-4b6b-9734-87d11a923c7b}, !- Handle
  {09e04b87-b7cd-41f6-873b-630a1b241aaf}, !- Name
  {bf381f4d-9270-4194-9510-367916a55c01}, !- Source Object
  3,                                      !- Outlet Port
  {8c62ece8-f5ee-453e-ac72-b1545c92638c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9bc5e8a5-91de-4737-a1e7-6f91edb3260b}, !- Handle
  {0286a138-643e-4b68-9a4c-865b387620fc}, !- Name
  {8c62ece8-f5ee-453e-ac72-b1545c92638c}, !- Source Object
  6,                                      !- Outlet Port
  {97f4e22e-751f-44f2-9db7-eb64f3bc155c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ffac08d-210d-49ad-8657-2299628c1feb}, !- Handle
  {2f51906e-0fca-4bf1-92eb-a7bc422932d8}, !- Name
  {97f4e22e-751f-44f2-9db7-eb64f3bc155c}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b82c4bc8-0a6a-4372-9722-0146a3f66a15}, !- Handle
  Controller Water Coil 54,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {bf381f4d-9270-4194-9510-367916a55c01}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {3ee60d36-73f9-4544-be5d-51d144dbee62}, !- Handle
  Zone HVAC Four Pipe Fan Coil 25,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {84bc0d03-acf9-4d3e-8dcf-c8e688f3d54a}, !- Air Inlet Node Name
  {1884a63b-439f-4d64-a3fd-87dee56b4ea0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {efc46288-6386-4f79-b417-fb93ae84c335}, !- Supply Air Fan Name
  {9794ca54-afd7-4a50-bcf6-b2791d392e9f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8c62ece8-f5ee-453e-ac72-b1545c92638c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {5e8f685a-513c-4acb-aba9-1ef981dfcb68}, !- Handle
  Node 505,                               !- Name
  {6ad4f540-72dc-4a32-9500-61503bfdd6be}, !- Inlet Port
  {84bc0d03-acf9-4d3e-8dcf-c8e688f3d54a}; !- Outlet Port

OS:Connection,
  {6ad4f540-72dc-4a32-9500-61503bfdd6be}, !- Handle
  {d3e9a23c-ed30-4060-b29f-45d667937745}, !- Name
  {2345bbd9-1f86-4dfd-bafa-7725b7f0b3f5}, !- Source Object
  3,                                      !- Outlet Port
  {5e8f685a-513c-4acb-aba9-1ef981dfcb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84bc0d03-acf9-4d3e-8dcf-c8e688f3d54a}, !- Handle
  {2699931a-f802-431f-9d6f-7d523d07d9dc}, !- Name
  {5e8f685a-513c-4acb-aba9-1ef981dfcb68}, !- Source Object
  3,                                      !- Outlet Port
  {3ee60d36-73f9-4544-be5d-51d144dbee62}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f2f467c9-7ede-4529-9838-46fc2315f7ae}, !- Handle
  Node 506,                               !- Name
  {1884a63b-439f-4d64-a3fd-87dee56b4ea0}, !- Inlet Port
  {a37d6146-fe7a-45a6-8a11-34eaa791848d}; !- Outlet Port

OS:Connection,
  {a37d6146-fe7a-45a6-8a11-34eaa791848d}, !- Handle
  {26b51ce6-0e1b-40c6-bbc5-eed81ed6e0c7}, !- Name
  {f2f467c9-7ede-4529-9838-46fc2315f7ae}, !- Source Object
  3,                                      !- Outlet Port
  {bd4de7bd-43e7-4780-89e7-3cd7e2cf44a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1884a63b-439f-4d64-a3fd-87dee56b4ea0}, !- Handle
  {bf10da3b-dbb4-4f2a-a41b-5b197474cf63}, !- Name
  {3ee60d36-73f9-4544-be5d-51d144dbee62}, !- Source Object
  10,                                     !- Outlet Port
  {f2f467c9-7ede-4529-9838-46fc2315f7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {855a5979-69af-4b93-8698-8ce20d18ee02}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e63de29-e5d9-4b69-ad53-a7f07d3c954a}, !- Water Inlet Node Name
  {351e9e86-2142-4fea-b77d-4a0d860ad56c}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38957091-0dcf-4cab-804f-bac524daee2c}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {855a5979-69af-4b93-8698-8ce20d18ee02}; !- Heating Coil Name

OS:Node,
  {e37cfd67-b234-4aec-9d4b-02c69d570ece}, !- Handle
  Node 507,                               !- Name
  {2abe1078-b66c-4ba3-be0d-fcf44b784bfa}, !- Inlet Port
  {6e63de29-e5d9-4b69-ad53-a7f07d3c954a}; !- Outlet Port

OS:Connection,
  {2abe1078-b66c-4ba3-be0d-fcf44b784bfa}, !- Handle
  {bc02a351-74b6-48e3-8421-a1cbbcffe12d}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  56,                                     !- Outlet Port
  {e37cfd67-b234-4aec-9d4b-02c69d570ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f42dda7-7d17-4008-a9b9-371551492cfa}, !- Handle
  Node 508,                               !- Name
  {351e9e86-2142-4fea-b77d-4a0d860ad56c}, !- Inlet Port
  {d1569cd5-a3f0-4822-8ee6-a08c0ef56c3d}; !- Outlet Port

OS:Connection,
  {6e63de29-e5d9-4b69-ad53-a7f07d3c954a}, !- Handle
  {cc840ca7-62a5-4a1e-82ca-f9de4e4de0b3}, !- Name
  {e37cfd67-b234-4aec-9d4b-02c69d570ece}, !- Source Object
  3,                                      !- Outlet Port
  {855a5979-69af-4b93-8698-8ce20d18ee02}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {351e9e86-2142-4fea-b77d-4a0d860ad56c}, !- Handle
  {89d8cd4b-11e4-49e7-a2ff-67a908f5ee86}, !- Name
  {855a5979-69af-4b93-8698-8ce20d18ee02}, !- Source Object
  6,                                      !- Outlet Port
  {9f42dda7-7d17-4008-a9b9-371551492cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1569cd5-a3f0-4822-8ee6-a08c0ef56c3d}, !- Handle
  {231f3d65-5548-4f5b-968c-5efe700f6ffc}, !- Name
  {9f42dda7-7d17-4008-a9b9-371551492cfa}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  56;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {33cd32ac-1363-42d8-8837-0006528b24d7}, !- Handle
  Fan Variable Volume 28,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {63c68621-16b0-494c-b084-532c82f9e222}, !- Handle
  Coil Cooling Water 28,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d7930de4-3941-4119-b5c3-c861d2d2ac33}, !- Water Inlet Node Name
  {23762a12-8223-4017-9189-4b994b115592}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e0ca2b8e-f791-430b-99bb-02f89a5e3aea}, !- Handle
  Node 509,                               !- Name
  {39f4ecec-a084-44bc-b962-1cafbe41356a}, !- Inlet Port
  {d7930de4-3941-4119-b5c3-c861d2d2ac33}; !- Outlet Port

OS:Connection,
  {39f4ecec-a084-44bc-b962-1cafbe41356a}, !- Handle
  {24c9ef5b-9c5b-4c78-adc1-919df3b055d4}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  31,                                     !- Outlet Port
  {e0ca2b8e-f791-430b-99bb-02f89a5e3aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf32fc3f-de36-4390-a441-a15643e703c0}, !- Handle
  Node 510,                               !- Name
  {23762a12-8223-4017-9189-4b994b115592}, !- Inlet Port
  {494123a2-40d4-4fa5-8aaa-01414bb9860b}; !- Outlet Port

OS:Connection,
  {d7930de4-3941-4119-b5c3-c861d2d2ac33}, !- Handle
  {06de3898-a693-414d-8984-e76bf603df37}, !- Name
  {e0ca2b8e-f791-430b-99bb-02f89a5e3aea}, !- Source Object
  3,                                      !- Outlet Port
  {63c68621-16b0-494c-b084-532c82f9e222}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23762a12-8223-4017-9189-4b994b115592}, !- Handle
  {a03bd31b-c0fd-40fc-9c5e-90b89334d53e}, !- Name
  {63c68621-16b0-494c-b084-532c82f9e222}, !- Source Object
  11,                                     !- Outlet Port
  {bf32fc3f-de36-4390-a441-a15643e703c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494123a2-40d4-4fa5-8aaa-01414bb9860b}, !- Handle
  {53decb69-ebea-422f-b85e-f611e8c1d028}, !- Name
  {bf32fc3f-de36-4390-a441-a15643e703c0}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc7cdc2a-91af-4e97-965d-3846d49ce416}, !- Handle
  Controller Water Coil 55,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e0ca2b8e-f791-430b-99bb-02f89a5e3aea}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1d9cf1ac-6384-41d9-85ac-5df52432cee4}, !- Handle
  Coil Heating Water 28,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c080b6de-5ede-4564-a0f6-cef23e97ccda}, !- Water Inlet Node Name
  {f05a8b9d-6d0c-476e-b41a-b89768fe9dd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1abfe126-ab89-4bf8-b7b7-c4a02ba71cff}, !- Handle
  Node 511,                               !- Name
  {4f2d20dc-ed95-4a15-8b1c-9e497447e393}, !- Inlet Port
  {c080b6de-5ede-4564-a0f6-cef23e97ccda}; !- Outlet Port

OS:Connection,
  {4f2d20dc-ed95-4a15-8b1c-9e497447e393}, !- Handle
  {73c2f121-8946-4f95-af3b-7bd86680f23a}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  57,                                     !- Outlet Port
  {1abfe126-ab89-4bf8-b7b7-c4a02ba71cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78983fc7-8560-4efd-b880-61c6ded4b0c2}, !- Handle
  Node 512,                               !- Name
  {f05a8b9d-6d0c-476e-b41a-b89768fe9dd3}, !- Inlet Port
  {54c0c19e-346f-4fac-959f-958526c09244}; !- Outlet Port

OS:Connection,
  {c080b6de-5ede-4564-a0f6-cef23e97ccda}, !- Handle
  {cbc41632-a0c3-4cea-ac98-d6b511e163a4}, !- Name
  {1abfe126-ab89-4bf8-b7b7-c4a02ba71cff}, !- Source Object
  3,                                      !- Outlet Port
  {1d9cf1ac-6384-41d9-85ac-5df52432cee4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f05a8b9d-6d0c-476e-b41a-b89768fe9dd3}, !- Handle
  {28665096-235a-4bb6-8d2a-15e3c8387576}, !- Name
  {1d9cf1ac-6384-41d9-85ac-5df52432cee4}, !- Source Object
  6,                                      !- Outlet Port
  {78983fc7-8560-4efd-b880-61c6ded4b0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c0c19e-346f-4fac-959f-958526c09244}, !- Handle
  {363b0830-2326-4586-bfcb-02ce28b26887}, !- Name
  {78983fc7-8560-4efd-b880-61c6ded4b0c2}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6374318-4dbe-46b2-b073-fb08fbb22aca}, !- Handle
  Controller Water Coil 56,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1abfe126-ab89-4bf8-b7b7-c4a02ba71cff}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {391f65d1-1ea1-4b88-8203-27fbf07411f9}, !- Handle
  Zone HVAC Four Pipe Fan Coil 26,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6d019ce2-ee85-4aac-a035-839e4e838110}, !- Air Inlet Node Name
  {5d7496cc-9ae9-48f6-a12c-85f1e24eda98}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {33cd32ac-1363-42d8-8837-0006528b24d7}, !- Supply Air Fan Name
  {63c68621-16b0-494c-b084-532c82f9e222}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1d9cf1ac-6384-41d9-85ac-5df52432cee4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {79437c3d-9e37-45e6-9ffb-6c1020756cd9}, !- Handle
  Node 513,                               !- Name
  {5eb04e22-80e7-40a0-a9b3-9f8400d1ed96}, !- Inlet Port
  {6d019ce2-ee85-4aac-a035-839e4e838110}; !- Outlet Port

OS:Connection,
  {5eb04e22-80e7-40a0-a9b3-9f8400d1ed96}, !- Handle
  {fc3fd8fa-8081-43ed-a7e9-88373d77239f}, !- Name
  {27e0753c-8ac3-48d0-8430-26f8e72c5299}, !- Source Object
  3,                                      !- Outlet Port
  {79437c3d-9e37-45e6-9ffb-6c1020756cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d019ce2-ee85-4aac-a035-839e4e838110}, !- Handle
  {cfe2b458-f4a3-4282-90f4-98138abf4d7c}, !- Name
  {79437c3d-9e37-45e6-9ffb-6c1020756cd9}, !- Source Object
  3,                                      !- Outlet Port
  {391f65d1-1ea1-4b88-8203-27fbf07411f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1a492aeb-8e92-4cb0-8af1-0f4824e096e4}, !- Handle
  Node 514,                               !- Name
  {5d7496cc-9ae9-48f6-a12c-85f1e24eda98}, !- Inlet Port
  {b0bbe2f3-1db7-48bf-93e4-c70a7fb461ca}; !- Outlet Port

OS:Connection,
  {b0bbe2f3-1db7-48bf-93e4-c70a7fb461ca}, !- Handle
  {f0d7fa74-5c37-4e29-8efa-ca1461c19af1}, !- Name
  {1a492aeb-8e92-4cb0-8af1-0f4824e096e4}, !- Source Object
  3,                                      !- Outlet Port
  {7c327162-efa4-4f54-9863-fd71e36ab492}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d7496cc-9ae9-48f6-a12c-85f1e24eda98}, !- Handle
  {5e3d48a6-87bf-4797-86e4-4de3e8311618}, !- Name
  {391f65d1-1ea1-4b88-8203-27fbf07411f9}, !- Source Object
  10,                                     !- Outlet Port
  {1a492aeb-8e92-4cb0-8af1-0f4824e096e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a833ec80-3f9a-45a0-a059-1cf514a1bcef}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2563507b-96b0-44f2-b36c-6f68a9fe1939}, !- Water Inlet Node Name
  {89924491-935c-4842-a698-5d852baf6fe8}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18a571eb-8cbf-4d90-b02b-4245219e0a98}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {a833ec80-3f9a-45a0-a059-1cf514a1bcef}; !- Heating Coil Name

OS:Node,
  {b4231e2f-075c-428a-b484-7dcc30ca9293}, !- Handle
  Node 515,                               !- Name
  {2679664c-2730-47f1-8c96-fa91da6e911a}, !- Inlet Port
  {2563507b-96b0-44f2-b36c-6f68a9fe1939}; !- Outlet Port

OS:Connection,
  {2679664c-2730-47f1-8c96-fa91da6e911a}, !- Handle
  {30c06450-8d34-4049-a30e-ba3d7499de87}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  58,                                     !- Outlet Port
  {b4231e2f-075c-428a-b484-7dcc30ca9293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e038fac5-15be-4c28-a084-401f59d001cf}, !- Handle
  Node 516,                               !- Name
  {89924491-935c-4842-a698-5d852baf6fe8}, !- Inlet Port
  {b69e63f2-da86-46ca-b06a-70c61738d9d5}; !- Outlet Port

OS:Connection,
  {2563507b-96b0-44f2-b36c-6f68a9fe1939}, !- Handle
  {35d47574-0db3-4701-93c9-57b5b7c8d82a}, !- Name
  {b4231e2f-075c-428a-b484-7dcc30ca9293}, !- Source Object
  3,                                      !- Outlet Port
  {a833ec80-3f9a-45a0-a059-1cf514a1bcef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89924491-935c-4842-a698-5d852baf6fe8}, !- Handle
  {87d2ed9a-1594-4e09-a4c4-102ac8152939}, !- Name
  {a833ec80-3f9a-45a0-a059-1cf514a1bcef}, !- Source Object
  6,                                      !- Outlet Port
  {e038fac5-15be-4c28-a084-401f59d001cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69e63f2-da86-46ca-b06a-70c61738d9d5}, !- Handle
  {d61b940c-2fca-4bcf-9162-b2e60ac7ba5e}, !- Name
  {e038fac5-15be-4c28-a084-401f59d001cf}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  58;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {de3eb8ea-59e4-404a-bdc3-5ec65dcf2658}, !- Handle
  Fan Variable Volume 29,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {f9d8884a-c774-4758-871c-bccfa4780976}, !- Handle
  Coil Cooling Water 29,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bcb6f91e-3fb0-4a73-a4a9-8b4be83ee1fb}, !- Water Inlet Node Name
  {6a9bb627-ea72-46cd-8e27-cec413d3518a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e101a52c-ffcd-46cb-9fd1-266acb3e4814}, !- Handle
  Node 517,                               !- Name
  {600273ec-677e-4423-b5db-726b0fb2643c}, !- Inlet Port
  {bcb6f91e-3fb0-4a73-a4a9-8b4be83ee1fb}; !- Outlet Port

OS:Connection,
  {600273ec-677e-4423-b5db-726b0fb2643c}, !- Handle
  {a45dbef3-339a-4c52-9450-b1dd2e3f697c}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  32,                                     !- Outlet Port
  {e101a52c-ffcd-46cb-9fd1-266acb3e4814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24c29e1c-979e-4b51-810e-daf6fddfcd15}, !- Handle
  Node 518,                               !- Name
  {6a9bb627-ea72-46cd-8e27-cec413d3518a}, !- Inlet Port
  {c511cff3-70a4-47bd-b593-aed6ecbc8c6d}; !- Outlet Port

OS:Connection,
  {bcb6f91e-3fb0-4a73-a4a9-8b4be83ee1fb}, !- Handle
  {b75aaf11-ae8a-48a9-ad92-bca9fad9f2b8}, !- Name
  {e101a52c-ffcd-46cb-9fd1-266acb3e4814}, !- Source Object
  3,                                      !- Outlet Port
  {f9d8884a-c774-4758-871c-bccfa4780976}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6a9bb627-ea72-46cd-8e27-cec413d3518a}, !- Handle
  {58103145-f79d-472f-a3e1-a8fdb6bd6aef}, !- Name
  {f9d8884a-c774-4758-871c-bccfa4780976}, !- Source Object
  11,                                     !- Outlet Port
  {24c29e1c-979e-4b51-810e-daf6fddfcd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c511cff3-70a4-47bd-b593-aed6ecbc8c6d}, !- Handle
  {4cb85198-5941-4558-aa6c-1cf4b5fab03f}, !- Name
  {24c29e1c-979e-4b51-810e-daf6fddfcd15}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38499ed2-11ef-4bd1-974d-400be32372ac}, !- Handle
  Controller Water Coil 57,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e101a52c-ffcd-46cb-9fd1-266acb3e4814}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b1a49fcc-e366-4f04-a80f-65886d77a714}, !- Handle
  Coil Heating Water 29,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6371a22-f401-4f5a-8381-af732264ef20}, !- Water Inlet Node Name
  {8289dcbd-ddd0-416c-8267-18d62b9c7cd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {485d78f2-fff4-4f2d-ad85-5bc68dff5011}, !- Handle
  Node 519,                               !- Name
  {31d09c40-d52a-4b6c-abeb-179abe286df6}, !- Inlet Port
  {c6371a22-f401-4f5a-8381-af732264ef20}; !- Outlet Port

OS:Connection,
  {31d09c40-d52a-4b6c-abeb-179abe286df6}, !- Handle
  {749cee85-d8bf-4e16-be10-3026a807cd2a}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  59,                                     !- Outlet Port
  {485d78f2-fff4-4f2d-ad85-5bc68dff5011}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c163d589-0933-404b-847c-3cbb2b26e8ed}, !- Handle
  Node 520,                               !- Name
  {8289dcbd-ddd0-416c-8267-18d62b9c7cd4}, !- Inlet Port
  {8e7e73ff-1e4c-4974-9a40-78edba4ce805}; !- Outlet Port

OS:Connection,
  {c6371a22-f401-4f5a-8381-af732264ef20}, !- Handle
  {955dccaf-f4ab-4afe-a90b-ffd5aea7d81f}, !- Name
  {485d78f2-fff4-4f2d-ad85-5bc68dff5011}, !- Source Object
  3,                                      !- Outlet Port
  {b1a49fcc-e366-4f04-a80f-65886d77a714}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8289dcbd-ddd0-416c-8267-18d62b9c7cd4}, !- Handle
  {596e9cc8-48df-48f0-b471-dba7190bc12c}, !- Name
  {b1a49fcc-e366-4f04-a80f-65886d77a714}, !- Source Object
  6,                                      !- Outlet Port
  {c163d589-0933-404b-847c-3cbb2b26e8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7e73ff-1e4c-4974-9a40-78edba4ce805}, !- Handle
  {5dc9f54c-f5b6-415b-a602-90ce02b655b6}, !- Name
  {c163d589-0933-404b-847c-3cbb2b26e8ed}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38a5ac98-f9a8-42b4-aa49-455db47089d4}, !- Handle
  Controller Water Coil 58,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {485d78f2-fff4-4f2d-ad85-5bc68dff5011}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {ab8323d1-b339-42bc-a6a5-a69cb1d10386}, !- Handle
  Zone HVAC Four Pipe Fan Coil 27,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {269648f6-8a11-4280-90b5-91d8fcc12374}, !- Air Inlet Node Name
  {875e5ffe-00cf-4589-afe7-e53942086697}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {de3eb8ea-59e4-404a-bdc3-5ec65dcf2658}, !- Supply Air Fan Name
  {f9d8884a-c774-4758-871c-bccfa4780976}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b1a49fcc-e366-4f04-a80f-65886d77a714}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {d600cc47-aee7-4927-b862-30c1fb656ce2}, !- Handle
  Node 521,                               !- Name
  {bd1d8554-c082-44e2-a072-4e7546f16ad7}, !- Inlet Port
  {269648f6-8a11-4280-90b5-91d8fcc12374}; !- Outlet Port

OS:Connection,
  {bd1d8554-c082-44e2-a072-4e7546f16ad7}, !- Handle
  {ad01a19b-81ec-4cf1-934f-f77382533044}, !- Name
  {a47c9ae5-d659-484f-a1eb-f535bc54f5c6}, !- Source Object
  3,                                      !- Outlet Port
  {d600cc47-aee7-4927-b862-30c1fb656ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269648f6-8a11-4280-90b5-91d8fcc12374}, !- Handle
  {ab8d06b1-3888-4f1e-abe4-7906a0e17819}, !- Name
  {d600cc47-aee7-4927-b862-30c1fb656ce2}, !- Source Object
  3,                                      !- Outlet Port
  {ab8323d1-b339-42bc-a6a5-a69cb1d10386}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {48b1b2fc-ab9e-49ca-8045-d7929ca190ef}, !- Handle
  Node 522,                               !- Name
  {875e5ffe-00cf-4589-afe7-e53942086697}, !- Inlet Port
  {812b91d4-ee11-434a-a219-0757a65d4235}; !- Outlet Port

OS:Connection,
  {812b91d4-ee11-434a-a219-0757a65d4235}, !- Handle
  {a7ca514d-3631-42f2-98ec-7d9c4324b1b4}, !- Name
  {48b1b2fc-ab9e-49ca-8045-d7929ca190ef}, !- Source Object
  3,                                      !- Outlet Port
  {b98332c6-05e3-49c2-8245-99ff9dd96486}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {875e5ffe-00cf-4589-afe7-e53942086697}, !- Handle
  {1fa7f917-7c79-41ec-ba4f-6fcbb88117b4}, !- Name
  {ab8323d1-b339-42bc-a6a5-a69cb1d10386}, !- Source Object
  10,                                     !- Outlet Port
  {48b1b2fc-ab9e-49ca-8045-d7929ca190ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ebfae9cf-a6a1-496f-ad51-8b2c98a784bf}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99965abe-f197-446e-95fc-2d2f214dca56}, !- Water Inlet Node Name
  {604578e3-2b13-4c0c-a525-60b072e7b596}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6c1f1a7e-5946-48e9-9e3f-9158e219b8db}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {ebfae9cf-a6a1-496f-ad51-8b2c98a784bf}; !- Heating Coil Name

OS:Node,
  {8b1b45dc-3521-4d6f-8299-f93706375a4c}, !- Handle
  Node 523,                               !- Name
  {742c0052-9dc0-4455-ba2f-73bf5973d8e0}, !- Inlet Port
  {99965abe-f197-446e-95fc-2d2f214dca56}; !- Outlet Port

OS:Connection,
  {742c0052-9dc0-4455-ba2f-73bf5973d8e0}, !- Handle
  {059c943e-d010-4998-afec-13c25af15edb}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  60,                                     !- Outlet Port
  {8b1b45dc-3521-4d6f-8299-f93706375a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56eade74-70a0-4418-bca0-5fd2efcb17cf}, !- Handle
  Node 524,                               !- Name
  {604578e3-2b13-4c0c-a525-60b072e7b596}, !- Inlet Port
  {42beea62-a25a-459b-94f3-e64b2449e55a}; !- Outlet Port

OS:Connection,
  {99965abe-f197-446e-95fc-2d2f214dca56}, !- Handle
  {a45f6940-42fb-4cae-99ff-47aa91c66fd0}, !- Name
  {8b1b45dc-3521-4d6f-8299-f93706375a4c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfae9cf-a6a1-496f-ad51-8b2c98a784bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {604578e3-2b13-4c0c-a525-60b072e7b596}, !- Handle
  {22f5fc30-a28d-49d1-9d15-dcbc074c2758}, !- Name
  {ebfae9cf-a6a1-496f-ad51-8b2c98a784bf}, !- Source Object
  6,                                      !- Outlet Port
  {56eade74-70a0-4418-bca0-5fd2efcb17cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42beea62-a25a-459b-94f3-e64b2449e55a}, !- Handle
  {952bc113-376d-4795-8d36-242c9eae979a}, !- Name
  {56eade74-70a0-4418-bca0-5fd2efcb17cf}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  60;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {2fa88917-4a5c-4e01-9492-4c27ea8cd6fe}, !- Handle
  Fan Variable Volume 30,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {b7c7f53a-1e3a-4026-89c8-bcbd602bd6c0}, !- Handle
  Coil Cooling Water 30,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97516611-6138-4ca5-8153-659376fce2b2}, !- Water Inlet Node Name
  {59de28ce-dbc0-4051-85d0-9a7d9fca7ad4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6b0e4edb-ec66-4994-a48f-0b83ad22254b}, !- Handle
  Node 525,                               !- Name
  {76f78872-e02b-44e9-b485-338b670e4daf}, !- Inlet Port
  {97516611-6138-4ca5-8153-659376fce2b2}; !- Outlet Port

OS:Connection,
  {76f78872-e02b-44e9-b485-338b670e4daf}, !- Handle
  {c570cb4b-7973-4488-b72b-478ca4865581}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  33,                                     !- Outlet Port
  {6b0e4edb-ec66-4994-a48f-0b83ad22254b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fed011a0-162b-4b1f-a469-baae2c97da7b}, !- Handle
  Node 526,                               !- Name
  {59de28ce-dbc0-4051-85d0-9a7d9fca7ad4}, !- Inlet Port
  {d412a4f3-4303-4c64-8b14-6ca105ded7f5}; !- Outlet Port

OS:Connection,
  {97516611-6138-4ca5-8153-659376fce2b2}, !- Handle
  {c59294d7-6d2f-456e-b757-231fbf1108bf}, !- Name
  {6b0e4edb-ec66-4994-a48f-0b83ad22254b}, !- Source Object
  3,                                      !- Outlet Port
  {b7c7f53a-1e3a-4026-89c8-bcbd602bd6c0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {59de28ce-dbc0-4051-85d0-9a7d9fca7ad4}, !- Handle
  {f30de082-1c55-4849-8da1-bb5b5e5bdd83}, !- Name
  {b7c7f53a-1e3a-4026-89c8-bcbd602bd6c0}, !- Source Object
  11,                                     !- Outlet Port
  {fed011a0-162b-4b1f-a469-baae2c97da7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d412a4f3-4303-4c64-8b14-6ca105ded7f5}, !- Handle
  {b59b0736-b4b6-4f7d-8b02-69568418843a}, !- Name
  {fed011a0-162b-4b1f-a469-baae2c97da7b}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc43200b-3016-4fe9-a1f1-539d84eeed56}, !- Handle
  Controller Water Coil 59,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6b0e4edb-ec66-4994-a48f-0b83ad22254b}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {862578c0-8425-427d-8853-f2162053140c}, !- Handle
  Coil Heating Water 30,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57b75d7c-e973-4312-98b3-e11838f9c2a4}, !- Water Inlet Node Name
  {d163f5da-0fc0-49ff-93bb-697dae2a0664}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ec2979f4-6f75-4bfd-bf1e-4d05c8e9a175}, !- Handle
  Node 527,                               !- Name
  {9c51d90a-17d1-4e19-a472-15ebbd6fe742}, !- Inlet Port
  {57b75d7c-e973-4312-98b3-e11838f9c2a4}; !- Outlet Port

OS:Connection,
  {9c51d90a-17d1-4e19-a472-15ebbd6fe742}, !- Handle
  {012c1fd0-90e6-4582-b8ea-7b441011d787}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  61,                                     !- Outlet Port
  {ec2979f4-6f75-4bfd-bf1e-4d05c8e9a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6541308a-23d4-475f-aefe-fef817658c8b}, !- Handle
  Node 528,                               !- Name
  {d163f5da-0fc0-49ff-93bb-697dae2a0664}, !- Inlet Port
  {4cb41fb9-5dc9-4429-ac13-9c21d486a00c}; !- Outlet Port

OS:Connection,
  {57b75d7c-e973-4312-98b3-e11838f9c2a4}, !- Handle
  {d7a1d947-3726-4186-b5e4-cb27e7ba7a09}, !- Name
  {ec2979f4-6f75-4bfd-bf1e-4d05c8e9a175}, !- Source Object
  3,                                      !- Outlet Port
  {862578c0-8425-427d-8853-f2162053140c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d163f5da-0fc0-49ff-93bb-697dae2a0664}, !- Handle
  {a91d5a34-c9c5-4d41-a69f-9d88e6cf680c}, !- Name
  {862578c0-8425-427d-8853-f2162053140c}, !- Source Object
  6,                                      !- Outlet Port
  {6541308a-23d4-475f-aefe-fef817658c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb41fb9-5dc9-4429-ac13-9c21d486a00c}, !- Handle
  {c54d150d-c894-43d7-a7eb-db997dd3df71}, !- Name
  {6541308a-23d4-475f-aefe-fef817658c8b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9ec36ee8-421c-4012-801b-99147a310f31}, !- Handle
  Controller Water Coil 60,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ec2979f4-6f75-4bfd-bf1e-4d05c8e9a175}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {bc958a4e-6574-4f3d-9411-7d2b8439389d}, !- Handle
  Zone HVAC Four Pipe Fan Coil 28,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0bf60662-4b67-4abc-b01b-d29fc0083699}, !- Air Inlet Node Name
  {73c757f2-0f28-424d-9b98-efdaf0a08fa7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2fa88917-4a5c-4e01-9492-4c27ea8cd6fe}, !- Supply Air Fan Name
  {b7c7f53a-1e3a-4026-89c8-bcbd602bd6c0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {862578c0-8425-427d-8853-f2162053140c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {aa325d4c-3250-43f2-89b8-03b70e8f72ac}, !- Handle
  Node 529,                               !- Name
  {7c1b19b9-abf3-43ce-8153-38cfd6f2b97f}, !- Inlet Port
  {0bf60662-4b67-4abc-b01b-d29fc0083699}; !- Outlet Port

OS:Connection,
  {7c1b19b9-abf3-43ce-8153-38cfd6f2b97f}, !- Handle
  {1e6014ca-df65-4749-ad85-56c5679b11a6}, !- Name
  {1757383b-2c77-4245-bea5-bd5ee7143570}, !- Source Object
  3,                                      !- Outlet Port
  {aa325d4c-3250-43f2-89b8-03b70e8f72ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf60662-4b67-4abc-b01b-d29fc0083699}, !- Handle
  {b08182de-da1c-4ff8-918a-b99f654b5c40}, !- Name
  {aa325d4c-3250-43f2-89b8-03b70e8f72ac}, !- Source Object
  3,                                      !- Outlet Port
  {bc958a4e-6574-4f3d-9411-7d2b8439389d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c9d245cb-87c4-4067-a14f-d4294280602f}, !- Handle
  Node 530,                               !- Name
  {73c757f2-0f28-424d-9b98-efdaf0a08fa7}, !- Inlet Port
  {18240639-48f3-4191-970f-aa04ea2d4154}; !- Outlet Port

OS:Connection,
  {18240639-48f3-4191-970f-aa04ea2d4154}, !- Handle
  {80cb3258-0fcc-4694-ac94-bb88fc47cb4b}, !- Name
  {c9d245cb-87c4-4067-a14f-d4294280602f}, !- Source Object
  3,                                      !- Outlet Port
  {bdff4855-c2ce-437d-bb64-881f8747e694}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73c757f2-0f28-424d-9b98-efdaf0a08fa7}, !- Handle
  {f4d81486-2c0f-42a0-ad36-768e4a938c9f}, !- Name
  {bc958a4e-6574-4f3d-9411-7d2b8439389d}, !- Source Object
  10,                                     !- Outlet Port
  {c9d245cb-87c4-4067-a14f-d4294280602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7d5b4709-b699-459c-8869-4aad7447b498}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ffb2e4e-6876-451b-8ac3-f8a5335c11c9}, !- Water Inlet Node Name
  {1f87c631-a5dc-4d26-86c4-7270a39ba176}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91efee79-4d5b-4093-b01d-99b43f25b63a}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {7d5b4709-b699-459c-8869-4aad7447b498}; !- Heating Coil Name

OS:Node,
  {f8fa19f3-8694-4092-9ec7-fa553e5f97a6}, !- Handle
  Node 531,                               !- Name
  {be0dc85d-4490-4064-8596-b3c3e6e0d4c1}, !- Inlet Port
  {6ffb2e4e-6876-451b-8ac3-f8a5335c11c9}; !- Outlet Port

OS:Connection,
  {be0dc85d-4490-4064-8596-b3c3e6e0d4c1}, !- Handle
  {732cee5f-ff27-48f6-9da9-c1eb0d6685d4}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  62,                                     !- Outlet Port
  {f8fa19f3-8694-4092-9ec7-fa553e5f97a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57a4c992-7ca3-47a4-8fe0-24d6947ea690}, !- Handle
  Node 532,                               !- Name
  {1f87c631-a5dc-4d26-86c4-7270a39ba176}, !- Inlet Port
  {d45f5c4f-e2c1-44e2-a629-8f4e3b541a8c}; !- Outlet Port

OS:Connection,
  {6ffb2e4e-6876-451b-8ac3-f8a5335c11c9}, !- Handle
  {b6cd8c99-a233-498f-8f1c-7b32f27730ac}, !- Name
  {f8fa19f3-8694-4092-9ec7-fa553e5f97a6}, !- Source Object
  3,                                      !- Outlet Port
  {7d5b4709-b699-459c-8869-4aad7447b498}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f87c631-a5dc-4d26-86c4-7270a39ba176}, !- Handle
  {1614489a-e527-4b7a-ad17-0e9679b1001e}, !- Name
  {7d5b4709-b699-459c-8869-4aad7447b498}, !- Source Object
  6,                                      !- Outlet Port
  {57a4c992-7ca3-47a4-8fe0-24d6947ea690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45f5c4f-e2c1-44e2-a629-8f4e3b541a8c}, !- Handle
  {5641675c-7293-413f-ac9a-59e7370107ba}, !- Name
  {57a4c992-7ca3-47a4-8fe0-24d6947ea690}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  62;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {3c1322b8-b7ad-400f-94b1-da2df7bdf1e6}, !- Handle
  Fan Variable Volume 31,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {f0c6d128-8657-4db8-a10e-be11a9c56777}, !- Handle
  Coil Cooling Water 31,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {84388cc2-6612-4bab-9fca-4abd08e32dc1}, !- Water Inlet Node Name
  {a1e7a986-b1b2-4654-9126-d2d8cd818a79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {5f6df650-b830-4a4b-a4e7-1591ea92a15e}, !- Handle
  Node 533,                               !- Name
  {c7585128-1b58-4fda-9143-b36e3692d39e}, !- Inlet Port
  {84388cc2-6612-4bab-9fca-4abd08e32dc1}; !- Outlet Port

OS:Connection,
  {c7585128-1b58-4fda-9143-b36e3692d39e}, !- Handle
  {14741ffb-edb0-4d2c-9dc0-822740229247}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  34,                                     !- Outlet Port
  {5f6df650-b830-4a4b-a4e7-1591ea92a15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ece71be6-256f-419c-81f0-046068eb6715}, !- Handle
  Node 534,                               !- Name
  {a1e7a986-b1b2-4654-9126-d2d8cd818a79}, !- Inlet Port
  {6d9a88e0-a7ee-4fb6-aa52-1accb515e297}; !- Outlet Port

OS:Connection,
  {84388cc2-6612-4bab-9fca-4abd08e32dc1}, !- Handle
  {1400650d-08a0-4e33-afbc-218a803c0c43}, !- Name
  {5f6df650-b830-4a4b-a4e7-1591ea92a15e}, !- Source Object
  3,                                      !- Outlet Port
  {f0c6d128-8657-4db8-a10e-be11a9c56777}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a1e7a986-b1b2-4654-9126-d2d8cd818a79}, !- Handle
  {ba99c682-2bae-40e6-aebf-ed765d71eefe}, !- Name
  {f0c6d128-8657-4db8-a10e-be11a9c56777}, !- Source Object
  11,                                     !- Outlet Port
  {ece71be6-256f-419c-81f0-046068eb6715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9a88e0-a7ee-4fb6-aa52-1accb515e297}, !- Handle
  {b1dc4081-f276-4b58-89fa-45f1bb70087c}, !- Name
  {ece71be6-256f-419c-81f0-046068eb6715}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88bc570f-401a-4cba-8cbf-163b65b200fb}, !- Handle
  Controller Water Coil 61,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5f6df650-b830-4a4b-a4e7-1591ea92a15e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5ae97857-cc69-444e-a28f-6db548ad4777}, !- Handle
  Coil Heating Water 31,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bcdf1a29-b480-4b9b-af3c-fd61e6de87ad}, !- Water Inlet Node Name
  {b0e60856-2cda-4e0a-a7be-506e5b853514}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3292d8f9-faa2-4fb9-b127-5b186fba7a03}, !- Handle
  Node 535,                               !- Name
  {bacb47ae-64db-46b2-af60-88ba019fb20a}, !- Inlet Port
  {bcdf1a29-b480-4b9b-af3c-fd61e6de87ad}; !- Outlet Port

OS:Connection,
  {bacb47ae-64db-46b2-af60-88ba019fb20a}, !- Handle
  {5aa870fe-befd-4f0e-aa07-e3647ecdfb77}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  63,                                     !- Outlet Port
  {3292d8f9-faa2-4fb9-b127-5b186fba7a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03df9731-bcc0-4bda-be1c-19c9dae32fdf}, !- Handle
  Node 536,                               !- Name
  {b0e60856-2cda-4e0a-a7be-506e5b853514}, !- Inlet Port
  {cad7a4cb-14f6-4a37-b0ce-f4210897d350}; !- Outlet Port

OS:Connection,
  {bcdf1a29-b480-4b9b-af3c-fd61e6de87ad}, !- Handle
  {090eb623-96f1-4050-8740-05e15edce55c}, !- Name
  {3292d8f9-faa2-4fb9-b127-5b186fba7a03}, !- Source Object
  3,                                      !- Outlet Port
  {5ae97857-cc69-444e-a28f-6db548ad4777}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0e60856-2cda-4e0a-a7be-506e5b853514}, !- Handle
  {e1f0eb98-27b8-4d68-90d5-536a13be473a}, !- Name
  {5ae97857-cc69-444e-a28f-6db548ad4777}, !- Source Object
  6,                                      !- Outlet Port
  {03df9731-bcc0-4bda-be1c-19c9dae32fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad7a4cb-14f6-4a37-b0ce-f4210897d350}, !- Handle
  {d0dafd7a-2ea8-4466-b72c-2c053d2e8405}, !- Name
  {03df9731-bcc0-4bda-be1c-19c9dae32fdf}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7518cea-dda2-49f8-8473-9351be472ca7}, !- Handle
  Controller Water Coil 62,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3292d8f9-faa2-4fb9-b127-5b186fba7a03}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {44b67fec-363d-451b-8190-c37c9d8d4434}, !- Handle
  Zone HVAC Four Pipe Fan Coil 29,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c78e3362-3b33-45ed-ba1b-5418607a9f1f}, !- Air Inlet Node Name
  {dc9bcefb-6fab-46f9-82ef-5637bc822d55}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3c1322b8-b7ad-400f-94b1-da2df7bdf1e6}, !- Supply Air Fan Name
  {f0c6d128-8657-4db8-a10e-be11a9c56777}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5ae97857-cc69-444e-a28f-6db548ad4777}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {209a66ed-e815-4e19-a635-a569ed2aac71}, !- Handle
  Node 537,                               !- Name
  {90de8c6f-0d56-4052-bac5-1b96f2cfa208}, !- Inlet Port
  {c78e3362-3b33-45ed-ba1b-5418607a9f1f}; !- Outlet Port

OS:Connection,
  {90de8c6f-0d56-4052-bac5-1b96f2cfa208}, !- Handle
  {959314a4-2b39-4383-b93c-17e7c6ecb3d1}, !- Name
  {e8422302-7621-4b90-88e2-328f211bfc54}, !- Source Object
  3,                                      !- Outlet Port
  {209a66ed-e815-4e19-a635-a569ed2aac71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78e3362-3b33-45ed-ba1b-5418607a9f1f}, !- Handle
  {04fe98cc-9867-4e63-a3ad-5ab7912438dd}, !- Name
  {209a66ed-e815-4e19-a635-a569ed2aac71}, !- Source Object
  3,                                      !- Outlet Port
  {44b67fec-363d-451b-8190-c37c9d8d4434}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {029384f1-86d2-4488-ba43-7477a17fcf77}, !- Handle
  Node 538,                               !- Name
  {dc9bcefb-6fab-46f9-82ef-5637bc822d55}, !- Inlet Port
  {c8ebd8f4-22dd-4acb-ac15-fabbccd19312}; !- Outlet Port

OS:Connection,
  {c8ebd8f4-22dd-4acb-ac15-fabbccd19312}, !- Handle
  {9c412382-e660-4178-b813-d5f03d14f8ae}, !- Name
  {029384f1-86d2-4488-ba43-7477a17fcf77}, !- Source Object
  3,                                      !- Outlet Port
  {b929384b-14f8-448e-be9a-b742e5613d66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc9bcefb-6fab-46f9-82ef-5637bc822d55}, !- Handle
  {419bb7e5-ddaa-452a-ab78-ee6407ca978b}, !- Name
  {44b67fec-363d-451b-8190-c37c9d8d4434}, !- Source Object
  10,                                     !- Outlet Port
  {029384f1-86d2-4488-ba43-7477a17fcf77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bded4cd0-3087-4cd0-bcb8-161c55f65dab}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9564194e-b1b2-4a7f-ad81-87dd21199183}, !- Water Inlet Node Name
  {aab618bc-8268-4526-bdcc-8e2a691c8324}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {43cbd9eb-58df-4648-a2b6-6d596a000c21}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {bded4cd0-3087-4cd0-bcb8-161c55f65dab}; !- Heating Coil Name

OS:Node,
  {3f04e718-d722-43ba-b2b0-994985d3b240}, !- Handle
  Node 539,                               !- Name
  {3886be5a-2bd4-4b02-8870-6ebbc81fe87a}, !- Inlet Port
  {9564194e-b1b2-4a7f-ad81-87dd21199183}; !- Outlet Port

OS:Connection,
  {3886be5a-2bd4-4b02-8870-6ebbc81fe87a}, !- Handle
  {61edc322-e895-41fa-a627-fea23006743b}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  64,                                     !- Outlet Port
  {3f04e718-d722-43ba-b2b0-994985d3b240}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6f05588-507c-4e07-88bf-64ba9c204b9e}, !- Handle
  Node 540,                               !- Name
  {aab618bc-8268-4526-bdcc-8e2a691c8324}, !- Inlet Port
  {b5b680e2-9544-4126-8ea8-a5b67aa41b98}; !- Outlet Port

OS:Connection,
  {9564194e-b1b2-4a7f-ad81-87dd21199183}, !- Handle
  {f8535990-6c67-44e3-95d0-619f0a2040dc}, !- Name
  {3f04e718-d722-43ba-b2b0-994985d3b240}, !- Source Object
  3,                                      !- Outlet Port
  {bded4cd0-3087-4cd0-bcb8-161c55f65dab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aab618bc-8268-4526-bdcc-8e2a691c8324}, !- Handle
  {046f4dfc-844a-41db-8cd3-5cecad103ec0}, !- Name
  {bded4cd0-3087-4cd0-bcb8-161c55f65dab}, !- Source Object
  6,                                      !- Outlet Port
  {b6f05588-507c-4e07-88bf-64ba9c204b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b680e2-9544-4126-8ea8-a5b67aa41b98}, !- Handle
  {10d95ec7-d446-4f25-a565-0a714a51befa}, !- Name
  {b6f05588-507c-4e07-88bf-64ba9c204b9e}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  64;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {b3b9a0bd-585b-414f-897b-f643b7bb2957}, !- Handle
  Fan Variable Volume 32,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {1b4e666f-e9e0-4788-adb7-a54b8e2d096e}, !- Handle
  Coil Cooling Water 32,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2f0ff8fa-acc9-47bc-9c3c-e7a02378a9e3}, !- Water Inlet Node Name
  {f0ce6912-d036-4041-ac0f-dabf50c0d1d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fcb77eb6-48c1-4095-816f-106fe9b94b22}, !- Handle
  Node 541,                               !- Name
  {f6586511-cabc-436d-9253-4546765c8773}, !- Inlet Port
  {2f0ff8fa-acc9-47bc-9c3c-e7a02378a9e3}; !- Outlet Port

OS:Connection,
  {f6586511-cabc-436d-9253-4546765c8773}, !- Handle
  {3c7440d8-a64f-446d-9abf-f8c705c91ea6}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  35,                                     !- Outlet Port
  {fcb77eb6-48c1-4095-816f-106fe9b94b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b2bf830-159c-4c53-a073-7085597d4b8b}, !- Handle
  Node 542,                               !- Name
  {f0ce6912-d036-4041-ac0f-dabf50c0d1d0}, !- Inlet Port
  {4737bf77-d52b-425b-a2bb-7f616705597c}; !- Outlet Port

OS:Connection,
  {2f0ff8fa-acc9-47bc-9c3c-e7a02378a9e3}, !- Handle
  {0294d26d-4565-470b-94c2-91c3b957064c}, !- Name
  {fcb77eb6-48c1-4095-816f-106fe9b94b22}, !- Source Object
  3,                                      !- Outlet Port
  {1b4e666f-e9e0-4788-adb7-a54b8e2d096e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f0ce6912-d036-4041-ac0f-dabf50c0d1d0}, !- Handle
  {4bdc0374-0bf4-4994-a64b-244bcc595a00}, !- Name
  {1b4e666f-e9e0-4788-adb7-a54b8e2d096e}, !- Source Object
  11,                                     !- Outlet Port
  {0b2bf830-159c-4c53-a073-7085597d4b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4737bf77-d52b-425b-a2bb-7f616705597c}, !- Handle
  {6ece490e-460a-4df5-b97a-c29449a5e031}, !- Name
  {0b2bf830-159c-4c53-a073-7085597d4b8b}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a5bd6bb-4411-407a-baac-1b37a16b4311}, !- Handle
  Controller Water Coil 63,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fcb77eb6-48c1-4095-816f-106fe9b94b22}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1ee5e140-3bbb-49c1-a3af-f90679b3cf53}, !- Handle
  Coil Heating Water 32,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aa06ba05-41d2-4c90-80a5-662e71101a99}, !- Water Inlet Node Name
  {21f7d166-7a56-4a66-96a8-e0292e51ac56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {375aed35-003c-4757-a2ab-8fda871ceb26}, !- Handle
  Node 543,                               !- Name
  {2bb832d3-8598-414a-b15f-4a01461edbf7}, !- Inlet Port
  {aa06ba05-41d2-4c90-80a5-662e71101a99}; !- Outlet Port

OS:Connection,
  {2bb832d3-8598-414a-b15f-4a01461edbf7}, !- Handle
  {7442e9c3-70b5-49c9-a246-9d3ec6c622e3}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  65,                                     !- Outlet Port
  {375aed35-003c-4757-a2ab-8fda871ceb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55a425f3-d930-4672-8113-0c37c0574a86}, !- Handle
  Node 544,                               !- Name
  {21f7d166-7a56-4a66-96a8-e0292e51ac56}, !- Inlet Port
  {f67d6eca-f813-4ffd-a476-8f345c8f93db}; !- Outlet Port

OS:Connection,
  {aa06ba05-41d2-4c90-80a5-662e71101a99}, !- Handle
  {d054519c-d2af-40fe-8079-d954090fb1a5}, !- Name
  {375aed35-003c-4757-a2ab-8fda871ceb26}, !- Source Object
  3,                                      !- Outlet Port
  {1ee5e140-3bbb-49c1-a3af-f90679b3cf53}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21f7d166-7a56-4a66-96a8-e0292e51ac56}, !- Handle
  {4f1020dd-31d4-47b7-8596-9f3751873477}, !- Name
  {1ee5e140-3bbb-49c1-a3af-f90679b3cf53}, !- Source Object
  6,                                      !- Outlet Port
  {55a425f3-d930-4672-8113-0c37c0574a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67d6eca-f813-4ffd-a476-8f345c8f93db}, !- Handle
  {8a03f14d-93fd-49ef-a8a9-f7fbc39b03ed}, !- Name
  {55a425f3-d930-4672-8113-0c37c0574a86}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d926177-ff40-41b6-b48a-909404f7f923}, !- Handle
  Controller Water Coil 64,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {375aed35-003c-4757-a2ab-8fda871ceb26}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {dfe14a5e-a346-4ae3-903b-a0c50b285e60}, !- Handle
  Zone HVAC Four Pipe Fan Coil 30,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9c6d9a20-463b-4ad4-9bc2-7e9ddfcf6dab}, !- Air Inlet Node Name
  {7e8f9525-f344-43e8-94a6-92babaf3bd3c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b3b9a0bd-585b-414f-897b-f643b7bb2957}, !- Supply Air Fan Name
  {1b4e666f-e9e0-4788-adb7-a54b8e2d096e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1ee5e140-3bbb-49c1-a3af-f90679b3cf53}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {b12298a2-83c3-4701-a581-12e24aba8e0e}, !- Handle
  Node 545,                               !- Name
  {16f7659d-c2a7-4a8a-a889-245f86d68731}, !- Inlet Port
  {9c6d9a20-463b-4ad4-9bc2-7e9ddfcf6dab}; !- Outlet Port

OS:Connection,
  {16f7659d-c2a7-4a8a-a889-245f86d68731}, !- Handle
  {b1622636-2503-4514-b5c4-7a2440394db5}, !- Name
  {04694f7c-1266-407e-b874-3f9783180133}, !- Source Object
  3,                                      !- Outlet Port
  {b12298a2-83c3-4701-a581-12e24aba8e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6d9a20-463b-4ad4-9bc2-7e9ddfcf6dab}, !- Handle
  {e654cf53-3ac7-4cf4-be8c-735ad08165b0}, !- Name
  {b12298a2-83c3-4701-a581-12e24aba8e0e}, !- Source Object
  3,                                      !- Outlet Port
  {dfe14a5e-a346-4ae3-903b-a0c50b285e60}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cf033e7e-aecd-48a8-a3bf-16e0de88c759}, !- Handle
  Node 546,                               !- Name
  {7e8f9525-f344-43e8-94a6-92babaf3bd3c}, !- Inlet Port
  {103bd918-bd3a-4b69-bd13-c8e982b29246}; !- Outlet Port

OS:Connection,
  {103bd918-bd3a-4b69-bd13-c8e982b29246}, !- Handle
  {758cb3d3-5cf4-408d-8e57-5c53cebd6bd8}, !- Name
  {cf033e7e-aecd-48a8-a3bf-16e0de88c759}, !- Source Object
  3,                                      !- Outlet Port
  {9050087f-037d-4389-a7f4-5181832f1e7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e8f9525-f344-43e8-94a6-92babaf3bd3c}, !- Handle
  {6854d0f1-e180-402b-86ed-5821d99009dc}, !- Name
  {dfe14a5e-a346-4ae3-903b-a0c50b285e60}, !- Source Object
  10,                                     !- Outlet Port
  {cf033e7e-aecd-48a8-a3bf-16e0de88c759}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6776b8e0-4099-446e-bb49-930186556ce4}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc289257-226c-483c-b86b-32e2f243165a}, !- Water Inlet Node Name
  {e4d2a3f1-c597-458b-8878-7e6324db9c97}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b755529c-84a0-4807-b4c5-579c8480278b}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {6776b8e0-4099-446e-bb49-930186556ce4}; !- Heating Coil Name

OS:Node,
  {b71d4d4e-b8f0-4335-9ce1-782a14c7e0e9}, !- Handle
  Node 547,                               !- Name
  {c81efbbc-d070-480c-a752-5c98debaa4a3}, !- Inlet Port
  {bc289257-226c-483c-b86b-32e2f243165a}; !- Outlet Port

OS:Connection,
  {c81efbbc-d070-480c-a752-5c98debaa4a3}, !- Handle
  {a01c8671-e905-4fc9-852a-ce344aff3250}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  66,                                     !- Outlet Port
  {b71d4d4e-b8f0-4335-9ce1-782a14c7e0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24587a36-f7d6-4e8e-9b2e-14762e95dbfe}, !- Handle
  Node 548,                               !- Name
  {e4d2a3f1-c597-458b-8878-7e6324db9c97}, !- Inlet Port
  {798cabc0-cf0d-45dd-8c00-e3a8593d7e8b}; !- Outlet Port

OS:Connection,
  {bc289257-226c-483c-b86b-32e2f243165a}, !- Handle
  {dc254bbe-8c97-4786-a7fb-8ebcc77e3284}, !- Name
  {b71d4d4e-b8f0-4335-9ce1-782a14c7e0e9}, !- Source Object
  3,                                      !- Outlet Port
  {6776b8e0-4099-446e-bb49-930186556ce4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4d2a3f1-c597-458b-8878-7e6324db9c97}, !- Handle
  {9e9695cb-1e37-401a-9055-ce9e20511bc0}, !- Name
  {6776b8e0-4099-446e-bb49-930186556ce4}, !- Source Object
  6,                                      !- Outlet Port
  {24587a36-f7d6-4e8e-9b2e-14762e95dbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798cabc0-cf0d-45dd-8c00-e3a8593d7e8b}, !- Handle
  {eadd0c75-31bd-4c42-bb67-7c9bb411ccbb}, !- Name
  {24587a36-f7d6-4e8e-9b2e-14762e95dbfe}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  66;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {86f9f843-8197-4190-8c8f-7b8306309f9a}, !- Handle
  Fan Variable Volume 33,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {a33a357a-ee91-4666-9be0-d9624e70135b}, !- Handle
  Coil Cooling Water 33,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {78904169-1b33-4177-b976-eca956b6cbb5}, !- Water Inlet Node Name
  {fe3e2c2c-c5db-4cb2-a6f9-371753e473df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9b46b392-6d75-4f7f-b1b0-34f86e068a87}, !- Handle
  Node 549,                               !- Name
  {9b976ad2-1309-4b7a-b890-36e0b07fefe6}, !- Inlet Port
  {78904169-1b33-4177-b976-eca956b6cbb5}; !- Outlet Port

OS:Connection,
  {9b976ad2-1309-4b7a-b890-36e0b07fefe6}, !- Handle
  {ef652092-4259-415b-8222-d52f387acd34}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  36,                                     !- Outlet Port
  {9b46b392-6d75-4f7f-b1b0-34f86e068a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {286a308d-bd72-4439-84d9-125dd7879009}, !- Handle
  Node 550,                               !- Name
  {fe3e2c2c-c5db-4cb2-a6f9-371753e473df}, !- Inlet Port
  {9cfad6d7-8611-4335-9d91-5477b4d6a229}; !- Outlet Port

OS:Connection,
  {78904169-1b33-4177-b976-eca956b6cbb5}, !- Handle
  {c025cbff-f26f-4b59-ab85-9c34347190ba}, !- Name
  {9b46b392-6d75-4f7f-b1b0-34f86e068a87}, !- Source Object
  3,                                      !- Outlet Port
  {a33a357a-ee91-4666-9be0-d9624e70135b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe3e2c2c-c5db-4cb2-a6f9-371753e473df}, !- Handle
  {2c2b607b-ca29-4936-b02c-bf81245a3409}, !- Name
  {a33a357a-ee91-4666-9be0-d9624e70135b}, !- Source Object
  11,                                     !- Outlet Port
  {286a308d-bd72-4439-84d9-125dd7879009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfad6d7-8611-4335-9d91-5477b4d6a229}, !- Handle
  {011e82e0-98c8-4db1-a60c-bcd05343cd1d}, !- Name
  {286a308d-bd72-4439-84d9-125dd7879009}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb4205a3-9c4b-4eac-b27c-58bf1c733f89}, !- Handle
  Controller Water Coil 65,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9b46b392-6d75-4f7f-b1b0-34f86e068a87}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c098bbe2-f2b7-4efa-80ed-aef19dcce496}, !- Handle
  Coil Heating Water 33,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7338e00-9fd6-4a2b-b5af-5bc07171890e}, !- Water Inlet Node Name
  {93b44879-9d4a-4260-8867-117706a1852e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0672ddc3-683e-4d84-ae9d-d08a698e32f8}, !- Handle
  Node 551,                               !- Name
  {6674c128-195b-4906-9a1c-750677fb7af2}, !- Inlet Port
  {e7338e00-9fd6-4a2b-b5af-5bc07171890e}; !- Outlet Port

OS:Connection,
  {6674c128-195b-4906-9a1c-750677fb7af2}, !- Handle
  {2bcf08c0-91b2-4bca-90d3-31cfc7de42e0}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  67,                                     !- Outlet Port
  {0672ddc3-683e-4d84-ae9d-d08a698e32f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47b411d-088c-4e44-9f85-a8355c552f76}, !- Handle
  Node 552,                               !- Name
  {93b44879-9d4a-4260-8867-117706a1852e}, !- Inlet Port
  {320c558f-5033-4cae-8c9d-e4a888bf7499}; !- Outlet Port

OS:Connection,
  {e7338e00-9fd6-4a2b-b5af-5bc07171890e}, !- Handle
  {0a797d54-9181-44f7-9306-b536c2157c00}, !- Name
  {0672ddc3-683e-4d84-ae9d-d08a698e32f8}, !- Source Object
  3,                                      !- Outlet Port
  {c098bbe2-f2b7-4efa-80ed-aef19dcce496}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93b44879-9d4a-4260-8867-117706a1852e}, !- Handle
  {8eb56724-3aff-460a-b373-37ca42c12fe5}, !- Name
  {c098bbe2-f2b7-4efa-80ed-aef19dcce496}, !- Source Object
  6,                                      !- Outlet Port
  {b47b411d-088c-4e44-9f85-a8355c552f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320c558f-5033-4cae-8c9d-e4a888bf7499}, !- Handle
  {16c6cd18-aea5-46ce-a30f-62c62266c266}, !- Name
  {b47b411d-088c-4e44-9f85-a8355c552f76}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb762f57-81b0-4ec7-bc87-1efcdd15e30a}, !- Handle
  Controller Water Coil 66,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0672ddc3-683e-4d84-ae9d-d08a698e32f8}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {6e38c3df-3b74-43e5-a428-3fe23c79f195}, !- Handle
  Zone HVAC Four Pipe Fan Coil 31,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c8eb2ded-c890-4279-9bc3-0590a73e0cd8}, !- Air Inlet Node Name
  {896f12a6-1b09-4020-b1dc-5de34c3903bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86f9f843-8197-4190-8c8f-7b8306309f9a}, !- Supply Air Fan Name
  {a33a357a-ee91-4666-9be0-d9624e70135b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c098bbe2-f2b7-4efa-80ed-aef19dcce496}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {fcc74f0b-2e8e-49b7-86dc-167dbfdd25a0}, !- Handle
  Node 553,                               !- Name
  {f060d4f4-585d-445e-a604-fa5f53752570}, !- Inlet Port
  {c8eb2ded-c890-4279-9bc3-0590a73e0cd8}; !- Outlet Port

OS:Connection,
  {f060d4f4-585d-445e-a604-fa5f53752570}, !- Handle
  {af17dc61-12cf-40ec-b369-1cfe032a70fd}, !- Name
  {7f9fbf9c-7985-456d-bee3-dd2aaa3d147b}, !- Source Object
  3,                                      !- Outlet Port
  {fcc74f0b-2e8e-49b7-86dc-167dbfdd25a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8eb2ded-c890-4279-9bc3-0590a73e0cd8}, !- Handle
  {bdd71d72-01db-4338-bb4a-6d1340ed572f}, !- Name
  {fcc74f0b-2e8e-49b7-86dc-167dbfdd25a0}, !- Source Object
  3,                                      !- Outlet Port
  {6e38c3df-3b74-43e5-a428-3fe23c79f195}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e9f5f7c8-bf03-4a2d-b3d0-dc813577947f}, !- Handle
  Node 554,                               !- Name
  {896f12a6-1b09-4020-b1dc-5de34c3903bd}, !- Inlet Port
  {f62aa96c-a0fe-4824-a87b-1136bf8c1ce2}; !- Outlet Port

OS:Connection,
  {f62aa96c-a0fe-4824-a87b-1136bf8c1ce2}, !- Handle
  {848f9bf2-508b-4804-9468-3f739daf87b8}, !- Name
  {e9f5f7c8-bf03-4a2d-b3d0-dc813577947f}, !- Source Object
  3,                                      !- Outlet Port
  {dd384a0e-8905-445c-8c0c-75fec2ada134}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {896f12a6-1b09-4020-b1dc-5de34c3903bd}, !- Handle
  {4d6cc6d6-b416-43e3-8e1b-108607970bf2}, !- Name
  {6e38c3df-3b74-43e5-a428-3fe23c79f195}, !- Source Object
  10,                                     !- Outlet Port
  {e9f5f7c8-bf03-4a2d-b3d0-dc813577947f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5e1df7d8-5dea-426a-bdff-34a50425541f}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d7fecac9-3372-43c9-b417-1bb7d655a4a9}, !- Water Inlet Node Name
  {00df1c72-74bc-4a0d-b14c-419845ffee5f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83ff80cb-99d6-4921-b9ee-9bc136fcdffc}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {5e1df7d8-5dea-426a-bdff-34a50425541f}; !- Heating Coil Name

OS:Node,
  {2b5c485d-48b4-43a1-a9a5-0fbef2ab9b8c}, !- Handle
  Node 555,                               !- Name
  {a2bcceba-96d5-419f-806f-203c7c725998}, !- Inlet Port
  {d7fecac9-3372-43c9-b417-1bb7d655a4a9}; !- Outlet Port

OS:Connection,
  {a2bcceba-96d5-419f-806f-203c7c725998}, !- Handle
  {4d84fc3a-7d20-4ec5-85ca-639d9c873a0b}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  68,                                     !- Outlet Port
  {2b5c485d-48b4-43a1-a9a5-0fbef2ab9b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bebc32ca-5176-42c8-ad3c-cc8b1127aeed}, !- Handle
  Node 556,                               !- Name
  {00df1c72-74bc-4a0d-b14c-419845ffee5f}, !- Inlet Port
  {a6e8f84f-1678-4b3c-af7b-686115e3def4}; !- Outlet Port

OS:Connection,
  {d7fecac9-3372-43c9-b417-1bb7d655a4a9}, !- Handle
  {7ec3a471-e5b5-40ab-9dfe-2ddfd4ee9998}, !- Name
  {2b5c485d-48b4-43a1-a9a5-0fbef2ab9b8c}, !- Source Object
  3,                                      !- Outlet Port
  {5e1df7d8-5dea-426a-bdff-34a50425541f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00df1c72-74bc-4a0d-b14c-419845ffee5f}, !- Handle
  {ec45c96a-c927-4ebc-bfce-dddbbd51ebf6}, !- Name
  {5e1df7d8-5dea-426a-bdff-34a50425541f}, !- Source Object
  6,                                      !- Outlet Port
  {bebc32ca-5176-42c8-ad3c-cc8b1127aeed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e8f84f-1678-4b3c-af7b-686115e3def4}, !- Handle
  {96aeae06-6978-4c71-99f8-8f2e6f5a5c0a}, !- Name
  {bebc32ca-5176-42c8-ad3c-cc8b1127aeed}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  68;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {4e9d916a-f69e-427f-b0e5-43e2ccfdde43}, !- Handle
  Fan Variable Volume 34,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {80fc65cb-3e23-427f-acc9-2a8d7b6d60ed}, !- Handle
  Coil Cooling Water 34,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b475ac08-ce20-49fd-a9b6-0500a29aa761}, !- Water Inlet Node Name
  {f29144e2-1e84-4fc3-8540-2b6577898a06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2135f52f-ae86-4630-b2da-415d3697aee2}, !- Handle
  Node 557,                               !- Name
  {b9b11974-0700-434f-8aaf-8a8adb4ba1a2}, !- Inlet Port
  {b475ac08-ce20-49fd-a9b6-0500a29aa761}; !- Outlet Port

OS:Connection,
  {b9b11974-0700-434f-8aaf-8a8adb4ba1a2}, !- Handle
  {225af3df-e56d-4370-b740-cd8153125ba9}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  37,                                     !- Outlet Port
  {2135f52f-ae86-4630-b2da-415d3697aee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6226c5fa-6376-46b6-b7c7-9451c6177f4d}, !- Handle
  Node 558,                               !- Name
  {f29144e2-1e84-4fc3-8540-2b6577898a06}, !- Inlet Port
  {7e5bf98a-cd06-4157-a4ce-bfc5a4f57ff0}; !- Outlet Port

OS:Connection,
  {b475ac08-ce20-49fd-a9b6-0500a29aa761}, !- Handle
  {82aec0c8-e8b2-4083-bac9-0d6c31f2ef9d}, !- Name
  {2135f52f-ae86-4630-b2da-415d3697aee2}, !- Source Object
  3,                                      !- Outlet Port
  {80fc65cb-3e23-427f-acc9-2a8d7b6d60ed}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f29144e2-1e84-4fc3-8540-2b6577898a06}, !- Handle
  {2d979b66-050e-4afe-a6d9-bbb4f1499d79}, !- Name
  {80fc65cb-3e23-427f-acc9-2a8d7b6d60ed}, !- Source Object
  11,                                     !- Outlet Port
  {6226c5fa-6376-46b6-b7c7-9451c6177f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5bf98a-cd06-4157-a4ce-bfc5a4f57ff0}, !- Handle
  {04244d80-1edf-4cc3-8d55-aaf80a189728}, !- Name
  {6226c5fa-6376-46b6-b7c7-9451c6177f4d}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da75b644-986d-4cb4-b986-d7c5cf13a511}, !- Handle
  Controller Water Coil 67,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2135f52f-ae86-4630-b2da-415d3697aee2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {83fc5c64-3e4b-4032-aa9c-46289d5ca0f8}, !- Handle
  Coil Heating Water 34,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a522e26-b023-4dac-85ab-9008b8addec4}, !- Water Inlet Node Name
  {71e526a1-7330-4065-927f-9e59bb2e863d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ecc83ac-d075-4aae-84e6-d279867b6a2f}, !- Handle
  Node 559,                               !- Name
  {230cce06-e22d-4555-83e1-8d6e851f8269}, !- Inlet Port
  {1a522e26-b023-4dac-85ab-9008b8addec4}; !- Outlet Port

OS:Connection,
  {230cce06-e22d-4555-83e1-8d6e851f8269}, !- Handle
  {8b762374-ac46-4f89-a600-a29fe69d3d22}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  69,                                     !- Outlet Port
  {1ecc83ac-d075-4aae-84e6-d279867b6a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69be6cc2-8816-436c-b573-bbbcd4811cf1}, !- Handle
  Node 560,                               !- Name
  {71e526a1-7330-4065-927f-9e59bb2e863d}, !- Inlet Port
  {7ac0efbf-56d5-43f1-a291-7b5f0cbf8864}; !- Outlet Port

OS:Connection,
  {1a522e26-b023-4dac-85ab-9008b8addec4}, !- Handle
  {f2003d47-aeb3-429a-979a-8bf996e1b9f5}, !- Name
  {1ecc83ac-d075-4aae-84e6-d279867b6a2f}, !- Source Object
  3,                                      !- Outlet Port
  {83fc5c64-3e4b-4032-aa9c-46289d5ca0f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71e526a1-7330-4065-927f-9e59bb2e863d}, !- Handle
  {69892132-2640-4e5b-8fd3-9d0fb7a70b72}, !- Name
  {83fc5c64-3e4b-4032-aa9c-46289d5ca0f8}, !- Source Object
  6,                                      !- Outlet Port
  {69be6cc2-8816-436c-b573-bbbcd4811cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac0efbf-56d5-43f1-a291-7b5f0cbf8864}, !- Handle
  {ea62df7c-cabe-4c95-b022-cf91af18729e}, !- Name
  {69be6cc2-8816-436c-b573-bbbcd4811cf1}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27609754-5793-4e90-90c0-c11b5835f675}, !- Handle
  Controller Water Coil 68,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1ecc83ac-d075-4aae-84e6-d279867b6a2f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {262d4a29-7241-400a-a539-49b3fb9ad971}, !- Handle
  Zone HVAC Four Pipe Fan Coil 32,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9341a51d-214c-462c-b263-6329502ef4da}, !- Air Inlet Node Name
  {c2723d9d-a143-4643-890e-9eeb1a8c5445}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4e9d916a-f69e-427f-b0e5-43e2ccfdde43}, !- Supply Air Fan Name
  {80fc65cb-3e23-427f-acc9-2a8d7b6d60ed}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {83fc5c64-3e4b-4032-aa9c-46289d5ca0f8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {9b89df55-1459-4444-ac4f-bf330d512285}, !- Handle
  Node 561,                               !- Name
  {2d4c19f6-1968-4f70-ad06-0b2bd2316801}, !- Inlet Port
  {9341a51d-214c-462c-b263-6329502ef4da}; !- Outlet Port

OS:Connection,
  {2d4c19f6-1968-4f70-ad06-0b2bd2316801}, !- Handle
  {8f4c7482-0ada-4ea4-b5ac-295acac99262}, !- Name
  {f308bd0b-d9c2-4e35-be1d-664f954d1c65}, !- Source Object
  3,                                      !- Outlet Port
  {9b89df55-1459-4444-ac4f-bf330d512285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9341a51d-214c-462c-b263-6329502ef4da}, !- Handle
  {21f4185a-39ed-443b-9640-96c0d3673bc0}, !- Name
  {9b89df55-1459-4444-ac4f-bf330d512285}, !- Source Object
  3,                                      !- Outlet Port
  {262d4a29-7241-400a-a539-49b3fb9ad971}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {331c30ef-8903-41dd-a18b-a60f9300a891}, !- Handle
  Node 562,                               !- Name
  {c2723d9d-a143-4643-890e-9eeb1a8c5445}, !- Inlet Port
  {987b4bc3-04d1-4b52-9669-f50f48dec226}; !- Outlet Port

OS:Connection,
  {987b4bc3-04d1-4b52-9669-f50f48dec226}, !- Handle
  {dd8776ae-44ef-47eb-a4fd-e924f579b0a8}, !- Name
  {331c30ef-8903-41dd-a18b-a60f9300a891}, !- Source Object
  3,                                      !- Outlet Port
  {94017065-e324-4f7a-adf6-78b8a1315b8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c2723d9d-a143-4643-890e-9eeb1a8c5445}, !- Handle
  {19a7d62f-f36c-4261-a0be-d0caee6f2331}, !- Name
  {262d4a29-7241-400a-a539-49b3fb9ad971}, !- Source Object
  10,                                     !- Outlet Port
  {331c30ef-8903-41dd-a18b-a60f9300a891}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ad2ac117-bbc4-4794-ab91-93773d37a1d6}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e1960ec3-1984-4375-a062-f87b6046d4cb}, !- Water Inlet Node Name
  {157cfce6-2395-4bbb-8019-2bf53da40871}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65ad6f4d-83a5-455f-aa15-826d5953f649}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {ad2ac117-bbc4-4794-ab91-93773d37a1d6}; !- Heating Coil Name

OS:Node,
  {31cf1703-f427-4aaf-afd0-79708ba496e5}, !- Handle
  Node 563,                               !- Name
  {ac7eebaf-51ae-4776-b56e-bdebf648a0e4}, !- Inlet Port
  {e1960ec3-1984-4375-a062-f87b6046d4cb}; !- Outlet Port

OS:Connection,
  {ac7eebaf-51ae-4776-b56e-bdebf648a0e4}, !- Handle
  {23866e7c-c70d-46db-9ee1-76763ead18e9}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  70,                                     !- Outlet Port
  {31cf1703-f427-4aaf-afd0-79708ba496e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aea2f50-1b74-4fa3-ba95-f01a40f764f8}, !- Handle
  Node 564,                               !- Name
  {157cfce6-2395-4bbb-8019-2bf53da40871}, !- Inlet Port
  {c1c7bb04-46e2-4f72-af47-c45cb423e5c4}; !- Outlet Port

OS:Connection,
  {e1960ec3-1984-4375-a062-f87b6046d4cb}, !- Handle
  {5a0e58fc-2eee-43fc-943e-31cd5270168e}, !- Name
  {31cf1703-f427-4aaf-afd0-79708ba496e5}, !- Source Object
  3,                                      !- Outlet Port
  {ad2ac117-bbc4-4794-ab91-93773d37a1d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {157cfce6-2395-4bbb-8019-2bf53da40871}, !- Handle
  {4d162983-0c32-44fa-9263-ee17f6a0e355}, !- Name
  {ad2ac117-bbc4-4794-ab91-93773d37a1d6}, !- Source Object
  6,                                      !- Outlet Port
  {3aea2f50-1b74-4fa3-ba95-f01a40f764f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c7bb04-46e2-4f72-af47-c45cb423e5c4}, !- Handle
  {6dbf07f1-f0b1-4f90-bea5-37f872b049c4}, !- Name
  {3aea2f50-1b74-4fa3-ba95-f01a40f764f8}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  70;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {bba71b3e-44ff-41f5-b094-cae50727f108}, !- Handle
  Fan Variable Volume 35,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {38e6cdf9-7ad9-46f6-b01b-384e88100f80}, !- Handle
  Coil Cooling Water 35,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7957ba48-7eae-4e53-929f-4bff4fed63da}, !- Water Inlet Node Name
  {9390f950-3e35-4fb0-ad84-f8476df03886}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {69149d07-38fe-4ff6-b112-e6d08bd72ef7}, !- Handle
  Node 565,                               !- Name
  {ade86013-3fe2-445a-8480-2510790800e9}, !- Inlet Port
  {7957ba48-7eae-4e53-929f-4bff4fed63da}; !- Outlet Port

OS:Connection,
  {ade86013-3fe2-445a-8480-2510790800e9}, !- Handle
  {37439702-9903-4b0c-9c4a-5933a7e44703}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  38,                                     !- Outlet Port
  {69149d07-38fe-4ff6-b112-e6d08bd72ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {839e803b-19e4-4d9a-89a0-e0ca61e6719e}, !- Handle
  Node 566,                               !- Name
  {9390f950-3e35-4fb0-ad84-f8476df03886}, !- Inlet Port
  {464c324a-6655-49a7-8c50-b85ad3e67227}; !- Outlet Port

OS:Connection,
  {7957ba48-7eae-4e53-929f-4bff4fed63da}, !- Handle
  {7d1afcbc-f817-4d11-a059-5281e620094d}, !- Name
  {69149d07-38fe-4ff6-b112-e6d08bd72ef7}, !- Source Object
  3,                                      !- Outlet Port
  {38e6cdf9-7ad9-46f6-b01b-384e88100f80}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9390f950-3e35-4fb0-ad84-f8476df03886}, !- Handle
  {ba39311f-ac77-4669-b176-dc085565864b}, !- Name
  {38e6cdf9-7ad9-46f6-b01b-384e88100f80}, !- Source Object
  11,                                     !- Outlet Port
  {839e803b-19e4-4d9a-89a0-e0ca61e6719e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464c324a-6655-49a7-8c50-b85ad3e67227}, !- Handle
  {ed7a5207-930d-410c-bd94-0e2a6975cd72}, !- Name
  {839e803b-19e4-4d9a-89a0-e0ca61e6719e}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac45cb52-ee8e-4c3b-b38d-20461aaea017}, !- Handle
  Controller Water Coil 69,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {69149d07-38fe-4ff6-b112-e6d08bd72ef7}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bb562210-b80f-464a-8b29-710b6531745f}, !- Handle
  Coil Heating Water 35,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb61fffb-3405-41f0-807b-d5115ee241da}, !- Water Inlet Node Name
  {b13a886d-1835-4e54-830d-c8f4aac5b196}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca35895b-f16c-4f5d-85d3-27b6887ff5ab}, !- Handle
  Node 567,                               !- Name
  {611540a3-b674-47e8-ac0c-ac47f061351c}, !- Inlet Port
  {bb61fffb-3405-41f0-807b-d5115ee241da}; !- Outlet Port

OS:Connection,
  {611540a3-b674-47e8-ac0c-ac47f061351c}, !- Handle
  {1bbde0e6-10fb-4941-8174-629d4b098419}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  71,                                     !- Outlet Port
  {ca35895b-f16c-4f5d-85d3-27b6887ff5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45c6e5aa-a8ff-4f68-b8b9-0e2130b9821f}, !- Handle
  Node 568,                               !- Name
  {b13a886d-1835-4e54-830d-c8f4aac5b196}, !- Inlet Port
  {9a62586d-ea50-4c51-8ad0-98f30f5c69b0}; !- Outlet Port

OS:Connection,
  {bb61fffb-3405-41f0-807b-d5115ee241da}, !- Handle
  {bcc830d4-d041-43ae-ac7d-2ffc26bf2cfc}, !- Name
  {ca35895b-f16c-4f5d-85d3-27b6887ff5ab}, !- Source Object
  3,                                      !- Outlet Port
  {bb562210-b80f-464a-8b29-710b6531745f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b13a886d-1835-4e54-830d-c8f4aac5b196}, !- Handle
  {7263dbc2-fddc-4337-a194-a27cc6b9ad7d}, !- Name
  {bb562210-b80f-464a-8b29-710b6531745f}, !- Source Object
  6,                                      !- Outlet Port
  {45c6e5aa-a8ff-4f68-b8b9-0e2130b9821f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a62586d-ea50-4c51-8ad0-98f30f5c69b0}, !- Handle
  {16b39b69-6245-46a7-842f-2ce757655051}, !- Name
  {45c6e5aa-a8ff-4f68-b8b9-0e2130b9821f}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20a75185-2025-4568-a84d-39bc283b7cb3}, !- Handle
  Controller Water Coil 70,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ca35895b-f16c-4f5d-85d3-27b6887ff5ab}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {58b810b1-c84d-4ceb-be4c-09ad9211e9a5}, !- Handle
  Zone HVAC Four Pipe Fan Coil 33,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0bae2d46-4e77-4e53-83d2-fe8c311da552}, !- Air Inlet Node Name
  {b0e677cd-0c42-49f7-a264-44fadc92aeeb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bba71b3e-44ff-41f5-b094-cae50727f108}, !- Supply Air Fan Name
  {38e6cdf9-7ad9-46f6-b01b-384e88100f80}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bb562210-b80f-464a-8b29-710b6531745f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {13435410-0b03-429e-9cc3-b4eeb07b1bb5}, !- Handle
  Node 569,                               !- Name
  {50948a23-2a18-4d34-8833-382121137e35}, !- Inlet Port
  {0bae2d46-4e77-4e53-83d2-fe8c311da552}; !- Outlet Port

OS:Connection,
  {50948a23-2a18-4d34-8833-382121137e35}, !- Handle
  {ca20df0e-107d-486d-aa9e-b2e57eb2ab38}, !- Name
  {cc040e98-4bff-44b6-a0eb-5d32a05bbb21}, !- Source Object
  3,                                      !- Outlet Port
  {13435410-0b03-429e-9cc3-b4eeb07b1bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bae2d46-4e77-4e53-83d2-fe8c311da552}, !- Handle
  {404a7402-45bc-4ef3-9394-e3b18dd436b2}, !- Name
  {13435410-0b03-429e-9cc3-b4eeb07b1bb5}, !- Source Object
  3,                                      !- Outlet Port
  {58b810b1-c84d-4ceb-be4c-09ad9211e9a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {084fe4a2-29d5-4a1d-9037-8f620eb5f750}, !- Handle
  Node 570,                               !- Name
  {b0e677cd-0c42-49f7-a264-44fadc92aeeb}, !- Inlet Port
  {72b86ae6-afee-4620-874e-99d679a012b1}; !- Outlet Port

OS:Connection,
  {72b86ae6-afee-4620-874e-99d679a012b1}, !- Handle
  {4557e610-94b3-4669-8c97-44748a39e1aa}, !- Name
  {084fe4a2-29d5-4a1d-9037-8f620eb5f750}, !- Source Object
  3,                                      !- Outlet Port
  {d9845200-700b-4d1b-8b93-809b67e4d06a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b0e677cd-0c42-49f7-a264-44fadc92aeeb}, !- Handle
  {d0d15097-c21e-4066-b400-4e8ba7e141b9}, !- Name
  {58b810b1-c84d-4ceb-be4c-09ad9211e9a5}, !- Source Object
  10,                                     !- Outlet Port
  {084fe4a2-29d5-4a1d-9037-8f620eb5f750}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d5b18238-030d-46d1-ba0e-4d950804fce7}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b439d745-08bc-4d78-9ebf-934f0b4e6560}, !- Water Inlet Node Name
  {a7784cdc-7ba4-4adf-85e1-18f1c7d47f72}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {97383381-9a56-43dd-8519-dbc144f6573d}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {d5b18238-030d-46d1-ba0e-4d950804fce7}; !- Heating Coil Name

OS:Node,
  {68616f27-6c21-428d-80b4-90de5e69edb7}, !- Handle
  Node 571,                               !- Name
  {359033ec-1cc3-47e5-bd0b-d72d344024e1}, !- Inlet Port
  {b439d745-08bc-4d78-9ebf-934f0b4e6560}; !- Outlet Port

OS:Connection,
  {359033ec-1cc3-47e5-bd0b-d72d344024e1}, !- Handle
  {21d5ee3f-a85f-471b-8e93-a4435d2713b8}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  72,                                     !- Outlet Port
  {68616f27-6c21-428d-80b4-90de5e69edb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {041ffa9f-0b5d-4074-af09-ca81a39aa64d}, !- Handle
  Node 572,                               !- Name
  {a7784cdc-7ba4-4adf-85e1-18f1c7d47f72}, !- Inlet Port
  {ec7d85b0-7d36-45e8-866e-bf0c7de21b25}; !- Outlet Port

OS:Connection,
  {b439d745-08bc-4d78-9ebf-934f0b4e6560}, !- Handle
  {8b9ebf26-3242-4a3b-b83f-ddbd7b34c8fd}, !- Name
  {68616f27-6c21-428d-80b4-90de5e69edb7}, !- Source Object
  3,                                      !- Outlet Port
  {d5b18238-030d-46d1-ba0e-4d950804fce7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7784cdc-7ba4-4adf-85e1-18f1c7d47f72}, !- Handle
  {9ee1d0f2-081c-41dc-8b43-10df37b979ba}, !- Name
  {d5b18238-030d-46d1-ba0e-4d950804fce7}, !- Source Object
  6,                                      !- Outlet Port
  {041ffa9f-0b5d-4074-af09-ca81a39aa64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7d85b0-7d36-45e8-866e-bf0c7de21b25}, !- Handle
  {37a9a09c-8385-4c0b-bcec-db840e05a51b}, !- Name
  {041ffa9f-0b5d-4074-af09-ca81a39aa64d}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  72;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {188c30c4-5fa7-449a-91b0-359dedbd7a27}, !- Handle
  Fan Variable Volume 36,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {1c62a503-1b08-49a8-94b6-1b6cc923c447}, !- Handle
  Coil Cooling Water 36,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7cb4dd26-e5f2-4841-8206-6b33a039f73f}, !- Water Inlet Node Name
  {ff6cddf4-aa17-476a-8e9a-a184c407ea44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f71bca29-242f-47e1-824e-2fcc9807dd36}, !- Handle
  Node 573,                               !- Name
  {7f999725-39eb-4994-abaa-2e9c055d9b61}, !- Inlet Port
  {7cb4dd26-e5f2-4841-8206-6b33a039f73f}; !- Outlet Port

OS:Connection,
  {7f999725-39eb-4994-abaa-2e9c055d9b61}, !- Handle
  {f4cf7b16-cab8-4577-9f29-d4ea5fb6c2f6}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  39,                                     !- Outlet Port
  {f71bca29-242f-47e1-824e-2fcc9807dd36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a75939-b99e-421c-8204-45db6a76d990}, !- Handle
  Node 574,                               !- Name
  {ff6cddf4-aa17-476a-8e9a-a184c407ea44}, !- Inlet Port
  {7fc2337c-e250-4b50-b3d5-249a33bd3dd6}; !- Outlet Port

OS:Connection,
  {7cb4dd26-e5f2-4841-8206-6b33a039f73f}, !- Handle
  {d73ac16c-19cf-4499-bfb2-1166117dbad1}, !- Name
  {f71bca29-242f-47e1-824e-2fcc9807dd36}, !- Source Object
  3,                                      !- Outlet Port
  {1c62a503-1b08-49a8-94b6-1b6cc923c447}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff6cddf4-aa17-476a-8e9a-a184c407ea44}, !- Handle
  {0b350a46-6e25-4b7a-a00c-6c556558372d}, !- Name
  {1c62a503-1b08-49a8-94b6-1b6cc923c447}, !- Source Object
  11,                                     !- Outlet Port
  {e1a75939-b99e-421c-8204-45db6a76d990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc2337c-e250-4b50-b3d5-249a33bd3dd6}, !- Handle
  {2da9c480-82b1-46e0-8d1d-4340f7abb584}, !- Name
  {e1a75939-b99e-421c-8204-45db6a76d990}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c569cbfe-1ac1-4471-b418-27e65228c9f5}, !- Handle
  Controller Water Coil 71,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f71bca29-242f-47e1-824e-2fcc9807dd36}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7c4ccf12-7fd9-403e-907d-30176a102652}, !- Handle
  Coil Heating Water 36,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1223a9c3-2702-44f3-9cd8-5283ecc88046}, !- Water Inlet Node Name
  {1f932d90-0717-4f86-8d77-dc3a08498281}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {503aa175-ceaa-472b-aa9b-e8d11b19aa9f}, !- Handle
  Node 575,                               !- Name
  {6468754b-e88c-422e-adf7-ff7319dfa113}, !- Inlet Port
  {1223a9c3-2702-44f3-9cd8-5283ecc88046}; !- Outlet Port

OS:Connection,
  {6468754b-e88c-422e-adf7-ff7319dfa113}, !- Handle
  {ec8efa49-ecb4-4c37-81cd-3d652d51e94a}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  73,                                     !- Outlet Port
  {503aa175-ceaa-472b-aa9b-e8d11b19aa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4043323d-b53e-496d-83cd-aaefbfd16819}, !- Handle
  Node 576,                               !- Name
  {1f932d90-0717-4f86-8d77-dc3a08498281}, !- Inlet Port
  {0a5f86b4-ff97-48a2-bc56-dc0ad2ee60fd}; !- Outlet Port

OS:Connection,
  {1223a9c3-2702-44f3-9cd8-5283ecc88046}, !- Handle
  {e4341a6a-4f9b-4d82-a23c-0a2ae9595eff}, !- Name
  {503aa175-ceaa-472b-aa9b-e8d11b19aa9f}, !- Source Object
  3,                                      !- Outlet Port
  {7c4ccf12-7fd9-403e-907d-30176a102652}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f932d90-0717-4f86-8d77-dc3a08498281}, !- Handle
  {86e30285-d718-4e4f-8168-5a5e3526fc0b}, !- Name
  {7c4ccf12-7fd9-403e-907d-30176a102652}, !- Source Object
  6,                                      !- Outlet Port
  {4043323d-b53e-496d-83cd-aaefbfd16819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5f86b4-ff97-48a2-bc56-dc0ad2ee60fd}, !- Handle
  {3c510679-30a0-4f13-a968-e448006d7c3d}, !- Name
  {4043323d-b53e-496d-83cd-aaefbfd16819}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34e3ba80-6960-4731-845d-bad3e1ab554d}, !- Handle
  Controller Water Coil 72,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {503aa175-ceaa-472b-aa9b-e8d11b19aa9f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {337d9321-85ba-4f26-b5ec-9ca043a6b498}, !- Handle
  Zone HVAC Four Pipe Fan Coil 34,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9836b71d-2990-4d86-ba29-bc414cc4e954}, !- Air Inlet Node Name
  {ace8f3c0-6939-4054-9909-dac574a0355e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {188c30c4-5fa7-449a-91b0-359dedbd7a27}, !- Supply Air Fan Name
  {1c62a503-1b08-49a8-94b6-1b6cc923c447}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7c4ccf12-7fd9-403e-907d-30176a102652}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2a3b6eca-f2d9-4a05-963c-350696dc8d9f}, !- Handle
  Node 577,                               !- Name
  {a1f91916-fbed-4d50-aca5-99588ba9848e}, !- Inlet Port
  {9836b71d-2990-4d86-ba29-bc414cc4e954}; !- Outlet Port

OS:Connection,
  {a1f91916-fbed-4d50-aca5-99588ba9848e}, !- Handle
  {ccbe73ae-ea28-418d-844c-d341d2505b6c}, !- Name
  {47c72c51-2c57-46fb-9fb8-e6943affcd79}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b6eca-f2d9-4a05-963c-350696dc8d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9836b71d-2990-4d86-ba29-bc414cc4e954}, !- Handle
  {e94a8a1a-9513-4284-a714-826b47f60865}, !- Name
  {2a3b6eca-f2d9-4a05-963c-350696dc8d9f}, !- Source Object
  3,                                      !- Outlet Port
  {337d9321-85ba-4f26-b5ec-9ca043a6b498}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {57ddd565-fd63-48d6-8571-2f95b8e03d20}, !- Handle
  Node 578,                               !- Name
  {ace8f3c0-6939-4054-9909-dac574a0355e}, !- Inlet Port
  {a873ae25-443f-4f2f-bb3d-fca66b7488a3}; !- Outlet Port

OS:Connection,
  {a873ae25-443f-4f2f-bb3d-fca66b7488a3}, !- Handle
  {292d6516-5474-49cd-a1a5-6fb98d48419b}, !- Name
  {57ddd565-fd63-48d6-8571-2f95b8e03d20}, !- Source Object
  3,                                      !- Outlet Port
  {6d024059-54fe-4d06-a794-3efeb449b8c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ace8f3c0-6939-4054-9909-dac574a0355e}, !- Handle
  {573d859f-b158-4fbe-ab3c-8f922b750474}, !- Name
  {337d9321-85ba-4f26-b5ec-9ca043a6b498}, !- Source Object
  10,                                     !- Outlet Port
  {57ddd565-fd63-48d6-8571-2f95b8e03d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1469ed39-fa2c-4f97-a5e5-a9c2417d7f03}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49266e57-f55a-4763-a258-475149da7db4}, !- Water Inlet Node Name
  {b25c2579-e7eb-4e9c-b14c-bac079d6676f}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5a4e459-da84-43e4-943e-10faf1f3d665}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {1469ed39-fa2c-4f97-a5e5-a9c2417d7f03}; !- Heating Coil Name

OS:Node,
  {e5495acd-7ad0-4f1d-808b-b91352257235}, !- Handle
  Node 579,                               !- Name
  {88516276-66c7-4019-935c-783e8a274e48}, !- Inlet Port
  {49266e57-f55a-4763-a258-475149da7db4}; !- Outlet Port

OS:Connection,
  {88516276-66c7-4019-935c-783e8a274e48}, !- Handle
  {7d15ef3e-1e45-455f-a500-991d270d19e0}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  74,                                     !- Outlet Port
  {e5495acd-7ad0-4f1d-808b-b91352257235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2d9a750-4a91-4f7f-942b-8d1f6775cc71}, !- Handle
  Node 580,                               !- Name
  {b25c2579-e7eb-4e9c-b14c-bac079d6676f}, !- Inlet Port
  {4c076ee5-be88-449f-b7b4-5ab28f4172dc}; !- Outlet Port

OS:Connection,
  {49266e57-f55a-4763-a258-475149da7db4}, !- Handle
  {4dbcb055-a28b-4498-a676-c28043d40e7a}, !- Name
  {e5495acd-7ad0-4f1d-808b-b91352257235}, !- Source Object
  3,                                      !- Outlet Port
  {1469ed39-fa2c-4f97-a5e5-a9c2417d7f03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b25c2579-e7eb-4e9c-b14c-bac079d6676f}, !- Handle
  {2171e287-3a49-4ad0-bb48-4497767a7138}, !- Name
  {1469ed39-fa2c-4f97-a5e5-a9c2417d7f03}, !- Source Object
  6,                                      !- Outlet Port
  {a2d9a750-4a91-4f7f-942b-8d1f6775cc71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c076ee5-be88-449f-b7b4-5ab28f4172dc}, !- Handle
  {1a53b08f-ffc0-46e0-8424-b06638ba93bf}, !- Name
  {a2d9a750-4a91-4f7f-942b-8d1f6775cc71}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  74;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {9124b555-763b-4a2d-8a3c-00b19c0597ca}, !- Handle
  Fan Variable Volume 37,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {b22e5971-86e1-48a7-9bc2-207c025663f1}, !- Handle
  Coil Cooling Water 37,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4863dcb3-45a9-4830-9ec0-6975dd195083}, !- Water Inlet Node Name
  {b4741abb-3364-47c0-bfad-f4857d7196a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {299a2ae9-9162-430d-a408-d281ad228afb}, !- Handle
  Node 581,                               !- Name
  {12930c2c-c57e-4729-8625-069e998a5335}, !- Inlet Port
  {4863dcb3-45a9-4830-9ec0-6975dd195083}; !- Outlet Port

OS:Connection,
  {12930c2c-c57e-4729-8625-069e998a5335}, !- Handle
  {8ebd301e-a3e1-44b8-8064-4fab76c7a63e}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  40,                                     !- Outlet Port
  {299a2ae9-9162-430d-a408-d281ad228afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2867bd98-0d89-473c-9892-33557e3d9cb3}, !- Handle
  Node 582,                               !- Name
  {b4741abb-3364-47c0-bfad-f4857d7196a6}, !- Inlet Port
  {042437e8-d74c-4c7d-b39c-6449a1490152}; !- Outlet Port

OS:Connection,
  {4863dcb3-45a9-4830-9ec0-6975dd195083}, !- Handle
  {f927c24e-a583-48e8-a4d0-111584f1a5f2}, !- Name
  {299a2ae9-9162-430d-a408-d281ad228afb}, !- Source Object
  3,                                      !- Outlet Port
  {b22e5971-86e1-48a7-9bc2-207c025663f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4741abb-3364-47c0-bfad-f4857d7196a6}, !- Handle
  {28346af2-d391-4224-871b-05a14bf66b54}, !- Name
  {b22e5971-86e1-48a7-9bc2-207c025663f1}, !- Source Object
  11,                                     !- Outlet Port
  {2867bd98-0d89-473c-9892-33557e3d9cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042437e8-d74c-4c7d-b39c-6449a1490152}, !- Handle
  {5932187e-55d2-4ea8-afbe-7cce194b1704}, !- Name
  {2867bd98-0d89-473c-9892-33557e3d9cb3}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67c77fbc-ec65-4be2-bf10-a7423c44a1b5}, !- Handle
  Controller Water Coil 73,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {299a2ae9-9162-430d-a408-d281ad228afb}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0a30f2d7-6aa5-4462-9f5a-e279bf22d34b}, !- Handle
  Coil Heating Water 37,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e883e488-c5bd-4703-9ac9-01fe1f11ad6d}, !- Water Inlet Node Name
  {ecc217d7-83e3-44fb-91d3-cb186c7633e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12ff067f-bf17-4733-a1be-083ae5d94f34}, !- Handle
  Node 583,                               !- Name
  {0687e2dd-6806-49b6-8db3-20e2e8cecf0d}, !- Inlet Port
  {e883e488-c5bd-4703-9ac9-01fe1f11ad6d}; !- Outlet Port

OS:Connection,
  {0687e2dd-6806-49b6-8db3-20e2e8cecf0d}, !- Handle
  {21e53fd0-2367-45b6-bbc1-dbb189df782a}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  75,                                     !- Outlet Port
  {12ff067f-bf17-4733-a1be-083ae5d94f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa5dee34-43e6-4815-970f-e25540686dda}, !- Handle
  Node 584,                               !- Name
  {ecc217d7-83e3-44fb-91d3-cb186c7633e4}, !- Inlet Port
  {5b72dd06-89ef-4288-9719-6f6d445407e6}; !- Outlet Port

OS:Connection,
  {e883e488-c5bd-4703-9ac9-01fe1f11ad6d}, !- Handle
  {97e0bccb-6c80-4972-90a5-40994dd78e22}, !- Name
  {12ff067f-bf17-4733-a1be-083ae5d94f34}, !- Source Object
  3,                                      !- Outlet Port
  {0a30f2d7-6aa5-4462-9f5a-e279bf22d34b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ecc217d7-83e3-44fb-91d3-cb186c7633e4}, !- Handle
  {f6995c18-28c8-4c25-9eaf-f19b579532db}, !- Name
  {0a30f2d7-6aa5-4462-9f5a-e279bf22d34b}, !- Source Object
  6,                                      !- Outlet Port
  {aa5dee34-43e6-4815-970f-e25540686dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b72dd06-89ef-4288-9719-6f6d445407e6}, !- Handle
  {de0ab334-dcd9-451a-b520-fdeb141cbec6}, !- Name
  {aa5dee34-43e6-4815-970f-e25540686dda}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc788604-1917-4ee0-a023-af507bf7c399}, !- Handle
  Controller Water Coil 74,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {12ff067f-bf17-4733-a1be-083ae5d94f34}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {ec624f62-b1ec-4cb4-bdb7-be15ee0bd1f7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 35,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {22cc705b-0267-4553-bcb6-c5cb98a951ef}, !- Air Inlet Node Name
  {8a8d8fc8-05cb-49c4-b105-e5cc88c306fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9124b555-763b-4a2d-8a3c-00b19c0597ca}, !- Supply Air Fan Name
  {b22e5971-86e1-48a7-9bc2-207c025663f1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0a30f2d7-6aa5-4462-9f5a-e279bf22d34b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {5d9423f4-180c-4204-9ef7-ccd876acf4aa}, !- Handle
  Node 585,                               !- Name
  {6cd10ef2-5260-402a-87f4-9e57300bc202}, !- Inlet Port
  {22cc705b-0267-4553-bcb6-c5cb98a951ef}; !- Outlet Port

OS:Connection,
  {6cd10ef2-5260-402a-87f4-9e57300bc202}, !- Handle
  {f067ed2a-a008-4577-9140-be453d8208c2}, !- Name
  {0d8f12ab-44e1-4efa-9aba-be38b2436928}, !- Source Object
  3,                                      !- Outlet Port
  {5d9423f4-180c-4204-9ef7-ccd876acf4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22cc705b-0267-4553-bcb6-c5cb98a951ef}, !- Handle
  {eae17942-0e7b-4ea2-b4e5-903bccb7064b}, !- Name
  {5d9423f4-180c-4204-9ef7-ccd876acf4aa}, !- Source Object
  3,                                      !- Outlet Port
  {ec624f62-b1ec-4cb4-bdb7-be15ee0bd1f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f9f7a004-ecb5-4b12-8a53-a814ed841f51}, !- Handle
  Node 586,                               !- Name
  {8a8d8fc8-05cb-49c4-b105-e5cc88c306fb}, !- Inlet Port
  {e4abef5a-117a-478e-b9ae-a885b230a8bf}; !- Outlet Port

OS:Connection,
  {e4abef5a-117a-478e-b9ae-a885b230a8bf}, !- Handle
  {5921959e-1a87-4a12-bc08-e7c6f305a7ea}, !- Name
  {f9f7a004-ecb5-4b12-8a53-a814ed841f51}, !- Source Object
  3,                                      !- Outlet Port
  {3246c887-2460-4fa4-ad63-287c0290c660}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a8d8fc8-05cb-49c4-b105-e5cc88c306fb}, !- Handle
  {9e23cd32-b8d8-41d3-8e7a-e29806d15141}, !- Name
  {ec624f62-b1ec-4cb4-bdb7-be15ee0bd1f7}, !- Source Object
  10,                                     !- Outlet Port
  {f9f7a004-ecb5-4b12-8a53-a814ed841f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9347f6d6-cd8e-46ff-b594-b2698b161aa1}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {15668fa1-210e-4ce3-9401-7d6afbe8b011}, !- Water Inlet Node Name
  {93bb409d-a3a3-4f07-bebd-aa5008601c1b}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {012c9879-7073-475b-b0a2-2f43b4d601d9}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {9347f6d6-cd8e-46ff-b594-b2698b161aa1}; !- Heating Coil Name

OS:Node,
  {b95e6d35-1f24-4639-b50f-c56f51bf1189}, !- Handle
  Node 587,                               !- Name
  {b4fe7c90-3c00-4c4a-9339-957deda4d01e}, !- Inlet Port
  {15668fa1-210e-4ce3-9401-7d6afbe8b011}; !- Outlet Port

OS:Connection,
  {b4fe7c90-3c00-4c4a-9339-957deda4d01e}, !- Handle
  {d2a56620-154b-467a-a601-76a93066dca2}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  76,                                     !- Outlet Port
  {b95e6d35-1f24-4639-b50f-c56f51bf1189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fdabaf4-3476-4d5d-a771-b227a5a33c32}, !- Handle
  Node 588,                               !- Name
  {93bb409d-a3a3-4f07-bebd-aa5008601c1b}, !- Inlet Port
  {45b6c8d3-1995-4803-bcec-9850475582e3}; !- Outlet Port

OS:Connection,
  {15668fa1-210e-4ce3-9401-7d6afbe8b011}, !- Handle
  {646add89-babb-4053-9597-1ba78ea8a275}, !- Name
  {b95e6d35-1f24-4639-b50f-c56f51bf1189}, !- Source Object
  3,                                      !- Outlet Port
  {9347f6d6-cd8e-46ff-b594-b2698b161aa1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93bb409d-a3a3-4f07-bebd-aa5008601c1b}, !- Handle
  {18a3dd56-cb89-40ed-980f-65b5f2a33e65}, !- Name
  {9347f6d6-cd8e-46ff-b594-b2698b161aa1}, !- Source Object
  6,                                      !- Outlet Port
  {9fdabaf4-3476-4d5d-a771-b227a5a33c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b6c8d3-1995-4803-bcec-9850475582e3}, !- Handle
  {f192faa1-6bd8-4152-8d0f-21c37616a5d1}, !- Name
  {9fdabaf4-3476-4d5d-a771-b227a5a33c32}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  76;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {fd2dbdf0-e820-4690-8c96-a1aeb09ed1d0}, !- Handle
  Fan Variable Volume 38,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {c04edc78-79bc-4908-af09-6879395dafb5}, !- Handle
  Coil Cooling Water 38,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {849d944f-8186-4ac2-b060-09baecfc8dd8}, !- Water Inlet Node Name
  {813c7aa7-70ec-4285-9b89-e0bb513d9d8f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d089aa64-45ac-429d-9678-3e559327b9c2}, !- Handle
  Node 589,                               !- Name
  {7ab39797-41aa-4d4b-a657-cfc11d7aec59}, !- Inlet Port
  {849d944f-8186-4ac2-b060-09baecfc8dd8}; !- Outlet Port

OS:Connection,
  {7ab39797-41aa-4d4b-a657-cfc11d7aec59}, !- Handle
  {df20d9dd-cf94-4852-b8a8-756f8d72dd61}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  41,                                     !- Outlet Port
  {d089aa64-45ac-429d-9678-3e559327b9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2001dfa0-03b8-4764-a62b-e9a5aaa098e5}, !- Handle
  Node 590,                               !- Name
  {813c7aa7-70ec-4285-9b89-e0bb513d9d8f}, !- Inlet Port
  {c6f0822b-bdc7-4131-befc-e46730b2c418}; !- Outlet Port

OS:Connection,
  {849d944f-8186-4ac2-b060-09baecfc8dd8}, !- Handle
  {a15aa8e8-1292-4820-839c-284103f68070}, !- Name
  {d089aa64-45ac-429d-9678-3e559327b9c2}, !- Source Object
  3,                                      !- Outlet Port
  {c04edc78-79bc-4908-af09-6879395dafb5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {813c7aa7-70ec-4285-9b89-e0bb513d9d8f}, !- Handle
  {f9b9151f-3d84-4e83-abd0-d214129ae97a}, !- Name
  {c04edc78-79bc-4908-af09-6879395dafb5}, !- Source Object
  11,                                     !- Outlet Port
  {2001dfa0-03b8-4764-a62b-e9a5aaa098e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f0822b-bdc7-4131-befc-e46730b2c418}, !- Handle
  {ee16c877-79e4-4784-9377-0308f8a37df8}, !- Name
  {2001dfa0-03b8-4764-a62b-e9a5aaa098e5}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92eab2e7-0ce0-4b19-94ef-9254617cb131}, !- Handle
  Controller Water Coil 75,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d089aa64-45ac-429d-9678-3e559327b9c2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1d208e83-2f5b-4f58-a88c-87a608af1cf4}, !- Handle
  Coil Heating Water 38,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e700f0f8-e8a3-46d7-8ecc-e5a4b1763968}, !- Water Inlet Node Name
  {a62d6036-a54c-495c-86ac-6ef6626f9cb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7a3803a-589a-47d4-9dbc-5ec9065b1011}, !- Handle
  Node 591,                               !- Name
  {dba58a48-5a3a-4096-bfa6-2ded11aba5f2}, !- Inlet Port
  {e700f0f8-e8a3-46d7-8ecc-e5a4b1763968}; !- Outlet Port

OS:Connection,
  {dba58a48-5a3a-4096-bfa6-2ded11aba5f2}, !- Handle
  {8485d154-5b3b-4417-b207-6dc8027e7363}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  77,                                     !- Outlet Port
  {e7a3803a-589a-47d4-9dbc-5ec9065b1011}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d576a2e2-938c-407d-8e2a-721ef04cee5a}, !- Handle
  Node 592,                               !- Name
  {a62d6036-a54c-495c-86ac-6ef6626f9cb2}, !- Inlet Port
  {2352392f-2caf-44e4-abbb-17e4290921de}; !- Outlet Port

OS:Connection,
  {e700f0f8-e8a3-46d7-8ecc-e5a4b1763968}, !- Handle
  {8ff75e48-45f1-4a22-b7f4-2561f6fa549d}, !- Name
  {e7a3803a-589a-47d4-9dbc-5ec9065b1011}, !- Source Object
  3,                                      !- Outlet Port
  {1d208e83-2f5b-4f58-a88c-87a608af1cf4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a62d6036-a54c-495c-86ac-6ef6626f9cb2}, !- Handle
  {85e3a871-6d76-4bb8-9ef8-39e5fb0471de}, !- Name
  {1d208e83-2f5b-4f58-a88c-87a608af1cf4}, !- Source Object
  6,                                      !- Outlet Port
  {d576a2e2-938c-407d-8e2a-721ef04cee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2352392f-2caf-44e4-abbb-17e4290921de}, !- Handle
  {9eb91f7b-ffba-4b3e-9e99-bf3ed22842b3}, !- Name
  {d576a2e2-938c-407d-8e2a-721ef04cee5a}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09e0ab91-77dd-4e41-ba15-9ec2ee568e77}, !- Handle
  Controller Water Coil 76,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e7a3803a-589a-47d4-9dbc-5ec9065b1011}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {105a2bb4-62b0-48ff-a87a-613adfd47ec7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 36,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c940bbe6-3dea-442c-b6cf-52cf0568a1dd}, !- Air Inlet Node Name
  {efd76637-1718-4bdc-b864-31143fee7783}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fd2dbdf0-e820-4690-8c96-a1aeb09ed1d0}, !- Supply Air Fan Name
  {c04edc78-79bc-4908-af09-6879395dafb5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1d208e83-2f5b-4f58-a88c-87a608af1cf4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2c13dba5-a1ad-4a8c-9fa8-93198b2f73db}, !- Handle
  Node 593,                               !- Name
  {c0bc379a-79fd-46e0-965f-4487c7488edd}, !- Inlet Port
  {c940bbe6-3dea-442c-b6cf-52cf0568a1dd}; !- Outlet Port

OS:Connection,
  {c0bc379a-79fd-46e0-965f-4487c7488edd}, !- Handle
  {3e1dae5a-2448-40dd-824c-4ad5bc9e202b}, !- Name
  {706c326d-ca74-4905-bd55-c03f29921203}, !- Source Object
  3,                                      !- Outlet Port
  {2c13dba5-a1ad-4a8c-9fa8-93198b2f73db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c940bbe6-3dea-442c-b6cf-52cf0568a1dd}, !- Handle
  {3fa7a672-fa00-4c50-94a0-1226d9b4cd30}, !- Name
  {2c13dba5-a1ad-4a8c-9fa8-93198b2f73db}, !- Source Object
  3,                                      !- Outlet Port
  {105a2bb4-62b0-48ff-a87a-613adfd47ec7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {98089264-0ece-40e2-9159-df5bff3708cf}, !- Handle
  Node 594,                               !- Name
  {efd76637-1718-4bdc-b864-31143fee7783}, !- Inlet Port
  {02eb873c-9d2a-459c-bba2-974a8445c5f8}; !- Outlet Port

OS:Connection,
  {02eb873c-9d2a-459c-bba2-974a8445c5f8}, !- Handle
  {2467c4bd-b2e5-4b76-8907-2fa1f51b7a90}, !- Name
  {98089264-0ece-40e2-9159-df5bff3708cf}, !- Source Object
  3,                                      !- Outlet Port
  {57495444-266c-465f-8729-503648e86e5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {efd76637-1718-4bdc-b864-31143fee7783}, !- Handle
  {d709df51-70ad-47c5-b467-e79ebaef07af}, !- Name
  {105a2bb4-62b0-48ff-a87a-613adfd47ec7}, !- Source Object
  10,                                     !- Outlet Port
  {98089264-0ece-40e2-9159-df5bff3708cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b29e9f91-75e1-4df5-ac13-52986d6ece0d}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {064bff32-7b85-4e30-9c8e-c0cf902d88c3}, !- Water Inlet Node Name
  {723839a6-9539-482e-97aa-f11d3aefd6d4}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8abe9746-386e-410f-b7dc-9cd106aec0bc}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {b29e9f91-75e1-4df5-ac13-52986d6ece0d}; !- Heating Coil Name

OS:Node,
  {d9f44321-a3d3-4235-9193-2bf62d69b293}, !- Handle
  Node 595,                               !- Name
  {baa512b5-acc5-4720-934f-a70e60099562}, !- Inlet Port
  {064bff32-7b85-4e30-9c8e-c0cf902d88c3}; !- Outlet Port

OS:Connection,
  {baa512b5-acc5-4720-934f-a70e60099562}, !- Handle
  {17ce49f6-05d3-4961-a4ca-3ee83e962e18}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  78,                                     !- Outlet Port
  {d9f44321-a3d3-4235-9193-2bf62d69b293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83feed4f-dd98-4b84-903e-ce7258c41404}, !- Handle
  Node 596,                               !- Name
  {723839a6-9539-482e-97aa-f11d3aefd6d4}, !- Inlet Port
  {38f2785f-3067-4bbe-bf44-341b8fdf61cb}; !- Outlet Port

OS:Connection,
  {064bff32-7b85-4e30-9c8e-c0cf902d88c3}, !- Handle
  {69ababd1-07c3-4e41-8f56-5172ba2063bd}, !- Name
  {d9f44321-a3d3-4235-9193-2bf62d69b293}, !- Source Object
  3,                                      !- Outlet Port
  {b29e9f91-75e1-4df5-ac13-52986d6ece0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {723839a6-9539-482e-97aa-f11d3aefd6d4}, !- Handle
  {603c4239-b8f6-4ef7-835d-1ca87ea4d457}, !- Name
  {b29e9f91-75e1-4df5-ac13-52986d6ece0d}, !- Source Object
  6,                                      !- Outlet Port
  {83feed4f-dd98-4b84-903e-ce7258c41404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f2785f-3067-4bbe-bf44-341b8fdf61cb}, !- Handle
  {71d0d02f-7616-44bc-94c5-4b8a25039c29}, !- Name
  {83feed4f-dd98-4b84-903e-ce7258c41404}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  78;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {1d79b366-7f7b-4813-8bfa-4d97a52a65ba}, !- Handle
  Fan Variable Volume 39,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {d4b3f623-293d-4145-bf76-a761f28e0552}, !- Handle
  Coil Cooling Water 39,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {96552738-6829-4700-a52c-27868d23955d}, !- Water Inlet Node Name
  {786a0a57-d72d-4401-a83d-a0ef70ac6a60}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {aaeb7aa3-a1c2-4c47-bfd4-bc11a6c6a156}, !- Handle
  Node 597,                               !- Name
  {ebb855f2-5040-4aef-af50-3dd87274e998}, !- Inlet Port
  {96552738-6829-4700-a52c-27868d23955d}; !- Outlet Port

OS:Connection,
  {ebb855f2-5040-4aef-af50-3dd87274e998}, !- Handle
  {d3a0fff4-773e-4243-a438-6ef0786dec83}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  42,                                     !- Outlet Port
  {aaeb7aa3-a1c2-4c47-bfd4-bc11a6c6a156}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dee54e83-9384-4b1f-8858-d4db4c805dca}, !- Handle
  Node 598,                               !- Name
  {786a0a57-d72d-4401-a83d-a0ef70ac6a60}, !- Inlet Port
  {2ef7a06f-2460-45e9-8edc-2fb10f57723f}; !- Outlet Port

OS:Connection,
  {96552738-6829-4700-a52c-27868d23955d}, !- Handle
  {8b9fef43-44db-4c90-badf-d85116c9b435}, !- Name
  {aaeb7aa3-a1c2-4c47-bfd4-bc11a6c6a156}, !- Source Object
  3,                                      !- Outlet Port
  {d4b3f623-293d-4145-bf76-a761f28e0552}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {786a0a57-d72d-4401-a83d-a0ef70ac6a60}, !- Handle
  {240065ff-b7bf-4f49-a785-92d1e4bfdc52}, !- Name
  {d4b3f623-293d-4145-bf76-a761f28e0552}, !- Source Object
  11,                                     !- Outlet Port
  {dee54e83-9384-4b1f-8858-d4db4c805dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef7a06f-2460-45e9-8edc-2fb10f57723f}, !- Handle
  {f968d1dc-87f8-4ab9-8fcd-2b37e1112225}, !- Name
  {dee54e83-9384-4b1f-8858-d4db4c805dca}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17290966-ee3c-4039-85d2-45d451e3b25b}, !- Handle
  Controller Water Coil 77,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {aaeb7aa3-a1c2-4c47-bfd4-bc11a6c6a156}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9fc0c57a-add9-48f9-a61d-4b6d9d56a457}, !- Handle
  Coil Heating Water 39,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53c088c7-477f-43c9-a340-6941195ea5e7}, !- Water Inlet Node Name
  {8eead67f-c9b3-4658-9d16-dfbb587bf702}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0174dacd-cba8-4d9f-b259-cd98780e31df}, !- Handle
  Node 599,                               !- Name
  {0161ba33-6552-47e6-a6bf-02af31c97910}, !- Inlet Port
  {53c088c7-477f-43c9-a340-6941195ea5e7}; !- Outlet Port

OS:Connection,
  {0161ba33-6552-47e6-a6bf-02af31c97910}, !- Handle
  {8c83cfec-d4af-4cdd-a77f-b5068e095170}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  79,                                     !- Outlet Port
  {0174dacd-cba8-4d9f-b259-cd98780e31df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a16dcf6-c19c-4f15-9ea9-812f308b374f}, !- Handle
  Node 600,                               !- Name
  {8eead67f-c9b3-4658-9d16-dfbb587bf702}, !- Inlet Port
  {01550073-4f86-4753-9e8c-734474b15b7c}; !- Outlet Port

OS:Connection,
  {53c088c7-477f-43c9-a340-6941195ea5e7}, !- Handle
  {3332e91d-593a-4035-9a19-e4331e1fc7bc}, !- Name
  {0174dacd-cba8-4d9f-b259-cd98780e31df}, !- Source Object
  3,                                      !- Outlet Port
  {9fc0c57a-add9-48f9-a61d-4b6d9d56a457}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8eead67f-c9b3-4658-9d16-dfbb587bf702}, !- Handle
  {846e003b-5f23-496b-a81d-667ca9e3f5ac}, !- Name
  {9fc0c57a-add9-48f9-a61d-4b6d9d56a457}, !- Source Object
  6,                                      !- Outlet Port
  {0a16dcf6-c19c-4f15-9ea9-812f308b374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01550073-4f86-4753-9e8c-734474b15b7c}, !- Handle
  {06ae5fcd-66a5-4785-b887-5e8d519a7476}, !- Name
  {0a16dcf6-c19c-4f15-9ea9-812f308b374f}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {398b6b6e-509f-417c-840e-5bb40ee5bf2c}, !- Handle
  Controller Water Coil 78,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0174dacd-cba8-4d9f-b259-cd98780e31df}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {f7df4fd8-6f41-4953-905a-cbd52e19fce7}, !- Handle
  Zone HVAC Four Pipe Fan Coil 37,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {100335db-2a12-4d04-bc9c-3912a3a165ae}, !- Air Inlet Node Name
  {c481eff6-ea40-4de2-9f9c-a3a13b9f6210}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1d79b366-7f7b-4813-8bfa-4d97a52a65ba}, !- Supply Air Fan Name
  {d4b3f623-293d-4145-bf76-a761f28e0552}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9fc0c57a-add9-48f9-a61d-4b6d9d56a457}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {eab6f373-b912-435a-aa66-a66334994072}, !- Handle
  Node 601,                               !- Name
  {fe283a9e-6ff0-4fdc-bcaf-8eaeccb75b36}, !- Inlet Port
  {100335db-2a12-4d04-bc9c-3912a3a165ae}; !- Outlet Port

OS:Connection,
  {fe283a9e-6ff0-4fdc-bcaf-8eaeccb75b36}, !- Handle
  {e2b9dd98-4a5b-4839-8428-6c317eae80a0}, !- Name
  {e0cf0f21-681f-42ff-92c9-bf615b903742}, !- Source Object
  3,                                      !- Outlet Port
  {eab6f373-b912-435a-aa66-a66334994072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100335db-2a12-4d04-bc9c-3912a3a165ae}, !- Handle
  {dff0c8fd-a630-402b-9194-afd5a71d65b9}, !- Name
  {eab6f373-b912-435a-aa66-a66334994072}, !- Source Object
  3,                                      !- Outlet Port
  {f7df4fd8-6f41-4953-905a-cbd52e19fce7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8a4a0397-29ba-4ef9-a680-1a804886e121}, !- Handle
  Node 602,                               !- Name
  {c481eff6-ea40-4de2-9f9c-a3a13b9f6210}, !- Inlet Port
  {fac87fd8-a158-4596-b871-823352904b15}; !- Outlet Port

OS:Connection,
  {fac87fd8-a158-4596-b871-823352904b15}, !- Handle
  {2cf3fc1b-f6e2-42a2-9c36-6f741fd665eb}, !- Name
  {8a4a0397-29ba-4ef9-a680-1a804886e121}, !- Source Object
  3,                                      !- Outlet Port
  {3532be4a-261a-4459-a769-126b2d2ecdde}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c481eff6-ea40-4de2-9f9c-a3a13b9f6210}, !- Handle
  {d42a14b2-d19f-4b0f-a371-ea50e8f77186}, !- Name
  {f7df4fd8-6f41-4953-905a-cbd52e19fce7}, !- Source Object
  10,                                     !- Outlet Port
  {8a4a0397-29ba-4ef9-a680-1a804886e121}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {49186a11-cf5b-47e1-bd84-08f784b5e164}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7f3866c-88d8-4ec9-9aaf-ec02a9a2db82}, !- Water Inlet Node Name
  {f848cde0-c5fb-4e45-9dbf-2524d7374e49}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {248b4aab-f7c9-4378-83ce-75f8f67ff5eb}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {49186a11-cf5b-47e1-bd84-08f784b5e164}; !- Heating Coil Name

OS:Node,
  {22bfc352-e291-485b-9e65-f089525d2b83}, !- Handle
  Node 603,                               !- Name
  {d43bd053-5677-4f72-a0b2-fe5ee7e0cdf9}, !- Inlet Port
  {b7f3866c-88d8-4ec9-9aaf-ec02a9a2db82}; !- Outlet Port

OS:Connection,
  {d43bd053-5677-4f72-a0b2-fe5ee7e0cdf9}, !- Handle
  {be64e3df-27f7-43ce-99b3-b73de07312dc}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  80,                                     !- Outlet Port
  {22bfc352-e291-485b-9e65-f089525d2b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad6bca63-712e-4a6f-bd83-d26e5109d034}, !- Handle
  Node 604,                               !- Name
  {f848cde0-c5fb-4e45-9dbf-2524d7374e49}, !- Inlet Port
  {f3e8fa6a-1665-4b3a-a499-5d860bc4aede}; !- Outlet Port

OS:Connection,
  {b7f3866c-88d8-4ec9-9aaf-ec02a9a2db82}, !- Handle
  {eba3c685-c7c7-45e5-9ee6-8b5dfb3b8599}, !- Name
  {22bfc352-e291-485b-9e65-f089525d2b83}, !- Source Object
  3,                                      !- Outlet Port
  {49186a11-cf5b-47e1-bd84-08f784b5e164}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f848cde0-c5fb-4e45-9dbf-2524d7374e49}, !- Handle
  {8fdd9ba3-7413-4643-ac8a-1f30c74fddef}, !- Name
  {49186a11-cf5b-47e1-bd84-08f784b5e164}, !- Source Object
  6,                                      !- Outlet Port
  {ad6bca63-712e-4a6f-bd83-d26e5109d034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e8fa6a-1665-4b3a-a499-5d860bc4aede}, !- Handle
  {384c8230-6d05-4afa-addf-32e88346dff2}, !- Name
  {ad6bca63-712e-4a6f-bd83-d26e5109d034}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  80;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {e0022b2a-6c53-4a03-8512-e902974963f1}, !- Handle
  Fan Variable Volume 40,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {fb0598eb-3cb7-45c9-95aa-138f67575d5d}, !- Handle
  Coil Cooling Water 40,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a2ea707-b026-4653-946b-8d644427637e}, !- Water Inlet Node Name
  {caae3295-cb46-4d2c-bc4b-09adfd87dfc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b31aaf73-9bec-4cdc-b5b2-1c16dcef0128}, !- Handle
  Node 605,                               !- Name
  {94415cc6-c3dd-4fa7-9748-26f168263399}, !- Inlet Port
  {8a2ea707-b026-4653-946b-8d644427637e}; !- Outlet Port

OS:Connection,
  {94415cc6-c3dd-4fa7-9748-26f168263399}, !- Handle
  {d9ee16f4-1f62-4e3a-9ff9-c3aa17020547}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  43,                                     !- Outlet Port
  {b31aaf73-9bec-4cdc-b5b2-1c16dcef0128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26d4a69a-ca43-4c43-ab92-7f510ca6e671}, !- Handle
  Node 606,                               !- Name
  {caae3295-cb46-4d2c-bc4b-09adfd87dfc6}, !- Inlet Port
  {4f35f1f5-b4a9-4d27-9692-9463d637eeaa}; !- Outlet Port

OS:Connection,
  {8a2ea707-b026-4653-946b-8d644427637e}, !- Handle
  {4bc5093e-ebf9-4363-8f97-92369f81383c}, !- Name
  {b31aaf73-9bec-4cdc-b5b2-1c16dcef0128}, !- Source Object
  3,                                      !- Outlet Port
  {fb0598eb-3cb7-45c9-95aa-138f67575d5d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {caae3295-cb46-4d2c-bc4b-09adfd87dfc6}, !- Handle
  {a2c0ad1a-25d2-4729-863e-c4a22565dd5a}, !- Name
  {fb0598eb-3cb7-45c9-95aa-138f67575d5d}, !- Source Object
  11,                                     !- Outlet Port
  {26d4a69a-ca43-4c43-ab92-7f510ca6e671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f35f1f5-b4a9-4d27-9692-9463d637eeaa}, !- Handle
  {f53b40a7-e7e9-4fda-922b-844c5e45fabf}, !- Name
  {26d4a69a-ca43-4c43-ab92-7f510ca6e671}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5330e11-828c-4579-9465-084c60007493}, !- Handle
  Controller Water Coil 79,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b31aaf73-9bec-4cdc-b5b2-1c16dcef0128}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {52619b84-9a0d-4bfa-9bcb-d46f842614ba}, !- Handle
  Coil Heating Water 40,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a34dac0-9816-449c-96cb-c233947bf9e3}, !- Water Inlet Node Name
  {8a8d3b64-523b-4839-a967-7b93dbd571cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fff3f38b-b9da-4654-85cc-6b4114883da1}, !- Handle
  Node 607,                               !- Name
  {bf2dd6a4-2c45-4b5b-8b63-7884e0366cc2}, !- Inlet Port
  {2a34dac0-9816-449c-96cb-c233947bf9e3}; !- Outlet Port

OS:Connection,
  {bf2dd6a4-2c45-4b5b-8b63-7884e0366cc2}, !- Handle
  {51ecc1c6-4280-4376-ab62-25833058ca26}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  81,                                     !- Outlet Port
  {fff3f38b-b9da-4654-85cc-6b4114883da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a356231-5003-401a-90c9-a8e9fb7cb636}, !- Handle
  Node 608,                               !- Name
  {8a8d3b64-523b-4839-a967-7b93dbd571cd}, !- Inlet Port
  {f320ac32-1b49-405c-a874-625e450f7e94}; !- Outlet Port

OS:Connection,
  {2a34dac0-9816-449c-96cb-c233947bf9e3}, !- Handle
  {4f510696-0541-4910-b8ac-cd54542fe692}, !- Name
  {fff3f38b-b9da-4654-85cc-6b4114883da1}, !- Source Object
  3,                                      !- Outlet Port
  {52619b84-9a0d-4bfa-9bcb-d46f842614ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a8d3b64-523b-4839-a967-7b93dbd571cd}, !- Handle
  {6bd1d6e6-7b73-491b-8e28-c61e23b30358}, !- Name
  {52619b84-9a0d-4bfa-9bcb-d46f842614ba}, !- Source Object
  6,                                      !- Outlet Port
  {1a356231-5003-401a-90c9-a8e9fb7cb636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f320ac32-1b49-405c-a874-625e450f7e94}, !- Handle
  {40dad702-064a-4ff3-b4af-f983cc9773cc}, !- Name
  {1a356231-5003-401a-90c9-a8e9fb7cb636}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7cfbd650-f3b6-4a05-86e2-a892990dde6e}, !- Handle
  Controller Water Coil 80,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fff3f38b-b9da-4654-85cc-6b4114883da1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {22641e3a-3667-4ad3-bf44-ffaa8bdf1035}, !- Handle
  Zone HVAC Four Pipe Fan Coil 38,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7d6816da-debb-4eb5-bcbb-f4deba13f73e}, !- Air Inlet Node Name
  {f159f120-075f-426e-b0e2-edaea5ccb41a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e0022b2a-6c53-4a03-8512-e902974963f1}, !- Supply Air Fan Name
  {fb0598eb-3cb7-45c9-95aa-138f67575d5d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {52619b84-9a0d-4bfa-9bcb-d46f842614ba}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {38240f5b-5836-42d8-aa7d-02845e3f679e}, !- Handle
  Node 609,                               !- Name
  {6f0aaec4-9ba8-4745-8d13-37cbcb7bb6c6}, !- Inlet Port
  {7d6816da-debb-4eb5-bcbb-f4deba13f73e}; !- Outlet Port

OS:Connection,
  {6f0aaec4-9ba8-4745-8d13-37cbcb7bb6c6}, !- Handle
  {68e74185-2311-4fbc-8bba-a5c43fe876cf}, !- Name
  {8d62a952-cc64-4469-916e-9762685d9e44}, !- Source Object
  3,                                      !- Outlet Port
  {38240f5b-5836-42d8-aa7d-02845e3f679e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6816da-debb-4eb5-bcbb-f4deba13f73e}, !- Handle
  {e0621fb0-39d5-460b-abb2-923316932fb2}, !- Name
  {38240f5b-5836-42d8-aa7d-02845e3f679e}, !- Source Object
  3,                                      !- Outlet Port
  {22641e3a-3667-4ad3-bf44-ffaa8bdf1035}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ab76f0db-2d97-4fab-9073-2a12115738dd}, !- Handle
  Node 610,                               !- Name
  {f159f120-075f-426e-b0e2-edaea5ccb41a}, !- Inlet Port
  {29103190-a120-4efc-af9b-075eed5bd86c}; !- Outlet Port

OS:Connection,
  {29103190-a120-4efc-af9b-075eed5bd86c}, !- Handle
  {bc61d0e1-d5a9-4a27-9005-985f4acbb795}, !- Name
  {ab76f0db-2d97-4fab-9073-2a12115738dd}, !- Source Object
  3,                                      !- Outlet Port
  {9f9a971f-4e2b-4d4e-aaf2-7d91cbe8a26e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f159f120-075f-426e-b0e2-edaea5ccb41a}, !- Handle
  {fd38aff0-846b-4a2d-a31f-89015fa18845}, !- Name
  {22641e3a-3667-4ad3-bf44-ffaa8bdf1035}, !- Source Object
  10,                                     !- Outlet Port
  {ab76f0db-2d97-4fab-9073-2a12115738dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d3c9d1fd-b7cf-4320-8374-de0a25ec9a50}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1be9fdc9-7d7d-45b4-877a-250471b1af2d}, !- Water Inlet Node Name
  {a5bf80a2-66b7-4e21-b2b8-1592aa45c538}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8441d44-2ede-4b00-8335-846d1315be76}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {d3c9d1fd-b7cf-4320-8374-de0a25ec9a50}; !- Heating Coil Name

OS:Node,
  {2ff7e859-63d9-4ca1-ab5e-b87010516b50}, !- Handle
  Node 611,                               !- Name
  {c96eeb43-e2ab-40e0-ac78-cf6bef337109}, !- Inlet Port
  {1be9fdc9-7d7d-45b4-877a-250471b1af2d}; !- Outlet Port

OS:Connection,
  {c96eeb43-e2ab-40e0-ac78-cf6bef337109}, !- Handle
  {5660c371-c485-4746-8325-9db6b389b6e2}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  82,                                     !- Outlet Port
  {2ff7e859-63d9-4ca1-ab5e-b87010516b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5f5dfe5-5ebe-49de-952a-152c61828fec}, !- Handle
  Node 612,                               !- Name
  {a5bf80a2-66b7-4e21-b2b8-1592aa45c538}, !- Inlet Port
  {58971a12-8b8f-46a7-857f-93cff5092337}; !- Outlet Port

OS:Connection,
  {1be9fdc9-7d7d-45b4-877a-250471b1af2d}, !- Handle
  {ab84a57d-9fd9-42e7-b387-03a168fa48b2}, !- Name
  {2ff7e859-63d9-4ca1-ab5e-b87010516b50}, !- Source Object
  3,                                      !- Outlet Port
  {d3c9d1fd-b7cf-4320-8374-de0a25ec9a50}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5bf80a2-66b7-4e21-b2b8-1592aa45c538}, !- Handle
  {008625ac-c42a-46ac-bedf-59ebcf3fa0d1}, !- Name
  {d3c9d1fd-b7cf-4320-8374-de0a25ec9a50}, !- Source Object
  6,                                      !- Outlet Port
  {e5f5dfe5-5ebe-49de-952a-152c61828fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58971a12-8b8f-46a7-857f-93cff5092337}, !- Handle
  {b78a0a58-048b-49e2-a44d-ff912c0ebfb9}, !- Name
  {e5f5dfe5-5ebe-49de-952a-152c61828fec}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  82;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {89b63d81-ec32-413c-8d18-ba50f5940c67}, !- Handle
  Fan Variable Volume 41,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {9d487282-5476-43e8-b064-30f4c6f35071}, !- Handle
  Coil Cooling Water 41,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e05ecc8-3517-4dcf-8350-b3dcc8281ded}, !- Water Inlet Node Name
  {bb88af79-1e8d-4c2e-9bf0-a8251175079c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {95538548-6830-4501-800f-75bd9e36ae3e}, !- Handle
  Node 613,                               !- Name
  {89a4327d-0432-4d96-98e5-2dbe00f70e46}, !- Inlet Port
  {8e05ecc8-3517-4dcf-8350-b3dcc8281ded}; !- Outlet Port

OS:Connection,
  {89a4327d-0432-4d96-98e5-2dbe00f70e46}, !- Handle
  {c21bdf2d-d6e5-4099-9257-ebb38490bd8d}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  44,                                     !- Outlet Port
  {95538548-6830-4501-800f-75bd9e36ae3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87c077c-2b25-404c-a713-e31961eaca06}, !- Handle
  Node 614,                               !- Name
  {bb88af79-1e8d-4c2e-9bf0-a8251175079c}, !- Inlet Port
  {8b8d8e9d-1d6d-4142-9d0f-1e927f66d8d7}; !- Outlet Port

OS:Connection,
  {8e05ecc8-3517-4dcf-8350-b3dcc8281ded}, !- Handle
  {33c413b1-c4f3-49d9-b73a-5eb12a0888b3}, !- Name
  {95538548-6830-4501-800f-75bd9e36ae3e}, !- Source Object
  3,                                      !- Outlet Port
  {9d487282-5476-43e8-b064-30f4c6f35071}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bb88af79-1e8d-4c2e-9bf0-a8251175079c}, !- Handle
  {bd962414-4d5a-490f-839b-514298864b96}, !- Name
  {9d487282-5476-43e8-b064-30f4c6f35071}, !- Source Object
  11,                                     !- Outlet Port
  {e87c077c-2b25-404c-a713-e31961eaca06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b8d8e9d-1d6d-4142-9d0f-1e927f66d8d7}, !- Handle
  {28ad7832-0da4-431f-a133-cde743c4c274}, !- Name
  {e87c077c-2b25-404c-a713-e31961eaca06}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18ea70bc-35f4-4232-beca-c6d0645f6d8c}, !- Handle
  Controller Water Coil 81,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {95538548-6830-4501-800f-75bd9e36ae3e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ad617654-1039-4ba7-9b5e-028f7e78ac32}, !- Handle
  Coil Heating Water 41,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {465c9136-691a-4f77-b94c-148a5be4330d}, !- Water Inlet Node Name
  {8578a09d-d2a1-4ecf-9c64-badde5cc83ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b296a2ee-c67a-4e94-9313-21e16c72bdbd}, !- Handle
  Node 615,                               !- Name
  {7b717c32-fe8c-46c2-bd72-06f614cae4e5}, !- Inlet Port
  {465c9136-691a-4f77-b94c-148a5be4330d}; !- Outlet Port

OS:Connection,
  {7b717c32-fe8c-46c2-bd72-06f614cae4e5}, !- Handle
  {5a88304e-4c05-4601-8e77-9f6d70574d95}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  83,                                     !- Outlet Port
  {b296a2ee-c67a-4e94-9313-21e16c72bdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d169b2a6-a9f4-4d3a-90bc-1ba47f494474}, !- Handle
  Node 616,                               !- Name
  {8578a09d-d2a1-4ecf-9c64-badde5cc83ac}, !- Inlet Port
  {c5601885-19c7-4fad-8cc1-89993f7bae30}; !- Outlet Port

OS:Connection,
  {465c9136-691a-4f77-b94c-148a5be4330d}, !- Handle
  {fd10a29a-bc8a-4c8b-b8d1-1133414f314f}, !- Name
  {b296a2ee-c67a-4e94-9313-21e16c72bdbd}, !- Source Object
  3,                                      !- Outlet Port
  {ad617654-1039-4ba7-9b5e-028f7e78ac32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8578a09d-d2a1-4ecf-9c64-badde5cc83ac}, !- Handle
  {8b349df7-e276-4da2-bf8f-1c0b1e55e5e2}, !- Name
  {ad617654-1039-4ba7-9b5e-028f7e78ac32}, !- Source Object
  6,                                      !- Outlet Port
  {d169b2a6-a9f4-4d3a-90bc-1ba47f494474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5601885-19c7-4fad-8cc1-89993f7bae30}, !- Handle
  {1fc15b0c-ccaa-491f-9d1c-e81dfb05b584}, !- Name
  {d169b2a6-a9f4-4d3a-90bc-1ba47f494474}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba205478-a3bd-45ba-9385-8b9d37911458}, !- Handle
  Controller Water Coil 82,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b296a2ee-c67a-4e94-9313-21e16c72bdbd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {543eefd3-af92-4944-9432-0097077b7bae}, !- Handle
  Zone HVAC Four Pipe Fan Coil 39,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8dc3c828-d7c1-4aaf-a167-27e34781d983}, !- Air Inlet Node Name
  {9a40fb03-3780-4ece-9783-ec6d5aea48d7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {89b63d81-ec32-413c-8d18-ba50f5940c67}, !- Supply Air Fan Name
  {9d487282-5476-43e8-b064-30f4c6f35071}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ad617654-1039-4ba7-9b5e-028f7e78ac32}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {0cda2852-d4b7-4a0e-8270-0324d85d1ea7}, !- Handle
  Node 617,                               !- Name
  {8797e765-cc97-4df8-b4d8-467b21719d26}, !- Inlet Port
  {8dc3c828-d7c1-4aaf-a167-27e34781d983}; !- Outlet Port

OS:Connection,
  {8797e765-cc97-4df8-b4d8-467b21719d26}, !- Handle
  {a2a48318-1be4-4db6-b004-6461a31ea59d}, !- Name
  {6c89c7f7-2fca-4183-85dc-5f418d7397b2}, !- Source Object
  3,                                      !- Outlet Port
  {0cda2852-d4b7-4a0e-8270-0324d85d1ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc3c828-d7c1-4aaf-a167-27e34781d983}, !- Handle
  {26ffa4bc-244f-4f8d-9c83-2985e93ba88d}, !- Name
  {0cda2852-d4b7-4a0e-8270-0324d85d1ea7}, !- Source Object
  3,                                      !- Outlet Port
  {543eefd3-af92-4944-9432-0097077b7bae}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c05d8d85-f39f-4a16-84d0-6310ec2d07f3}, !- Handle
  Node 618,                               !- Name
  {9a40fb03-3780-4ece-9783-ec6d5aea48d7}, !- Inlet Port
  {90da5926-216c-41b7-bf46-b357753ae9f4}; !- Outlet Port

OS:Connection,
  {90da5926-216c-41b7-bf46-b357753ae9f4}, !- Handle
  {a990cebd-27e3-4d59-beab-55528ca3503f}, !- Name
  {c05d8d85-f39f-4a16-84d0-6310ec2d07f3}, !- Source Object
  3,                                      !- Outlet Port
  {762fe2bd-e2a1-4ff1-9e78-b61f61d79bbb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a40fb03-3780-4ece-9783-ec6d5aea48d7}, !- Handle
  {71ea3669-2a48-4b5e-a39d-8c620e5c21d8}, !- Name
  {543eefd3-af92-4944-9432-0097077b7bae}, !- Source Object
  10,                                     !- Outlet Port
  {c05d8d85-f39f-4a16-84d0-6310ec2d07f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be7ac2d5-f9bd-45ff-b1a4-2cbf6433172d}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bbc8869a-31ce-4ee6-a4b6-2343650220cf}, !- Water Inlet Node Name
  {be2711be-766e-4fe1-a5d5-e88295a7a844}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {95b53a3d-bd0b-4e46-a58c-b2163d6d621d}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {be7ac2d5-f9bd-45ff-b1a4-2cbf6433172d}; !- Heating Coil Name

OS:Node,
  {d89c976a-b632-49b9-b394-0c90cecad697}, !- Handle
  Node 619,                               !- Name
  {9a050fdd-7ab7-4415-a5ad-61c02173fead}, !- Inlet Port
  {bbc8869a-31ce-4ee6-a4b6-2343650220cf}; !- Outlet Port

OS:Connection,
  {9a050fdd-7ab7-4415-a5ad-61c02173fead}, !- Handle
  {34f73ec1-2652-4ac4-bea3-415ca5c6deaa}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  84,                                     !- Outlet Port
  {d89c976a-b632-49b9-b394-0c90cecad697}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d77e7f15-e99e-4dc2-a23c-45e93e294c8b}, !- Handle
  Node 620,                               !- Name
  {be2711be-766e-4fe1-a5d5-e88295a7a844}, !- Inlet Port
  {b149a20d-2536-443c-82f7-f292f874721a}; !- Outlet Port

OS:Connection,
  {bbc8869a-31ce-4ee6-a4b6-2343650220cf}, !- Handle
  {b13542db-57a2-4867-9073-a3aab08524c0}, !- Name
  {d89c976a-b632-49b9-b394-0c90cecad697}, !- Source Object
  3,                                      !- Outlet Port
  {be7ac2d5-f9bd-45ff-b1a4-2cbf6433172d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be2711be-766e-4fe1-a5d5-e88295a7a844}, !- Handle
  {231fd649-c6fd-4a0f-81b6-ff83e9e6a50d}, !- Name
  {be7ac2d5-f9bd-45ff-b1a4-2cbf6433172d}, !- Source Object
  6,                                      !- Outlet Port
  {d77e7f15-e99e-4dc2-a23c-45e93e294c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b149a20d-2536-443c-82f7-f292f874721a}, !- Handle
  {39958f34-7bb1-49b5-bf79-0cd0d187bd37}, !- Name
  {d77e7f15-e99e-4dc2-a23c-45e93e294c8b}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  84;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {68714112-5e64-4327-9dfc-3393268de587}, !- Handle
  Fan Variable Volume 42,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {762fd800-07a3-491a-86f9-a0cdb57a785f}, !- Handle
  Coil Cooling Water 42,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f0e6f2f8-c3bc-4ab1-8f67-fca8c132a9d3}, !- Water Inlet Node Name
  {4463cd93-1031-414a-a6a5-989865ba3e7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {f4fbf536-c876-4cb1-8ceb-3717c7bc3e5e}, !- Handle
  Node 621,                               !- Name
  {673807b3-b141-488b-abd9-3dbbe3e0dfd2}, !- Inlet Port
  {f0e6f2f8-c3bc-4ab1-8f67-fca8c132a9d3}; !- Outlet Port

OS:Connection,
  {673807b3-b141-488b-abd9-3dbbe3e0dfd2}, !- Handle
  {425c6b44-5c48-47f6-a680-1ac46052a1e8}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  45,                                     !- Outlet Port
  {f4fbf536-c876-4cb1-8ceb-3717c7bc3e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a779b11d-4ce4-4087-b898-da8e3d7c8493}, !- Handle
  Node 622,                               !- Name
  {4463cd93-1031-414a-a6a5-989865ba3e7a}, !- Inlet Port
  {dc7569a2-b6c1-4af7-b633-b5ac18e66951}; !- Outlet Port

OS:Connection,
  {f0e6f2f8-c3bc-4ab1-8f67-fca8c132a9d3}, !- Handle
  {f08a2275-c105-4a68-9114-972a0d2b32f5}, !- Name
  {f4fbf536-c876-4cb1-8ceb-3717c7bc3e5e}, !- Source Object
  3,                                      !- Outlet Port
  {762fd800-07a3-491a-86f9-a0cdb57a785f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4463cd93-1031-414a-a6a5-989865ba3e7a}, !- Handle
  {752b67d8-5739-4f02-9229-624c51110a5e}, !- Name
  {762fd800-07a3-491a-86f9-a0cdb57a785f}, !- Source Object
  11,                                     !- Outlet Port
  {a779b11d-4ce4-4087-b898-da8e3d7c8493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7569a2-b6c1-4af7-b633-b5ac18e66951}, !- Handle
  {d2e0d29d-cd43-4940-b4fa-37ab934c3f5a}, !- Name
  {a779b11d-4ce4-4087-b898-da8e3d7c8493}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {617f534d-08e7-4cae-a5dc-a199e240cec9}, !- Handle
  Controller Water Coil 83,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f4fbf536-c876-4cb1-8ceb-3717c7bc3e5e}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {38aaa4a5-bfdb-48f7-80fa-86e4a2502dbc}, !- Handle
  Coil Heating Water 42,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e65b897-c0bd-405d-90ad-6f672f1a9f5f}, !- Water Inlet Node Name
  {3786668a-8859-4450-bff5-90d4688d5fe6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a00a645-a76a-4ccf-926c-44a59ea548d6}, !- Handle
  Node 623,                               !- Name
  {6ba26d3f-2c28-47ef-9637-daf20f32f1da}, !- Inlet Port
  {0e65b897-c0bd-405d-90ad-6f672f1a9f5f}; !- Outlet Port

OS:Connection,
  {6ba26d3f-2c28-47ef-9637-daf20f32f1da}, !- Handle
  {fd1acd2e-f266-463a-8296-d7e15670608b}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  85,                                     !- Outlet Port
  {4a00a645-a76a-4ccf-926c-44a59ea548d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f42756b0-c0f5-4dca-8035-44964a196450}, !- Handle
  Node 624,                               !- Name
  {3786668a-8859-4450-bff5-90d4688d5fe6}, !- Inlet Port
  {147b6176-de22-441c-8792-767995b799f3}; !- Outlet Port

OS:Connection,
  {0e65b897-c0bd-405d-90ad-6f672f1a9f5f}, !- Handle
  {add7541a-f95b-4eb4-ba36-24453186d3c0}, !- Name
  {4a00a645-a76a-4ccf-926c-44a59ea548d6}, !- Source Object
  3,                                      !- Outlet Port
  {38aaa4a5-bfdb-48f7-80fa-86e4a2502dbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3786668a-8859-4450-bff5-90d4688d5fe6}, !- Handle
  {94591bd0-c1c2-4d33-adc3-e2591e8f1527}, !- Name
  {38aaa4a5-bfdb-48f7-80fa-86e4a2502dbc}, !- Source Object
  6,                                      !- Outlet Port
  {f42756b0-c0f5-4dca-8035-44964a196450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147b6176-de22-441c-8792-767995b799f3}, !- Handle
  {56112be7-e72c-40b5-99f8-30ba21c19bab}, !- Name
  {f42756b0-c0f5-4dca-8035-44964a196450}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65e5b839-deda-494d-b9a8-4801ea4550d0}, !- Handle
  Controller Water Coil 84,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4a00a645-a76a-4ccf-926c-44a59ea548d6}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {906b9dd6-24e3-4670-9d02-2cfe1d67b7eb}, !- Handle
  Zone HVAC Four Pipe Fan Coil 40,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d2637e09-0180-4664-a8ab-5a2217563ffb}, !- Air Inlet Node Name
  {a4f07a57-da90-4c76-8b47-185697edb9b8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {68714112-5e64-4327-9dfc-3393268de587}, !- Supply Air Fan Name
  {762fd800-07a3-491a-86f9-a0cdb57a785f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {38aaa4a5-bfdb-48f7-80fa-86e4a2502dbc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {871b55db-762d-47d6-97c3-a7341dbbd8b3}, !- Handle
  Node 625,                               !- Name
  {51955cf2-164b-4801-b047-84a2d2e4b509}, !- Inlet Port
  {d2637e09-0180-4664-a8ab-5a2217563ffb}; !- Outlet Port

OS:Connection,
  {51955cf2-164b-4801-b047-84a2d2e4b509}, !- Handle
  {799967f9-f7c1-4565-9d99-109ae00ac725}, !- Name
  {653ffe49-6c54-4acc-b150-1d2b5f919b02}, !- Source Object
  3,                                      !- Outlet Port
  {871b55db-762d-47d6-97c3-a7341dbbd8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2637e09-0180-4664-a8ab-5a2217563ffb}, !- Handle
  {f4cfdcff-99c9-4fd4-9cf5-896a9814e069}, !- Name
  {871b55db-762d-47d6-97c3-a7341dbbd8b3}, !- Source Object
  3,                                      !- Outlet Port
  {906b9dd6-24e3-4670-9d02-2cfe1d67b7eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {678d22cf-da1f-48c4-a6a0-e8e48a35eaf2}, !- Handle
  Node 626,                               !- Name
  {a4f07a57-da90-4c76-8b47-185697edb9b8}, !- Inlet Port
  {1b4f748a-3eb6-4ff4-a036-2e903d63be9f}; !- Outlet Port

OS:Connection,
  {1b4f748a-3eb6-4ff4-a036-2e903d63be9f}, !- Handle
  {861d0a86-5a0d-4725-a0b6-0bccf2bd7b7f}, !- Name
  {678d22cf-da1f-48c4-a6a0-e8e48a35eaf2}, !- Source Object
  3,                                      !- Outlet Port
  {c5c1884b-629b-440e-85d0-12b385f7a7ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4f07a57-da90-4c76-8b47-185697edb9b8}, !- Handle
  {468a8f1d-2e4d-4a5b-a0f6-0a250912a1c7}, !- Name
  {906b9dd6-24e3-4670-9d02-2cfe1d67b7eb}, !- Source Object
  10,                                     !- Outlet Port
  {678d22cf-da1f-48c4-a6a0-e8e48a35eaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c8cdb6f-7240-49af-8cc3-cfd4779d474d}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {074ac526-85d2-486f-a56d-e73880b8316e}, !- Water Inlet Node Name
  {bd5c8e94-e7c5-43bf-941c-89c1d9e8a8ef}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {42b64d88-b643-4142-94da-0be50f0c7264}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  {5c8cdb6f-7240-49af-8cc3-cfd4779d474d}; !- Heating Coil Name

OS:Node,
  {21d42826-23fc-4aff-866a-9cbe62acf87b}, !- Handle
  Node 627,                               !- Name
  {abd00d88-f507-430f-88c9-70ea9a04885f}, !- Inlet Port
  {074ac526-85d2-486f-a56d-e73880b8316e}; !- Outlet Port

OS:Connection,
  {abd00d88-f507-430f-88c9-70ea9a04885f}, !- Handle
  {b0069616-d92e-47d7-a815-f932e54a9262}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  86,                                     !- Outlet Port
  {21d42826-23fc-4aff-866a-9cbe62acf87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84028304-500b-45f5-a80f-49116898b18a}, !- Handle
  Node 628,                               !- Name
  {bd5c8e94-e7c5-43bf-941c-89c1d9e8a8ef}, !- Inlet Port
  {10006a0e-2d0e-45a7-8068-935f83fd9f73}; !- Outlet Port

OS:Connection,
  {074ac526-85d2-486f-a56d-e73880b8316e}, !- Handle
  {eaef3716-9c8d-4f57-a8c9-2b7e81ae2906}, !- Name
  {21d42826-23fc-4aff-866a-9cbe62acf87b}, !- Source Object
  3,                                      !- Outlet Port
  {5c8cdb6f-7240-49af-8cc3-cfd4779d474d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd5c8e94-e7c5-43bf-941c-89c1d9e8a8ef}, !- Handle
  {1fad9003-d416-41b9-892e-bc4ee7cfc092}, !- Name
  {5c8cdb6f-7240-49af-8cc3-cfd4779d474d}, !- Source Object
  6,                                      !- Outlet Port
  {84028304-500b-45f5-a80f-49116898b18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10006a0e-2d0e-45a7-8068-935f83fd9f73}, !- Handle
  {7f02beb3-8b81-4398-9eb0-f9d76e7e7f21}, !- Name
  {84028304-500b-45f5-a80f-49116898b18a}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  86;                                     !- Inlet Port

OS:Fan:VariableVolume,
  {0669c301-d40b-4418-bcbf-356adc82c74b}, !- Handle
  Fan Variable Volume 43,                 !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:Water,
  {75b2d372-ec5c-413b-b950-e5d9dd433d67}, !- Handle
  Coil Cooling Water 43,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e5b6f27b-0887-4ba7-a9d2-99212028ba7a}, !- Water Inlet Node Name
  {4c307591-c020-44b0-985d-75109b96c728}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1469552e-bfa5-436d-845e-0aad1d601a27}, !- Handle
  Node 629,                               !- Name
  {ac93d412-bdee-43d9-b5d8-4daa1aeeb35d}, !- Inlet Port
  {e5b6f27b-0887-4ba7-a9d2-99212028ba7a}; !- Outlet Port

OS:Connection,
  {ac93d412-bdee-43d9-b5d8-4daa1aeeb35d}, !- Handle
  {6d051729-5d28-428d-a392-b520c8068869}, !- Name
  {27a23b8a-0208-44de-9c21-a72d90a308a5}, !- Source Object
  46,                                     !- Outlet Port
  {1469552e-bfa5-436d-845e-0aad1d601a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0deb557-5c1b-4a3a-bbab-8e37b484b6ce}, !- Handle
  Node 630,                               !- Name
  {4c307591-c020-44b0-985d-75109b96c728}, !- Inlet Port
  {d4ef2f6c-d110-4494-8e6a-cdad619822cc}; !- Outlet Port

OS:Connection,
  {e5b6f27b-0887-4ba7-a9d2-99212028ba7a}, !- Handle
  {2d4daae1-d6b4-42e6-a225-af69f1218835}, !- Name
  {1469552e-bfa5-436d-845e-0aad1d601a27}, !- Source Object
  3,                                      !- Outlet Port
  {75b2d372-ec5c-413b-b950-e5d9dd433d67}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4c307591-c020-44b0-985d-75109b96c728}, !- Handle
  {8400a210-2296-4115-aef5-15ccf178d6b6}, !- Name
  {75b2d372-ec5c-413b-b950-e5d9dd433d67}, !- Source Object
  11,                                     !- Outlet Port
  {b0deb557-5c1b-4a3a-bbab-8e37b484b6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ef2f6c-d110-4494-8e6a-cdad619822cc}, !- Handle
  {20abb044-6182-42e4-a9a8-5cfdd0fa969c}, !- Name
  {b0deb557-5c1b-4a3a-bbab-8e37b484b6ce}, !- Source Object
  3,                                      !- Outlet Port
  {6870c53d-3cca-4106-a4b7-18e708664635}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2cc0cb0a-afa2-46a7-a555-567013f1be15}, !- Handle
  Controller Water Coil 85,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1469552e-bfa5-436d-845e-0aad1d601a27}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3867a2ed-bfbb-4267-827c-fd44340fdda7}, !- Handle
  Coil Heating Water 43,                  !- Name
  {56db29ac-bcfe-4c17-a994-e4b51b0ee53a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c6b443e-4bb0-4d13-814b-ebf8ef9fe9f7}, !- Water Inlet Node Name
  {3451fe8b-9129-42ea-b628-3fdce87c4300}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {acdbbec7-66d7-421f-b2f6-cd82ba37aad1}, !- Handle
  Node 631,                               !- Name
  {973cd954-570d-4371-bfb0-c18368264d55}, !- Inlet Port
  {4c6b443e-4bb0-4d13-814b-ebf8ef9fe9f7}; !- Outlet Port

OS:Connection,
  {973cd954-570d-4371-bfb0-c18368264d55}, !- Handle
  {21ec4453-9e2e-41c1-beef-7085468852ce}, !- Name
  {bea7dc40-fd48-4c1b-8ee0-16808afb6b1a}, !- Source Object
  87,                                     !- Outlet Port
  {acdbbec7-66d7-421f-b2f6-cd82ba37aad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b49a5be-b06f-43a3-995a-cedbd5bf0bb9}, !- Handle
  Node 632,                               !- Name
  {3451fe8b-9129-42ea-b628-3fdce87c4300}, !- Inlet Port
  {73df0090-1820-4473-9dcd-533c3d4bcdfe}; !- Outlet Port

OS:Connection,
  {4c6b443e-4bb0-4d13-814b-ebf8ef9fe9f7}, !- Handle
  {c06bab05-a571-4f84-93b5-fae1efcf6d02}, !- Name
  {acdbbec7-66d7-421f-b2f6-cd82ba37aad1}, !- Source Object
  3,                                      !- Outlet Port
  {3867a2ed-bfbb-4267-827c-fd44340fdda7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3451fe8b-9129-42ea-b628-3fdce87c4300}, !- Handle
  {7a1539ab-ae5e-4598-87de-244b24ca4abb}, !- Name
  {3867a2ed-bfbb-4267-827c-fd44340fdda7}, !- Source Object
  6,                                      !- Outlet Port
  {5b49a5be-b06f-43a3-995a-cedbd5bf0bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73df0090-1820-4473-9dcd-533c3d4bcdfe}, !- Handle
  {a533ff71-4be7-4957-bb98-cc5f1611dd2f}, !- Name
  {5b49a5be-b06f-43a3-995a-cedbd5bf0bb9}, !- Source Object
  3,                                      !- Outlet Port
  {5f3f32a5-464f-4f53-b1eb-91d653e378c6}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24e526ca-882f-4b27-8def-88cd9b30df8f}, !- Handle
  Controller Water Coil 86,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {acdbbec7-66d7-421f-b2f6-cd82ba37aad1}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {e7d1801c-c9c6-4d94-a9b0-88d1c7ccbe5e}, !- Handle
  Zone HVAC Four Pipe Fan Coil 41,        !- Name
  {735933bb-dfdb-424c-b6b4-4ea3d599044b}, !- Availability Schedule Name
  VariableFanVariableFlow,                !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d693d793-049b-459e-95a8-d49c8e11a70a}, !- Air Inlet Node Name
  {d840945e-b569-4dcc-b87d-68113c2af213}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0669c301-d40b-4418-bcbf-356adc82c74b}, !- Supply Air Fan Name
  {75b2d372-ec5c-413b-b950-e5d9dd433d67}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3867a2ed-bfbb-4267-827c-fd44340fdda7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {761d6889-19c8-4e66-90a6-6d99585f27cb}, !- Handle
  Node 633,                               !- Name
  {2aa5fcae-9d81-4dfa-9ba4-347695c04224}, !- Inlet Port
  {d693d793-049b-459e-95a8-d49c8e11a70a}; !- Outlet Port

OS:Connection,
  {2aa5fcae-9d81-4dfa-9ba4-347695c04224}, !- Handle
  {c132d783-ef85-4546-8239-2a9a78c0929f}, !- Name
  {189229eb-95dc-47cd-85d7-5ee56062c72a}, !- Source Object
  3,                                      !- Outlet Port
  {761d6889-19c8-4e66-90a6-6d99585f27cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d693d793-049b-459e-95a8-d49c8e11a70a}, !- Handle
  {61ed32e9-7305-4383-8324-190aa709d921}, !- Name
  {761d6889-19c8-4e66-90a6-6d99585f27cb}, !- Source Object
  3,                                      !- Outlet Port
  {e7d1801c-c9c6-4d94-a9b0-88d1c7ccbe5e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f3b35a67-d21e-481b-9ec0-bb2f2a86b843}, !- Handle
  Node 634,                               !- Name
  {d840945e-b569-4dcc-b87d-68113c2af213}, !- Inlet Port
  {8f0f340a-49b1-4f6b-bb39-ae928c00433c}; !- Outlet Port

OS:Connection,
  {8f0f340a-49b1-4f6b-bb39-ae928c00433c}, !- Handle
  {0224542a-0bd1-474f-be02-3d3bd76ad493}, !- Name
  {f3b35a67-d21e-481b-9ec0-bb2f2a86b843}, !- Source Object
  3,                                      !- Outlet Port
  {4f3f1c73-4e47-4924-9b28-6ecdc5d596ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d840945e-b569-4dcc-b87d-68113c2af213}, !- Handle
  {7499d513-a2c8-447d-a3cb-1c3aadfb8745}, !- Name
  {e7d1801c-c9c6-4d94-a9b0-88d1c7ccbe5e}, !- Source Object
  10,                                     !- Outlet Port
  {f3b35a67-d21e-481b-9ec0-bb2f2a86b843}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {59f7c92a-6e79-445b-a4a0-488738eba656}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:WeatherFile,
  {8ce60e26-07b1-414a-8eb3-41cef100900e}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///C:/Users/dgoldwas/Documents/GitHub/OpenStudio-programmatic-modeling/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {5e4641d5-54c7-4b43-ae92-a29861b5e62d}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {5fe02bed-c41f-418f-9dbe-98d3d661db8d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {789ad97b-11bd-4b7a-9832-2b0ec2461536}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7490aea6-4e14-4d36-b742-60ec0d67d07d}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ef76c404-dbe9-492d-88cc-7e196f2710f8}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

