
OS:Version,
  {2449eccc-73de-4b8f-9ebb-533de442c2e6}, !- Handle
  2.7.2;                                  !- Version Identifier

OS:SpaceType,
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Handle
  LargeHotel Banquet,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2d90e24c-8ed2-4012-9c7f-7146ce01fb8d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {2d90e24c-8ed2-4012-9c7f-7146ce01fb8d}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {7b5c3bb2-03c8-4ae9-a205-9f8b2fefa32a}, !- Handle
  LargeHotel Cafe,                        !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f74979fe-8e47-46ef-b182-80daf6e0ce0c}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {f74979fe-8e47-46ef-b182-80daf6e0ce0c}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Handle
  LargeHotel Corridor,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9e47aeca-ca00-4407-b966-f518b8adbee9}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {9e47aeca-ca00-4407-b966-f518b8adbee9}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e2bc823e-be19-4833-bda5-fbcbb36b7937}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {e2bc823e-be19-4833-bda5-fbcbb36b7937}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {0e18e6d6-4ce8-4678-8f3e-d1e405b244de}, !- Handle
  LargeHotel Kitchen,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ceab9cb9-687e-4ce4-a9e2-5cadae0a1cdc}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {ceab9cb9-687e-4ce4-a9e2-5cadae0a1cdc}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {85fb868c-5974-4865-ae26-595f249f2261}, !- Handle
  LargeHotel Laundry,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {301ef665-8b3b-4782-ab1a-f3d1d539bbad}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {301ef665-8b3b-4782-ab1a-f3d1d539bbad}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Handle
  LargeHotel Lobby,                       !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ce5daca2-78ad-4684-a77a-573b806fbe9c}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {ce5daca2-78ad-4684-a77a-573b806fbe9c}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {70f69a3d-547f-4de0-89d9-3d27011e5b5e}, !- Handle
  LargeHotel Mechanical,                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2284f3f7-172f-4a38-9520-78ad0e56c2fa}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {2284f3f7-172f-4a38-9520-78ad0e56c2fa}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {e4266218-b4e8-416a-88b8-694b00f7f814}, !- Handle
  LargeHotel Retail,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {63fb35c4-7392-478c-b88f-42a923a4470d}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {63fb35c4-7392-478c-b88f-42a923a4470d}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {609f6cd9-d0d3-4ed8-8418-27dd1dd8559d}, !- Handle
  LargeHotel Storage,                     !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dece6a4e-f49c-4ca9-aafd-fbf553d808e2}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {dece6a4e-f49c-4ca9-aafd-fbf553d808e2}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a6fef9ac-38f9-43dd-ac51-cd1a9511a655}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1e9c2622-c827-488c-b211-2d03b87478a0}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {1e9c2622-c827-488c-b211-2d03b87478a0}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {985faac7-b6ab-462c-a76f-90e84ed533ca}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {985faac7-b6ab-462c-a76f-90e84ed533ca}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Building,
  {2161c24a-c122-431a-bdb1-773dfb33f966}, !- Handle
  90.1-2004|LargeHotel|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {a99896e6-ad8b-47af-ab36-307f4a8f7067}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:BuildingStory,
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}; !- Thermal Zone Name

OS:Surface,
  {bc2aa534-160f-4266-aafc-7c5a0da3e531}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc5401c-66d2-40bc-b30f-3f855fa81b43}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec37a76b-7e27-4b46-af2e-991547ccb9d6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8e1bfd-91a4-4445-84ee-3f42f2cc3882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6919849f-9119-4699-afec-e1ec32122ff3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8572533-a42d-40e6-87e5-0bf1f8df852d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8345149f-1325-4d1d-9da2-cfc279942fbd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d68a9f-f047-4791-836c-1c103395c715}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5971c1cb-c292-4125-b944-a5c71cc23f8e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}, !- Handle
  Zone FullServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f53413e-a8ee-4e1a-a9a8-89e8edc8c169}, !- Zone Air Inlet Port List
  {8380f5cf-6d7e-460c-8c61-2aebbb57d5c3}, !- Zone Air Exhaust Port List
  {f01c23c4-f74b-4cd1-85f6-3f145a2f25b3}, !- Zone Air Node Name
  {5ef059a2-5d5b-449f-8115-bc86dcb73e92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efa2a61d-f087-4719-b072-255aab1c660e}, !- Handle
  Node 1,                                 !- Name
  {f01c23c4-f74b-4cd1-85f6-3f145a2f25b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01c23c4-f74b-4cd1-85f6-3f145a2f25b3}, !- Handle
  {e90cb1b2-0f37-4779-a756-31138328dca9}, !- Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}, !- Source Object
  11,                                     !- Outlet Port
  {efa2a61d-f087-4719-b072-255aab1c660e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f53413e-a8ee-4e1a-a9a8-89e8edc8c169}, !- Handle
  {70809c26-16d6-4678-9a98-12331c09fa06}, !- Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}; !- HVAC Component

OS:PortList,
  {8380f5cf-6d7e-460c-8c61-2aebbb57d5c3}, !- Handle
  {0a84c244-2ee5-4df6-b9c8-e0799331acc6}, !- Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}; !- HVAC Component

OS:PortList,
  {5ef059a2-5d5b-449f-8115-bc86dcb73e92}, !- Handle
  {acdf1d22-aa31-4f07-b39b-d9d70dc053ea}, !- Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}; !- HVAC Component

OS:Sizing:Zone,
  {844e3e87-f5c1-450e-8a04-e9c2bf0d48e7}, !- Handle
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {babc78b3-41d6-42e1-a7b0-6c0f58fd403a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {abf2006f-3db3-416c-b7a2-68c3906c1bc4}; !- Thermal Zone

OS:Space,
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}; !- Thermal Zone Name

OS:Surface,
  {f6653bce-ef65-458f-a437-26e8ab065415}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {617c142b-5c4b-47d5-898a-5a915108602f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82ca57e-0326-4a9f-93f5-06581877fbad}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9abff3e-b660-4813-a345-221c96cd4687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3d6441-1641-48c8-8c8a-b3a358d392e0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d102b5-7987-42dc-a68b-67864ed7a88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8e1bfd-91a4-4445-84ee-3f42f2cc3882}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec37a76b-7e27-4b46-af2e-991547ccb9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1063b78d-008e-4734-a654-2a1adcf69bc4}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab8aae47-1a25-42a6-b415-05449e2ff79b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}, !- Handle
  Zone FullServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ed1dba3-b69a-4c16-9909-7968568bc24c}, !- Zone Air Inlet Port List
  {939942b9-8579-459e-acef-eb0058350114}, !- Zone Air Exhaust Port List
  {5564302f-dcf2-4fd6-bec4-0a7fd302247f}, !- Zone Air Node Name
  {fb762797-c0ac-4258-91ec-bd80724830a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eed5b7d-b1fb-4aa8-826f-fb30e3dcc009}, !- Handle
  Node 2,                                 !- Name
  {5564302f-dcf2-4fd6-bec4-0a7fd302247f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5564302f-dcf2-4fd6-bec4-0a7fd302247f}, !- Handle
  {1caf237a-c8ea-4527-9862-27848d1bdd32}, !- Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}, !- Source Object
  11,                                     !- Outlet Port
  {5eed5b7d-b1fb-4aa8-826f-fb30e3dcc009}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ed1dba3-b69a-4c16-9909-7968568bc24c}, !- Handle
  {ff9735e0-aebb-4b20-a9d2-c624db41a6d7}, !- Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}; !- HVAC Component

OS:PortList,
  {939942b9-8579-459e-acef-eb0058350114}, !- Handle
  {265ef4e7-c1c3-403a-8803-c5787fdc629c}, !- Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}; !- HVAC Component

OS:PortList,
  {fb762797-c0ac-4258-91ec-bd80724830a9}, !- Handle
  {df22735a-5496-4ff0-9b56-f334e3182dda}, !- Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}; !- HVAC Component

OS:Sizing:Zone,
  {e499bc83-caa9-4eec-ada7-bd1c3353b365}, !- Handle
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {336c674e-f096-4c25-bd42-089819c85489}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fa89ca19-eff0-4087-b79a-ccd7f6c72012}; !- Thermal Zone

OS:Space,
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}; !- Thermal Zone Name

OS:Surface,
  {5206e084-3b17-4377-a328-22e0c4bcc366}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac48d9c-4419-4a17-9bff-5a4768f63131}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24feffcd-8190-4870-bf6e-62b4e1932cab}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54f61912-24e3-479c-b1de-44fccfb3df55}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ac23066-f8ec-48a0-98a9-68dd3fd2ffc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9abff3e-b660-4813-a345-221c96cd4687}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82ca57e-0326-4a9f-93f5-06581877fbad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6a32c1-fc89-4dab-8c0f-4873e6a72bb7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bfa68ac-ee86-46d4-ba00-3c51c3c82d51}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}, !- Handle
  Zone FullServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3edc0e3-8c49-4334-b9d2-99439139fcc3}, !- Zone Air Inlet Port List
  {e3eae101-1813-4ff7-9698-4aa2c965d6d2}, !- Zone Air Exhaust Port List
  {e7f70b6e-1d96-4f05-b168-9ac38018f9c7}, !- Zone Air Node Name
  {56e5d3b6-ae2c-4dc7-ba5e-b4a06b1b3b00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2dbb755d-8844-4fa1-ae6d-d393425b752b}, !- Handle
  Node 3,                                 !- Name
  {e7f70b6e-1d96-4f05-b168-9ac38018f9c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f70b6e-1d96-4f05-b168-9ac38018f9c7}, !- Handle
  {0fe46b77-28ec-42fb-aab3-f04293a306aa}, !- Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}, !- Source Object
  11,                                     !- Outlet Port
  {2dbb755d-8844-4fa1-ae6d-d393425b752b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3edc0e3-8c49-4334-b9d2-99439139fcc3}, !- Handle
  {bfae8bba-490f-4c3e-8720-93ff74dbb4cd}, !- Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}; !- HVAC Component

OS:PortList,
  {e3eae101-1813-4ff7-9698-4aa2c965d6d2}, !- Handle
  {c6ff6766-edd1-47f0-9029-be5477eb583f}, !- Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}; !- HVAC Component

OS:PortList,
  {56e5d3b6-ae2c-4dc7-ba5e-b4a06b1b3b00}, !- Handle
  {7d28fd2a-7b3f-42d2-9372-1761b45608ef}, !- Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}; !- HVAC Component

OS:Sizing:Zone,
  {4b3460b3-85b6-4ad2-9087-fa289031df15}, !- Handle
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a519138-6da1-4dd3-bd88-7af7210bca26}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {99c02c38-e4de-4889-b1d9-9c0f97d09bd3}; !- Thermal Zone

OS:Space,
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {8756a859-541d-4595-8725-99f4d5d540d8}; !- Thermal Zone Name

OS:Surface,
  {8428ae30-b112-4a39-8ed4-055a9abf9eb2}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.33294682260272, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8572533-a42d-40e6-87e5-0bf1f8df852d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6919849f-9119-4699-afec-e1ec32122ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41f5666-12f8-4c4c-8c60-b0964a3ead9b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4acdc2d-cd46-45ae-a042-510d74f0c395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ebed90-a05c-4f94-b101-ef9123742c0d}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9492fb36-0850-4fd9-b839-a262218ebbe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.33294682260272, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6e2e50-87b6-4729-8af5-9710bad6a1cb}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.33294682260272, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e993e5-5e6d-4d37-816f-e5e3cc3d4bec}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {372225cc-2999-4519-a315-59502a7ffe20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8756a859-541d-4595-8725-99f4d5d540d8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6854604e-3ebb-406c-9569-a14ae4d383cd}, !- Zone Air Inlet Port List
  {5bdc998a-614e-4367-a6ed-a4d04c9f3c25}, !- Zone Air Exhaust Port List
  {4ef082af-28ed-45ca-beac-fad6ed49c70e}, !- Zone Air Node Name
  {4c582f28-ba17-45bc-a185-169d187251a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a2c5890-73f2-44be-b3cd-166fc0b45e1c}, !- Handle
  Node 4,                                 !- Name
  {4ef082af-28ed-45ca-beac-fad6ed49c70e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ef082af-28ed-45ca-beac-fad6ed49c70e}, !- Handle
  {eb3819e9-961d-4516-b73f-df6d990c0323}, !- Name
  {8756a859-541d-4595-8725-99f4d5d540d8}, !- Source Object
  11,                                     !- Outlet Port
  {6a2c5890-73f2-44be-b3cd-166fc0b45e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6854604e-3ebb-406c-9569-a14ae4d383cd}, !- Handle
  {4120027f-4af9-4cdb-b836-f93a13ff7527}, !- Name
  {8756a859-541d-4595-8725-99f4d5d540d8}; !- HVAC Component

OS:PortList,
  {5bdc998a-614e-4367-a6ed-a4d04c9f3c25}, !- Handle
  {babff229-d5bc-4501-a542-8e929460e5b6}, !- Name
  {8756a859-541d-4595-8725-99f4d5d540d8}; !- HVAC Component

OS:PortList,
  {4c582f28-ba17-45bc-a185-169d187251a9}, !- Handle
  {d256e720-8173-4fd0-af6e-324962ed30e6}, !- Name
  {8756a859-541d-4595-8725-99f4d5d540d8}; !- HVAC Component

OS:Sizing:Zone,
  {c6113ac4-10ac-464f-acc1-4be70c879f87}, !- Handle
  {8756a859-541d-4595-8725-99f4d5d540d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e274f87-6ec2-45c4-bfc4-028c8522c867}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8756a859-541d-4595-8725-99f4d5d540d8}; !- Thermal Zone

OS:Space,
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}; !- Thermal Zone Name

OS:Surface,
  {9b80b688-d450-4c81-b359-c093a971be88}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  6.33294682260272, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d102b5-7987-42dc-a68b-67864ed7a88b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3d6441-1641-48c8-8c8a-b3a358d392e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13fcfe50-49e9-48e7-9d59-62e2e651f422}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581a3df3-ee51-41c8-99db-2f86de3e60a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eab6e43-8849-4ec1-a003-cd32218d5694}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31912616-f8d3-4591-bccb-c81d6f47b6ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  6.33294682260272, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4acdc2d-cd46-45ae-a042-510d74f0c395}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f41f5666-12f8-4c4c-8c60-b0964a3ead9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  6.33294682260272, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aede64d-7a15-4b58-a7c7-4b90eb878ef8}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {751bdc5a-fd8f-48b2-93e2-054ec5a05a49}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0488041-8092-4442-9c32-2e4891c88ad3}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdb77290-2e2d-4ff7-adcf-7190dcfe1484}, !- Zone Air Inlet Port List
  {538df821-87dd-425c-9c6a-c20c7644212c}, !- Zone Air Exhaust Port List
  {0d0ad189-821d-4390-8d4d-aee35e8876e4}, !- Zone Air Node Name
  {06bf94ab-634d-4010-8051-6d9e577ef90a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28188a2a-f0d7-4397-8615-ed58cee397d2}, !- Handle
  Node 5,                                 !- Name
  {0d0ad189-821d-4390-8d4d-aee35e8876e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d0ad189-821d-4390-8d4d-aee35e8876e4}, !- Handle
  {8caa9a6b-ff28-4849-af65-4a506f0e20f5}, !- Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}, !- Source Object
  11,                                     !- Outlet Port
  {28188a2a-f0d7-4397-8615-ed58cee397d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb77290-2e2d-4ff7-adcf-7190dcfe1484}, !- Handle
  {04a900e6-c06e-4569-854d-5b651945162c}, !- Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}; !- HVAC Component

OS:PortList,
  {538df821-87dd-425c-9c6a-c20c7644212c}, !- Handle
  {46605adc-3eb8-4a06-9457-8633c5b3ba22}, !- Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}; !- HVAC Component

OS:PortList,
  {06bf94ab-634d-4010-8051-6d9e577ef90a}, !- Handle
  {a0b505ec-5a04-4670-8801-db7b86f857e4}, !- Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}; !- HVAC Component

OS:Sizing:Zone,
  {5b4708b4-c3db-4029-ac01-b8a619a1db5a}, !- Handle
  {b0488041-8092-4442-9c32-2e4891c88ad3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6aa3a7e1-226f-44cc-8cc0-c341ebc6a96d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b0488041-8092-4442-9c32-2e4891c88ad3}; !- Thermal Zone

OS:Space,
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {3101c5cc-b8d9-486a-ab60-a808eaacc024}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}; !- Thermal Zone Name

OS:Surface,
  {079d6c33-58d2-4cb7-b998-38a06b5cc97e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.33294682260272, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac23066-f8ec-48a0-98a9-68dd3fd2ffc2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54f61912-24e3-479c-b1de-44fccfb3df55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d5c227b-a27b-4b1c-9efc-ecb4ecc88f38}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ed332-1aa2-491d-b067-ad518fca7ce7}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7606727-b7ef-496d-8bc8-2b644a4f9b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.33294682260272, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581a3df3-ee51-41c8-99db-2f86de3e60a1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13fcfe50-49e9-48e7-9d59-62e2e651f422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.33294682260272, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  6.33294682260272, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84fd8755-4b6a-4117-bf81-670fdade03f4}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f8b770f-0786-4f9b-8adc-754d27455330}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33294682260272, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33294682260272, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15e94f2f-00a2-4928-9ba0-ead427af484b}, !- Zone Air Inlet Port List
  {5b4f1ef8-aaf1-4740-b646-f1940ff8b316}, !- Zone Air Exhaust Port List
  {b3d6027c-03b5-43e3-94d2-f13b7d42ebda}, !- Zone Air Node Name
  {0bdf26f8-890f-4d0a-a710-99f433729911}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4911088-a70e-4586-b9e6-8546e8a5ab88}, !- Handle
  Node 6,                                 !- Name
  {b3d6027c-03b5-43e3-94d2-f13b7d42ebda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3d6027c-03b5-43e3-94d2-f13b7d42ebda}, !- Handle
  {bc95599e-73f0-430a-a4af-6705a76d8f38}, !- Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}, !- Source Object
  11,                                     !- Outlet Port
  {b4911088-a70e-4586-b9e6-8546e8a5ab88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15e94f2f-00a2-4928-9ba0-ead427af484b}, !- Handle
  {2f985f24-90c4-4a10-a462-ac6c6001c9a9}, !- Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}; !- HVAC Component

OS:PortList,
  {5b4f1ef8-aaf1-4740-b646-f1940ff8b316}, !- Handle
  {64971bb6-ef47-41d4-8f2e-943887874598}, !- Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}; !- HVAC Component

OS:PortList,
  {0bdf26f8-890f-4d0a-a710-99f433729911}, !- Handle
  {5a2acc2a-b2b7-428d-a35e-a6a2b1621eb8}, !- Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}; !- HVAC Component

OS:Sizing:Zone,
  {54f5ebf6-c8d9-49de-893e-4a80dda0c0cb}, !- Handle
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {421c0798-3719-4499-a071-426f3f7a5c44}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {2b96750e-7610-4cff-b141-48fdf8e9fc60}; !- Thermal Zone

OS:Space,
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Handle
  LargeHotel Laundry A  - Story Ground,   !- Name
  {85fb868c-5974-4865-ae26-595f249f2261}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0788939549879,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}; !- Thermal Zone Name

OS:Surface,
  {07afb5bb-8bda-4d9b-9434-1d774575894d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.00677618660537, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9492fb36-0850-4fd9-b839-a262218ebbe9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ebed90-a05c-4f94-b101-ef9123742c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3819f482-405e-4ffa-86e3-f2dde631d6ab}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {699f9125-dba4-4b2d-b390-e250331ee135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163d13bd-5558-4481-8fc2-fc9bb405969e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d61f58-37b6-4aad-abbb-44da4f49f874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.00677618660537, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45aaad61-68bb-4ff6-b2b0-53bdaa598c50}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.00677618660537, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140c9f4f-839d-4aac-ae16-c9685de4b367}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {221b864c-a097-4f05-8a76-04c0dfe6fa6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}, !- Handle
  Zone LargeHotel Laundry A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f66ef57d-64ef-4aa8-af7f-a43e39037390}, !- Zone Air Inlet Port List
  {ec7174b6-a8e9-47aa-b42e-1d1059a867ab}, !- Zone Air Exhaust Port List
  {ee51c838-9217-47a7-8b94-478377e25277}, !- Zone Air Node Name
  {5642917a-cc40-4afb-a73d-daead1bf798f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd7799da-a41e-4a90-ae62-49cca36b158c}, !- Handle
  Node 7,                                 !- Name
  {ee51c838-9217-47a7-8b94-478377e25277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee51c838-9217-47a7-8b94-478377e25277}, !- Handle
  {91c4f73c-478b-408e-a277-1a3e5cf2e3c0}, !- Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}, !- Source Object
  11,                                     !- Outlet Port
  {dd7799da-a41e-4a90-ae62-49cca36b158c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f66ef57d-64ef-4aa8-af7f-a43e39037390}, !- Handle
  {0f50c563-e5f5-41aa-8ee9-1d4c79c087ee}, !- Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}; !- HVAC Component

OS:PortList,
  {ec7174b6-a8e9-47aa-b42e-1d1059a867ab}, !- Handle
  {db89f4e6-6d62-435d-85c9-c0969ba03d2f}, !- Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}; !- HVAC Component

OS:PortList,
  {5642917a-cc40-4afb-a73d-daead1bf798f}, !- Handle
  {a0e78982-b7b7-4c9f-b233-7e38797e68e6}, !- Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}; !- HVAC Component

OS:Sizing:Zone,
  {104076e2-4a1e-4dfc-b2cb-06d5cd823bdb}, !- Handle
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {52d50ebb-2a87-428f-a4d9-b9b148638dd5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {8387f1a1-47b1-434f-9a4b-ece1a75e8bf7}; !- Thermal Zone

OS:Space,
  {a9441091-4a6c-4919-92de-505930427fab}, !- Handle
  LargeHotel Laundry B  - Story Ground,   !- Name
  {85fb868c-5974-4865-ae26-595f249f2261}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0788939549879,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}; !- Thermal Zone Name

OS:Surface,
  {8a1175fa-97b6-4a5e-8ac7-70227cb6d144}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.00677618660537, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31912616-f8d3-4591-bccb-c81d6f47b6ee}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eab6e43-8849-4ec1-a003-cd32218d5694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a95aa62-7827-4221-8b09-0d2222ad3ebc}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a21ad30-aa03-44b8-9ddb-69e872473906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c25d40-7d2e-485b-a719-5ec2d0a49780}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8a61d2-a4a7-4857-9426-c24470971692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.00677618660537, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699f9125-dba4-4b2d-b390-e250331ee135}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3819f482-405e-4ffa-86e3-f2dde631d6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.00677618660537, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af7b713-44b6-498c-b3d4-566d04031d60}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9441091-4a6c-4919-92de-505930427fab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}, !- Handle
  Zone LargeHotel Laundry B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f20756bb-16ab-4f70-be8d-fd41b83cb242}, !- Zone Air Inlet Port List
  {02b4df68-3432-4c9a-bbcf-2fd0efe176d8}, !- Zone Air Exhaust Port List
  {cae91c1f-f6cd-4499-b1c6-e6d3866812ee}, !- Zone Air Node Name
  {351bd011-de73-44b2-ad37-e4c2dbed9b55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e01e91de-1379-4802-af38-8f8bd56861aa}, !- Handle
  Node 8,                                 !- Name
  {cae91c1f-f6cd-4499-b1c6-e6d3866812ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cae91c1f-f6cd-4499-b1c6-e6d3866812ee}, !- Handle
  {d7acbe9d-7d62-42db-9d7d-940d08ce93e9}, !- Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}, !- Source Object
  11,                                     !- Outlet Port
  {e01e91de-1379-4802-af38-8f8bd56861aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f20756bb-16ab-4f70-be8d-fd41b83cb242}, !- Handle
  {1cc5d085-de6f-42f8-83a3-6a2b8cb8d753}, !- Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}; !- HVAC Component

OS:PortList,
  {02b4df68-3432-4c9a-bbcf-2fd0efe176d8}, !- Handle
  {6afd67ea-5029-4a10-bb36-9c00e098a29b}, !- Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}; !- HVAC Component

OS:PortList,
  {351bd011-de73-44b2-ad37-e4c2dbed9b55}, !- Handle
  {6ae4ad15-202e-4510-b790-461a082b7741}, !- Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}; !- HVAC Component

OS:Sizing:Zone,
  {ac666544-c4ac-4561-a54d-268f1471be55}, !- Handle
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d90c920f-34d0-452e-bfad-c1e61a5c9aca}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {94e7f8a6-54a0-4123-9c06-353df8ca0fc4}; !- Thermal Zone

OS:Space,
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Handle
  LargeHotel Laundry C  - Story Ground,   !- Name
  {85fb868c-5974-4865-ae26-595f249f2261}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0788939549879,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}; !- Thermal Zone Name

OS:Surface,
  {ef41be40-3c6d-407e-a68b-c2ca6e8e19e7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.00677618660537, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7606727-b7ef-496d-8bc8-2b644a4f9b29}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95ed332-1aa2-491d-b067-ad518fca7ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33cdb046-929a-43a1-9910-1a11f5514342}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167d5a5b-6250-4890-8bd2-8da7c9431547}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8d9d3b-501e-44b3-a8ef-f88bc58b103d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.00677618660537, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a21ad30-aa03-44b8-9ddb-69e872473906}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a95aa62-7827-4221-8b09-0d2222ad3ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.00677618660537, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.00677618660537, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a49121f-1d2a-453c-b6e6-954e0e3d75eb}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {442d8550-36da-4eb6-85a0-3ca078e1eafb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00677618660537, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.00677618660537, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef69fff9-ac77-4715-9333-d431e388afc3}, !- Handle
  Zone LargeHotel Laundry C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3545359a-ac2e-40d6-9ddd-8e6537a34ad2}, !- Zone Air Inlet Port List
  {60f003fe-23c0-46aa-8aec-e47b3d9868b5}, !- Zone Air Exhaust Port List
  {e263d079-84a3-497e-970f-6ea9aeb71692}, !- Zone Air Node Name
  {cb7b2806-526a-4f4a-80af-8a7546295e62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72725ef3-9bff-448f-8d90-6f715651e93d}, !- Handle
  Node 9,                                 !- Name
  {e263d079-84a3-497e-970f-6ea9aeb71692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e263d079-84a3-497e-970f-6ea9aeb71692}, !- Handle
  {1ef09a8d-ce3d-4353-9ec1-41b8f431b93b}, !- Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}, !- Source Object
  11,                                     !- Outlet Port
  {72725ef3-9bff-448f-8d90-6f715651e93d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3545359a-ac2e-40d6-9ddd-8e6537a34ad2}, !- Handle
  {1d5eea69-449d-4fd6-b880-0115d5a222ad}, !- Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}; !- HVAC Component

OS:PortList,
  {60f003fe-23c0-46aa-8aec-e47b3d9868b5}, !- Handle
  {cb7707e5-ebbf-49a6-b132-38bbb494c3da}, !- Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}; !- HVAC Component

OS:PortList,
  {cb7b2806-526a-4f4a-80af-8a7546295e62}, !- Handle
  {37bc1c8b-ada4-4ad1-81f6-7318df782dc5}, !- Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}; !- HVAC Component

OS:Sizing:Zone,
  {70aa1960-4d0c-491d-88a1-4531b1548ce3}, !- Handle
  {ef69fff9-ac77-4715-9333-d431e388afc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8c0921e-9370-4536-a65c-549cb62ef34b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ef69fff9-ac77-4715-9333-d431e388afc3}; !- Thermal Zone

OS:Space,
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Handle
  LargeHotel Storage A  - Story Ground,   !- Name
  {609f6cd9-d0d3-4ed8-8418-27dd1dd8559d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.0721177683825,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}; !- Thermal Zone Name

OS:Surface,
  {e747c0dc-8223-4596-9d25-166df27f2677}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.66042318369351, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d61f58-37b6-4aad-abbb-44da4f49f874}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {163d13bd-5558-4481-8fc2-fc9bb405969e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c287a9-43aa-4899-91af-40643d273842}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d06e638-cd8e-430f-832f-554e3f3ba7d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5c13bf-a2bf-4f44-8382-91ffe6029f28}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a19b894-e408-4caa-ab79-4d33f91e0ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.66042318369351, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba3426c-6a17-412e-9090-706457259b9e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.66042318369351, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915de243-3bfb-44db-83a6-079294e1f8f0}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b40bed6-ffc7-4ca9-9463-c132f429f63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}, !- Handle
  Zone LargeHotel Storage A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f2ef8f8-d88a-460a-b282-f8a6cb98f0a9}, !- Zone Air Inlet Port List
  {92f10ade-ea59-48ec-b680-c53eb93b9d30}, !- Zone Air Exhaust Port List
  {6df347a0-690e-442d-99cb-e2dcbef857f3}, !- Zone Air Node Name
  {f2d223f3-b7db-4cac-8da2-1242dd61cecd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5523cca1-1d49-4f78-9852-4cb905189710}, !- Handle
  Node 10,                                !- Name
  {6df347a0-690e-442d-99cb-e2dcbef857f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6df347a0-690e-442d-99cb-e2dcbef857f3}, !- Handle
  {6578cce4-2c5d-4ee3-9c00-2f473ed143a0}, !- Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}, !- Source Object
  11,                                     !- Outlet Port
  {5523cca1-1d49-4f78-9852-4cb905189710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f2ef8f8-d88a-460a-b282-f8a6cb98f0a9}, !- Handle
  {9a3789fb-ac12-4fb1-af6f-13bb73a7640f}, !- Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}; !- HVAC Component

OS:PortList,
  {92f10ade-ea59-48ec-b680-c53eb93b9d30}, !- Handle
  {01994f6b-ab49-4cda-a0b4-d696caa3afb5}, !- Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}; !- HVAC Component

OS:PortList,
  {f2d223f3-b7db-4cac-8da2-1242dd61cecd}, !- Handle
  {b2bc60da-82b7-4b76-b001-660f2ff169f4}, !- Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}; !- HVAC Component

OS:Sizing:Zone,
  {8d2764a8-58d1-4940-a227-15359fd286a5}, !- Handle
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02a68b35-92d3-43f8-961f-bfb2d5146b12}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {38800d46-0a52-4d99-8a43-30cbb8d1a188}; !- Thermal Zone

OS:Space,
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Handle
  LargeHotel Storage B  - Story Ground,   !- Name
  {609f6cd9-d0d3-4ed8-8418-27dd1dd8559d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.0721177683825,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}; !- Thermal Zone Name

OS:Surface,
  {220fbfda-e740-429e-ba56-27851d2975c6}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.66042318369351, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8a61d2-a4a7-4857-9426-c24470971692}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c25d40-7d2e-485b-a719-5ec2d0a49780}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2858db-f537-4f98-b028-6f9fcca78695}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9fce376-6aed-4bcb-99d0-428686d25b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30baa11b-76f6-4c53-be94-bd120002050c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e85e70-e480-45ec-9396-edbd24d08047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.66042318369351, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d06e638-cd8e-430f-832f-554e3f3ba7d4}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c287a9-43aa-4899-91af-40643d273842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.66042318369351, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994b5bd9-7c40-48fe-8a75-18ad42a0d6ce}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78f5a21a-a967-43f2-bc9d-150a7d40176c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}, !- Handle
  Zone LargeHotel Storage B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd58b676-81b8-4f2c-96b5-52577f450dcc}, !- Zone Air Inlet Port List
  {bc8e8ef9-2fc4-4489-a54e-bb9a1d207f83}, !- Zone Air Exhaust Port List
  {59fc2634-4d0b-49e5-b27d-af091dda5757}, !- Zone Air Node Name
  {f1442002-0239-4875-a12c-64cffde806c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {967da93f-3e20-4ff8-bf05-f4b142ad37e5}, !- Handle
  Node 11,                                !- Name
  {59fc2634-4d0b-49e5-b27d-af091dda5757}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59fc2634-4d0b-49e5-b27d-af091dda5757}, !- Handle
  {521d0624-1145-4de9-918c-72f43d23f0cc}, !- Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}, !- Source Object
  11,                                     !- Outlet Port
  {967da93f-3e20-4ff8-bf05-f4b142ad37e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd58b676-81b8-4f2c-96b5-52577f450dcc}, !- Handle
  {25f0728d-1c0d-473d-9b98-c3a57957b70c}, !- Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}; !- HVAC Component

OS:PortList,
  {bc8e8ef9-2fc4-4489-a54e-bb9a1d207f83}, !- Handle
  {dea396af-9a8e-4e26-831e-c88ab9fe2f6f}, !- Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}; !- HVAC Component

OS:PortList,
  {f1442002-0239-4875-a12c-64cffde806c5}, !- Handle
  {2d2f93c8-c18b-45f2-b2f6-a189bbfb2dca}, !- Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}; !- HVAC Component

OS:Sizing:Zone,
  {282f3b56-4e9a-4a7d-8d85-d17000dda4dd}, !- Handle
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b82e63b6-181f-4bd6-912f-2619cfe7852f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {741e9edb-dd3f-4aee-8bea-3e11a945ee18}; !- Thermal Zone

OS:Space,
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Handle
  LargeHotel Storage C  - Story Ground,   !- Name
  {609f6cd9-d0d3-4ed8-8418-27dd1dd8559d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.0721177683825,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}; !- Thermal Zone Name

OS:Surface,
  {ed3cf3b6-e6da-44d5-9a10-348497a692b6}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.66042318369351, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8d9d3b-501e-44b3-a8ef-f88bc58b103d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167d5a5b-6250-4890-8bd2-8da7c9431547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fef5f9-2b7a-4587-9451-4a725511d672}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651e6881-f8f1-4990-842f-f74539bf38c4}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6deea4-507d-4498-b99e-d157baddf321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.66042318369351, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9fce376-6aed-4bcb-99d0-428686d25b17}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2858db-f537-4f98-b028-6f9fcca78695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.66042318369351, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.66042318369351, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc46992f-d8ad-454a-9d79-0823cf27731c}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ac5b5f4-55bc-4b2f-adfa-00d3514446f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66042318369351, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66042318369351, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}, !- Handle
  Zone LargeHotel Storage C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d80a0aa-e95d-4a5a-a0ca-9a739fa1de28}, !- Zone Air Inlet Port List
  {62c2e785-449f-431f-a0f8-d7327f172e02}, !- Zone Air Exhaust Port List
  {440af272-c54e-41cf-9af2-ddf623729cb0}, !- Zone Air Node Name
  {4d6c724e-8a8c-4447-8837-eb0e30cb1086}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e07198f8-9080-4491-9bd8-9beffabf22f1}, !- Handle
  Node 12,                                !- Name
  {440af272-c54e-41cf-9af2-ddf623729cb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440af272-c54e-41cf-9af2-ddf623729cb0}, !- Handle
  {5f0cce15-ba8e-40da-8857-4270954e3f9e}, !- Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}, !- Source Object
  11,                                     !- Outlet Port
  {e07198f8-9080-4491-9bd8-9beffabf22f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d80a0aa-e95d-4a5a-a0ca-9a739fa1de28}, !- Handle
  {f20fa226-400f-40f7-a799-4e22b9979fef}, !- Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}; !- HVAC Component

OS:PortList,
  {62c2e785-449f-431f-a0f8-d7327f172e02}, !- Handle
  {cdb7c8f7-c2ef-431f-a841-2274fab786bb}, !- Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}; !- HVAC Component

OS:PortList,
  {4d6c724e-8a8c-4447-8837-eb0e30cb1086}, !- Handle
  {0b1d1a9f-b2ee-4bc3-b667-8c7335528347}, !- Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}; !- HVAC Component

OS:Sizing:Zone,
  {dcd680e9-1295-4227-9562-16981361e93d}, !- Handle
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b93b02a-0afd-443e-8d40-69315aed1c7a}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {569de171-6018-4b15-a31a-cd5d9e2a80f0}; !- Thermal Zone

OS:Space,
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Handle
  LargeHotel Kitchen A  - Story Ground,   !- Name
  {0e18e6d6-4ce8-4678-8f3e-d1e405b244de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.41169458468898,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}; !- Thermal Zone Name

OS:Surface,
  {de6da84f-0cfd-4076-b377-d16398c17b0d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.96545844900131, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a19b894-e408-4caa-ab79-4d33f91e0ceb}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5c13bf-a2bf-4f44-8382-91ffe6029f28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae65b069-8aec-4e5f-9e3b-7b79febc415f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d731f291-688f-4db7-a580-c0a4bf3a2b3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa1a6a1-ef1c-4c63-8e29-16832e0ce2fb}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf17f945-7692-4c44-b2c1-135feefc09e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.96545844900131, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466d1180-0558-4749-8fc3-5b75cf72f162}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.96545844900131, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7dbbcfc-d5d3-43a1-83b7-7a268fd4f764}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bce60c9f-a33a-4afa-bfc3-41113ec84ea6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}, !- Handle
  Zone LargeHotel Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {150d40a5-15b0-471b-80e2-9622a41f5424}, !- Zone Air Inlet Port List
  {66d2e886-ee39-4104-8b15-330f76037913}, !- Zone Air Exhaust Port List
  {42d4002a-9157-4969-bda7-a61573ac155c}, !- Zone Air Node Name
  {7dba266e-6da5-406e-b9a0-1bdc754ac18c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3736f5a-a837-4663-ac01-a14cf53db13b}, !- Handle
  Node 13,                                !- Name
  {42d4002a-9157-4969-bda7-a61573ac155c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42d4002a-9157-4969-bda7-a61573ac155c}, !- Handle
  {30fd4a4a-cdb0-4242-8f38-a474b9a2f716}, !- Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}, !- Source Object
  11,                                     !- Outlet Port
  {e3736f5a-a837-4663-ac01-a14cf53db13b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {150d40a5-15b0-471b-80e2-9622a41f5424}, !- Handle
  {66eeb034-6c88-498b-8faa-0b190afedc5a}, !- Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}; !- HVAC Component

OS:PortList,
  {66d2e886-ee39-4104-8b15-330f76037913}, !- Handle
  {0afcf3b6-9840-4742-9acd-c5ec7e516e26}, !- Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}; !- HVAC Component

OS:PortList,
  {7dba266e-6da5-406e-b9a0-1bdc754ac18c}, !- Handle
  {07cac330-ff15-4524-8378-64838394a1a6}, !- Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}; !- HVAC Component

OS:Sizing:Zone,
  {f05fec60-95e9-4360-b8a7-fc689ba956b4}, !- Handle
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {149a6883-c857-4d21-b1ae-4cc739b94354}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {7c7d4b44-3cd5-43fa-b933-b25fcb005ee0}; !- Thermal Zone

OS:Space,
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Handle
  LargeHotel Kitchen B  - Story Ground,   !- Name
  {0e18e6d6-4ce8-4678-8f3e-d1e405b244de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.41169458468898,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}; !- Thermal Zone Name

OS:Surface,
  {4d5b3988-79da-4ca4-8dce-cbf037466904}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.96545844900131, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e85e70-e480-45ec-9396-edbd24d08047}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30baa11b-76f6-4c53-be94-bd120002050c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {870a0c4e-69de-48b7-8cdc-3baaa129faed}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113813e5-32b9-45e3-a3d8-1eaaf155f15a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d210d695-09a4-4f12-b688-a705b9d4e4a3}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4539cd92-fae5-4024-b159-0730ac5ecb61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  3.96545844900131, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d731f291-688f-4db7-a580-c0a4bf3a2b3e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae65b069-8aec-4e5f-9e3b-7b79febc415f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.96545844900131, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587d5283-bf2c-42b4-aef1-8fa7d1c358ea}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87642cc9-18fd-4537-a8a7-9d87268d5c52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}, !- Handle
  Zone LargeHotel Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84a54bc-c22d-4837-bf19-b450d2601229}, !- Zone Air Inlet Port List
  {51087ba6-5b83-4c16-8a35-64461c862041}, !- Zone Air Exhaust Port List
  {957e38c2-dc12-4ff0-998c-d492066b70a8}, !- Zone Air Node Name
  {f55f9905-4a8a-4a94-92a2-e39d3825d555}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {adeaa603-f316-4f2a-9692-8c9837bfac01}, !- Handle
  Node 14,                                !- Name
  {957e38c2-dc12-4ff0-998c-d492066b70a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {957e38c2-dc12-4ff0-998c-d492066b70a8}, !- Handle
  {9d1219a1-e4eb-484d-8bf5-db96104244fd}, !- Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}, !- Source Object
  11,                                     !- Outlet Port
  {adeaa603-f316-4f2a-9692-8c9837bfac01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84a54bc-c22d-4837-bf19-b450d2601229}, !- Handle
  {efcf0a69-99c6-48af-8f55-740bebac024f}, !- Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}; !- HVAC Component

OS:PortList,
  {51087ba6-5b83-4c16-8a35-64461c862041}, !- Handle
  {b3995209-934f-427c-931a-2e81ff863b0e}, !- Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}; !- HVAC Component

OS:PortList,
  {f55f9905-4a8a-4a94-92a2-e39d3825d555}, !- Handle
  {5ad936bd-15d9-4641-8a33-2afccae48efb}, !- Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}; !- HVAC Component

OS:Sizing:Zone,
  {5ae0dc2a-ba28-4108-b8ca-2838b591562b}, !- Handle
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b36763b3-74c3-4258-bf48-ab8bc97e3ee6}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {aefc7441-7a94-4ac6-9ba5-3aae15178fa4}; !- Thermal Zone

OS:Space,
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Handle
  LargeHotel Kitchen C  - Story Ground,   !- Name
  {0e18e6d6-4ce8-4678-8f3e-d1e405b244de}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.41169458468898,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}; !- Thermal Zone Name

OS:Surface,
  {985313aa-e429-47ea-8259-b542ee2ee5d1}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.96545844900131, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6deea4-507d-4498-b99e-d157baddf321}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651e6881-f8f1-4990-842f-f74539bf38c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d062fb-d9af-44f3-af75-4e4b92fa1763}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ffe7e4e-2cb8-4938-ab25-3f7cce0d42df}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc303fa-e79f-4d15-aa34-95c5446652ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.96545844900131, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113813e5-32b9-45e3-a3d8-1eaaf155f15a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {870a0c4e-69de-48b7-8cdc-3baaa129faed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  3.96545844900131, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.96545844900131, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57713b11-640c-4c11-90c7-3da3498ea949}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec986099-8af4-4426-bcd9-ef41daff4731}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.96545844900131, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.96545844900131, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}, !- Handle
  Zone LargeHotel Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af4f916b-76fe-4a48-b87b-df4018e73da7}, !- Zone Air Inlet Port List
  {3495bb5a-ccc9-436b-972e-5e662d204e21}, !- Zone Air Exhaust Port List
  {2eef10cb-bfcf-4a27-b9b0-afa578f06f8f}, !- Zone Air Node Name
  {223da9d1-a194-4cbc-b706-83cbbd5c3510}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61550e93-663c-4af5-bd98-a597d745e84c}, !- Handle
  Node 15,                                !- Name
  {2eef10cb-bfcf-4a27-b9b0-afa578f06f8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eef10cb-bfcf-4a27-b9b0-afa578f06f8f}, !- Handle
  {4404ada5-e7f6-413d-a475-0746d8caf576}, !- Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}, !- Source Object
  11,                                     !- Outlet Port
  {61550e93-663c-4af5-bd98-a597d745e84c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af4f916b-76fe-4a48-b87b-df4018e73da7}, !- Handle
  {78dd0757-c7c4-4978-853b-32baed1ce27f}, !- Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}; !- HVAC Component

OS:PortList,
  {3495bb5a-ccc9-436b-972e-5e662d204e21}, !- Handle
  {06ef7e8d-d23f-4421-98d1-5725d45a2286}, !- Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}; !- HVAC Component

OS:PortList,
  {223da9d1-a194-4cbc-b706-83cbbd5c3510}, !- Handle
  {77d24b03-e070-4669-85cc-ecb914bf20ac}, !- Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}; !- HVAC Component

OS:Sizing:Zone,
  {97927316-20d4-4c5d-bb57-507bc696861f}, !- Handle
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e79723d8-513b-4c19-9149-f227d6f846da}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3552a6ce-8f8c-45db-a20e-7727cafdbcdd}; !- Thermal Zone

OS:Space,
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Handle
  LargeHotel Retail A  - Story Ground,    !- Name
  {e4266218-b4e8-416a-88b8-694b00f7f814}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.44623613568767,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}; !- Thermal Zone Name

OS:Surface,
  {9bff80a2-33d7-48fb-b4d6-0419e890bc25}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.57778770848535, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf17f945-7692-4c44-b2c1-135feefc09e8}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa1a6a1-ef1c-4c63-8e29-16832e0ce2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819ae0ac-4f25-4bfc-b3fb-aca2262d0408}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2d9e3f-99ec-462b-ad2b-d703e5f08ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844ab625-e43a-425f-bed1-6bdaf6f18025}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ceb148-9e92-4562-be05-b35d871f4214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.57778770848535, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bad5a74c-c744-4607-8822-69cfc71d56d6}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.57778770848535, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a979e221-ce5c-4ad8-b3c8-17aac176890f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0987bd68-9a22-4864-9381-1e9a8f086b03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}, !- Handle
  Zone LargeHotel Retail A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3add613a-b8cb-4bcf-b907-d15a1f1073ae}, !- Zone Air Inlet Port List
  {da32b410-6ce7-4a0b-8772-336de3fdc1a2}, !- Zone Air Exhaust Port List
  {2f8c7a65-2744-421d-9f56-0ededf019fd6}, !- Zone Air Node Name
  {aa01d969-9b52-4fa1-8ed5-79f7e323b75e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {373f18b6-ef6b-4b48-80b7-76825aad0ba3}, !- Handle
  Node 16,                                !- Name
  {2f8c7a65-2744-421d-9f56-0ededf019fd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8c7a65-2744-421d-9f56-0ededf019fd6}, !- Handle
  {140b5cd3-6e29-46c2-8a4b-b9a9a3851363}, !- Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}, !- Source Object
  11,                                     !- Outlet Port
  {373f18b6-ef6b-4b48-80b7-76825aad0ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3add613a-b8cb-4bcf-b907-d15a1f1073ae}, !- Handle
  {621f4dc5-f8f3-43f2-834a-4a6e76cfcd4d}, !- Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}; !- HVAC Component

OS:PortList,
  {da32b410-6ce7-4a0b-8772-336de3fdc1a2}, !- Handle
  {d8ba8554-62db-41a7-b9dc-48e640a375b0}, !- Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}; !- HVAC Component

OS:PortList,
  {aa01d969-9b52-4fa1-8ed5-79f7e323b75e}, !- Handle
  {427b9c5f-9f72-4993-ab60-f15c97b789f3}, !- Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}; !- HVAC Component

OS:Sizing:Zone,
  {3e9b2123-d0ca-447f-ab91-e2572950b88a}, !- Handle
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ccee333-49c4-4d3a-a311-815a70e75c99}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {35643ac2-99bd-4fbc-8197-2c00bba6b46d}; !- Thermal Zone

OS:Space,
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Handle
  LargeHotel Retail B  - Story Ground,    !- Name
  {e4266218-b4e8-416a-88b8-694b00f7f814}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.44623613568767,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {38375908-ec76-404b-b47a-412b06c53348}; !- Thermal Zone Name

OS:Surface,
  {0f883065-06f5-4a3d-a80e-c2af4930b650}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  5.57778770848535, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4539cd92-fae5-4024-b159-0730ac5ecb61}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d210d695-09a4-4f12-b688-a705b9d4e4a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f8f11d-7643-40c4-ba96-bc24ce243079}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f980f37a-56a6-4890-a7c8-4184c8dc100e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5644671c-d7d3-4bc0-bd09-0dc802586685}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b513fe6b-8f82-4c18-ae67-56fdd80f45a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  5.57778770848535, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2d9e3f-99ec-462b-ad2b-d703e5f08ec3}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {819ae0ac-4f25-4bfc-b3fb-aca2262d0408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  5.57778770848535, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00796492-7038-4b6a-9b63-275d072fc7e8}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07462e80-bbf6-4026-bcba-4d814b3304da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38375908-ec76-404b-b47a-412b06c53348}, !- Handle
  Zone LargeHotel Retail B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5592f9cd-90c2-4a98-b4d4-323917aaff27}, !- Zone Air Inlet Port List
  {63d475fa-d1df-4cc0-ae45-20b993c9d648}, !- Zone Air Exhaust Port List
  {9395faeb-2451-4245-ba80-7948c1a0f393}, !- Zone Air Node Name
  {747d17d3-4644-4ca3-bb76-7ae9b23caba8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c101825-a8fc-4be2-b1ed-418cb297bbfd}, !- Handle
  Node 17,                                !- Name
  {9395faeb-2451-4245-ba80-7948c1a0f393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9395faeb-2451-4245-ba80-7948c1a0f393}, !- Handle
  {e06bbed2-2ef6-41dd-b9bc-34860eea873a}, !- Name
  {38375908-ec76-404b-b47a-412b06c53348}, !- Source Object
  11,                                     !- Outlet Port
  {1c101825-a8fc-4be2-b1ed-418cb297bbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5592f9cd-90c2-4a98-b4d4-323917aaff27}, !- Handle
  {91145000-dab6-459e-8dde-6b3b83348b13}, !- Name
  {38375908-ec76-404b-b47a-412b06c53348}; !- HVAC Component

OS:PortList,
  {63d475fa-d1df-4cc0-ae45-20b993c9d648}, !- Handle
  {0271e381-1632-4e88-a8e7-4ff62d2b21c7}, !- Name
  {38375908-ec76-404b-b47a-412b06c53348}; !- HVAC Component

OS:PortList,
  {747d17d3-4644-4ca3-bb76-7ae9b23caba8}, !- Handle
  {47761c29-2073-46ab-a61f-bf96a4bf5b3c}, !- Name
  {38375908-ec76-404b-b47a-412b06c53348}; !- HVAC Component

OS:Sizing:Zone,
  {f02c5df6-6be5-46e4-8f6b-520ceb301a35}, !- Handle
  {38375908-ec76-404b-b47a-412b06c53348}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c394e3c2-126b-44f8-a5d3-15c7e777a323}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {38375908-ec76-404b-b47a-412b06c53348}; !- Thermal Zone

OS:Space,
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Handle
  LargeHotel Retail C  - Story Ground,    !- Name
  {e4266218-b4e8-416a-88b8-694b00f7f814}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.44623613568767,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}; !- Thermal Zone Name

OS:Surface,
  {c7ab8247-f59f-4a69-95c1-ab0e770d5a39}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.57778770848535, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc303fa-e79f-4d15-aa34-95c5446652ac}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ffe7e4e-2cb8-4938-ab25-3f7cce0d42df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b85ee7b5-0b81-4c24-805d-2885f9307cb8}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98db997-173a-465d-a8d9-06fd2ffdf565}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bff86ca-9d11-4430-83ab-1b31d8e971fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.57778770848535, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f980f37a-56a6-4890-a7c8-4184c8dc100e}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f8f11d-7643-40c4-ba96-bc24ce243079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.57778770848535, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  5.57778770848535, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ef54bd-84d4-49dd-b660-67b4205209cc}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {effd17f2-f7c8-4916-948e-70ddb8b33e91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57778770848535, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.57778770848535, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3463c657-480d-445c-b7fb-3dfb06fe691c}, !- Handle
  Zone LargeHotel Retail C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c603f915-7154-4853-ad27-74294cdf8384}, !- Zone Air Inlet Port List
  {fdb8f3b2-4d47-48c0-9580-df51a848cc02}, !- Zone Air Exhaust Port List
  {546e4bd9-a746-4be8-bdb4-c26d7a3ec053}, !- Zone Air Node Name
  {6726d4f1-aae7-4939-b5b8-5cf013467d58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd0a87e5-07b7-4baa-aee2-7329d02412bd}, !- Handle
  Node 18,                                !- Name
  {546e4bd9-a746-4be8-bdb4-c26d7a3ec053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {546e4bd9-a746-4be8-bdb4-c26d7a3ec053}, !- Handle
  {4538f783-4493-48f5-a56b-6cac7d779b57}, !- Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}, !- Source Object
  11,                                     !- Outlet Port
  {dd0a87e5-07b7-4baa-aee2-7329d02412bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c603f915-7154-4853-ad27-74294cdf8384}, !- Handle
  {89f8be32-f97d-42a7-87f7-48c1e5e06d6e}, !- Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}; !- HVAC Component

OS:PortList,
  {fdb8f3b2-4d47-48c0-9580-df51a848cc02}, !- Handle
  {a51ce525-a4e0-43ff-8bd1-be6d2da45959}, !- Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}; !- HVAC Component

OS:PortList,
  {6726d4f1-aae7-4939-b5b8-5cf013467d58}, !- Handle
  {d0b91625-c58d-481b-bb39-6a717b5c5c33}, !- Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}; !- HVAC Component

OS:Sizing:Zone,
  {76519491-600e-42ad-a050-cbf8b36d4577}, !- Handle
  {3463c657-480d-445c-b7fb-3dfb06fe691c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd91626-2368-450c-b1b6-d36e150d14ac}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {3463c657-480d-445c-b7fb-3dfb06fe691c}; !- Thermal Zone

OS:Space,
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Handle
  LargeHotel Mechanical A  - Story Ground, !- Name
  {70f69a3d-547f-4de0-89d9-3d27011e5b5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.13155157279768,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}; !- Thermal Zone Name

OS:Surface,
  {14026fa1-cb11-4af0-8123-5251fcb5d112}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.31858763851856, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ceb148-9e92-4562-be05-b35d871f4214}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844ab625-e43a-425f-bed1-6bdaf6f18025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd1eeb91-5884-4950-bba5-9b5fb16da245}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3985cf-ad09-48cc-844e-7423475aefb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {056456d1-1a1b-4a78-93b7-958c0988faf8}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a41049-6875-46ec-96c3-458ec7754264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.31858763851856, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cbd5822-890c-4d02-bd5a-b504ab85bac3}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  6.31858763851856, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5cf732-ae75-4fc8-94e0-633afae50afc}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa90f55d-c412-4a77-bb1c-97b5ad04a8c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}, !- Handle
  Zone LargeHotel Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6dc0b6-c15c-4da5-af7f-e06868f05224}, !- Zone Air Inlet Port List
  {3bc21e7d-7023-42e6-a140-9749eb0f98f0}, !- Zone Air Exhaust Port List
  {6c0154c7-276f-4087-8e23-a61d525423c8}, !- Zone Air Node Name
  {d6382011-ed58-45f1-a10b-dc6fce2e2ed4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2dc78f2-4741-4f14-94a1-5a1153789c27}, !- Handle
  Node 19,                                !- Name
  {6c0154c7-276f-4087-8e23-a61d525423c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c0154c7-276f-4087-8e23-a61d525423c8}, !- Handle
  {b68cdea8-73b2-49c7-aacb-1b2bca2c6cd2}, !- Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}, !- Source Object
  11,                                     !- Outlet Port
  {a2dc78f2-4741-4f14-94a1-5a1153789c27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6dc0b6-c15c-4da5-af7f-e06868f05224}, !- Handle
  {9fcd1c44-24ca-4907-b476-bbc83d976370}, !- Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}; !- HVAC Component

OS:PortList,
  {3bc21e7d-7023-42e6-a140-9749eb0f98f0}, !- Handle
  {bc265b5c-ae68-498b-ac7c-fd3ad6320299}, !- Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}; !- HVAC Component

OS:PortList,
  {d6382011-ed58-45f1-a10b-dc6fce2e2ed4}, !- Handle
  {30e5b2c2-4b6c-461a-adf8-b5ec886f07ef}, !- Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}; !- HVAC Component

OS:Sizing:Zone,
  {64f1b38d-1c7f-4b39-997f-b267f4d31b7d}, !- Handle
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {706f01c0-6421-48d1-ae7f-57cb510e8b94}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {1deb5639-73f5-41d0-8b5f-2db4ae2c98d3}; !- Thermal Zone

OS:Space,
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Handle
  LargeHotel Mechanical B  - Story Ground, !- Name
  {70f69a3d-547f-4de0-89d9-3d27011e5b5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.13155157279768,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}; !- Thermal Zone Name

OS:Surface,
  {9e77065e-6440-4d9e-a403-7fab3899a812}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  6.31858763851856, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b513fe6b-8f82-4c18-ae67-56fdd80f45a8}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5644671c-d7d3-4bc0-bd09-0dc802586685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f02e16c-902e-4357-9dfa-340030317553}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ef17a4-b27b-4796-bec6-f1a95b6cf7a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7208f54f-7f98-41d8-8d11-9672d0d721fe}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b703d8c3-c9f2-4b7d-951c-d9759a149005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  6.31858763851856, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3985cf-ad09-48cc-844e-7423475aefb3}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd1eeb91-5884-4950-bba5-9b5fb16da245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  6.31858763851856, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfedfcc-bd19-42f7-a250-ed5494224e08}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {575971fd-4e14-49e9-af8e-21a8d96370f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}, !- Handle
  Zone LargeHotel Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3a97c48-4e87-48b3-baad-3e788a019d23}, !- Zone Air Inlet Port List
  {95b006e5-92f6-4ada-af6e-a4eeeb6a8dd9}, !- Zone Air Exhaust Port List
  {5095a6c8-df18-49ae-8f9e-a76a4ed19ead}, !- Zone Air Node Name
  {4bcc3ac2-9745-43cf-8bbb-8fb4aa37b806}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ca193db-5847-493e-8abc-f16340a65dea}, !- Handle
  Node 20,                                !- Name
  {5095a6c8-df18-49ae-8f9e-a76a4ed19ead}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5095a6c8-df18-49ae-8f9e-a76a4ed19ead}, !- Handle
  {95b0df8c-adb9-48fc-88c0-3d46852f18a3}, !- Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}, !- Source Object
  11,                                     !- Outlet Port
  {8ca193db-5847-493e-8abc-f16340a65dea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3a97c48-4e87-48b3-baad-3e788a019d23}, !- Handle
  {52f34fca-66a1-49c3-aa26-003b4f5fc7f6}, !- Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}; !- HVAC Component

OS:PortList,
  {95b006e5-92f6-4ada-af6e-a4eeeb6a8dd9}, !- Handle
  {0079f0bd-6a30-4185-a86e-0e61bafe6162}, !- Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}; !- HVAC Component

OS:PortList,
  {4bcc3ac2-9745-43cf-8bbb-8fb4aa37b806}, !- Handle
  {aa7d836b-0fb5-45af-9a54-4424903b8d26}, !- Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}; !- HVAC Component

OS:Sizing:Zone,
  {f07e06ef-1cec-4b9a-9414-9f063ed9ef83}, !- Handle
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a7d3350-c0ae-4ade-a43d-29ea9b488dd4}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0b4b5d20-75de-4482-bfcb-f00cc1d72db7}; !- Thermal Zone

OS:Space,
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Handle
  LargeHotel Mechanical C  - Story Ground, !- Name
  {70f69a3d-547f-4de0-89d9-3d27011e5b5e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.13155157279768,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}; !- Thermal Zone Name

OS:Surface,
  {19fa852a-6f45-4290-8ed0-d6df33c6fc37}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.31858763851856, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bff86ca-9d11-4430-83ab-1b31d8e971fc}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98db997-173a-465d-a8d9-06fd2ffdf565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97d8f64-2c0f-4275-a031-36802ce2f1aa}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2870bc0c-b6cf-4f4b-a796-f0b4e7444c20}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0adc79-d894-4f63-8a63-4b6239d7f3a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.31858763851856, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ef17a4-b27b-4796-bec6-f1a95b6cf7a9}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f02e16c-902e-4357-9dfa-340030317553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.31858763851856, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  6.31858763851856, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeafab2a-ef9c-434a-a08e-2ad1bdca3145}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e03b21e-aa02-4305-904e-08c2c2aad7ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31858763851856, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  6.31858763851856, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1496b336-499c-45fb-a88f-0addcc10aacc}, !- Handle
  Zone LargeHotel Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1950a15e-f7a9-4f3a-a725-b1afb60d56df}, !- Zone Air Inlet Port List
  {746bcde9-0424-41c9-b9e0-28e3c3e3f667}, !- Zone Air Exhaust Port List
  {e4a69a18-5d9a-41e1-9d75-72ccfc45fb81}, !- Zone Air Node Name
  {29230cad-977a-4400-933f-395a8d97656c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a3ee6c-45a2-405d-8055-2ae613fe5ab1}, !- Handle
  Node 21,                                !- Name
  {e4a69a18-5d9a-41e1-9d75-72ccfc45fb81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4a69a18-5d9a-41e1-9d75-72ccfc45fb81}, !- Handle
  {a54c84ea-6b68-4599-822b-e7fe57ec6455}, !- Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}, !- Source Object
  11,                                     !- Outlet Port
  {46a3ee6c-45a2-405d-8055-2ae613fe5ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1950a15e-f7a9-4f3a-a725-b1afb60d56df}, !- Handle
  {082424dd-d860-40a3-b2dd-3f1437a6b439}, !- Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}; !- HVAC Component

OS:PortList,
  {746bcde9-0424-41c9-b9e0-28e3c3e3f667}, !- Handle
  {b16a068f-05d7-4083-8b7c-54992c8323d7}, !- Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}; !- HVAC Component

OS:PortList,
  {29230cad-977a-4400-933f-395a8d97656c}, !- Handle
  {9d3b0f76-7eae-440c-ad02-91062b129412}, !- Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}; !- HVAC Component

OS:Sizing:Zone,
  {4e83556e-d9fc-42ec-b100-62db97854b29}, !- Handle
  {1496b336-499c-45fb-a88f-0addcc10aacc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b937cea9-ce2d-4b4e-935f-09fa4fc5eb9b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1496b336-499c-45fb-a88f-0addcc10aacc}; !- Thermal Zone

OS:Space,
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Handle
  LargeHotel Cafe A  - Story Ground,      !- Name
  {7b5c3bb2-03c8-4ae9-a205-9f8b2fefa32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.45013921131623,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}; !- Thermal Zone Name

OS:Surface,
  {9f7bfd88-10fa-4175-bc7d-f824fce3b380}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.23369343444197, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a41049-6875-46ec-96c3-458ec7754264}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056456d1-1a1b-4a78-93b7-958c0988faf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f33c75-6345-458e-9694-d333f9414130}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca14acd8-358c-4b62-bc5c-6c448b8a68dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57efd78-b4fb-48b8-a174-f19e50e66e50}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb073246-f26a-4084-a324-55bc45270d88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.23369343444197, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2666643e-c911-4ef7-bf3f-eb72df80969a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  7.23369343444197, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e25662d0-4d22-41a5-85ca-8942cb8ffbcb}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5a6d02c-bb8b-4d60-bdcc-7343690db360}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}, !- Handle
  Zone LargeHotel Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbc49f50-893b-486f-ae06-033d10e16e34}, !- Zone Air Inlet Port List
  {c6e6d824-d505-4eca-afce-3fd546af04cf}, !- Zone Air Exhaust Port List
  {3db1fa65-9f77-439a-b271-e6ec90fecc3f}, !- Zone Air Node Name
  {4598f81f-2f7d-4b12-8f29-7536112c77ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa13eabe-429d-4416-a3bf-3c3c089e809d}, !- Handle
  Node 22,                                !- Name
  {3db1fa65-9f77-439a-b271-e6ec90fecc3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db1fa65-9f77-439a-b271-e6ec90fecc3f}, !- Handle
  {57266688-34ff-42f4-bf0d-b49d5a686b18}, !- Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}, !- Source Object
  11,                                     !- Outlet Port
  {aa13eabe-429d-4416-a3bf-3c3c089e809d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbc49f50-893b-486f-ae06-033d10e16e34}, !- Handle
  {7f922388-82bf-48ce-943d-7676c9150b48}, !- Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}; !- HVAC Component

OS:PortList,
  {c6e6d824-d505-4eca-afce-3fd546af04cf}, !- Handle
  {1c062487-a4ca-43d8-a756-c130a2578973}, !- Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}; !- HVAC Component

OS:PortList,
  {4598f81f-2f7d-4b12-8f29-7536112c77ea}, !- Handle
  {a4fcb7ca-39ee-421c-9624-6c37321aef9a}, !- Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}; !- HVAC Component

OS:Sizing:Zone,
  {67c387f8-b158-465b-a541-886d2dad73d0}, !- Handle
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4605eafb-a0ef-4837-9a75-9b3fcbb04fa9}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3cef1b50-5c6a-4203-b33e-fb6045f9057e}; !- Thermal Zone

OS:Space,
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Handle
  LargeHotel Cafe B  - Story Ground,      !- Name
  {7b5c3bb2-03c8-4ae9-a205-9f8b2fefa32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.45013921131623,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}; !- Thermal Zone Name

OS:Surface,
  {28fbdda5-fa8e-49bc-888d-64749c0916a3}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  7.23369343444197, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b703d8c3-c9f2-4b7d-951c-d9759a149005}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7208f54f-7f98-41d8-8d11-9672d0d721fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31aaa657-85fc-4559-8cb8-ffd39f3e22ec}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dde01e9-715b-434e-b3f7-e82a653c3829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974e4361-6a04-4e60-986c-96e9bf2e751c}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00efc251-e73f-43e6-8d3c-1f9a476ffa3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  7.23369343444197, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca14acd8-358c-4b62-bc5c-6c448b8a68dd}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f33c75-6345-458e-9694-d333f9414130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  7.23369343444197, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c524c9f4-e8cc-483b-aac4-76467a2500c4}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {136519a7-b600-4bb0-97fd-f24b9134fe40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {11ae67f2-15b6-4e52-a08a-463147fcb303}, !- Handle
  Zone LargeHotel Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f02fec5-6c58-4f63-ac5c-5ef8156bcfa0}, !- Zone Air Inlet Port List
  {3c7d7f93-58f1-4de0-b4fe-55885ed9637b}, !- Zone Air Exhaust Port List
  {6a462e3b-88c4-43c7-bf29-b12cecf07bdf}, !- Zone Air Node Name
  {503a1815-5f44-4155-b531-0ae2890f4a38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ef27536-88bd-4237-8867-f912ea43e48d}, !- Handle
  Node 23,                                !- Name
  {6a462e3b-88c4-43c7-bf29-b12cecf07bdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a462e3b-88c4-43c7-bf29-b12cecf07bdf}, !- Handle
  {b9bc1dfa-e261-4b82-a88a-257c63c737fd}, !- Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}, !- Source Object
  11,                                     !- Outlet Port
  {6ef27536-88bd-4237-8867-f912ea43e48d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f02fec5-6c58-4f63-ac5c-5ef8156bcfa0}, !- Handle
  {e15fe78c-c3f0-42ac-bc80-8eaa3ba3c64c}, !- Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}; !- HVAC Component

OS:PortList,
  {3c7d7f93-58f1-4de0-b4fe-55885ed9637b}, !- Handle
  {77bf6360-495d-4cb4-9dae-8e72ff217171}, !- Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}; !- HVAC Component

OS:PortList,
  {503a1815-5f44-4155-b531-0ae2890f4a38}, !- Handle
  {554d7e23-84cf-4bea-9b2d-07bc0a7dfaf3}, !- Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}; !- HVAC Component

OS:Sizing:Zone,
  {e0b655c2-b9a5-4e38-b3ea-d12c1e2471e9}, !- Handle
  {11ae67f2-15b6-4e52-a08a-463147fcb303}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6dc5542-655c-4834-96bb-7e29c42aa071}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {11ae67f2-15b6-4e52-a08a-463147fcb303}; !- Thermal Zone

OS:Space,
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Handle
  LargeHotel Cafe C  - Story Ground,      !- Name
  {7b5c3bb2-03c8-4ae9-a205-9f8b2fefa32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.45013921131623,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}; !- Thermal Zone Name

OS:Surface,
  {775a007e-a3ca-427c-a011-d89659711623}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.23369343444197, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0adc79-d894-4f63-8a63-4b6239d7f3a9}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2870bc0c-b6cf-4f4b-a796-f0b4e7444c20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6b766a-d512-4d0f-be7a-d18e5b55666d}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bbf0f4-14ee-4418-89c3-524f75a0ec79}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c723be8-893c-4723-ab7d-4110f7b2e0fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  7.23369343444197, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dde01e9-715b-434e-b3f7-e82a653c3829}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31aaa657-85fc-4559-8cb8-ffd39f3e22ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  7.23369343444197, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  7.23369343444197, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7556ac5-1251-43a0-8076-96a109f36f39}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b70918f-5c9e-4b68-a7a2-da5b131564fe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.23369343444197, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  7.23369343444197, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}, !- Handle
  Zone LargeHotel Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dfdba98-a573-43ef-95b7-5a23d4a010ea}, !- Zone Air Inlet Port List
  {bf3dabe8-d523-4da1-9615-e89db270231a}, !- Zone Air Exhaust Port List
  {9dc2cf18-29f0-4ae0-bb55-dac94f99c490}, !- Zone Air Node Name
  {938b7a99-b688-49c6-a14c-0fe81c9b28f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edc3f05e-3716-4044-bbcf-ace722746f85}, !- Handle
  Node 24,                                !- Name
  {9dc2cf18-29f0-4ae0-bb55-dac94f99c490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dc2cf18-29f0-4ae0-bb55-dac94f99c490}, !- Handle
  {c7eb370b-96a1-4a38-af24-de0afeef21e7}, !- Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}, !- Source Object
  11,                                     !- Outlet Port
  {edc3f05e-3716-4044-bbcf-ace722746f85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dfdba98-a573-43ef-95b7-5a23d4a010ea}, !- Handle
  {2867a642-2b06-4f69-9d2d-d0e330d1df3d}, !- Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}; !- HVAC Component

OS:PortList,
  {bf3dabe8-d523-4da1-9615-e89db270231a}, !- Handle
  {2c186e85-b83f-4046-84d2-90f0d96bed5f}, !- Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}; !- HVAC Component

OS:PortList,
  {938b7a99-b688-49c6-a14c-0fe81c9b28f8}, !- Handle
  {89c1ec3c-0587-4ac5-9db9-fd6b370d1859}, !- Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}; !- HVAC Component

OS:Sizing:Zone,
  {05f8933b-fb94-4cfe-82ad-08d03cb87c89}, !- Handle
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d68238f-351e-45b7-8b2d-ba164a14a970}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {aaa3e02a-20ed-4cad-a51d-2723783d0e86}; !- Thermal Zone

OS:Space,
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Handle
  LargeHotel Banquet A  - Story Ground,   !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6838326457582,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}; !- Thermal Zone Name

OS:Surface,
  {6556e52b-2940-4121-a59d-007a3bf6e6be}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.72800813183243, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb073246-f26a-4084-a324-55bc45270d88}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a57efd78-b4fb-48b8-a174-f19e50e66e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b46fb2-b4e4-409e-af49-88d558e13d1a}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f352f0b-0ff9-42c4-acc6-40bc37011d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd87d60-613f-4365-ad02-a6e35f8a2cc3}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14c38670-e743-4372-9c21-775ff95f54b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.72800813183243, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8beb78a0-d4af-4998-96bc-1189c031eacd}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.72800813183243, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474ee6c0-f479-46c8-87b5-8666546d7aa4}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efa996c9-566b-4414-b8a2-7662eaaef494}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0633d3d9-61d0-443a-8c8c-fe6962ec0f8c}, !- Zone Air Inlet Port List
  {fe962f28-cd95-4fea-91f6-777604464893}, !- Zone Air Exhaust Port List
  {75a6b9fd-6dfd-4f04-920d-3fb95f909185}, !- Zone Air Node Name
  {63d6d4da-56ed-4c3e-968c-137e665ab127}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b90578e5-8818-4ba4-b1ed-9e06242843cd}, !- Handle
  Node 25,                                !- Name
  {75a6b9fd-6dfd-4f04-920d-3fb95f909185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75a6b9fd-6dfd-4f04-920d-3fb95f909185}, !- Handle
  {67a31639-f6a6-4cb2-bbfd-42fdef78590c}, !- Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}, !- Source Object
  11,                                     !- Outlet Port
  {b90578e5-8818-4ba4-b1ed-9e06242843cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0633d3d9-61d0-443a-8c8c-fe6962ec0f8c}, !- Handle
  {26df20bd-5da9-4030-8f21-f038bae2e21e}, !- Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}; !- HVAC Component

OS:PortList,
  {fe962f28-cd95-4fea-91f6-777604464893}, !- Handle
  {e8b23e94-02ae-4ad1-a6c9-f92a6084cf83}, !- Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}; !- HVAC Component

OS:PortList,
  {63d6d4da-56ed-4c3e-968c-137e665ab127}, !- Handle
  {4f245af4-5364-482b-a23d-6ad449d7d1a1}, !- Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}; !- HVAC Component

OS:Sizing:Zone,
  {37c31a12-c733-439e-bd19-8dfac5ce93c3}, !- Handle
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2789d606-3752-477f-a80a-efbaf3ae0d88}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {e1531c45-3bf5-4d7e-89e1-36f0fc1e98ee}; !- Thermal Zone

OS:Space,
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Handle
  LargeHotel Banquet B  - Story Ground,   !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6838326457582,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {4739d1ac-5a38-447a-9d64-919033276e42}; !- Thermal Zone Name

OS:Surface,
  {3fd373a8-f036-42d1-9184-3320d5aebb75}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.72800813183243, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00efc251-e73f-43e6-8d3c-1f9a476ffa3a}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974e4361-6a04-4e60-986c-96e9bf2e751c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545a250f-9d76-4bbf-9e87-fe50a9782af4}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80a5393b-6374-481b-83dd-a3624aeb26c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d483e370-bcf5-4096-8e58-22559baffaf5}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59208792-12da-4391-8e8c-982593965713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.72800813183243, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f352f0b-0ff9-42c4-acc6-40bc37011d4d}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b46fb2-b4e4-409e-af49-88d558e13d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.72800813183243, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ee4bf8-2547-4db4-9b01-8e3f5383acb2}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {147efa3f-ad0f-43eb-b019-2706394f51c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4739d1ac-5a38-447a-9d64-919033276e42}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46d2b4da-6474-4fd7-b26b-fb8b8c91344e}, !- Zone Air Inlet Port List
  {6c06aa6b-2f51-48ae-97bb-0cd186c81790}, !- Zone Air Exhaust Port List
  {a0fa2262-f646-46fb-9a8c-ec668e83fd78}, !- Zone Air Node Name
  {10a763c7-363f-4b8c-ac49-fed8be1f5f53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e8eee1a-a368-4335-9ea5-36a222be6a4a}, !- Handle
  Node 26,                                !- Name
  {a0fa2262-f646-46fb-9a8c-ec668e83fd78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0fa2262-f646-46fb-9a8c-ec668e83fd78}, !- Handle
  {5408ba52-80ae-4ada-804a-2dd95cac9b18}, !- Name
  {4739d1ac-5a38-447a-9d64-919033276e42}, !- Source Object
  11,                                     !- Outlet Port
  {4e8eee1a-a368-4335-9ea5-36a222be6a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46d2b4da-6474-4fd7-b26b-fb8b8c91344e}, !- Handle
  {b0e42a15-ee88-482a-bba4-a167a5e6a93a}, !- Name
  {4739d1ac-5a38-447a-9d64-919033276e42}; !- HVAC Component

OS:PortList,
  {6c06aa6b-2f51-48ae-97bb-0cd186c81790}, !- Handle
  {538277a1-1ac6-49fc-a6ab-cb6405014f32}, !- Name
  {4739d1ac-5a38-447a-9d64-919033276e42}; !- HVAC Component

OS:PortList,
  {10a763c7-363f-4b8c-ac49-fed8be1f5f53}, !- Handle
  {092e623f-dee8-434c-b989-807f450ab759}, !- Name
  {4739d1ac-5a38-447a-9d64-919033276e42}; !- HVAC Component

OS:Sizing:Zone,
  {549dbf9d-e66e-427f-bddc-3b893287f92e}, !- Handle
  {4739d1ac-5a38-447a-9d64-919033276e42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {891f0a26-0c41-44c4-aed8-488539394db9}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {4739d1ac-5a38-447a-9d64-919033276e42}; !- Thermal Zone

OS:Space,
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Handle
  LargeHotel Banquet C  - Story Ground,   !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.6838326457582,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}; !- Thermal Zone Name

OS:Surface,
  {d197b79b-d7f0-4c67-b104-13d92205e1ec}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.72800813183243, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c723be8-893c-4723-ab7d-4110f7b2e0fe}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64bbf0f4-14ee-4418-89c3-524f75a0ec79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d7a944c-893a-4f73-bce1-245dc9ad65c1}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112a358b-f9e8-4dd9-8329-d36e886fcff1}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a110849-f857-42d8-8c12-6fb1d04e58b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.72800813183243, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80a5393b-6374-481b-83dd-a3624aeb26c2}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545a250f-9d76-4bbf-9e87-fe50a9782af4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.72800813183243, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.72800813183243, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ec6a25-273a-4137-a73f-c8279248c760}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ae3841e-3599-404c-80bb-ef855e3cef1a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.72800813183243, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72800813183243, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}, !- Handle
  Zone LargeHotel Banquet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e570b5e8-73ea-4027-9bca-334901bdcba9}, !- Zone Air Inlet Port List
  {1c77bd58-fbeb-4fef-9f3c-3a2b0238a255}, !- Zone Air Exhaust Port List
  {82c96f44-141b-45a9-bfdf-6f2e08c74ac1}, !- Zone Air Node Name
  {abd2dcb6-45a1-4c41-b4cc-5a82cec3e223}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d7bf18b-c008-4d33-9eba-c9c0ad3dbf4e}, !- Handle
  Node 27,                                !- Name
  {82c96f44-141b-45a9-bfdf-6f2e08c74ac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82c96f44-141b-45a9-bfdf-6f2e08c74ac1}, !- Handle
  {aa85c96d-3fce-4134-8287-697f810f6409}, !- Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}, !- Source Object
  11,                                     !- Outlet Port
  {6d7bf18b-c008-4d33-9eba-c9c0ad3dbf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e570b5e8-73ea-4027-9bca-334901bdcba9}, !- Handle
  {ee1a6404-2210-4db0-9de5-8b06f64ce181}, !- Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}; !- HVAC Component

OS:PortList,
  {1c77bd58-fbeb-4fef-9f3c-3a2b0238a255}, !- Handle
  {5acc3438-094b-46b7-a7e5-160c2979c6d8}, !- Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}; !- HVAC Component

OS:PortList,
  {abd2dcb6-45a1-4c41-b4cc-5a82cec3e223}, !- Handle
  {e250e0b1-b0c1-4b6d-b1cc-3b68ce965f3d}, !- Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}; !- HVAC Component

OS:Sizing:Zone,
  {5b0baa7f-d028-4710-9a16-11de7fffbcc5}, !- Handle
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50e6d290-12fb-44b5-97d7-686e52dd6ab9}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {f751bd1c-a956-416e-a0e1-c2a4fbb9415f}; !- Thermal Zone

OS:Space,
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Handle
  LargeHotel Banquet A end_b - Story Ground, !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {ff792b49-dae4-464b-9759-4193ee686c68}; !- Thermal Zone Name

OS:Surface,
  {1473c113-2191-4faf-9305-e9aa5b44fb33}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c38670-e743-4372-9c21-775ff95f54b9}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd87d60-613f-4365-ad02-a6e35f8a2cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd50e3a6-0b61-4025-869f-500a236df0bb}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe089f8f-9f5a-4613-8ce2-4de051864d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcdb1008-7d60-4036-9c8c-dcb302c59c83}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3492dc8-ce11-4c74-8214-73aba43bf9ad}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d984909-a058-4003-a7aa-a091c3f92046}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acb55fad-7580-4b57-8d62-bd9de0a6ab33}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff792b49-dae4-464b-9759-4193ee686c68}, !- Handle
  Zone LargeHotel Banquet A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28765f38-7a87-4350-aff8-84e6f273e518}, !- Zone Air Inlet Port List
  {75dd1870-51bc-4a40-83cd-a597568989e5}, !- Zone Air Exhaust Port List
  {c6dd48a6-5cce-440e-8ac3-2285c2dbcc55}, !- Zone Air Node Name
  {fa8337b8-39af-4e71-92aa-46543d4d0cae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5f0fae8-1ae9-466f-9aae-4db651dd57cd}, !- Handle
  Node 28,                                !- Name
  {c6dd48a6-5cce-440e-8ac3-2285c2dbcc55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6dd48a6-5cce-440e-8ac3-2285c2dbcc55}, !- Handle
  {b54cd814-503c-45b8-9a64-f17b2da85042}, !- Name
  {ff792b49-dae4-464b-9759-4193ee686c68}, !- Source Object
  11,                                     !- Outlet Port
  {b5f0fae8-1ae9-466f-9aae-4db651dd57cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28765f38-7a87-4350-aff8-84e6f273e518}, !- Handle
  {c06a3132-558e-4c34-8c9b-c8e62e32d69d}, !- Name
  {ff792b49-dae4-464b-9759-4193ee686c68}; !- HVAC Component

OS:PortList,
  {75dd1870-51bc-4a40-83cd-a597568989e5}, !- Handle
  {1af5ab9d-99f5-4fbc-b4eb-ebb7912dda21}, !- Name
  {ff792b49-dae4-464b-9759-4193ee686c68}; !- HVAC Component

OS:PortList,
  {fa8337b8-39af-4e71-92aa-46543d4d0cae}, !- Handle
  {0dd28a16-7fde-41b4-b872-f01ca26e3850}, !- Name
  {ff792b49-dae4-464b-9759-4193ee686c68}; !- HVAC Component

OS:Sizing:Zone,
  {437e22e1-6c45-45d8-8d66-b744d778f036}, !- Handle
  {ff792b49-dae4-464b-9759-4193ee686c68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6dcc04a8-c314-421f-9a01-de770567e832}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ff792b49-dae4-464b-9759-4193ee686c68}; !- Thermal Zone

OS:Space,
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Handle
  LargeHotel Banquet B end_b - Story Ground, !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {05829b5b-3b84-4d04-972a-db4141258452}; !- Thermal Zone Name

OS:Surface,
  {47ca0948-414c-4867-bd52-a66de0d1fb47}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59208792-12da-4391-8e8c-982593965713}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d483e370-bcf5-4096-8e58-22559baffaf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064301db-5aa5-42ba-8264-279292cd2aa3}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9231edee-3c24-484e-813c-6aabd87c500a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96f756e-c5fd-409a-854a-fbc79d32ac41}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe089f8f-9f5a-4613-8ce2-4de051864d28}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd50e3a6-0b61-4025-869f-500a236df0bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c99a0a3-91bf-4b15-8544-f67e614e9b4a}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3db2cadf-8da9-43be-841c-0fcaf4288dd5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05829b5b-3b84-4d04-972a-db4141258452}, !- Handle
  Zone LargeHotel Banquet B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fb05f9d-5b9e-4ba4-8ac0-aeaeb658fc4a}, !- Zone Air Inlet Port List
  {3c1b358d-3bda-44fa-b5dc-ae49bbae3757}, !- Zone Air Exhaust Port List
  {0d321959-c01d-4074-b9d7-d806d6feac7b}, !- Zone Air Node Name
  {206d9c6d-3dcd-4cde-b6bb-b8dfc3173c27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a824258e-54e4-4d39-a01f-04992d7aa5b3}, !- Handle
  Node 29,                                !- Name
  {0d321959-c01d-4074-b9d7-d806d6feac7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d321959-c01d-4074-b9d7-d806d6feac7b}, !- Handle
  {16d2464c-b49b-4a33-98ec-be9b42c8c743}, !- Name
  {05829b5b-3b84-4d04-972a-db4141258452}, !- Source Object
  11,                                     !- Outlet Port
  {a824258e-54e4-4d39-a01f-04992d7aa5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fb05f9d-5b9e-4ba4-8ac0-aeaeb658fc4a}, !- Handle
  {5777d4ff-9bc1-4f17-bfb9-06abe9becace}, !- Name
  {05829b5b-3b84-4d04-972a-db4141258452}; !- HVAC Component

OS:PortList,
  {3c1b358d-3bda-44fa-b5dc-ae49bbae3757}, !- Handle
  {571aa8e9-69bd-4273-8a5d-87a6fe6c874d}, !- Name
  {05829b5b-3b84-4d04-972a-db4141258452}; !- HVAC Component

OS:PortList,
  {206d9c6d-3dcd-4cde-b6bb-b8dfc3173c27}, !- Handle
  {8c34e01d-ec85-4774-b67c-775132f09aad}, !- Name
  {05829b5b-3b84-4d04-972a-db4141258452}; !- HVAC Component

OS:Sizing:Zone,
  {51502497-8bfc-4183-a76d-cfe8a279e6f8}, !- Handle
  {05829b5b-3b84-4d04-972a-db4141258452}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46ca3fb4-28be-45f2-85b0-90719156d9c9}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {05829b5b-3b84-4d04-972a-db4141258452}; !- Thermal Zone

OS:Space,
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Handle
  LargeHotel Banquet C end_b - Story Ground, !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4325204f-d13d-48f9-b49d-9b3d620e1fd0}, !- Building Story Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}; !- Thermal Zone Name

OS:Surface,
  {aefec947-80e1-481c-8a79-d0e91dc22618}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a110849-f857-42d8-8c12-6fb1d04e58b0}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112a358b-f9e8-4dd9-8329-d36e886fcff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4001b6-7182-46de-97d0-5ad3fa0e399b}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43764ff6-7172-4e0a-994b-616bf12aa3a0}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9231edee-3c24-484e-813c-6aabd87c500a}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064301db-5aa5-42ba-8264-279292cd2aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a0bcc05-84e4-47d2-90f1-115f36568fa7}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b07cca2f-f538-44dd-9417-2c5111c9e3c1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {121cf330-d155-4880-9186-a6ab925b8b1a}, !- Handle
  Zone LargeHotel Banquet C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c981662d-8330-412a-80fb-0afcff01cc9b}, !- Zone Air Inlet Port List
  {e387268d-0a9d-4c3b-935a-c1933e031948}, !- Zone Air Exhaust Port List
  {6e3da6fe-4352-43cf-a28b-4399265109a6}, !- Zone Air Node Name
  {7daf8d9d-ec47-48f6-9c23-8707a2a72147}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b547467-f75c-446b-a887-53a8269e345c}, !- Handle
  Node 30,                                !- Name
  {6e3da6fe-4352-43cf-a28b-4399265109a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e3da6fe-4352-43cf-a28b-4399265109a6}, !- Handle
  {1df62deb-1e15-499a-96e2-d76db0382f7b}, !- Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}, !- Source Object
  11,                                     !- Outlet Port
  {6b547467-f75c-446b-a887-53a8269e345c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c981662d-8330-412a-80fb-0afcff01cc9b}, !- Handle
  {cc05b88a-c070-4ca8-8d6f-63cc0909fd61}, !- Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}; !- HVAC Component

OS:PortList,
  {e387268d-0a9d-4c3b-935a-c1933e031948}, !- Handle
  {ca8af2d6-515a-4383-aa41-9f90785e3652}, !- Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}; !- HVAC Component

OS:PortList,
  {7daf8d9d-ec47-48f6-9c23-8707a2a72147}, !- Handle
  {4b7afaf3-3020-4296-a19c-d60fcc2d2e3e}, !- Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}; !- HVAC Component

OS:Sizing:Zone,
  {356b9ca5-3419-40db-ad78-56d250d5cbd7}, !- Handle
  {121cf330-d155-4880-9186-a6ab925b8b1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ef773fd-decd-4fe0-8dbc-d3e2b9f246ca}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {121cf330-d155-4880-9186-a6ab925b8b1a}; !- Thermal Zone

OS:BuildingStory,
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Handle
  Story Mid,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Handle
  LargeHotel Corridor A end_a - Story Mid, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}; !- Thermal Zone Name

OS:Surface,
  {dda814bc-56fe-464a-bf84-851c144784e4}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4723f7e0-a842-4f58-bb03-befbd30e805b}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed7a6fb-241b-46a1-b04c-11638b50717c}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c36072d4-3c52-4b33-a576-7a8ace4bf3ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758b02ab-ab49-4edb-b8a8-854d858679f9}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {217d63fa-0ae1-408b-b298-6449c98aebac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6384249f-9bf3-4d2f-b765-4a2656aa2a6e}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40586beb-dcb2-4f1f-aebd-95b934cc1662}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f556bc1-87cb-4ec8-afe0-bfa75928b45e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}, !- Handle
  Zone LargeHotel Corridor A end_a - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9de4da89-cc58-4fac-865a-dc96d10ea636}, !- Zone Air Inlet Port List
  {a9974b9a-1275-4ea9-9788-18e8d68d43b7}, !- Zone Air Exhaust Port List
  {abcf8403-2ae2-4369-88f0-d21a7ba98334}, !- Zone Air Node Name
  {34364f0b-b7c4-4f85-a538-a4bd9f7237a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a1ff3ed-433a-416d-9a7b-c3b3bc02743d}, !- Handle
  Node 31,                                !- Name
  {abcf8403-2ae2-4369-88f0-d21a7ba98334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abcf8403-2ae2-4369-88f0-d21a7ba98334}, !- Handle
  {a165b45c-3d75-419b-bd9a-73ebc2e69782}, !- Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}, !- Source Object
  11,                                     !- Outlet Port
  {5a1ff3ed-433a-416d-9a7b-c3b3bc02743d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9de4da89-cc58-4fac-865a-dc96d10ea636}, !- Handle
  {e8562874-8082-429c-9661-3a86734740e7}, !- Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}; !- HVAC Component

OS:PortList,
  {a9974b9a-1275-4ea9-9788-18e8d68d43b7}, !- Handle
  {68e0cc18-cffe-4017-8062-fbad50f579ce}, !- Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}; !- HVAC Component

OS:PortList,
  {34364f0b-b7c4-4f85-a538-a4bd9f7237a5}, !- Handle
  {e31c9720-f4f8-4a90-a023-fcd2c4659414}, !- Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}; !- HVAC Component

OS:Sizing:Zone,
  {22728550-9514-4b90-9f37-e3d88207a8f6}, !- Handle
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d5bb812-b6fb-4c7e-a1e6-a838709aa22c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {8607add8-d176-4be2-81d9-6ac2cfc45d39}; !- Thermal Zone

OS:Space,
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Handle
  LargeHotel Corridor B end_a - Story Mid, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}; !- Thermal Zone Name

OS:Surface,
  {ebb6cd51-cb0f-4ce8-9275-00a80d91ddd2}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19504054-50ee-4356-971a-1b34338d7847}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4092355a-f44e-45a8-99fd-10caf964dbe6}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd39768b-b8fd-4008-8c93-c651adcc46a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad75a2a4-4211-4899-ba68-006ab8b3e3c0}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4415a6dc-0c89-46a9-84a5-b28abb0ad9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c36072d4-3c52-4b33-a576-7a8ace4bf3ec}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ed7a6fb-241b-46a1-b04c-11638b50717c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b7cbf6-5715-4617-a406-1ffc5ed69b1f}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71ad5da2-b774-42bf-9fc1-3d1de1a64d11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}, !- Handle
  Zone LargeHotel Corridor B end_a - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {609d10e4-8fe0-4d66-abc3-ff4d1dfe7e47}, !- Zone Air Inlet Port List
  {ba554f78-e495-40f6-a546-d15541c477fd}, !- Zone Air Exhaust Port List
  {01307093-ed9a-484b-822e-1de1000a7fb4}, !- Zone Air Node Name
  {99bef251-9a94-460d-b7f9-932f57fbee19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9646f4fb-4234-4609-984f-1071c476e120}, !- Handle
  Node 32,                                !- Name
  {01307093-ed9a-484b-822e-1de1000a7fb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01307093-ed9a-484b-822e-1de1000a7fb4}, !- Handle
  {d15e7d4c-60bf-44b0-ab2e-eff7973a389d}, !- Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}, !- Source Object
  11,                                     !- Outlet Port
  {9646f4fb-4234-4609-984f-1071c476e120}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {609d10e4-8fe0-4d66-abc3-ff4d1dfe7e47}, !- Handle
  {f6f59b58-7e11-44db-a878-ceaae91204d3}, !- Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}; !- HVAC Component

OS:PortList,
  {ba554f78-e495-40f6-a546-d15541c477fd}, !- Handle
  {476a2dd3-44b0-4674-8aca-6b55171230d7}, !- Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}; !- HVAC Component

OS:PortList,
  {99bef251-9a94-460d-b7f9-932f57fbee19}, !- Handle
  {dd2329cc-ab96-4332-a444-46e2f6e42c8c}, !- Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}; !- HVAC Component

OS:Sizing:Zone,
  {8f37a770-2147-424a-bdc8-f641178c75b3}, !- Handle
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7171923d-7884-490a-a724-d15c4e845c82}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {32b46bde-5d97-4ca1-9298-5132f4dc7eec}; !- Thermal Zone

OS:Space,
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Handle
  LargeHotel Corridor C end_a - Story Mid, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}; !- Thermal Zone Name

OS:Surface,
  {af41e3ee-3788-486a-8c9e-e73106a623b7}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0a0ea6-3ed8-425d-8ca0-fc2a7e8efa21}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {556db680-1809-434f-a478-c0cb1fe97f7e}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950dcaf0-62ee-41bc-a724-187af15a263d}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58cb6513-a413-4224-8f76-3cfeb56db432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd39768b-b8fd-4008-8c93-c651adcc46a1}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4092355a-f44e-45a8-99fd-10caf964dbe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939d7acc-df8b-44d0-b3fd-5d0a15c6e5c2}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f7804ba-735e-4099-9416-0c8fc4d6df22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}, !- Handle
  Zone LargeHotel Corridor C end_a - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96ae8263-7f60-4af5-b7d1-7004ec55d833}, !- Zone Air Inlet Port List
  {2a9537cc-0a02-405d-bb6e-a2085b37adea}, !- Zone Air Exhaust Port List
  {0b37a62a-335b-4d9e-8901-51f2541d3fcf}, !- Zone Air Node Name
  {76ff80c8-4c5c-4d94-a452-9a4dc383ac8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
