  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf49cd80-8738-48e2-9b05-977780944247}, !- Handle
  Node 33,                                !- Name
  {0b37a62a-335b-4d9e-8901-51f2541d3fcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b37a62a-335b-4d9e-8901-51f2541d3fcf}, !- Handle
  {3ebab6e9-6616-4529-b1e3-45a0daa49633}, !- Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}, !- Source Object
  11,                                     !- Outlet Port
  {cf49cd80-8738-48e2-9b05-977780944247}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96ae8263-7f60-4af5-b7d1-7004ec55d833}, !- Handle
  {51471524-0552-4940-aaa1-b17ef2c3c2b9}, !- Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}; !- HVAC Component

OS:PortList,
  {2a9537cc-0a02-405d-bb6e-a2085b37adea}, !- Handle
  {e826ccbd-8820-48f5-b535-c091cd85a5ba}, !- Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}; !- HVAC Component

OS:PortList,
  {76ff80c8-4c5c-4d94-a452-9a4dc383ac8e}, !- Handle
  {2baec3c5-7f6d-4a55-8fdd-25483eaf760d}, !- Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}; !- HVAC Component

OS:Sizing:Zone,
  {490af3c4-e0c7-41f2-b6d5-7165e3dc4d94}, !- Handle
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f82f238-61d4-4060-a314-de74428a4630}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {25a390e6-d7b2-4c19-add1-7bcdf5bdbfd4}; !- Thermal Zone

OS:Space,
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Handle
  LargeHotel Corridor A  - Story Mid,     !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}; !- Thermal Zone Name

OS:Surface,
  {d5050485-d9f9-4d61-9bbb-be6fccd6208b}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  13.5606518821854, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217d63fa-0ae1-408b-b298-6449c98aebac}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758b02ab-ab49-4edb-b8a8-854d858679f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dafc433-b005-4d73-8e31-bf1ea49eab71}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf19f356-8bd0-4917-9d4b-16b1b2715df2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb2188c-7967-4198-ac39-d4c506c247b4}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad24d185-9cba-4b01-bdef-a93ed02222fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  13.5606518821854, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e223db-9eb4-454a-a580-dd23a9c3dd0c}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  13.5606518821854, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2fe4de7-7655-494d-b9af-8476d88b90f1}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5479a6e8-4a94-4f8b-89c4-1b554b048140}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9496f8c1-fd76-4c78-815a-674de94636d5}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebb4d1a5-4578-4904-8680-b4708af0e48e}, !- Zone Air Inlet Port List
  {f5d61d0e-b0d9-46e0-a5a2-e57edf5cdca6}, !- Zone Air Exhaust Port List
  {d18050b9-30dc-4cb9-81a8-924e203bc84f}, !- Zone Air Node Name
  {e457e2ce-a9b0-4567-843b-70c5307c8736}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52af9bb0-aa04-4c59-8ea8-2646e387b6c7}, !- Handle
  Node 34,                                !- Name
  {d18050b9-30dc-4cb9-81a8-924e203bc84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d18050b9-30dc-4cb9-81a8-924e203bc84f}, !- Handle
  {1e3e2f75-319f-473e-af47-1f6a6946fb42}, !- Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}, !- Source Object
  11,                                     !- Outlet Port
  {52af9bb0-aa04-4c59-8ea8-2646e387b6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebb4d1a5-4578-4904-8680-b4708af0e48e}, !- Handle
  {534c1346-85c3-4570-bf9f-e53688df167e}, !- Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}; !- HVAC Component

OS:PortList,
  {f5d61d0e-b0d9-46e0-a5a2-e57edf5cdca6}, !- Handle
  {a22a1d68-50bd-48b4-8998-3b8b63d3eb94}, !- Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}; !- HVAC Component

OS:PortList,
  {e457e2ce-a9b0-4567-843b-70c5307c8736}, !- Handle
  {dc009b25-5f2a-4932-8f08-c026fe965a2a}, !- Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}; !- HVAC Component

OS:Sizing:Zone,
  {e8d07f98-96e4-4b9a-9302-0a1eb93fcc47}, !- Handle
  {9496f8c1-fd76-4c78-815a-674de94636d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b104f8c2-e1bf-4e3b-9ed3-8cd78798206d}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {9496f8c1-fd76-4c78-815a-674de94636d5}; !- Thermal Zone

OS:Space,
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Handle
  LargeHotel Corridor B  - Story Mid,     !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}; !- Thermal Zone Name

OS:Surface,
  {55ee4a8d-4e49-44ef-970d-51402a9a2240}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  13.5606518821854, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4415a6dc-0c89-46a9-84a5-b28abb0ad9a1}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad75a2a4-4211-4899-ba68-006ab8b3e3c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83e0e26-130f-49b9-99dd-6c57b0115812}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8c3ae01-0ab4-48e8-b223-63c6821d00d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77f8fec7-1015-48ba-abe7-0c90c6db5575}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0c2e28-3132-4e0e-a109-32fe78058b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  13.5606518821854, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf19f356-8bd0-4917-9d4b-16b1b2715df2}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dafc433-b005-4d73-8e31-bf1ea49eab71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  13.5606518821854, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a04cd4-3e27-44ef-b0ed-7de837608d41}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f10e4f84-375f-48da-b9a3-b576e501f137}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {70bcf46a-88b3-4842-81f2-809d3aad7847}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac2c9798-bd70-46cc-8fad-3088f6308bac}, !- Zone Air Inlet Port List
  {033d5f70-3fff-4512-8a40-c6b8ad47f7f2}, !- Zone Air Exhaust Port List
  {01c4a98e-77aa-4243-9825-00673287b6c2}, !- Zone Air Node Name
  {ee1f1e89-b030-4102-8974-6f57103befad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37f62086-660b-40a8-a034-7a9453fdce6e}, !- Handle
  Node 35,                                !- Name
  {01c4a98e-77aa-4243-9825-00673287b6c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01c4a98e-77aa-4243-9825-00673287b6c2}, !- Handle
  {e4fae9a6-e76a-4eb8-9d73-ec55121e7b2e}, !- Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}, !- Source Object
  11,                                     !- Outlet Port
  {37f62086-660b-40a8-a034-7a9453fdce6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac2c9798-bd70-46cc-8fad-3088f6308bac}, !- Handle
  {253bedef-e8d8-451c-a0e6-06df7d30832e}, !- Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}; !- HVAC Component

OS:PortList,
  {033d5f70-3fff-4512-8a40-c6b8ad47f7f2}, !- Handle
  {79f62e12-6a39-40b0-bc00-bf708ef50d9c}, !- Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}; !- HVAC Component

OS:PortList,
  {ee1f1e89-b030-4102-8974-6f57103befad}, !- Handle
  {1aa32410-5750-4d4a-84d3-9657d423e29c}, !- Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}; !- HVAC Component

OS:Sizing:Zone,
  {bc5e6666-dd8e-454f-a13f-31ecd08aac9b}, !- Handle
  {70bcf46a-88b3-4842-81f2-809d3aad7847}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5eb4995-e4f1-487a-97e2-6b0e5d2332ec}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {70bcf46a-88b3-4842-81f2-809d3aad7847}; !- Thermal Zone

OS:Space,
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Handle
  LargeHotel Corridor C  - Story Mid,     !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}; !- Thermal Zone Name

OS:Surface,
  {45ee4c67-097b-465e-a38b-fe55a2bd728d}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.5606518821854, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cb6513-a413-4224-8f76-3cfeb56db432}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950dcaf0-62ee-41bc-a724-187af15a263d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fb8121-992d-4925-8b66-4597b0675166}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e218a3-2dc4-4271-a96b-1f7885f1749a}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {570d095a-4719-4011-8415-9b97434967dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  13.5606518821854, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c3ae01-0ab4-48e8-b223-63c6821d00d1}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83e0e26-130f-49b9-99dd-6c57b0115812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  13.5606518821854, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  13.5606518821854, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a22f658-eccd-447a-8d37-b1a74359301d}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7f22d15-f2dd-4f2b-93e7-6163ffd8b73a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5606518821854, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  13.5606518821854, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b679015-75e4-4e0e-abba-a958ac3e399a}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28152b89-bc62-4a73-952b-9d8766e635da}, !- Zone Air Inlet Port List
  {e28baa22-a591-418e-9f4b-965c6a9f1f27}, !- Zone Air Exhaust Port List
  {7b2ef055-8dcd-4be1-8693-b08ff6438c57}, !- Zone Air Node Name
  {d3c9d4a2-b35b-4538-aa4f-147fa4931ed9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4349228d-1439-4792-9144-93615f54fe56}, !- Handle
  Node 36,                                !- Name
  {7b2ef055-8dcd-4be1-8693-b08ff6438c57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b2ef055-8dcd-4be1-8693-b08ff6438c57}, !- Handle
  {445040c2-1ab0-458e-9ce2-4fc91480e3e1}, !- Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}, !- Source Object
  11,                                     !- Outlet Port
  {4349228d-1439-4792-9144-93615f54fe56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28152b89-bc62-4a73-952b-9d8766e635da}, !- Handle
  {94c06945-5a47-422b-aa5b-c4ae781bc705}, !- Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}; !- HVAC Component

OS:PortList,
  {e28baa22-a591-418e-9f4b-965c6a9f1f27}, !- Handle
  {a5636eb1-8713-4083-92c8-deb6b6febd07}, !- Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}; !- HVAC Component

OS:PortList,
  {d3c9d4a2-b35b-4538-aa4f-147fa4931ed9}, !- Handle
  {a9647141-4872-487f-b566-619c83307fac}, !- Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}; !- HVAC Component

OS:Sizing:Zone,
  {eadbf36a-fa6d-4413-8b8f-add2ed2031f6}, !- Handle
  {0b679015-75e4-4e0e-abba-a958ac3e399a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7fb7da9-4a51-4883-ac87-96ccdecfa474}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {0b679015-75e4-4e0e-abba-a958ac3e399a}; !- Thermal Zone

OS:Space,
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Handle
  LargeHotel Banquet A  - Story Mid,      !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.85118889540518,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}; !- Thermal Zone Name

OS:Surface,
  {37ec863e-d108-4847-a2ca-6d3bf13804ec}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.48689957516035e-014, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.39740825153483, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad24d185-9cba-4b01-bdef-a93ed02222fc}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb2188c-7967-4198-ac39-d4c506c247b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.48689957516035e-014, 0,           !- X,Y,Z Vertex 3 {m}
  0, -2.48689957516035e-014, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb802979-799e-41b0-a49e-8932d0b6bfd4}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eff36745-76d3-4afe-ba72-21c46d3e569a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c63975-4ee4-4256-a04f-5ca9b77d3fdf}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164cf86d-de71-46b7-a38d-8c9c8caf8927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.39740825153483, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e8f447-4a80-4a3c-af70-7f325de30211}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.48689957516035e-014, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -2.48689957516035e-014, 0,           !- X,Y,Z Vertex 2 {m}
  5.39740825153483, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  5.39740825153483, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555c90fa-5839-4f04-a5dc-ed39cc5557ea}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5085373-6dbb-4f24-a8d7-73239fbc17ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -2.48689957516035e-014, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}, !- Handle
  Zone LargeHotel Banquet A  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e0c2054-64de-43cf-8b9e-be0ee977e3f7}, !- Zone Air Inlet Port List
  {40960b23-2465-4a8d-8a09-aea150fd73c9}, !- Zone Air Exhaust Port List
  {2a48291d-18c3-4124-835f-f2f44aa89c5e}, !- Zone Air Node Name
  {2bb109dc-5894-4a92-8423-8224c6ffbe87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {291ac4c9-545a-4057-8bf4-08419627235d}, !- Handle
  Node 37,                                !- Name
  {2a48291d-18c3-4124-835f-f2f44aa89c5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a48291d-18c3-4124-835f-f2f44aa89c5e}, !- Handle
  {9270af30-9b57-4611-a7f3-e74e3c6e25ae}, !- Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}, !- Source Object
  11,                                     !- Outlet Port
  {291ac4c9-545a-4057-8bf4-08419627235d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e0c2054-64de-43cf-8b9e-be0ee977e3f7}, !- Handle
  {6349ff0a-1a89-4a4f-bc0a-bb666e5ecaa2}, !- Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}; !- HVAC Component

OS:PortList,
  {40960b23-2465-4a8d-8a09-aea150fd73c9}, !- Handle
  {29cac638-3244-47f4-b2cb-7eec8fe1aa30}, !- Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}; !- HVAC Component

OS:PortList,
  {2bb109dc-5894-4a92-8423-8224c6ffbe87}, !- Handle
  {1f82f116-2b84-452c-a1ea-0028b18c4baf}, !- Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}; !- HVAC Component

OS:Sizing:Zone,
  {b3789c99-8563-47b0-b068-dc9e8f55c95e}, !- Handle
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9717acc3-c70a-4f31-b4d5-6277978fe283}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {01e7ca2e-2475-4c4d-aa59-b3550f7983a8}; !- Thermal Zone

OS:Space,
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Handle
  LargeHotel Banquet B  - Story Mid,      !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.85118889540518,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}; !- Thermal Zone Name

OS:Surface,
  {252ec31e-ff70-457d-bc75-56d5ef547923}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 14.096782118689, 0,                  !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  5.39740825153483, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0c2e28-3132-4e0e-a109-32fe78058b64}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77f8fec7-1015-48ba-abe7-0c90c6db5575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.096782118689, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 14.096782118689, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-015, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60344284-d330-42f7-bb41-3366871bc270}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43a91b7-a408-4208-b483-13eb3ba5522a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  0, 14.096782118689, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.096782118689, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118438ec-e70d-4722-9704-3ee81e4ffb08}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f8a49d-eea1-4d04-9064-de552706a275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  5.39740825153483, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eff36745-76d3-4afe-ba72-21c46d3e569a}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb802979-799e-41b0-a49e-8932d0b6bfd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-015, 3.048,       !- X,Y,Z Vertex 1 {m}
  0, -4.44089209850063e-015, 0,           !- X,Y,Z Vertex 2 {m}
  5.39740825153483, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  5.39740825153483, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ab6a49-880b-415f-acb5-76cfa325e611}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8142bd30-d81f-4217-b33f-7d6df412ab2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 14.096782118689, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-015, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}, !- Handle
  Zone LargeHotel Banquet B  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21e303b9-dda0-4367-9edf-77cad9c6107b}, !- Zone Air Inlet Port List
  {2e7b93a5-1893-42e8-a078-1addbcca8e11}, !- Zone Air Exhaust Port List
  {b6012868-3ec7-432c-8d9d-016bb3213edb}, !- Zone Air Node Name
  {3a9f4e76-5bf7-470b-a3f5-06f348b07a8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a1e850d-10a4-432c-9d45-c02c32018fc9}, !- Handle
  Node 38,                                !- Name
  {b6012868-3ec7-432c-8d9d-016bb3213edb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6012868-3ec7-432c-8d9d-016bb3213edb}, !- Handle
  {7bd3943c-9e6a-45f1-9baf-fd9b1529db36}, !- Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}, !- Source Object
  11,                                     !- Outlet Port
  {1a1e850d-10a4-432c-9d45-c02c32018fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21e303b9-dda0-4367-9edf-77cad9c6107b}, !- Handle
  {10cca4b5-6210-4681-a36f-c64d1eb0ed3c}, !- Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}; !- HVAC Component

OS:PortList,
  {2e7b93a5-1893-42e8-a078-1addbcca8e11}, !- Handle
  {8e47cfaa-c52a-4e07-b68e-31ca80a4b658}, !- Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}; !- HVAC Component

OS:PortList,
  {3a9f4e76-5bf7-470b-a3f5-06f348b07a8b}, !- Handle
  {5034f08a-e566-4167-824e-ff769256067e}, !- Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}; !- HVAC Component

OS:Sizing:Zone,
  {8bbc5cf5-ad33-4622-bc63-ab28e03c53bb}, !- Handle
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43d92537-2b50-449e-8942-1abee4750a94}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {bca0d61e-590e-4bc8-83f6-69a0b01122be}; !- Thermal Zone

OS:Space,
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Handle
  LargeHotel Banquet C  - Story Mid,      !- Name
  {250ad6fd-974b-464a-bd36-6cb8f7dbdb93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.85118889540518,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}; !- Thermal Zone Name

OS:Surface,
  {9e1cd4ae-0bdf-4e39-a63a-1f36133b78af}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.39740825153483, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570d095a-4719-4011-8415-9b97434967dc}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e218a3-2dc4-4271-a96b-1f7885f1749a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a2827d-d574-4c5e-bd6c-8d72e872ce80}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea123f52-1edb-45eb-9685-8afed4f21536}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {510241da-871c-4ebe-bfb9-6d28d31fc253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  5.39740825153483, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43a91b7-a408-4208-b483-13eb3ba5522a}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60344284-d330-42f7-bb41-3366871bc270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-015, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-015, 0,            !- X,Y,Z Vertex 2 {m}
  5.39740825153483, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  5.39740825153483, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d682b7a5-f385-4b15-b544-2c75781af5d8}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {196decbe-5c4e-4a76-ab9e-85eda4dc9462}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.39740825153483, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  5.39740825153483, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}, !- Handle
  Zone LargeHotel Banquet C  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db66b442-85d8-42d1-9220-d12ada23c73d}, !- Zone Air Inlet Port List
  {6d0b2355-3797-4a20-9fc0-e6346e955cc2}, !- Zone Air Exhaust Port List
  {1e00843d-1cd2-44ec-9fab-57a8e3c86d3a}, !- Zone Air Node Name
  {eb3441fc-bbf8-49cc-a0c4-0e4f6655c9cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0a4965a-c193-41d7-bd96-efdb9a0b038a}, !- Handle
  Node 39,                                !- Name
  {1e00843d-1cd2-44ec-9fab-57a8e3c86d3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e00843d-1cd2-44ec-9fab-57a8e3c86d3a}, !- Handle
  {7da41003-76d2-4cda-8bf2-bb227ef721bd}, !- Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}, !- Source Object
  11,                                     !- Outlet Port
  {e0a4965a-c193-41d7-bd96-efdb9a0b038a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db66b442-85d8-42d1-9220-d12ada23c73d}, !- Handle
  {f1d05092-a474-4067-8e80-859ce8b94be8}, !- Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}; !- HVAC Component

OS:PortList,
  {6d0b2355-3797-4a20-9fc0-e6346e955cc2}, !- Handle
  {aea84ff0-4d65-49ce-8f55-b43d5a3293fb}, !- Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}; !- HVAC Component

OS:PortList,
  {eb3441fc-bbf8-49cc-a0c4-0e4f6655c9cf}, !- Handle
  {ab2879e6-22a3-4760-97bd-22bd71795cb8}, !- Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}; !- HVAC Component

OS:Sizing:Zone,
  {316c63a7-fa1a-4858-be67-6601be452ec0}, !- Handle
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41cb3ee8-9b48-4d31-a71f-3a8d02cc3ea4}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d42e8de5-cbcb-4f7b-a50c-84ff0fe58925}; !- Thermal Zone

OS:Space,
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid, !- Name
  {a6fef9ac-38f9-43dd-ac51-cd1a9511a655}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.45378064387035,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}; !- Thermal Zone Name

OS:Surface,
  {e9368bc5-b4df-4c2c-a127-ed25e8669c4e}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.68973280718075, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164cf86d-de71-46b7-a38d-8c9c8caf8927}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c63975-4ee4-4256-a04f-5ca9b77d3fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a581aa8c-6e08-4081-96a9-7c6976681f07}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0255496-4d48-4404-b83e-bbd8c068493c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa2d0be-b44c-4464-a7c3-c4b289c1046f}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29fbc4db-1c8f-42b4-9104-78ea7765bbfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.68973280718075, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074ebfb4-08db-4f37-9d6b-faf22dcd3e02}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  9.68973280718075, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e47dd3c-495e-4876-9752-3705f2b33ef3}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {253537d5-c0d9-4a91-8a6d-67029a454732}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6035cd20-5fcf-48ac-bf38-6f9eaee9c01c}, !- Zone Air Inlet Port List
  {383cb6ef-99d3-426c-a1d8-747760e4c17c}, !- Zone Air Exhaust Port List
  {c74bcece-5781-4371-a575-c38f4ea4af41}, !- Zone Air Node Name
  {349084a7-b715-48cf-98cb-b88d18e09bf9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e26d31e-5a11-41b1-a73d-a63827b0bee9}, !- Handle
  Node 40,                                !- Name
  {c74bcece-5781-4371-a575-c38f4ea4af41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c74bcece-5781-4371-a575-c38f4ea4af41}, !- Handle
  {498f77e2-2931-4817-943f-b55dc945ea30}, !- Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}, !- Source Object
  11,                                     !- Outlet Port
  {6e26d31e-5a11-41b1-a73d-a63827b0bee9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6035cd20-5fcf-48ac-bf38-6f9eaee9c01c}, !- Handle
  {24c8b3ad-3c59-4a78-a642-49a30903391c}, !- Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}; !- HVAC Component

OS:PortList,
  {383cb6ef-99d3-426c-a1d8-747760e4c17c}, !- Handle
  {caa5a014-4a97-4b4d-9c36-5cbdee466430}, !- Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}; !- HVAC Component

OS:PortList,
  {349084a7-b715-48cf-98cb-b88d18e09bf9}, !- Handle
  {68de17f0-f6d4-4e15-8670-82c82c49590e}, !- Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}; !- HVAC Component

OS:Sizing:Zone,
  {42a87959-3b55-41d5-91bd-7c760425e8ef}, !- Handle
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dcd9ee6-2612-4d06-8bea-0bf92db8e63c}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {c1041fe3-9d77-4e65-8259-a19d29d39e0a}; !- Thermal Zone

OS:Space,
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Handle
  FullServiceRestaurant Dining B  - Story Mid, !- Name
  {a6fef9ac-38f9-43dd-ac51-cd1a9511a655}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.45378064387035,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}; !- Thermal Zone Name

OS:Surface,
  {c2bf2c01-d13f-4b1c-bc1e-a7ab7704488a}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  9.68973280718075, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f8a49d-eea1-4d04-9064-de552706a275}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {118438ec-e70d-4722-9704-3ee81e4ffb08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c92ce7d4-32f9-4d36-b83b-908ce50aeddc}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6a147fa-751f-4fd3-86ea-6813b4ea9ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ea7297-2837-4f7d-8400-27db16a5bbc2}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f6bafa-d4f7-4a6e-b6fc-8ec1a99049b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  9.68973280718075, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0255496-4d48-4404-b83e-bbd8c068493c}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a581aa8c-6e08-4081-96a9-7c6976681f07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  9.68973280718075, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e413ec75-3959-4765-8c59-da59dbf9557c}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7eba79f-773d-4cdb-8c82-0601e8e281b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7e788cf-3c7f-4f86-a401-974b61f227ad}, !- Zone Air Inlet Port List
  {487cc5a1-a91b-42d1-9a93-14a4e8962577}, !- Zone Air Exhaust Port List
  {80a34611-a55f-49cc-a938-719b64e1ca4c}, !- Zone Air Node Name
  {286e8358-5987-4501-9c85-7f0aedaa2042}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a125987e-54f1-49cc-818b-5eaa91fc3ca3}, !- Handle
  Node 41,                                !- Name
  {80a34611-a55f-49cc-a938-719b64e1ca4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80a34611-a55f-49cc-a938-719b64e1ca4c}, !- Handle
  {c1a479cb-959b-4793-a0f3-81be4fb9d66e}, !- Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}, !- Source Object
  11,                                     !- Outlet Port
  {a125987e-54f1-49cc-818b-5eaa91fc3ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7e788cf-3c7f-4f86-a401-974b61f227ad}, !- Handle
  {8ce18a64-1d0a-4c11-bba4-6a5a95af2c01}, !- Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}; !- HVAC Component

OS:PortList,
  {487cc5a1-a91b-42d1-9a93-14a4e8962577}, !- Handle
  {0b8c2a5a-b97f-4056-9072-e8104c4320da}, !- Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}; !- HVAC Component

OS:PortList,
  {286e8358-5987-4501-9c85-7f0aedaa2042}, !- Handle
  {4c4d3c65-b0ed-45c4-bf0e-50bce290f43c}, !- Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}; !- HVAC Component

OS:Sizing:Zone,
  {8c678650-5e78-4c58-8d89-ed06eb9098b4}, !- Handle
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4df92132-f9b9-4104-986d-d22b8c9bcc61}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {dbada2a3-16fd-4d07-8c98-13dfa8e897f5}; !- Thermal Zone

OS:Space,
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid, !- Name
  {a6fef9ac-38f9-43dd-ac51-cd1a9511a655}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.45378064387035,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}; !- Thermal Zone Name

OS:Surface,
  {fc646f87-c738-45d8-8590-d2e55d2bcc52}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  9.68973280718075, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510241da-871c-4ebe-bfb9-6d28d31fc253}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea123f52-1edb-45eb-9685-8afed4f21536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1944a20-724c-4693-9d21-15197f9b30a4}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68df6b17-445e-4fbe-b5d0-47c3e2dce881}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67058f4-364b-4576-950d-0450c3b6c04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  9.68973280718075, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a147fa-751f-4fd3-86ea-6813b4ea9ae0}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c92ce7d4-32f9-4d36-b83b-908ce50aeddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.68973280718075, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  9.68973280718075, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ffea578-9399-4ed5-90f7-03257bce07c3}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87d01067-2787-4785-bac5-21d4c269fc6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.68973280718075, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  9.68973280718075, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcbe4c09-df9a-4333-97bf-9df0db9e0e21}, !- Zone Air Inlet Port List
  {9b5101a7-af6e-4240-9152-302ff14a1a30}, !- Zone Air Exhaust Port List
  {e57bc8b4-0d0e-4f46-b738-fc5ee1082641}, !- Zone Air Node Name
  {48058129-0a2e-4949-a529-65bfbfa70a1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31e7d480-e0f6-409f-aacf-382612b4bada}, !- Handle
  Node 42,                                !- Name
  {e57bc8b4-0d0e-4f46-b738-fc5ee1082641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57bc8b4-0d0e-4f46-b738-fc5ee1082641}, !- Handle
  {6d6accc0-bc71-452a-84e3-ba870d0383f2}, !- Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}, !- Source Object
  11,                                     !- Outlet Port
  {31e7d480-e0f6-409f-aacf-382612b4bada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcbe4c09-df9a-4333-97bf-9df0db9e0e21}, !- Handle
  {1ae4db6d-875c-433a-9f10-9113767227d9}, !- Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}; !- HVAC Component

OS:PortList,
  {9b5101a7-af6e-4240-9152-302ff14a1a30}, !- Handle
  {a9763e75-62bb-47ad-8956-428911c1b794}, !- Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}; !- HVAC Component

OS:PortList,
  {48058129-0a2e-4949-a529-65bfbfa70a1d}, !- Handle
  {d6e6a07e-4fb6-4a8e-8695-7823cbdb3df7}, !- Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}; !- HVAC Component

OS:Sizing:Zone,
  {95b45643-82b0-4462-8f11-d3e37901d7e1}, !- Handle
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f18502a1-0f6b-464c-9817-98219819c7a3}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {ac4b94ca-4f3a-4198-a997-b4ac2183bdbb}; !- Thermal Zone

OS:Space,
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Handle
  LargeHotel Lobby A  - Story Mid,        !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.2359521633104,                        !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}; !- Thermal Zone Name

OS:Surface,
  {b81642fa-bacc-409a-a4e3-6be4759376e4}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.1758886142802, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29fbc4db-1c8f-42b4-9104-78ea7765bbfe}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa2d0be-b44c-4464-a7c3-c4b289c1046f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef562cb9-0e68-4414-a185-412e6e49101b}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff4d757-82cc-46a3-a4c2-11b44e334ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b138579-f067-47e8-83b2-6d256a21f695}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9007ac-8c86-47e4-9eac-815f5fac5b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.1758886142802, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e54f52f-b559-4465-b5f2-f635347c9146}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  12.1758886142802, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db252741-6f61-4819-b98b-143e6d9d6bd6}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d5f48c1-0b2b-4bba-924b-4163c38c6a7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}, !- Handle
  Zone LargeHotel Lobby A  - Story Mid,   !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7acac799-990e-47eb-a676-dcc3722450df}, !- Zone Air Inlet Port List
  {4be2932b-6089-487d-9a55-13292821d147}, !- Zone Air Exhaust Port List
  {30193849-c69f-43ff-a41c-a6b2cf5cf845}, !- Zone Air Node Name
  {22566f31-8233-4e69-a914-32bdd51bcdcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07af38a8-981d-4523-9ddd-474d080201e0}, !- Handle
  Node 43,                                !- Name
  {30193849-c69f-43ff-a41c-a6b2cf5cf845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30193849-c69f-43ff-a41c-a6b2cf5cf845}, !- Handle
  {cd823c46-0faf-409f-9cfe-b84e936e6004}, !- Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}, !- Source Object
  11,                                     !- Outlet Port
  {07af38a8-981d-4523-9ddd-474d080201e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7acac799-990e-47eb-a676-dcc3722450df}, !- Handle
  {19464a25-6457-4fd0-bfc9-0e75966472db}, !- Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}; !- HVAC Component

OS:PortList,
  {4be2932b-6089-487d-9a55-13292821d147}, !- Handle
  {4114972c-1a57-4b55-8ad3-d24c628de2cc}, !- Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}; !- HVAC Component

OS:PortList,
  {22566f31-8233-4e69-a914-32bdd51bcdcd}, !- Handle
  {6c8b780f-bd79-466c-82a5-7f8027a97a78}, !- Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}; !- HVAC Component

OS:Sizing:Zone,
  {8807343a-4af8-4d3c-ba14-4b6ec6bb6f40}, !- Handle
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec69de9d-8444-4dbe-a500-0d8be6e2508f}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {34bff12a-7b46-4215-b9cb-4db00f36e8ae}; !- Thermal Zone

OS:Space,
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Handle
  LargeHotel Lobby B  - Story Mid,        !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.2359521633104,                        !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}; !- Thermal Zone Name

OS:Surface,
  {ca513379-200f-473d-9f26-4d6b9bd8005b}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  12.1758886142802, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f6bafa-d4f7-4a6e-b6fc-8ec1a99049b7}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ea7297-2837-4f7d-8400-27db16a5bbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d410c2c-361e-4a6a-8331-2a5d5d1bc509}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69adf334-098a-424a-bc7d-375fcd9eb191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea638079-eca6-4f54-b692-2f500c84eb33}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d0ac543-1363-4a27-8671-9682f1061139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  12.1758886142802, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff4d757-82cc-46a3-a4c2-11b44e334ea6}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef562cb9-0e68-4414-a185-412e6e49101b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  12.1758886142802, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5684736-6d50-4757-a8a6-fdcbbb831f36}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5924d9d7-38fc-4e66-9725-84a6f34c76f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}, !- Handle
  Zone LargeHotel Lobby B  - Story Mid,   !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab0f7e3d-8397-4427-a281-15d74659769b}, !- Zone Air Inlet Port List
  {c5f64f7a-34d1-4376-afd5-d689c5c9880a}, !- Zone Air Exhaust Port List
  {6e97c1c3-255c-47e8-a0e6-f56e509f2b7f}, !- Zone Air Node Name
  {bfaa139d-076b-44bb-bc31-2faeacdf56dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d24aebd0-8be4-428c-b98e-9f7ebd4a3ee5}, !- Handle
  Node 44,                                !- Name
  {6e97c1c3-255c-47e8-a0e6-f56e509f2b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e97c1c3-255c-47e8-a0e6-f56e509f2b7f}, !- Handle
  {b0b92a6b-b2b4-465d-a3bc-ec015416ebc1}, !- Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}, !- Source Object
  11,                                     !- Outlet Port
  {d24aebd0-8be4-428c-b98e-9f7ebd4a3ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab0f7e3d-8397-4427-a281-15d74659769b}, !- Handle
  {3cc9b625-0d39-496e-a089-2bfee1c09c60}, !- Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}; !- HVAC Component

OS:PortList,
  {c5f64f7a-34d1-4376-afd5-d689c5c9880a}, !- Handle
  {51236c82-fbf3-4845-b711-7ea5b1491652}, !- Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}; !- HVAC Component

OS:PortList,
  {bfaa139d-076b-44bb-bc31-2faeacdf56dd}, !- Handle
  {20814aaa-4a87-4984-880a-a6a7c40d0179}, !- Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}; !- HVAC Component

OS:Sizing:Zone,
  {bbe758af-dc99-416f-9c03-b0d32dc55267}, !- Handle
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfcfb49f-311f-43e8-90f3-ddbe9766c8d3}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {5b2467b8-f58f-4001-89f3-d38f6332c7de}; !- Thermal Zone

OS:Space,
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Handle
  LargeHotel Lobby C  - Story Mid,        !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.2359521633104,                        !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {3db75c09-a53e-40e0-b710-741d204e9113}; !- Thermal Zone Name

OS:Surface,
  {0f77e86c-5798-4043-8e40-1f213ca3262b}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  12.1758886142802, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67058f4-364b-4576-950d-0450c3b6c04b}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68df6b17-445e-4fbe-b5d0-47c3e2dce881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {315ea6c8-e6ec-4ad1-ad35-9987b10a5de1}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1c876af-f90b-4d21-a5f0-48eb182ab1d3}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e46ec27-9bba-47be-9db8-f250c112a4ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  12.1758886142802, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69adf334-098a-424a-bc7d-375fcd9eb191}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d410c2c-361e-4a6a-8331-2a5d5d1bc509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-015, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-015, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  12.1758886142802, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  12.1758886142802, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa00f33-b59a-45dc-a179-0ad2712caab8}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76a17a9c-bf32-45ba-85ed-5c13e76e49cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1758886142802, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  12.1758886142802, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-015, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-015, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3db75c09-a53e-40e0-b710-741d204e9113}, !- Handle
  Zone LargeHotel Lobby C  - Story Mid,   !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1717bce6-d385-4049-ba06-ef658134b418}, !- Zone Air Inlet Port List
  {4ca33481-b3c0-4e85-bda4-c2dc00392f59}, !- Zone Air Exhaust Port List
  {339275d9-b56b-416d-a7d8-2b053a2c9ef7}, !- Zone Air Node Name
  {9e237dc2-ea20-4508-8423-ce83c3504758}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2c29787-be17-475b-964e-6679ce7a040c}, !- Handle
  Node 45,                                !- Name
  {339275d9-b56b-416d-a7d8-2b053a2c9ef7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339275d9-b56b-416d-a7d8-2b053a2c9ef7}, !- Handle
  {3cb1232f-bc2d-4225-9fac-49e0426c52de}, !- Name
  {3db75c09-a53e-40e0-b710-741d204e9113}, !- Source Object
  11,                                     !- Outlet Port
  {b2c29787-be17-475b-964e-6679ce7a040c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1717bce6-d385-4049-ba06-ef658134b418}, !- Handle
  {d9864fb3-d93e-4097-b998-542715397b57}, !- Name
  {3db75c09-a53e-40e0-b710-741d204e9113}; !- HVAC Component

OS:PortList,
  {4ca33481-b3c0-4e85-bda4-c2dc00392f59}, !- Handle
  {c8939b5c-b837-40cd-91fd-50ecd2c3e11f}, !- Name
  {3db75c09-a53e-40e0-b710-741d204e9113}; !- HVAC Component

OS:PortList,
  {9e237dc2-ea20-4508-8423-ce83c3504758}, !- Handle
  {fd3c1cae-0f1c-4db0-a84e-d212820ef151}, !- Name
  {3db75c09-a53e-40e0-b710-741d204e9113}; !- HVAC Component

OS:Sizing:Zone,
  {b036dc5d-8fe9-47fe-a48c-87ecad26845a}, !- Handle
  {3db75c09-a53e-40e0-b710-741d204e9113}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8baa23b-fce4-47f4-bd2e-85051a5e045d}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {3db75c09-a53e-40e0-b710-741d204e9113}; !- Thermal Zone

OS:Space,
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Handle
  LargeHotel Lobby A end_b - Story Mid,   !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}; !- Thermal Zone Name

OS:Surface,
  {892194d2-645e-45a1-a2c1-ac7eceabcfac}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9007ac-8c86-47e4-9eac-815f5fac5b01}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b138579-f067-47e8-83b2-6d256a21f695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e54531-632e-42a4-abc1-539944e3a457}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380014ba-5c96-4126-b0e2-95c50bae7a21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5df5279-7a3a-4e38-a0e9-9d62058c9faf}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bde62c30-52bd-4721-a353-3a554cbd90ef}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f5616d1-b2cc-40f2-96af-a61c89ea2ddb}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66ac12bf-63eb-4807-aca5-dd17a9cd318a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}, !- Handle
  Zone LargeHotel Lobby A end_b - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d59a494a-cf0c-4487-9547-179147c8d20e}, !- Zone Air Inlet Port List
  {9ad0c7af-a53d-4e52-9a1a-033c3211f4ea}, !- Zone Air Exhaust Port List
  {5c5746bc-cc11-40a5-916a-f92d781aed74}, !- Zone Air Node Name
  {d085d5b0-1709-4de5-b6a2-5e2bc5904399}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a492e8fa-77c4-47fa-9fe2-d1adf851ebcd}, !- Handle
  Node 46,                                !- Name
  {5c5746bc-cc11-40a5-916a-f92d781aed74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c5746bc-cc11-40a5-916a-f92d781aed74}, !- Handle
  {1cc13888-527b-48db-8da1-524d29a32d68}, !- Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}, !- Source Object
  11,                                     !- Outlet Port
  {a492e8fa-77c4-47fa-9fe2-d1adf851ebcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d59a494a-cf0c-4487-9547-179147c8d20e}, !- Handle
  {eaedcd60-6b2a-4841-8aad-99ba10a8ab83}, !- Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}; !- HVAC Component

OS:PortList,
  {9ad0c7af-a53d-4e52-9a1a-033c3211f4ea}, !- Handle
  {4e8416ec-9732-4624-9f36-383b3f9f2f7e}, !- Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}; !- HVAC Component

OS:PortList,
  {d085d5b0-1709-4de5-b6a2-5e2bc5904399}, !- Handle
  {f4534fef-f16c-4c4e-919a-d23aa59596d8}, !- Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}; !- HVAC Component

OS:Sizing:Zone,
  {8082264b-41bb-4ed5-bebb-815d0f33aa38}, !- Handle
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eda59661-5910-42f5-883b-9869e0a8e3f8}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {7ca5aff8-7f84-4695-bfb5-ab6a22fbcd32}; !- Thermal Zone

OS:Space,
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Handle
  LargeHotel Lobby B end_b - Story Mid,   !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {35466db3-22e2-42a9-bc62-27006b792a97}; !- Thermal Zone Name

OS:Surface,
  {81c8eb04-5a5c-4dc6-bca0-9eb6e9caf6a3}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0ac543-1363-4a27-8671-9682f1061139}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea638079-eca6-4f54-b692-2f500c84eb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {454909be-0d16-43ef-8ca5-5da69d227dfb}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec693bda-bcfd-4dcd-98ef-3cb168aac42b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89784acf-658e-46fc-9eb9-1a4b70f4ecf9}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380014ba-5c96-4126-b0e2-95c50bae7a21}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e54531-632e-42a4-abc1-539944e3a457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf5b8e2-0f20-4673-966e-52b1525b2baf}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {842a87a5-fd39-4026-b4ce-e5734432764c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35466db3-22e2-42a9-bc62-27006b792a97}, !- Handle
  Zone LargeHotel Lobby B end_b - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c13d9f3c-ec33-46f4-8539-9be872a5824c}, !- Zone Air Inlet Port List
  {a862d151-5f41-4cce-baf0-abf524561a55}, !- Zone Air Exhaust Port List
  {c3e9bf83-7222-457c-9dbd-d4a023731b33}, !- Zone Air Node Name
  {1d133bd9-3457-4112-b726-6823bd76c5cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0467508-b45d-42a9-9ec0-991e321892bb}, !- Handle
  Node 47,                                !- Name
  {c3e9bf83-7222-457c-9dbd-d4a023731b33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3e9bf83-7222-457c-9dbd-d4a023731b33}, !- Handle
  {73514838-a67b-44f2-b20b-092e1010fde6}, !- Name
  {35466db3-22e2-42a9-bc62-27006b792a97}, !- Source Object
  11,                                     !- Outlet Port
  {d0467508-b45d-42a9-9ec0-991e321892bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c13d9f3c-ec33-46f4-8539-9be872a5824c}, !- Handle
  {4fa01645-2b29-4651-9472-a70b6bf989bc}, !- Name
  {35466db3-22e2-42a9-bc62-27006b792a97}; !- HVAC Component

OS:PortList,
  {a862d151-5f41-4cce-baf0-abf524561a55}, !- Handle
  {a79bb6de-dccf-4048-b34e-cdcf15878201}, !- Name
  {35466db3-22e2-42a9-bc62-27006b792a97}; !- HVAC Component

OS:PortList,
  {1d133bd9-3457-4112-b726-6823bd76c5cc}, !- Handle
  {19d53166-c85e-4ca0-a89b-e05a5d5246d4}, !- Name
  {35466db3-22e2-42a9-bc62-27006b792a97}; !- HVAC Component

OS:Sizing:Zone,
  {2f194172-1dd7-4427-b1d6-d1c696b8d6b4}, !- Handle
  {35466db3-22e2-42a9-bc62-27006b792a97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19f36c30-9ae4-4a6f-b093-4c0be9a21219}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {35466db3-22e2-42a9-bc62-27006b792a97}; !- Thermal Zone

OS:Space,
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Handle
  LargeHotel Lobby C end_b - Story Mid,   !- Name
  {a7665502-8456-47b0-a9c9-db680c7b547c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {c7f38ce1-cc5f-4d98-8f7f-ebe93f4c1447}, !- Building Story Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}; !- Thermal Zone Name

OS:Surface,
  {3480b4eb-335f-4c2c-b1e4-9eb640a2cfa6}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e46ec27-9bba-47be-9db8-f250c112a4ce}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1c876af-f90b-4d21-a5f0-48eb182ab1d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc330ac-ba7b-4ce2-b70d-ce408e73c04a}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e41fcba-e1b8-4cef-9f69-3c3bc9c6a789}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec693bda-bcfd-4dcd-98ef-3cb168aac42b}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {454909be-0d16-43ef-8ca5-5da69d227dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d9e1d7-961e-4438-a698-dce043276396}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f86506a-9262-40ee-b364-803834a2dba3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}, !- Handle
  Zone LargeHotel Lobby C end_b - Story Mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd40f409-2a22-4379-9ea5-208a254fd081}, !- Zone Air Inlet Port List
  {5321ff8b-309d-4804-bf27-cd011afbe28e}, !- Zone Air Exhaust Port List
  {ec5c129a-cc3a-4b03-8dd1-d4818b35520d}, !- Zone Air Node Name
  {865b2653-c84c-40a9-972a-07f219b768ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32070c9f-ec75-45b9-a714-26dd256315f6}, !- Handle
  Node 48,                                !- Name
  {ec5c129a-cc3a-4b03-8dd1-d4818b35520d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec5c129a-cc3a-4b03-8dd1-d4818b35520d}, !- Handle
  {3baa4890-0908-4aac-b0ab-df1aff1af0b5}, !- Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}, !- Source Object
  11,                                     !- Outlet Port
  {32070c9f-ec75-45b9-a714-26dd256315f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd40f409-2a22-4379-9ea5-208a254fd081}, !- Handle
  {3d215d49-19b3-4c85-82dc-2c7f82dff180}, !- Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}; !- HVAC Component

OS:PortList,
  {5321ff8b-309d-4804-bf27-cd011afbe28e}, !- Handle
  {41957ef1-6914-4ee3-b628-325e8ed3365e}, !- Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}; !- HVAC Component

OS:PortList,
  {865b2653-c84c-40a9-972a-07f219b768ec}, !- Handle
  {18fa3d06-2722-4318-946c-78406bbeb018}, !- Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}; !- HVAC Component

OS:Sizing:Zone,
  {3cbd51c2-d696-4961-81f0-184c6c565358}, !- Handle
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f7caa38-70b5-478a-adeb-0c4b00aa1f7b}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a09b35a9-68bc-46a1-a86d-f6badd7f70a0}; !- Thermal Zone

OS:BuildingStory,
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Handle
  Story Mid2,                             !- Name
  15.24,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Handle
  LargeHotel GuestRoom A end_a - Story Mid2, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}; !- Thermal Zone Name

OS:Surface,
  {98d8578e-470c-4407-87e6-2ba732c3c0c6}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68d6061-c7cf-4a57-82f8-504eaadca80b}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85895ad8-fe8f-40b0-bf25-5e8797d57854}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78667df8-fbdb-41e5-8e92-4a58aecc34ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e952c14-2d47-42ce-b866-8a191ee24fc5}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dad3ed7-0616-4bc9-820d-39e9f969a4b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cd2103-314a-47cb-88d0-299cac56da5a}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fd8102-1365-4322-9500-2faef9f5d68c}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4818b44a-3c7d-4bcc-8f31-8de0e3415c2f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88f76758-8769-4696-ba85-0605766dba75}, !- Zone Air Inlet Port List
  {0d0e3a98-6dc3-410e-aea7-a6249239e5e9}, !- Zone Air Exhaust Port List
  {29586f21-d3dc-4516-bed7-dc8ee834fb6f}, !- Zone Air Node Name
  {da6b202e-e720-4125-bf50-9dac9e04c00a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4fb2446-72d5-430c-b07b-3e04e10b0cca}, !- Handle
  Node 49,                                !- Name
  {29586f21-d3dc-4516-bed7-dc8ee834fb6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29586f21-d3dc-4516-bed7-dc8ee834fb6f}, !- Handle
  {eaa2290a-11a6-47ec-915a-2d6fdfccba42}, !- Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}, !- Source Object
  11,                                     !- Outlet Port
  {a4fb2446-72d5-430c-b07b-3e04e10b0cca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88f76758-8769-4696-ba85-0605766dba75}, !- Handle
  {87d45dcf-771a-4bca-983e-9fce0061fb13}, !- Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}; !- HVAC Component

OS:PortList,
  {0d0e3a98-6dc3-410e-aea7-a6249239e5e9}, !- Handle
  {22844d39-bc89-4749-8848-89d691982a16}, !- Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}; !- HVAC Component

OS:PortList,
  {da6b202e-e720-4125-bf50-9dac9e04c00a}, !- Handle
  {8b999407-d3a0-41c3-b558-ed240a4bce9e}, !- Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}; !- HVAC Component

OS:Sizing:Zone,
  {1d78abbb-dc32-4c3f-a514-8c0b753872b3}, !- Handle
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b66bfa3-d9fb-422c-9848-7a5a891b55bb}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {2fbfc013-65cf-4415-ac1a-713dbdc4fc83}; !- Thermal Zone

OS:Space,
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Handle
  LargeHotel GuestRoom B end_a - Story Mid2, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}; !- Thermal Zone Name

OS:Surface,
  {4dfe4bd7-657b-4ab4-80be-1ffadd38481b}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97d6e240-2cf4-4bff-a522-8da02d7f0592}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f33c7d-b818-41db-a9cb-a663772dc514}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcc2b5e0-9450-4ab8-aea7-e9de6ebf9459}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb25468-6080-4d45-99dc-ee72f982c1d2}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a010b85-eaf7-4294-b4ab-ff8d953b7555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78667df8-fbdb-41e5-8e92-4a58aecc34ca}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85895ad8-fe8f-40b0-bf25-5e8797d57854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f317b96-2876-4ff7-8261-25b9dedc7ab7}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {576d8599-7870-4bef-9320-8f9f0db2c35b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c443ade5-1b54-4069-92a0-a77e2c8606db}, !- Zone Air Inlet Port List
  {20730db4-a823-412d-880f-329b290903f0}, !- Zone Air Exhaust Port List
  {80c45eec-d363-4a3a-8d56-628d8cf2c61c}, !- Zone Air Node Name
  {6042aa7a-afbf-4313-b748-f2086546d1f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e453c73f-ba02-4acc-9f7f-e8791ed06337}, !- Handle
  Node 50,                                !- Name
  {80c45eec-d363-4a3a-8d56-628d8cf2c61c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c45eec-d363-4a3a-8d56-628d8cf2c61c}, !- Handle
  {47fe91a8-3223-4d20-85c7-c13e62c536e2}, !- Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}, !- Source Object
  11,                                     !- Outlet Port
  {e453c73f-ba02-4acc-9f7f-e8791ed06337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c443ade5-1b54-4069-92a0-a77e2c8606db}, !- Handle
  {f72cff14-00a8-44fb-8529-830bdb2994dd}, !- Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}; !- HVAC Component

OS:PortList,
  {20730db4-a823-412d-880f-329b290903f0}, !- Handle
  {5ca5f163-9cbf-4038-b055-f0d9b43fbb2a}, !- Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}; !- HVAC Component

OS:PortList,
  {6042aa7a-afbf-4313-b748-f2086546d1f9}, !- Handle
  {f76d3a4c-6d3e-4a54-9a1f-7ef3f794a04e}, !- Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}; !- HVAC Component

OS:Sizing:Zone,
  {06211e9b-f13d-4278-8fe2-2325f9b348e6}, !- Handle
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45d92cd3-fa03-476c-b250-f766b5b9812b}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {f118eb18-860a-4d67-bfbe-fb7f0f53d0be}; !- Thermal Zone

OS:Space,
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Handle
  LargeHotel GuestRoom C end_a - Story Mid2, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {9b4d825a-264b-4918-b173-231e04f5af94}; !- Thermal Zone Name

OS:Surface,
  {32d32fc2-1e89-4d4e-803f-cae3cf4fffb0}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf8bdd39-f012-4a76-a3ca-672f7a9fc93a}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d42b05-e2b1-4ac1-92b7-aeeee979f1e3}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59798ff-5417-41fa-be19-ee391c554e04}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb154e69-f737-404e-a303-8d40ac9e738f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc2b5e0-9450-4ab8-aea7-e9de6ebf9459}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f33c7d-b818-41db-a9cb-a663772dc514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59758a7b-6ee6-4978-9649-5b8ff82a80d1}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5168479-2edf-41b3-acb0-1461fd3a2b13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b4d825a-264b-4918-b173-231e04f5af94}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a9b627d-f505-4319-9fe9-175cab217064}, !- Zone Air Inlet Port List
  {1f26e7a0-d34f-427e-93ed-858d625c64bb}, !- Zone Air Exhaust Port List
  {bfb627d7-553f-49b6-8ab7-125b53e28b32}, !- Zone Air Node Name
  {4cddd1ef-5228-4897-822a-7236dea4d76e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f51404b9-8327-48bd-9fa9-2beb125eddaa}, !- Handle
  Node 51,                                !- Name
  {bfb627d7-553f-49b6-8ab7-125b53e28b32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfb627d7-553f-49b6-8ab7-125b53e28b32}, !- Handle
  {f5f526c9-5aa3-43e3-b12b-4e6c2a7f4159}, !- Name
  {9b4d825a-264b-4918-b173-231e04f5af94}, !- Source Object
  11,                                     !- Outlet Port
  {f51404b9-8327-48bd-9fa9-2beb125eddaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a9b627d-f505-4319-9fe9-175cab217064}, !- Handle
  {cb163856-b911-467d-bebc-8540d4e6d0fb}, !- Name
  {9b4d825a-264b-4918-b173-231e04f5af94}; !- HVAC Component

OS:PortList,
  {1f26e7a0-d34f-427e-93ed-858d625c64bb}, !- Handle
  {d1d1ab25-471e-4f72-b97e-4ad12a89ea98}, !- Name
  {9b4d825a-264b-4918-b173-231e04f5af94}; !- HVAC Component

OS:PortList,
  {4cddd1ef-5228-4897-822a-7236dea4d76e}, !- Handle
  {4a577659-049b-47c9-b243-af0974582c16}, !- Name
  {9b4d825a-264b-4918-b173-231e04f5af94}; !- HVAC Component

OS:Sizing:Zone,
  {6e21f7f2-12a1-4915-af7d-f8a694a51a7c}, !- Handle
  {9b4d825a-264b-4918-b173-231e04f5af94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02dcff0d-60d9-4c21-8821-e1401854b32f}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {9b4d825a-264b-4918-b173-231e04f5af94}; !- Thermal Zone

OS:Space,
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Handle
  LargeHotel GuestRoom A  - Story Mid2,   !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}; !- Thermal Zone Name

OS:Surface,
  {5177ad75-17b8-4daf-a6b9-302f90721052}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  38.3120848385891, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dad3ed7-0616-4bc9-820d-39e9f969a4b7}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e952c14-2d47-42ce-b866-8a191ee24fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90d5705-ef57-43a5-9009-5641be3ca26a}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaed8dd2-6d97-4895-bd4d-6b6e2dc3b4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5a44b7-f066-4120-851c-2d0aa102fdd5}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c401720-3946-403c-8877-6a47e802113c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  38.3120848385891, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97026fa9-e224-462d-8db1-2025217635eb}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  38.3120848385891, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2c5e20-5805-4731-ab43-e6569a5d7e61}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {35bc7216-9e02-4e72-923b-72a82bdd9c07}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4788d227-0610-4a2b-9816-046a3b5885a2}, !- Zone Air Inlet Port List
  {dfffd0c6-84d4-4620-9a0e-290265a1cff6}, !- Zone Air Exhaust Port List
  {300ebd09-5004-4720-ab15-60fd4836cc1a}, !- Zone Air Node Name
  {98d7042e-2532-43ca-b411-3054d92a4a36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1e787ec-9cdc-47ab-a1fb-a09d253393ad}, !- Handle
  Node 52,                                !- Name
  {300ebd09-5004-4720-ab15-60fd4836cc1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {300ebd09-5004-4720-ab15-60fd4836cc1a}, !- Handle
  {08f54d71-6802-411e-bcc0-f2df3f985331}, !- Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}, !- Source Object
  11,                                     !- Outlet Port
  {a1e787ec-9cdc-47ab-a1fb-a09d253393ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4788d227-0610-4a2b-9816-046a3b5885a2}, !- Handle
  {77f4b8e8-889c-4e25-b55e-178afa89ad11}, !- Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}; !- HVAC Component

OS:PortList,
  {dfffd0c6-84d4-4620-9a0e-290265a1cff6}, !- Handle
  {e8b2f774-8d84-4216-ac65-cf28443c776a}, !- Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}; !- HVAC Component

OS:PortList,
  {98d7042e-2532-43ca-b411-3054d92a4a36}, !- Handle
  {f8361299-193f-4a6f-85f6-70506ffa4cc8}, !- Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}; !- HVAC Component

OS:Sizing:Zone,
  {b5756537-2056-4b2a-861c-d48ef7888747}, !- Handle
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96eb2450-df9e-4ed2-a4a7-cb2830f9e556}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {88bd4f59-f8ac-4b1c-beee-3f31274fa3e4}; !- Thermal Zone

OS:Space,
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Handle
  LargeHotel GuestRoom B  - Story Mid2,   !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}; !- Thermal Zone Name

OS:Surface,
  {2ba02054-7c0a-4dff-841a-8947279486fd}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  38.3120848385891, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a010b85-eaf7-4294-b4ab-ff8d953b7555}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb25468-6080-4d45-99dc-ee72f982c1d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a725777-17ae-4937-b797-a61438272ad3}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe93dc7-6988-418b-8d88-46bc758c1de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c11ff3-6c2d-4a68-8264-ef764d094526}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fdf3077-2741-4331-896e-cc8029076773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  38.3120848385891, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaed8dd2-6d97-4895-bd4d-6b6e2dc3b4aa}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c90d5705-ef57-43a5-9009-5641be3ca26a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  38.3120848385891, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f8ce1f-dd2a-47d3-80fe-74478dbde253}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70e5a22-2fcb-441e-b334-bebafde458f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e6d906-8c1c-42c3-adb0-d4ecf8bfb125}, !- Zone Air Inlet Port List
  {942d1950-f752-4a79-b2b3-37ea360e00d1}, !- Zone Air Exhaust Port List
  {544aab88-15c8-4581-9f96-7de95d7bd06a}, !- Zone Air Node Name
  {a0f87f5a-260e-4671-8e90-44f3a7d6edf0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd0ae9f4-b48b-4da9-8688-6a7adaf5f8d7}, !- Handle
  Node 53,                                !- Name
  {544aab88-15c8-4581-9f96-7de95d7bd06a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {544aab88-15c8-4581-9f96-7de95d7bd06a}, !- Handle
  {aa5e0682-5500-49f8-bb6d-f25686c0f77f}, !- Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}, !- Source Object
  11,                                     !- Outlet Port
  {dd0ae9f4-b48b-4da9-8688-6a7adaf5f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e6d906-8c1c-42c3-adb0-d4ecf8bfb125}, !- Handle
  {4b9f8be9-9a6c-446c-8241-c99d56a88ee7}, !- Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}; !- HVAC Component

OS:PortList,
  {942d1950-f752-4a79-b2b3-37ea360e00d1}, !- Handle
  {433b1ed1-62dd-4442-bb36-7f61210c41f6}, !- Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}; !- HVAC Component

OS:PortList,
  {a0f87f5a-260e-4671-8e90-44f3a7d6edf0}, !- Handle
  {0c02c54c-aeba-46ce-9f27-e1eb4d00684a}, !- Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}; !- HVAC Component

OS:Sizing:Zone,
  {b252dd2b-2198-49fa-8a84-56269aaa1ab9}, !- Handle
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c87b4e2e-1046-4da3-9e7e-610fba0efea9}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {7f9c009d-a7fd-484d-9d32-4ea4926dfb3b}; !- Thermal Zone

OS:Space,
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Handle
  LargeHotel GuestRoom C  - Story Mid2,   !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {2e3391da-4ed8-493f-9474-71de67eba134}; !- Thermal Zone Name

OS:Surface,
  {99d93234-cd7a-4e38-8eee-0cef82ed6d91}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  38.3120848385891, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb154e69-f737-404e-a303-8d40ac9e738f}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e59798ff-5417-41fa-be19-ee391c554e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca955c2-b66f-4dc1-9d59-a3d9eab8408d}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4245b2c-c55d-4fa7-9422-8dbbceef155e}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbfed88-c829-4773-848f-b3ffb065e24b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  38.3120848385891, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe93dc7-6988-418b-8d88-46bc758c1de4}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a725777-17ae-4937-b797-a61438272ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  38.3120848385891, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  38.3120848385891, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1641ff59-491f-4bc6-bc85-38da190ec984}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdeb696d-b328-40b1-b75a-2ab4d97f3c80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.3120848385891, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  38.3120848385891, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e3391da-4ed8-493f-9474-71de67eba134}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a8ae793-2d19-4ef8-8236-3b8f2f4a47ca}, !- Zone Air Inlet Port List
  {fba22681-788b-4744-bb24-b9dce38c9efb}, !- Zone Air Exhaust Port List
  {8afc3e25-c2c9-4ed0-b542-9c28d453b18a}, !- Zone Air Node Name
  {fa287b2a-52a7-45e4-a944-bd73709ccc42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8faa11b5-4703-407a-9125-c2ea8e14a21e}, !- Handle
  Node 54,                                !- Name
  {8afc3e25-c2c9-4ed0-b542-9c28d453b18a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8afc3e25-c2c9-4ed0-b542-9c28d453b18a}, !- Handle
  {5794264c-134f-4b27-a8ff-1e36a4425d0e}, !- Name
  {2e3391da-4ed8-493f-9474-71de67eba134}, !- Source Object
  11,                                     !- Outlet Port
  {8faa11b5-4703-407a-9125-c2ea8e14a21e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a8ae793-2d19-4ef8-8236-3b8f2f4a47ca}, !- Handle
  {86f898da-3448-48f6-be83-4a56b34ce78f}, !- Name
  {2e3391da-4ed8-493f-9474-71de67eba134}; !- HVAC Component

OS:PortList,
  {fba22681-788b-4744-bb24-b9dce38c9efb}, !- Handle
  {70ecc6dd-6313-4a61-932a-668a240b6828}, !- Name
  {2e3391da-4ed8-493f-9474-71de67eba134}; !- HVAC Component

OS:PortList,
  {fa287b2a-52a7-45e4-a944-bd73709ccc42}, !- Handle
  {8263a895-03e6-4eea-b480-7e01a7f034b4}, !- Name
  {2e3391da-4ed8-493f-9474-71de67eba134}; !- HVAC Component

OS:Sizing:Zone,
  {7824d364-a2e8-4987-abef-0fab1392fe62}, !- Handle
  {2e3391da-4ed8-493f-9474-71de67eba134}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {200dfe79-b3f0-43bf-82e0-049727a5f41c}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {2e3391da-4ed8-493f-9474-71de67eba134}; !- Thermal Zone

OS:Space,
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Handle
  LargeHotel Corridor A  - Story Mid2,    !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9002440609985,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {f11712bd-156f-4b98-a960-795e2adc4359}; !- Thermal Zone Name

OS:Surface,
  {6285f91d-e5b9-4d1e-ba1e-af8763835234}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.51159671659205, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c401720-3946-403c-8877-6a47e802113c}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5a44b7-f066-4120-851c-2d0aa102fdd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec2837da-13fc-49bf-b61d-86d1d17b5cd1}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953271a8-1e93-4de2-8f53-34beb5255715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4223905-6901-4079-ab05-d297afdc5057}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d1b01a-e4b2-4d1a-98c1-b76e9d9711a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.51159671659205, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb3a7b7-3034-4808-bf49-1f19335395ce}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.51159671659205, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e5ef1d-cd30-4129-94c9-783a39eb2249}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6814df76-33cd-4ee2-be85-fb73198185f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f11712bd-156f-4b98-a960-795e2adc4359}, !- Handle
  Zone LargeHotel Corridor A  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {328f2237-9b5f-4bca-ab9f-c3fa857f57b5}, !- Zone Air Inlet Port List
  {f853bc4d-5541-4ec5-9987-5f5210d266f0}, !- Zone Air Exhaust Port List
  {1408d425-8f95-4142-a7b7-34a0fc05ff0f}, !- Zone Air Node Name
  {de5d9c5d-39a3-470e-8f61-e999681eaa14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dd56b46-2066-446a-83ad-a15f0a34eba7}, !- Handle
  Node 55,                                !- Name
  {1408d425-8f95-4142-a7b7-34a0fc05ff0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1408d425-8f95-4142-a7b7-34a0fc05ff0f}, !- Handle
  {5f43ffce-8f8f-4632-a063-40b640a514e4}, !- Name
  {f11712bd-156f-4b98-a960-795e2adc4359}, !- Source Object
  11,                                     !- Outlet Port
  {3dd56b46-2066-446a-83ad-a15f0a34eba7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {328f2237-9b5f-4bca-ab9f-c3fa857f57b5}, !- Handle
  {c22a876b-1984-4b20-9951-470cb7f9ff4c}, !- Name
  {f11712bd-156f-4b98-a960-795e2adc4359}; !- HVAC Component

OS:PortList,
  {f853bc4d-5541-4ec5-9987-5f5210d266f0}, !- Handle
  {15959be6-109a-476c-bbce-953efb7d9420}, !- Name
  {f11712bd-156f-4b98-a960-795e2adc4359}; !- HVAC Component

OS:PortList,
  {de5d9c5d-39a3-470e-8f61-e999681eaa14}, !- Handle
  {8813c665-e0b6-4e32-87f4-f34f28ca4b93}, !- Name
  {f11712bd-156f-4b98-a960-795e2adc4359}; !- HVAC Component

OS:Sizing:Zone,
  {f624918d-d6ae-4262-9640-3565772cc4cd}, !- Handle
  {f11712bd-156f-4b98-a960-795e2adc4359}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {818b4f64-aa89-4cdb-b4e3-41a840267540}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {f11712bd-156f-4b98-a960-795e2adc4359}; !- Thermal Zone

OS:Space,
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Handle
  LargeHotel Corridor B  - Story Mid2,    !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9002440609985,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}; !- Thermal Zone Name

OS:Surface,
  {84824290-008d-4e35-8c90-5473d2ca667b}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  2.51159671659205, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fdf3077-2741-4331-896e-cc8029076773}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c11ff3-6c2d-4a68-8264-ef764d094526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc55ee90-3f9b-4670-90aa-ba1c1a0ebcb3}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a68e1a-529b-47ad-90a8-f7416b20b7a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {131af2ad-2982-4907-9a7d-e677e5af4cc0}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5ef722-a4e6-4a9f-9544-0d9fc6c8253e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  2.51159671659205, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953271a8-1e93-4de2-8f53-34beb5255715}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec2837da-13fc-49bf-b61d-86d1d17b5cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.51159671659205, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a731115d-91f2-475b-9321-7cbfe6abb0d6}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8b19a54-d135-4a28-8d8a-42d718b54991}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}, !- Handle
  Zone LargeHotel Corridor B  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25cf5e3a-bd77-4955-b3c8-b715bcc67388}, !- Zone Air Inlet Port List
  {3f27352b-ca04-4b29-b0a5-6f77c665824d}, !- Zone Air Exhaust Port List
  {ad92476f-f8eb-4350-ab18-8be85335682e}, !- Zone Air Node Name
  {d270698c-e941-43e3-ac67-055c36199cbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cc00c0a-a246-41b6-98b1-ef55e15a3221}, !- Handle
  Node 56,                                !- Name
  {ad92476f-f8eb-4350-ab18-8be85335682e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad92476f-f8eb-4350-ab18-8be85335682e}, !- Handle
  {dd6668d0-24f2-4de5-9260-e120a625fab4}, !- Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}, !- Source Object
  11,                                     !- Outlet Port
  {6cc00c0a-a246-41b6-98b1-ef55e15a3221}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25cf5e3a-bd77-4955-b3c8-b715bcc67388}, !- Handle
  {71e30902-74d3-450e-802c-55e1831ae4b8}, !- Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}; !- HVAC Component

OS:PortList,
  {3f27352b-ca04-4b29-b0a5-6f77c665824d}, !- Handle
  {76eff8e2-ec8b-46db-9b28-9abfbee30207}, !- Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}; !- HVAC Component

OS:PortList,
  {d270698c-e941-43e3-ac67-055c36199cbb}, !- Handle
  {bc6988e4-1889-4710-b7c5-fc5e8d89f874}, !- Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}; !- HVAC Component

OS:Sizing:Zone,
  {7afae001-1ca6-499b-9e8b-207511755003}, !- Handle
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc1c8039-95c2-4343-806e-6f3abef4fa45}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {332d2717-4592-4a4a-9ee1-9887a5b915ed}; !- Thermal Zone

OS:Space,
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Handle
  LargeHotel Corridor C  - Story Mid2,    !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9002440609985,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}; !- Thermal Zone Name

OS:Surface,
  {b943e018-f199-4954-a894-fd3cdea37bcb}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.51159671659205, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbfed88-c829-4773-848f-b3ffb065e24b}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4245b2c-c55d-4fa7-9422-8dbbceef155e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666d23ac-4179-47cc-b85d-16962d3b8562}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4055a7-ec55-4f34-9645-46283f4c7abb}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7755bf27-70d8-48f0-a568-cb3ff9eb0b77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.51159671659205, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a68e1a-529b-47ad-90a8-f7416b20b7a0}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc55ee90-3f9b-4670-90aa-ba1c1a0ebcb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  2.51159671659205, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.51159671659205, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25e55473-07dd-43d1-a1b6-ea276a4d3847}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {236b2867-fca7-43bb-bc58-87238063183f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51159671659205, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.51159671659205, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}, !- Handle
  Zone LargeHotel Corridor C  - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58457372-1783-43d0-8f65-425d59b513a9}, !- Zone Air Inlet Port List
  {d9ef2b60-af80-4931-abb4-63d060a62894}, !- Zone Air Exhaust Port List
  {e4345dcd-8d36-4961-a1ce-1bf8b784f2c4}, !- Zone Air Node Name
  {27a8d4d1-420f-40de-b1b5-6d0c9817c8b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5df23cd-bdae-4f2a-8699-f8ae860c8cf7}, !- Handle
  Node 57,                                !- Name
  {e4345dcd-8d36-4961-a1ce-1bf8b784f2c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4345dcd-8d36-4961-a1ce-1bf8b784f2c4}, !- Handle
  {dc733038-c183-4a08-bf8b-3e268eb6f89f}, !- Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}, !- Source Object
  11,                                     !- Outlet Port
  {a5df23cd-bdae-4f2a-8699-f8ae860c8cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58457372-1783-43d0-8f65-425d59b513a9}, !- Handle
  {c409ed22-6cf4-4e37-8906-4e9a106a6729}, !- Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}; !- HVAC Component

OS:PortList,
  {d9ef2b60-af80-4931-abb4-63d060a62894}, !- Handle
  {ee46d782-0832-4e89-a53e-f87599a15af4}, !- Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}; !- HVAC Component

OS:PortList,
  {27a8d4d1-420f-40de-b1b5-6d0c9817c8b9}, !- Handle
  {19e8f577-42a7-46cb-b7e7-ec2678fdaa98}, !- Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}; !- HVAC Component

OS:Sizing:Zone,
  {a34da281-ac4a-4421-a5b9-07aaa1647f7b}, !- Handle
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e81bd89f-b1c4-4015-b032-ddd403f2c5a3}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {821e5ddb-c27e-441b-8a9b-9b58cc06ea0a}; !- Thermal Zone

OS:Space,
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Handle
  LargeHotel Corridor A end_b - Story Mid2, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}; !- Thermal Zone Name

OS:Surface,
  {61a03563-0b17-41ec-91ee-903e5a9a1091}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d1b01a-e4b2-4d1a-98c1-b76e9d9711a6}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4223905-6901-4079-ab05-d297afdc5057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.572, 3.048,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.572, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4331dffd-35fe-49dc-b16f-c031b8318a33}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47773cf-5015-4f86-bde4-89703ef6ab5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.572, 0,       !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.572, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721fb6cb-3418-47ed-8433-3a9a60d76d94}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3c9b38-7f8b-4145-b600-77d7b222246d}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abce600a-89d9-4a6a-abb2-0930b72f8776}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e914df2-d12c-4576-812a-2cbbf38b1c5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.572, 3.048,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}, !- Handle
  Zone LargeHotel Corridor A end_b - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0da60d85-b314-43d7-a59f-68bec9f4fbc1}, !- Zone Air Inlet Port List
  {90aea33e-0ba8-404f-bdd4-b5ea428d2fdc}, !- Zone Air Exhaust Port List
  {0a3440be-c141-4a5d-b082-35308cddfcaf}, !- Zone Air Node Name
  {b9113127-a6b9-40ed-872c-2195335f404a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7599f95e-c3ca-406e-8935-770f1df5e341}, !- Handle
  Node 58,                                !- Name
  {0a3440be-c141-4a5d-b082-35308cddfcaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a3440be-c141-4a5d-b082-35308cddfcaf}, !- Handle
  {931bfbd0-0856-46b4-aa2e-d2f2345fd47b}, !- Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}, !- Source Object
  11,                                     !- Outlet Port
  {7599f95e-c3ca-406e-8935-770f1df5e341}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0da60d85-b314-43d7-a59f-68bec9f4fbc1}, !- Handle
  {abf954ce-1b0e-48c7-a8e2-7348e939ad82}, !- Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}; !- HVAC Component

OS:PortList,
  {90aea33e-0ba8-404f-bdd4-b5ea428d2fdc}, !- Handle
  {80903010-1280-4864-8015-1ea12970f304}, !- Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}; !- HVAC Component

OS:PortList,
  {b9113127-a6b9-40ed-872c-2195335f404a}, !- Handle
  {90e46efc-8157-4d3d-b6b9-c774cee6b47c}, !- Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}; !- HVAC Component

OS:Sizing:Zone,
  {e9e0e995-d1fa-4d5e-8b50-0c3b1401e885}, !- Handle
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {558cd085-df07-419d-a1b5-d2b727de0adc}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {c1d36ee3-e6c9-4ac9-b876-64168468acd7}; !- Thermal Zone

OS:Space,
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Handle
  LargeHotel Corridor B end_b - Story Mid2, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}; !- Thermal Zone Name

OS:Surface,
  {28cecf41-0193-41b5-8a62-08a077c73d6c}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5ef722-a4e6-4a9f-9544-0d9fc6c8253e}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {131af2ad-2982-4907-9a7d-e677e5af4cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0508d565-d678-4b18-8984-8db13de9d1ba}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d06df0ae-a85c-4c25-a191-15486ebbae66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449a1ddb-20d0-4038-b5d0-a18476245084}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47773cf-5015-4f86-bde4-89703ef6ab5d}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4331dffd-35fe-49dc-b16f-c031b8318a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4dd3632-5f30-41ac-a44a-dd658b86b4bb}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d41e7a0-0e4b-470e-9a5b-37f349fedb20}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}, !- Handle
  Zone LargeHotel Corridor B end_b - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e6cb376-2abb-4fd9-b68c-c896d63a6d7f}, !- Zone Air Inlet Port List
  {87eaea4a-8364-4c22-bffb-81a903cb3541}, !- Zone Air Exhaust Port List
  {6ddff6e2-3b2f-46fd-9c52-a1c158cce813}, !- Zone Air Node Name
  {82dc1b05-6f35-462b-9738-8ce612e630f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc1445e3-4ebb-4c29-bb57-d9d6b8e7353b}, !- Handle
  Node 59,                                !- Name
  {6ddff6e2-3b2f-46fd-9c52-a1c158cce813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ddff6e2-3b2f-46fd-9c52-a1c158cce813}, !- Handle
  {10bf7302-c5c2-444f-9964-7375dcde801a}, !- Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}, !- Source Object
  11,                                     !- Outlet Port
  {dc1445e3-4ebb-4c29-bb57-d9d6b8e7353b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e6cb376-2abb-4fd9-b68c-c896d63a6d7f}, !- Handle
  {426473ef-d8ca-41fe-b442-d501529407a9}, !- Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}; !- HVAC Component

OS:PortList,
  {87eaea4a-8364-4c22-bffb-81a903cb3541}, !- Handle
  {6bc0ddc6-4189-459b-af5e-ea66842b5d1b}, !- Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}; !- HVAC Component

OS:PortList,
  {82dc1b05-6f35-462b-9738-8ce612e630f9}, !- Handle
  {ae607fe5-4e22-42e8-b046-e750ab77f853}, !- Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}; !- HVAC Component

OS:Sizing:Zone,
  {91dc60b4-bad0-4159-a14c-f21c62928bcb}, !- Handle
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {822edbd6-8add-4fe7-ab59-ada5899a9161}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {f4ae4622-67f9-4907-8aeb-04fb9569a6aa}; !- Thermal Zone

OS:Space,
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Handle
  LargeHotel Corridor C end_b - Story Mid2, !- Name
  {d9696095-0f98-46b0-81a1-852cc0761dc7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {c99634cd-6b05-4fe4-9a8d-397afa82dbab}, !- Building Story Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}; !- Thermal Zone Name

OS:Surface,
  {fc3bb725-32d1-4e7d-be39-aef31c867e5c}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7755bf27-70d8-48f0-a568-cb3ff9eb0b77}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4055a7-ec55-4f34-9645-46283f4c7abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88945968-0d9e-42c4-9c7f-ef2ea84f7716}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025ea22c-da37-4836-a760-f32c3c9d9e4c}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d06df0ae-a85c-4c25-a191-15486ebbae66}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0508d565-d678-4b18-8984-8db13de9d1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cee8f9-0ae5-466c-8ae2-1f0b6db675ef}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c743796-bfe3-4a52-b6d9-bc9434504dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}, !- Handle
  Zone LargeHotel Corridor C end_b - Story Mid2, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3c22d72-ce00-473d-887f-0b137669b43a}, !- Zone Air Inlet Port List
  {5b6be03b-a5f9-4f15-966b-968a12c10a1a}, !- Zone Air Exhaust Port List
  {019b31c6-d292-42aa-9d4a-808ef56a77bf}, !- Zone Air Node Name
  {8c3f09c6-f41d-44d7-b4b2-0ff41349ae97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13147909-0eac-4495-a5ad-156888d2524d}, !- Handle
  Node 60,                                !- Name
  {019b31c6-d292-42aa-9d4a-808ef56a77bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {019b31c6-d292-42aa-9d4a-808ef56a77bf}, !- Handle
  {d09ec1cc-f56d-4d2b-bdf0-528cd10c8eaf}, !- Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}, !- Source Object
  11,                                     !- Outlet Port
  {13147909-0eac-4495-a5ad-156888d2524d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3c22d72-ce00-473d-887f-0b137669b43a}, !- Handle
  {9b801310-f255-426a-991a-9cd9f6b91f23}, !- Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}; !- HVAC Component

OS:PortList,
  {5b6be03b-a5f9-4f15-966b-968a12c10a1a}, !- Handle
  {65ef3e26-2dfc-4bb2-a730-a5058a0a3317}, !- Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}; !- HVAC Component

OS:PortList,
  {8c3f09c6-f41d-44d7-b4b2-0ff41349ae97}, !- Handle
  {2104df37-ce79-41d5-bba7-bcfc84e22615}, !- Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}; !- HVAC Component

OS:Sizing:Zone,
  {c674b296-9c61-4164-8699-d423d9439de4}, !- Handle
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d00c604b-b733-4275-bd61-9ecbd1e0d49d}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {b14b3b00-99dd-4b62-a803-27c5ea99904f}; !- Thermal Zone

OS:BuildingStory,
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Handle
  Story Top,                              !- Name
  21.336,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Handle
  LargeHotel GuestRoom A end_a - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}; !- Thermal Zone Name

OS:Surface,
  {9a607289-c84e-4fb0-97fa-43d7e3bf4129}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c605598e-67d3-4972-9167-af4fff2b2be5}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {176ab53a-d6fa-456c-a601-514dd5cf7816}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fdd6c1e-a95a-4f96-b332-3481295ec5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d4587c-d004-4d61-b0cc-737b4e9e5717}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5be2d08-3025-4996-ae8f-6d589fc3f464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3f26ca-9f9a-4a36-96f9-d9f1021a63cd}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78788d43-0571-4207-918e-df6b45b0b43b}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28562ab4-2a6c-4570-b698-204a15a8cc99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3ee78dc-ce0d-4d3a-bcd8-1044d3f68898}, !- Zone Air Inlet Port List
  {04d4afcd-223f-4a25-ab7c-057fa98ef102}, !- Zone Air Exhaust Port List
  {bc5d2b3b-9aec-403f-88f7-cdcb8c78e21b}, !- Zone Air Node Name
  {39bfe483-8982-4e19-a3db-9da06ac105de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5621de3c-edd1-4a9c-a18a-758f7740686b}, !- Handle
  Node 61,                                !- Name
  {bc5d2b3b-9aec-403f-88f7-cdcb8c78e21b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc5d2b3b-9aec-403f-88f7-cdcb8c78e21b}, !- Handle
  {ad04fec4-3f1b-4dbc-8b10-cb8b364c95d7}, !- Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}, !- Source Object
  11,                                     !- Outlet Port
  {5621de3c-edd1-4a9c-a18a-758f7740686b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3ee78dc-ce0d-4d3a-bcd8-1044d3f68898}, !- Handle
  {6cd0428e-9cc6-4d58-9bc2-cde0f53afadc}, !- Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}; !- HVAC Component

OS:PortList,
  {04d4afcd-223f-4a25-ab7c-057fa98ef102}, !- Handle
  {865dcf5d-8b9a-463e-8976-9261f76b104e}, !- Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}; !- HVAC Component

OS:PortList,
  {39bfe483-8982-4e19-a3db-9da06ac105de}, !- Handle
  {3442b35f-6424-41d4-8c78-d1fa1f283494}, !- Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}; !- HVAC Component

OS:Sizing:Zone,
  {047eef4d-05be-4e03-83cc-ff38d7b3db49}, !- Handle
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23011aa5-6411-4474-900a-d7a9c302d0a7}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {d4cb27a9-44db-4d88-83cb-f65a929348bd}; !- Thermal Zone

OS:Space,
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Handle
  LargeHotel GuestRoom B end_a - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}; !- Thermal Zone Name

OS:Surface,
  {024760e8-fe52-4952-b806-0abb94012436}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a667e97-12d2-4dc9-b38d-3ab56778e2a3}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae6d9d5-8b92-430b-b4fd-494b5eb458be}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed4642d9-127d-4bd4-a68b-91592ff09d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014659f6-1eb0-4370-88d9-f99d2869e460}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1924b1e-8b5f-4e6b-a623-dc06c39eeb33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fdd6c1e-a95a-4f96-b332-3481295ec5ec}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {176ab53a-d6fa-456c-a601-514dd5cf7816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f20dab-5a67-47e0-ac41-03de3fdddf9f}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52a2031f-2434-47bb-b7fb-844b6c104be7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bbb54065-83c6-41ee-a36c-46adaf429e04}, !- Handle
  Zone LargeHotel GuestRoom B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2fee598-e7a9-4cbe-a70d-90022face503}, !- Zone Air Inlet Port List
  {dad0e314-ff49-4257-bc18-24623d944882}, !- Zone Air Exhaust Port List
  {f4dd1b88-da66-4f6c-8b0e-fa771611735d}, !- Zone Air Node Name
  {31f19059-2d18-4553-a262-7e734eb5428d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9e33599-aa09-4bf2-92bb-c4c62fe3bdc3}, !- Handle
  Node 62,                                !- Name
  {f4dd1b88-da66-4f6c-8b0e-fa771611735d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4dd1b88-da66-4f6c-8b0e-fa771611735d}, !- Handle
  {325be3dc-2dee-42a1-acf3-b5dfbe0f7053}, !- Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}, !- Source Object
  11,                                     !- Outlet Port
  {e9e33599-aa09-4bf2-92bb-c4c62fe3bdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2fee598-e7a9-4cbe-a70d-90022face503}, !- Handle
  {39b89443-ebc8-442a-91e1-ecec82369d85}, !- Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}; !- HVAC Component

OS:PortList,
  {dad0e314-ff49-4257-bc18-24623d944882}, !- Handle
  {689b354d-e1a8-4a8a-a7ec-67e019b1c2f1}, !- Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}; !- HVAC Component

OS:PortList,
  {31f19059-2d18-4553-a262-7e734eb5428d}, !- Handle
  {54d0601f-e915-4019-9517-f2c59f99c280}, !- Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}; !- HVAC Component

OS:Sizing:Zone,
  {10930113-d478-4a9f-91dd-8115a62bd595}, !- Handle
  {bbb54065-83c6-41ee-a36c-46adaf429e04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f855445-9f5f-4767-bb7a-9b60439a3058}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {bbb54065-83c6-41ee-a36c-46adaf429e04}; !- Thermal Zone

OS:Space,
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Handle
  LargeHotel GuestRoom C end_a - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9838407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}; !- Thermal Zone Name

OS:Surface,
  {7a81d67e-526f-40d5-b7b4-b8d4a276eeac}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaac6bf-d7be-4598-8389-b83c5e51835e}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78dfaebc-a839-4df4-adc9-9e81f539e68d}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd17ffc-1cb7-4137-b9be-1e755d976022}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c15ce1-54a9-42e9-9e06-a1b003c8c0e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed4642d9-127d-4bd4-a68b-91592ff09d13}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ae6d9d5-8b92-430b-b4fd-494b5eb458be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2fdfc5-65e0-4139-8904-6f3bd01eb8f2}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2305c588-b604-4c11-8286-a6b3deadaa1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba289682-c908-4109-bc65-77d5951d4f0a}, !- Zone Air Inlet Port List
  {f498ee76-e98e-47a3-950d-02a122e98fc1}, !- Zone Air Exhaust Port List
  {4fd4dfcc-8164-4948-b55d-2ded79907e56}, !- Zone Air Node Name
  {179a947c-fc59-469d-993e-54e4e7ef80cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd6e2fec-5d17-4f60-a430-9283e4c94270}, !- Handle
  Node 63,                                !- Name
  {4fd4dfcc-8164-4948-b55d-2ded79907e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fd4dfcc-8164-4948-b55d-2ded79907e56}, !- Handle
  {3fd809e0-8e26-4f7e-971e-24c6911f42ce}, !- Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}, !- Source Object
  11,                                     !- Outlet Port
  {bd6e2fec-5d17-4f60-a430-9283e4c94270}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba289682-c908-4109-bc65-77d5951d4f0a}, !- Handle
  {c84ef29b-5c62-4bfd-b4c0-424b33f39b48}, !- Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}; !- HVAC Component

OS:PortList,
  {f498ee76-e98e-47a3-950d-02a122e98fc1}, !- Handle
  {a5b80716-a4b6-41db-bfc8-d8f8201760af}, !- Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}; !- HVAC Component

OS:PortList,
  {179a947c-fc59-469d-993e-54e4e7ef80cc}, !- Handle
  {a5b6a0bd-ebed-4566-abe0-3c86961dfbd3}, !- Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}; !- HVAC Component

OS:Sizing:Zone,
  {2d1ac064-2fb8-458c-ae97-9a3228b90f66}, !- Handle
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34696c78-4d57-4a4e-afd6-4e37f914d445}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {9493f62f-24ab-4ec9-9f49-d36f9383fade}; !- Thermal Zone

OS:Space,
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Handle
  LargeHotel GuestRoom A  - Story Top,    !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}; !- Thermal Zone Name

OS:Surface,
  {3d8ec14d-2b2f-4799-af0e-8b40ee82b7a7}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.8236815551812, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5be2d08-3025-4996-ae8f-6d589fc3f464}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d4587c-d004-4d61-b0cc-737b4e9e5717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b481ca-923e-40a9-af8d-f1338498eb62}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de3f25e2-b3ad-4730-8d18-c36ff91e11cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11eed32-dd4e-4a2c-ad17-1c9a37c93025}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8544f283-bf57-4d2a-82c4-e81eac94eed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.8236815551812, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e639fc1-9879-4327-9cce-0643983dec56}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  40.8236815551812, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca863b23-6805-4382-8a27-4fe76238207b}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f898c558-d87e-4276-869e-d9a2a5d0ebeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}, !- Handle
  Zone LargeHotel GuestRoom A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4410b378-0c3c-4a9c-8e31-32e5c74c4216}, !- Zone Air Inlet Port List
  {da853265-8113-4d5a-9f4c-46062da90043}, !- Zone Air Exhaust Port List
  {7b2a752c-2bda-4b5c-9394-8c86be9e9c4e}, !- Zone Air Node Name
  {11f58ce9-85e7-48b3-9940-c956e0fabec5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68148043-a460-436c-996b-032b2281826a}, !- Handle
  Node 64,                                !- Name
  {7b2a752c-2bda-4b5c-9394-8c86be9e9c4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b2a752c-2bda-4b5c-9394-8c86be9e9c4e}, !- Handle
  {6ccc8d05-a765-4879-a6f9-11dc22763917}, !- Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}, !- Source Object
  11,                                     !- Outlet Port
  {68148043-a460-436c-996b-032b2281826a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4410b378-0c3c-4a9c-8e31-32e5c74c4216}, !- Handle
  {8a340f5f-af69-474d-ab21-729545f5533c}, !- Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}; !- HVAC Component

OS:PortList,
  {da853265-8113-4d5a-9f4c-46062da90043}, !- Handle
  {d2792932-c10d-4b16-857b-2aa263b2e047}, !- Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}; !- HVAC Component

OS:PortList,
  {11f58ce9-85e7-48b3-9940-c956e0fabec5}, !- Handle
  {cb0119c3-9ce2-45ff-b04e-e64f87ba80d3}, !- Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}; !- HVAC Component

OS:Sizing:Zone,
  {93c84d9f-507f-4420-899f-8637ef9fce2f}, !- Handle
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75877d48-11cf-4d1c-98b8-bb737a4f621a}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {1d7dd08a-8376-425a-8480-8a4712ddbdfa}; !- Thermal Zone

OS:Space,
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Handle
  LargeHotel GuestRoom B  - Story Top,    !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {ec20985e-8913-440b-9745-a672fe24834c}; !- Thermal Zone Name

OS:Surface,
  {d4f4c1a3-5278-4f6f-90d6-9b75bab372aa}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  40.8236815551812, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1924b1e-8b5f-4e6b-a623-dc06c39eeb33}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014659f6-1eb0-4370-88d9-f99d2869e460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e1d2cb-cf4c-4b38-99a2-8d27ad246fef}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925cf4b1-cf17-4877-add9-158c50441a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c78dfff-d4ae-4645-a0a4-b38a5282af98}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {260e502a-5147-4659-94e3-9abca13efeba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  40.8236815551812, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3f25e2-b3ad-4730-8d18-c36ff91e11cb}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3b481ca-923e-40a9-af8d-f1338498eb62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  40.8236815551812, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbeac407-bbf0-47cd-a090-62340ce5faed}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40272a87-d456-4207-8fe4-2e8d94599c27}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec20985e-8913-440b-9745-a672fe24834c}, !- Handle
  Zone LargeHotel GuestRoom B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2197312f-294a-4ed3-9b34-975c95ef87d4}, !- Zone Air Inlet Port List
  {efaaef31-2798-4db2-83d6-347691b70672}, !- Zone Air Exhaust Port List
  {e5000020-9dd0-4fb8-8cf8-01c80a0358b8}, !- Zone Air Node Name
  {f55a001c-a1f5-4877-b68b-c93cdb9f4bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a50f2db4-a299-4fd5-be19-10ea24484793}, !- Handle
  Node 65,                                !- Name
  {e5000020-9dd0-4fb8-8cf8-01c80a0358b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5000020-9dd0-4fb8-8cf8-01c80a0358b8}, !- Handle
  {a1d7262d-261e-48fe-85ba-e112c2b5fd17}, !- Name
  {ec20985e-8913-440b-9745-a672fe24834c}, !- Source Object
  11,                                     !- Outlet Port
  {a50f2db4-a299-4fd5-be19-10ea24484793}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2197312f-294a-4ed3-9b34-975c95ef87d4}, !- Handle
  {17882f24-fa33-4354-bc14-5055ce21c4d3}, !- Name
  {ec20985e-8913-440b-9745-a672fe24834c}; !- HVAC Component

OS:PortList,
  {efaaef31-2798-4db2-83d6-347691b70672}, !- Handle
  {adb6d664-ec2f-4e28-9e7d-02821cc8276a}, !- Name
  {ec20985e-8913-440b-9745-a672fe24834c}; !- HVAC Component

OS:PortList,
  {f55a001c-a1f5-4877-b68b-c93cdb9f4bd2}, !- Handle
  {d87b2a8c-7798-4939-b646-a789257d7bcc}, !- Name
  {ec20985e-8913-440b-9745-a672fe24834c}; !- HVAC Component

OS:Sizing:Zone,
  {06a9b430-e671-4359-b0a1-074d83fce5e7}, !- Handle
  {ec20985e-8913-440b-9745-a672fe24834c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ec56ee3-5a6d-43ba-84d8-16cf43721b72}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {ec20985e-8913-440b-9745-a672fe24834c}; !- Thermal Zone

OS:Space,
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Handle
  LargeHotel GuestRoom C  - Story Top,    !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.4118407775906,                      !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}; !- Thermal Zone Name

OS:Surface,
  {a1fc8099-ab19-48b6-8f26-dbe8c1b95aa4}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.8236815551812, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84c15ce1-54a9-42e9-9e06-a1b003c8c0e2}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbd17ffc-1cb7-4137-b9be-1e755d976022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac27c5c-5a16-46ae-8165-8e22bbf529f1}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d513d6-6e42-4d2a-90eb-c44a440c6913}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5e64bc-9c04-4a25-8c02-03956af64b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  40.8236815551812, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925cf4b1-cf17-4877-add9-158c50441a54}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e1d2cb-cf4c-4b38-99a2-8d27ad246fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  40.8236815551812, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  40.8236815551812, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89aa8e4d-f8cd-4193-97a3-772f4d6cc34a}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5fbf879-a515-4fae-95ed-53e1c8c83703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8236815551812, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  40.8236815551812, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f27ce61c-4012-4609-8c51-522ceb70c49c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70dfa9ea-3780-4974-9624-a9ab1b5f56d2}, !- Zone Air Inlet Port List
  {1a4845ae-d767-48ab-b6ee-0dbe3e7a685d}, !- Zone Air Exhaust Port List
  {46a0b779-d58a-4c35-a26a-6692591e3208}, !- Zone Air Node Name
  {cdf7bcd8-05b5-4a1b-8029-b72abf175d9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c56bba04-9090-4c05-a0fb-7ae195d61a33}, !- Handle
  Node 66,                                !- Name
  {46a0b779-d58a-4c35-a26a-6692591e3208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46a0b779-d58a-4c35-a26a-6692591e3208}, !- Handle
  {0079d5a0-98c7-4713-bcc1-8b8474821c83}, !- Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}, !- Source Object
  11,                                     !- Outlet Port
  {c56bba04-9090-4c05-a0fb-7ae195d61a33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70dfa9ea-3780-4974-9624-a9ab1b5f56d2}, !- Handle
  {83ebaca6-e6ab-409d-9677-7f684e37ed7c}, !- Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}; !- HVAC Component

OS:PortList,
  {1a4845ae-d767-48ab-b6ee-0dbe3e7a685d}, !- Handle
  {e2f306a0-c17b-4ffe-9700-ae5e01a9fb98}, !- Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}; !- HVAC Component

OS:PortList,
  {cdf7bcd8-05b5-4a1b-8029-b72abf175d9b}, !- Handle
  {21cb30e8-15ce-4af5-9cfa-71d78fa60fbb}, !- Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}; !- HVAC Component

OS:Sizing:Zone,
  {6c7bd765-1537-4438-9e6a-7ec321898d08}, !- Handle
  {f27ce61c-4012-4609-8c51-522ceb70c49c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a1367ea-1254-40a2-9c5f-6bc7ebdd664c}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {f27ce61c-4012-4609-8c51-522ceb70c49c}; !- Thermal Zone

OS:Space,
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Handle
  LargeHotel GuestRoom A end_b - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -11.6203910593445,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}; !- Thermal Zone Name

OS:Surface,
  {fcc5349d-9d41-4219-9ab5-263223d26080}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8544f283-bf57-4d2a-82c4-e81eac94eed5}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11eed32-dd4e-4a2c-ad17-1c9a37c93025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3a174a-f11f-4080-8125-6d767abaf31f}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e7b99ba-c301-4bdd-bdfb-f49376ec2feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0945e3c3-e949-4442-a43b-6a81c0ec8999}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999f1673-9eea-46b3-80f5-082ffe09881d}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -2.48689957516035e-014, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78747bf-da12-4849-9b3a-59cd47836798}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f920df2-bb9f-4d21-b4e6-ff46870cd270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -2.48689957516035e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -2.48689957516035e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9873d8c1-8a5b-41b1-af80-be678875be07}, !- Zone Air Inlet Port List
  {c5a27f85-f12d-4c70-ad94-5eaf7246e3ed}, !- Zone Air Exhaust Port List
  {e55d5d1a-18d6-40d5-8111-e787480e0b94}, !- Zone Air Node Name
  {4de9f04b-2476-499a-a133-993ef112fd16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9edaf57-d55c-4e76-afde-f70ca4ca65ec}, !- Handle
  Node 67,                                !- Name
  {e55d5d1a-18d6-40d5-8111-e787480e0b94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e55d5d1a-18d6-40d5-8111-e787480e0b94}, !- Handle
  {d17fbbe3-52a0-4b8d-bd1b-bf91c24dbb83}, !- Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}, !- Source Object
  11,                                     !- Outlet Port
  {e9edaf57-d55c-4e76-afde-f70ca4ca65ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9873d8c1-8a5b-41b1-af80-be678875be07}, !- Handle
  {0201257d-35cc-4846-a3ef-a08d832d2d3a}, !- Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}; !- HVAC Component

OS:PortList,
  {c5a27f85-f12d-4c70-ad94-5eaf7246e3ed}, !- Handle
  {eaa109fb-23cf-4ec0-a92c-6d024a4f38d1}, !- Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}; !- HVAC Component

OS:PortList,
  {4de9f04b-2476-499a-a133-993ef112fd16}, !- Handle
  {e3e41ebf-16b4-43f3-a25c-b4983aa3eefb}, !- Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}; !- HVAC Component

OS:Sizing:Zone,
  {0a781c2e-85a9-4488-af00-0b0dc7a999cb}, !- Handle
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9d873b9-0ba3-494d-9f93-4e1135216cec}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {50e99fef-7fee-4c1e-a137-dd1f65e5fd6c}; !- Thermal Zone

OS:Space,
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Handle
  LargeHotel GuestRoom B end_b - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  -7.04839105934448,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}; !- Thermal Zone Name

OS:Surface,
  {bb05c7c8-c3e4-45f4-bf6d-e932c22ac7a6}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {260e502a-5147-4659-94e3-9abca13efeba}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c78dfff-d4ae-4645-a0a4-b38a5282af98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0a5332-a5c4-47d2-85cd-54ae0360b320}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb3e52b-dfba-4c79-8df0-064c82319e66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 14.096782118689, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 14.096782118689, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a2a6bb6-bc0d-4a9b-a3cd-d67d106410c0}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 14.096782118689, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 14.096782118689, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7b99ba-c301-4bdd-bdfb-f49376ec2feb}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3a174a-f11f-4080-8125-6d767abaf31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ddd28fc-9eed-4599-b9a3-c0409e2c4afe}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1ce942a-2d21-44ee-b8ea-42512fcf09a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 14.096782118689, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 14.096782118689, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, -4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}, !- Handle
  Zone LargeHotel GuestRoom B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d1d8400-a278-40ed-b24c-51e807a8c00b}, !- Zone Air Inlet Port List
  {1e349b7a-0c46-4b7b-b662-834cd144b6ed}, !- Zone Air Exhaust Port List
  {6a479bc3-aaa8-4d41-91be-92f0edb0c184}, !- Zone Air Node Name
  {ef17809e-5547-47b5-a4a7-ac3f7deaaa45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b7bcf03-6fdd-4efe-a965-c0d4a82d84ba}, !- Handle
  Node 68,                                !- Name
  {6a479bc3-aaa8-4d41-91be-92f0edb0c184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a479bc3-aaa8-4d41-91be-92f0edb0c184}, !- Handle
  {7b59684f-4dff-449a-9ff0-420692c8b320}, !- Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}, !- Source Object
  11,                                     !- Outlet Port
  {9b7bcf03-6fdd-4efe-a965-c0d4a82d84ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d1d8400-a278-40ed-b24c-51e807a8c00b}, !- Handle
  {51a1122e-4dfb-4900-8c01-579f99cd6353}, !- Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}; !- HVAC Component

OS:PortList,
  {1e349b7a-0c46-4b7b-b662-834cd144b6ed}, !- Handle
  {4c190f5e-74f5-4496-856d-1b0d91a0d6da}, !- Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}; !- HVAC Component

OS:PortList,
  {ef17809e-5547-47b5-a4a7-ac3f7deaaa45}, !- Handle
  {a11a6003-41cc-42ed-a57a-d4c89aefe1c5}, !- Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}; !- HVAC Component

OS:Sizing:Zone,
  {b54ae467-ece0-41f4-9515-97705efdbb2d}, !- Handle
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2548eda2-a08e-4bcc-ac94-f9584f9937e7}, !- Handle
  Zone HVAC Equipment List 68,            !- Name
  {eab7ca52-7489-4ea8-b7f5-e4ca3243cb17}; !- Thermal Zone

OS:Space,
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Handle
  LargeHotel GuestRoom C end_b - Story Top, !- Name
  {8df51211-8734-4c9f-b1b2-1b7fac8f1c32}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.4118407775906,                       !- X Origin {m}
  7.04839105934448,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {a4320514-6099-4dc9-b2af-2ab982aa191a}, !- Building Story Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}; !- Thermal Zone Name

OS:Surface,
  {ca7d27cc-202c-487c-b76c-06d3524816ae}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-015, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5e64bc-9c04-4a25-8c02-03956af64b48}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d513d6-6e42-4d2a-90eb-c44a440c6913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6dc1c6d-09c6-4571-8f68-a6f19c763b14}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {824308c2-bac3-4b8a-b48c-728e8689f68c}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb3e52b-dfba-4c79-8df0-064c82319e66}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0a5332-a5c4-47d2-85cd-54ae0360b320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.44089209850063e-015, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d64200-542d-4e17-9019-e87fe5a00b4d}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c35151c-8d9a-46cb-ba93-5412f67cc863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.44089209850063e-015, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000002, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-014, 4.57200000000002, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-014, 4.44089209850063e-015, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4c390fc-d356-42ef-9a98-78529f87971f}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5c57b7f-3d9c-4d1a-bf48-51b39936f694}, !- Zone Air Inlet Port List
  {7a5a6bf1-3d0c-4b3a-8432-b3ca94d05937}, !- Zone Air Exhaust Port List
  {b8212dfb-546f-4b23-96c1-39c0c44567bd}, !- Zone Air Node Name
  {ca7edcc0-c7f0-439b-b976-85c24d283361}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5118d32c-2cc7-4865-8817-3b40f7799477}, !- Handle
  Node 69,                                !- Name
  {b8212dfb-546f-4b23-96c1-39c0c44567bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8212dfb-546f-4b23-96c1-39c0c44567bd}, !- Handle
  {d2bcd748-031b-41fb-a0ca-44d7c1efc1a5}, !- Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}, !- Source Object
  11,                                     !- Outlet Port
  {5118d32c-2cc7-4865-8817-3b40f7799477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c57b7f-3d9c-4d1a-bf48-51b39936f694}, !- Handle
  {cfa59105-0bf6-4c8e-be94-34578db18be6}, !- Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}; !- HVAC Component

OS:PortList,
  {7a5a6bf1-3d0c-4b3a-8432-b3ca94d05937}, !- Handle
  {95bc288b-26f4-4b16-9be9-f558620a2cd0}, !- Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}; !- HVAC Component

OS:PortList,
  {ca7edcc0-c7f0-439b-b976-85c24d283361}, !- Handle
  {7defbee9-4a99-4f72-9bf7-9ea8f9e21b7f}, !- Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}; !- HVAC Component

OS:Sizing:Zone,
  {a93a40cb-a9ea-4805-9721-b41674f4d3d2}, !- Handle
  {c4c390fc-d356-42ef-9a98-78529f87971f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e23c4df-5e97-4565-aef3-9000a221e990}, !- Handle
  Zone HVAC Equipment List 69,            !- Name
  {c4c390fc-d356-42ef-9a98-78529f87971f}; !- Thermal Zone

OS:SubSurface,
  {33cce9c6-1093-4794-a243-6f5bba942ada}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bad5a74c-c744-4607-8822-69cfc71d56d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -2.48689957516035e-014, 1.5925240421519, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  5.55238770848535, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.55238770848535, -2.48689957516035e-014, 1.5925240421519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53d2a44b-44c7-4fb3-b7dd-7f6cc1b64918}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24fef5f9-2b7a-4587-9451-4a725511d672}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63502318369351, 4.57200000000002, 1.59654192029264, !- X,Y,Z Vertex 1 {m}
  3.63502318369351, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999879, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999879, 4.57200000000002, 1.59654192029264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {415bc0a2-88a7-4a68-9c7f-867e8dbf7b32}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b85ee7b5-0b81-4c24-805d-2885f9307cb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.55238770848535, 4.57200000000002, 1.5925240421519, !- X,Y,Z Vertex 1 {m}
  5.55238770848535, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.57200000000002, 1.5925240421519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b83e705-476d-4eab-853f-064c59d0da7d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {466d1180-0558-4749-8fc3-5b75cf72f162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -2.48689957516035e-014, 1.59563944203681, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.94005844900131, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.94005844900131, -2.48689957516035e-014, 1.59563944203681; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b76db41-cfbc-435c-846a-0dec7e26d9ba}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5d062fb-d9af-44f3-af75-4e4b92fa1763}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94005844900131, 4.57200000000002, 1.59563944203681, !- X,Y,Z Vertex 1 {m}
  3.94005844900131, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000002, 1.59563944203681; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {019867a1-789f-4e5c-b00d-ede38fdee6d5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a4001b6-7182-46de-97d0-5ad3fa0e399b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc260a08-6ef2-4f2e-bf5c-17c9db33f497}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cbd5822-890c-4d02-bd5a-b504ab85bac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000049, -2.48689957516035e-014, 1.59163003581026, !- X,Y,Z Vertex 1 {m}
  0.0254000000000049, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  6.29318763851856, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  6.29318763851856, -2.48689957516035e-014, 1.59163003581026; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9f247fa-8984-4618-be1d-be48a4272a1a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b97d8f64-2c0f-4275-a031-36802ce2f1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29318763851856, 4.57200000000002, 1.59163003581026, !- X,Y,Z Vertex 1 {m}
  6.29318763851856, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000002, 1.59163003581026; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {090777bd-5e5f-4cdf-a8ad-f86083910082}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2666643e-c911-4ef7-bf3f-eb72df80969a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -2.48689957516035e-014, 1.59078026844496, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  7.20829343444197, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  7.20829343444197, -2.48689957516035e-014, 1.59078026844496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4806ae6e-2336-49c1-9700-43dfc0654a53}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d6b766a-d512-4d0f-be7a-d18e5b55666d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.20829343444197, 4.57200000000002, 1.59078026844496, !- X,Y,Z Vertex 1 {m}
  7.20829343444197, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000002, 1.59078026844496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55ec8265-bf5e-4787-bfcf-9fb35c73b60e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8beb78a0-d4af-4998-96bc-1189c031eacd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000302, -2.48689957516035e-014, 1.59389831679533, !- X,Y,Z Vertex 1 {m}
  0.0254000000000302, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.70260813183243, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.70260813183243, -2.48689957516035e-014, 1.59389831679533; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {184f1563-f788-4247-b57f-5ed343c3beaf}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d7a944c-893a-4f73-bce1-245dc9ad65c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.70260813183243, 4.57200000000002, 1.59389831679533, !- X,Y,Z Vertex 1 {m}
  4.70260813183243, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000296, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000296, 4.57200000000002, 1.59389831679533; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0902bb7b-dda8-4b79-be11-528fbd47088f}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3492dc8-ce11-4c74-8214-73aba43bf9ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0d7ee1d-b810-44a3-9f3b-9243bc80c4bc}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24feffcd-8190-4870-bf6e-62b4e1932cab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a922fc5-9a24-4ad9-b0cc-dee21d4ad469}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8345149f-1325-4d1d-9da2-cfc279942fbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e0a5dbf-339e-4be9-944c-c182438c87b8}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d5c227b-a27b-4b1c-9efc-ecb4ecc88f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.30754682260272, 4.57200000000002, 1.59161479002331, !- X,Y,Z Vertex 1 {m}
  6.30754682260272, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.59161479002331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81739873-6c8c-4bab-a55b-f324c3ebacaf}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45aaad61-68bb-4ff6-b2b0-53bdaa598c50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, -2.48689957516035e-014, 1.59910299891503, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  2.98137618660537, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  2.98137618660537, -2.48689957516035e-014, 1.59910299891503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9eeb2c50-3190-4536-a387-73c1327a39e7}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {33cdb046-929a-43a1-9910-1a11f5514342}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.98137618660537, 4.57200000000002, 1.59910299891503, !- X,Y,Z Vertex 1 {m}
  2.98137618660537, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999701, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999701, 4.57200000000002, 1.59910299891503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e645ef6b-9614-4b74-8d19-3bb77772a46e}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ba3426c-6a17-412e-9090-706457259b9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999876, -2.48689957516035e-014, 1.59654192029264, !- X,Y,Z Vertex 1 {m}
  0.0253999999999876, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  3.63502318369351, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  3.63502318369351, -2.48689957516035e-014, 1.59654192029264; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {077bc988-372a-4c21-8d32-400ccee2fa19}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a6e2e50-87b6-4729-8af5-9710bad6a1cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.59161479002331, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  6.30754682260272, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  6.30754682260272, -2.48689957516035e-014, 1.59161479002331; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d1a982f-13b2-48db-9edf-25f21ff4b1cf}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {556db680-1809-434f-a478-c0cb1fe97f7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fb79f9-f04b-4a43-9dce-389788d460ef}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adc330ac-ba7b-4ce2-b70d-ce408e73c04a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999746, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999746, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d4d6aae-f6c3-4e50-9cdf-96a2faf5b62e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {315ea6c8-e6ec-4ad1-ad35-9987b10a5de1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1504886142802, 4.57200000000002, 1.58840792267751, !- X,Y,Z Vertex 1 {m}
  12.1504886142802, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000002, 1.58840792267751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcae24c6-e6f2-41fe-921c-f60de3658efc}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4e8f447-4a80-4a3c-af70-7f325de30211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -2.48689957516035e-014, 1.59277923156386, !- X,Y,Z Vertex 1 {m}
  0.0254, -2.48689957516035e-014, 0.762,  !- X,Y,Z Vertex 2 {m}
  5.37200825153483, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  5.37200825153483, -2.48689957516035e-014, 1.59277923156386; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d99c29-0ec2-4129-a7c5-60361664f598}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1944a20-724c-4693-9d21-15197f9b30a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.66433280718075, 4.57200000000002, 1.58929724031864, !- X,Y,Z Vertex 1 {m}
  9.66433280718075, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000002, 1.58929724031864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2c5ef52-3818-4477-9d94-a8e78cf73419}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63fb8121-992d-4925-8b66-4597b0675166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5352518821854, 4.57200000000002, 1.58805450972258, !- X,Y,Z Vertex 1 {m}
  13.5352518821854, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000225, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000225, 4.57200000000002, 1.58805450972258; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c619ce-83b6-4eba-beba-72e9206b9d59}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {074ebfb4-08db-4f37-9d6b-faf22dcd3e02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -2.48689957516035e-014, 1.58929724031864, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  9.66433280718075, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  9.66433280718075, -2.48689957516035e-014, 1.58929724031864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef80046e-75fe-4ad0-a063-b4fa0971f22b}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e54f52f-b559-4465-b5f2-f635347c9146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -2.48689957516035e-014, 1.58840792267751, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  12.1504886142802, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  12.1504886142802, -2.48689957516035e-014, 1.58840792267751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f704ad8f-a741-49e4-a880-a10597de6777}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93e223db-9eb4-454a-a580-dd23a9c3dd0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.58805450972258, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  13.5352518821854, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  13.5352518821854, -2.48689957516035e-014, 1.58805450972258; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67dee94-fb78-4fb4-8317-70124fb0ebe1}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bde62c30-52bd-4721-a353-3a554cbd90ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bbf4b8e-2a67-4f03-b668-7eb547749b0f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00a2827d-d574-4c5e-bd6c-8d72e872ce80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.37200825153483, 4.57200000000002, 1.59277923156386, !- X,Y,Z Vertex 1 {m}
  5.37200825153483, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000002, 1.59277923156386; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93d7ba7b-8de4-4204-ab9b-0f8b99f24cb9}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6384249f-9bf3-4d2f-b765-4a2656aa2a6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b53f73b5-50d1-42a5-a67c-6cac487fd82d}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd3c9b38-7f8b-4145-b600-77d7b222246d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feb46988-77a7-4c3d-b82c-39c9f75276e0}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88945968-0d9e-42c4-9c7f-ef2ea84f7716}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd6f1017-45e8-41ae-a733-11d09ae2ad4a}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97026fa9-e224-462d-8db1-2025217635eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.58605265457698, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  38.2866848385891, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  38.2866848385891, -2.48689957516035e-014, 1.58605265457698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d190ab40-96b5-4888-bcc8-839381d5472d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffb3a7b7-3034-4808-bf49-1f19335395ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -2.48689957516035e-014, 1.60194895634821, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  2.48619671659205, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  2.48619671659205, -2.48689957516035e-014, 1.60194895634821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b6054f1-7c47-4486-b9ec-0ccc6cdf0718}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b68d6061-c7cf-4a57-82f8-504eaadca80b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999746, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb851c4d-df6c-4697-a5a1-c72add946edb}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1cd2103-314a-47cb-88d0-299cac56da5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370406ba-47b9-4339-8d14-01c64a2a6c41}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97d6e240-2cf4-4bff-a522-8da02d7f0592}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.071382118689, 1.58793639336621, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.071382118689, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999959, 1.58793639336621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f766c6e-eb5b-49cc-82a8-b2b9cdd37685}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf8bdd39-f012-4a76-a3ca-672f7a9fc93a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.54660000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0254000000000039, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92ec5856-df37-476f-8bee-b70db8fe106e}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87d42b05-e2b1-4ac1-92b7-aeeee979f1e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c117a0-bbcc-4522-83d4-ad5bad8bf349}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fca955c2-b66f-4dc1-9d59-a3d9eab8408d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.2866848385891, 4.57200000000002, 1.58605265457698, !- X,Y,Z Vertex 1 {m}
  38.2866848385891, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57200000000002, 1.58605265457698; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f14e7439-bcc0-4f5d-a789-12df0e6bdf88}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {666d23ac-4179-47cc-b85d-16962d3b8562}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.48619671659205, 4.57200000000002, 1.60194895634821, !- X,Y,Z Vertex 1 {m}
  2.48619671659205, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999506, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999506, 4.57200000000002, 1.60194895634821; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de48e11b-3734-4f65-8cf9-7a398686e1b2}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e639fc1-9879-4327-9cce-0643983dec56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.58598534739772, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  40.7982815551812, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  40.7982815551812, -2.48689957516035e-014, 1.58598534739772; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4b07f8-0d30-428f-80be-7652e6e7a758}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78dfaebc-a839-4df4-adc9-9e81f539e68d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a21bcccd-59ba-43c1-a6fd-db02d98574c2}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1eaac6bf-d7be-4598-8389-b83c5e51835e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.54660000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0254000000000039, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8aa9793-4154-4e8d-9b77-b7cb9178b798}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aac27c5c-5a16-46ae-8165-8e22bbf529f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7982815551812, 4.57200000000002, 1.58598534739772, !- X,Y,Z Vertex 1 {m}
  40.7982815551812, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57200000000002, 1.58598534739772; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34242f59-0024-4421-a7ec-71b5c5052359}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6dc1c6d-09c6-4571-8f68-a6f19c763b14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57200000000002, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57200000000002, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a9e6608-7ceb-4b77-ae02-57e177df84cc}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {999f1673-9eea-46b3-80f5-082ffe09881d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9af567-1da0-4f94-a3b3-a8642a5f2327}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c605598e-67d3-4972-9167-af4fff2b2be5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999746, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afdca814-edb2-40c3-a5c4-e477b6762529}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f3f26ca-9f9a-4a36-96f9-d9f1021a63cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -2.48689957516035e-014, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, -2.48689957516035e-014, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, -2.48689957516035e-014, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a012ec2-c97d-420e-a677-606433111109}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a667e97-12d2-4dc9-b38d-3ab56778e2a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-014, 14.071382118689, 1.58793639336621, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-014, 14.071382118689, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-014, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-014, 0.0253999999999959, 1.58793639336621; !- X,Y,Z Vertex 4 {m}

