  {fb2145cc-ecbd-466f-81ed-4dbc26a92399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac6046c1-cb31-4cfa-a53b-0a4092b53676}, !- Handle
  {6bb7fe82-ce6c-4293-a991-46ceb2bbb66c}, !- Name
  {38169276-878b-4149-8585-2790468c72a2}, !- Source Object
  12,                                     !- Outlet Port
  {8ed4fc84-c3b4-4186-b7a2-d9951b2da184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d83ac8-5697-473a-833f-ebe5ca61a853}, !- Handle
  {ed1c1640-e497-4981-9395-ba76ce510ef8}, !- Name
  {8ed4fc84-c3b4-4186-b7a2-d9951b2da184}, !- Source Object
  3,                                      !- Outlet Port
  {f1091bc9-bc7f-491e-97e7-3c43319be183}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4782ed2b-d6eb-4d9e-86c0-8009d58c8c1e}, !- Handle
  Node 312,                               !- Name
  {57d71e79-2930-4dc9-be46-90bca41acf55}, !- Inlet Port
  {ef0d2106-3581-457c-b7b4-8c6e73569424}; !- Outlet Port

OS:Connection,
  {57d71e79-2930-4dc9-be46-90bca41acf55}, !- Handle
  {c911eb34-4538-4c53-b4f2-8920056e9607}, !- Name
  {d7f77030-8ea4-4288-9af9-81a91c2db20b}, !- Source Object
  9,                                      !- Outlet Port
  {4782ed2b-d6eb-4d9e-86c0-8009d58c8c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef0d2106-3581-457c-b7b4-8c6e73569424}, !- Handle
  {6c5a3625-6910-4ef6-baec-47af47382510}, !- Name
  {4782ed2b-d6eb-4d9e-86c0-8009d58c8c1e}, !- Source Object
  3,                                      !- Outlet Port
  {93af3a2d-ce50-44fe-a683-99b97a7762aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f158238f-72c5-484f-8ae6-d97402f7d14e}, !- Handle
  {f3663b06-47e8-423a-ad7f-e9349463b53c}, !- Name
  {93af3a2d-ce50-44fe-a683-99b97a7762aa}, !- Source Object
  12,                                     !- Outlet Port
  {ea650bd4-6ef1-4d41-95f1-e4099fea790a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b6161cb-a04d-4fe9-988a-b775293326a3}, !- Handle
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76646057-58c7-4aa3-866d-65ae6876aa57}, !- Water Inlet Node Name
  {f2583e89-837a-4089-87ca-f4fb13ade0f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7610b3d4-b5f0-4181-bfaf-8964f685aa59}, !- Handle
  Node 313,                               !- Name
  {039903ab-4598-4dd0-9b56-e83f63d357ad}, !- Inlet Port
  {76646057-58c7-4aa3-866d-65ae6876aa57}; !- Outlet Port

OS:Connection,
  {039903ab-4598-4dd0-9b56-e83f63d357ad}, !- Handle
  {75d644c3-5d30-4523-b854-f735164579e2}, !- Name
  {2d17f408-dc13-49e7-abe2-1d38acd1788d}, !- Source Object
  45,                                     !- Outlet Port
  {7610b3d4-b5f0-4181-bfaf-8964f685aa59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a8f6f3c-d891-4a86-9caf-1fc3213c6edd}, !- Handle
  Node 314,                               !- Name
  {f2583e89-837a-4089-87ca-f4fb13ade0f0}, !- Inlet Port
  {1aadcc1d-2788-4b6b-ab93-c1fdef48ac60}; !- Outlet Port

OS:Connection,
  {76646057-58c7-4aa3-866d-65ae6876aa57}, !- Handle
  {c28e8d63-1921-49ec-b040-febfe1f49ac5}, !- Name
  {7610b3d4-b5f0-4181-bfaf-8964f685aa59}, !- Source Object
  3,                                      !- Outlet Port
  {1b6161cb-a04d-4fe9-988a-b775293326a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2583e89-837a-4089-87ca-f4fb13ade0f0}, !- Handle
  {7053ab96-0bd7-4a3e-bd71-7069348a3ed0}, !- Name
  {1b6161cb-a04d-4fe9-988a-b775293326a3}, !- Source Object
  6,                                      !- Outlet Port
  {0a8f6f3c-d891-4a86-9caf-1fc3213c6edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aadcc1d-2788-4b6b-ab93-c1fdef48ac60}, !- Handle
  {41f3e971-ca11-4460-a4eb-b0156a0fc4a8}, !- Name
  {0a8f6f3c-d891-4a86-9caf-1fc3213c6edd}, !- Source Object
  3,                                      !- Outlet Port
  {2a6b082a-bb41-4283-bb4c-d990eff39b23}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05a5c401-8f35-4088-8d95-9c6bb65b64dd}, !- Handle
  Controller Water Coil 38,               !- Name
  {1b6161cb-a04d-4fe9-988a-b775293326a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f65bc4e7-bd45-42b5-8c02-54dd52a7f4e0}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Term,         !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {9faf1eb5-5c70-48c7-8bbf-611752ff25b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.202693275821753,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b6161cb-a04d-4fe9-988a-b775293326a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b089e460-968f-49ea-8af7-533e56ddd0a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22521cd2-f05f-4081-be31-c8971679ec62}, !- Handle
  Node 315,                               !- Name
  {b089e460-968f-49ea-8af7-533e56ddd0a1}, !- Inlet Port
  {7ea96ee8-93e9-408c-aad8-f41eebf711f8}; !- Outlet Port

OS:Node,
  {0f55f430-94cf-45d9-9acc-779c991799d7}, !- Handle
  Node 316,                               !- Name
  {fe8b6796-c7c3-46fd-8adf-6ef8bed13cdb}, !- Inlet Port
  {f7f2734c-a1ab-4b70-911a-a1156bd0cada}; !- Outlet Port

OS:Connection,
  {7ea96ee8-93e9-408c-aad8-f41eebf711f8}, !- Handle
  {daab5fad-5d5e-4a5f-a747-726579f811f4}, !- Name
  {22521cd2-f05f-4081-be31-c8971679ec62}, !- Source Object
  3,                                      !- Outlet Port
  {45cf1252-c1e2-4956-b245-b3275300671f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe8b6796-c7c3-46fd-8adf-6ef8bed13cdb}, !- Handle
  {4230f2ce-27bb-47e0-ad8b-800f491f90fe}, !- Name
  {471a7ead-7c46-4f00-a8e5-12d8ec9b35b8}, !- Source Object
  12,                                     !- Outlet Port
  {0f55f430-94cf-45d9-9acc-779c991799d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f2734c-a1ab-4b70-911a-a1156bd0cada}, !- Handle
  {672a541f-59a3-40a7-badf-589daaa33dd3}, !- Name
  {0f55f430-94cf-45d9-9acc-779c991799d7}, !- Source Object
  3,                                      !- Outlet Port
  {f1091bc9-bc7f-491e-97e7-3c43319be183}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {287c6e06-2831-4320-a6f1-e10285c8765c}, !- Handle
  Node 317,                               !- Name
  {7c51cff2-b4a1-4a70-96e0-52e7d47429f8}, !- Inlet Port
  {9faf1eb5-5c70-48c7-8bbf-611752ff25b5}; !- Outlet Port

OS:Connection,
  {7c51cff2-b4a1-4a70-96e0-52e7d47429f8}, !- Handle
  {b551db7f-5f15-4726-af2a-b829a004e246}, !- Name
  {d7f77030-8ea4-4288-9af9-81a91c2db20b}, !- Source Object
  10,                                     !- Outlet Port
  {287c6e06-2831-4320-a6f1-e10285c8765c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9faf1eb5-5c70-48c7-8bbf-611752ff25b5}, !- Handle
  {b45c52a9-9b12-469f-930d-b21334dc641a}, !- Name
  {287c6e06-2831-4320-a6f1-e10285c8765c}, !- Source Object
  3,                                      !- Outlet Port
  {f65bc4e7-bd45-42b5-8c02-54dd52a7f4e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b089e460-968f-49ea-8af7-533e56ddd0a1}, !- Handle
  {0a7410dc-ea32-43ee-97c5-ad9e9dc2a7a5}, !- Name
  {f65bc4e7-bd45-42b5-8c02-54dd52a7f4e0}, !- Source Object
  12,                                     !- Outlet Port
  {22521cd2-f05f-4081-be31-c8971679ec62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73bc4eb6-4efd-4f30-a7b3-bcd15d292b54}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b093f62c-a8f0-4658-82e1-4915ae413f19}, !- Water Inlet Node Name
  {ba445188-e503-4a77-a49c-a8f25f3d1a4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a16d253a-8daa-4ce4-950d-ffb3f5fe794a}, !- Handle
  Node 318,                               !- Name
  {0a0982e9-8fc8-4f26-b96c-0ee9f17af324}, !- Inlet Port
  {b093f62c-a8f0-4658-82e1-4915ae413f19}; !- Outlet Port

OS:Connection,
  {0a0982e9-8fc8-4f26-b96c-0ee9f17af324}, !- Handle
  {618223ed-da3e-4375-99a3-a9561f632cd7}, !- Name
  {2d17f408-dc13-49e7-abe2-1d38acd1788d}, !- Source Object
  46,                                     !- Outlet Port
  {a16d253a-8daa-4ce4-950d-ffb3f5fe794a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3be3adc-c29a-4634-8cbb-4e45e58c45d9}, !- Handle
  Node 319,                               !- Name
  {ba445188-e503-4a77-a49c-a8f25f3d1a4a}, !- Inlet Port
  {004957af-ccb0-4731-9c4e-e2c2749f574d}; !- Outlet Port

OS:Connection,
  {b093f62c-a8f0-4658-82e1-4915ae413f19}, !- Handle
  {955580ac-fdd3-434c-9b41-d1c0c2b5cd70}, !- Name
  {a16d253a-8daa-4ce4-950d-ffb3f5fe794a}, !- Source Object
  3,                                      !- Outlet Port
  {73bc4eb6-4efd-4f30-a7b3-bcd15d292b54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba445188-e503-4a77-a49c-a8f25f3d1a4a}, !- Handle
  {ae29200b-1755-4b11-a8be-26bea0413e2a}, !- Name
  {73bc4eb6-4efd-4f30-a7b3-bcd15d292b54}, !- Source Object
  6,                                      !- Outlet Port
  {a3be3adc-c29a-4634-8cbb-4e45e58c45d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004957af-ccb0-4731-9c4e-e2c2749f574d}, !- Handle
  {bf8d2bae-607c-4942-b7fa-0c3f7aed2196}, !- Name
  {a3be3adc-c29a-4634-8cbb-4e45e58c45d9}, !- Source Object
  3,                                      !- Outlet Port
  {2a6b082a-bb41-4283-bb4c-d990eff39b23}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {753254f4-fe40-4429-ab3e-929d6642966e}, !- Handle
  Controller Water Coil 39,               !- Name
  {73bc4eb6-4efd-4f30-a7b3-bcd15d292b54}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9373be34-8529-48b0-9f83-ff98e35b5e9f}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Term, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {1310bbbc-2e37-423d-aa77-55d4a72525e8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73bc4eb6-4efd-4f30-a7b3-bcd15d292b54}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b4c220a6-f885-4cfc-bb35-9f571ade6b14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b2ab42f-731d-4eec-973f-c82225daca99}, !- Handle
  Node 320,                               !- Name
  {b4c220a6-f885-4cfc-bb35-9f571ade6b14}, !- Inlet Port
  {d89814b6-7151-4c30-9bd4-a9e2d8bc03cc}; !- Outlet Port

OS:Node,
  {659cedcf-e8e0-4bfb-9cfa-7362ce79634d}, !- Handle
  Node 321,                               !- Name
  {fe5d8451-476a-49f5-bdad-935db0e67522}, !- Inlet Port
  {47dfcd88-a412-4fed-acb8-1ec6bcb4ef44}; !- Outlet Port

OS:Connection,
  {d89814b6-7151-4c30-9bd4-a9e2d8bc03cc}, !- Handle
  {d943bdef-83e3-4f60-8305-b2e7d91da193}, !- Name
  {8b2ab42f-731d-4eec-973f-c82225daca99}, !- Source Object
  3,                                      !- Outlet Port
  {bcf210ba-456a-4729-928a-4310af3bf931}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe5d8451-476a-49f5-bdad-935db0e67522}, !- Handle
  {0d4e75b0-a76d-4824-af15-335df4a46891}, !- Name
  {fdbb0dd9-b074-41b9-9429-409a006e54a8}, !- Source Object
  12,                                     !- Outlet Port
  {659cedcf-e8e0-4bfb-9cfa-7362ce79634d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47dfcd88-a412-4fed-acb8-1ec6bcb4ef44}, !- Handle
  {b47ff12b-d42a-44bb-b86b-efe4e4cf88d5}, !- Name
  {659cedcf-e8e0-4bfb-9cfa-7362ce79634d}, !- Source Object
  3,                                      !- Outlet Port
  {f1091bc9-bc7f-491e-97e7-3c43319be183}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7dee924c-4496-4a69-98e8-cdcc9c6afa05}, !- Handle
  Node 322,                               !- Name
  {1c3bc0bc-d458-4905-a3b8-8b39fb8db29d}, !- Inlet Port
  {1310bbbc-2e37-423d-aa77-55d4a72525e8}; !- Outlet Port

OS:Connection,
  {1c3bc0bc-d458-4905-a3b8-8b39fb8db29d}, !- Handle
  {10015d50-e243-4eb9-9ae7-a6d7769f9052}, !- Name
  {d7f77030-8ea4-4288-9af9-81a91c2db20b}, !- Source Object
  11,                                     !- Outlet Port
  {7dee924c-4496-4a69-98e8-cdcc9c6afa05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1310bbbc-2e37-423d-aa77-55d4a72525e8}, !- Handle
  {59c32b1f-96ad-41fc-a2dc-cc2bf69983e3}, !- Name
  {7dee924c-4496-4a69-98e8-cdcc9c6afa05}, !- Source Object
  3,                                      !- Outlet Port
  {9373be34-8529-48b0-9f83-ff98e35b5e9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4c220a6-f885-4cfc-bb35-9f571ade6b14}, !- Handle
  {5126b49f-f1bb-4da1-99e9-1e0fbb3c2a3e}, !- Name
  {9373be34-8529-48b0-9f83-ff98e35b5e9f}, !- Source Object
  12,                                     !- Outlet Port
  {8b2ab42f-731d-4eec-973f-c82225daca99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbb231d4-85ab-4f0b-9730-ac9ddb2429e2}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {366846cd-7274-48b1-af23-21b07d32982f}, !- Water Inlet Node Name
  {15c99437-9787-449f-87e2-e5a432d6e13f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76d123ee-ad90-4a99-9550-3c7ecc776191}, !- Handle
  Node 323,                               !- Name
  {3753d856-3b11-4aa7-8840-17b6be052a0e}, !- Inlet Port
  {366846cd-7274-48b1-af23-21b07d32982f}; !- Outlet Port

OS:Connection,
  {3753d856-3b11-4aa7-8840-17b6be052a0e}, !- Handle
  {055b7f38-fc5e-4ade-8e2e-c6105be75667}, !- Name
  {2d17f408-dc13-49e7-abe2-1d38acd1788d}, !- Source Object
  47,                                     !- Outlet Port
  {76d123ee-ad90-4a99-9550-3c7ecc776191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef472d1b-0921-4740-8b38-566333c6a5dd}, !- Handle
  Node 324,                               !- Name
  {15c99437-9787-449f-87e2-e5a432d6e13f}, !- Inlet Port
  {34d9f5a0-c639-46fd-b039-2cf0388f8c72}; !- Outlet Port

OS:Connection,
  {366846cd-7274-48b1-af23-21b07d32982f}, !- Handle
  {2c113d68-e5a3-44ea-81f6-ccb9acda8fee}, !- Name
  {76d123ee-ad90-4a99-9550-3c7ecc776191}, !- Source Object
  3,                                      !- Outlet Port
  {fbb231d4-85ab-4f0b-9730-ac9ddb2429e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15c99437-9787-449f-87e2-e5a432d6e13f}, !- Handle
  {31b7c180-fac0-4433-a2fe-7c73792bb1f5}, !- Name
  {fbb231d4-85ab-4f0b-9730-ac9ddb2429e2}, !- Source Object
  6,                                      !- Outlet Port
  {ef472d1b-0921-4740-8b38-566333c6a5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d9f5a0-c639-46fd-b039-2cf0388f8c72}, !- Handle
  {4915a165-1dff-41e8-b834-1f6dc60a0771}, !- Name
  {ef472d1b-0921-4740-8b38-566333c6a5dd}, !- Source Object
  3,                                      !- Outlet Port
  {2a6b082a-bb41-4283-bb4c-d990eff39b23}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14c68f6e-1e5f-4425-a35c-0e27c90d216f}, !- Handle
  Controller Water Coil 40,               !- Name
  {fbb231d4-85ab-4f0b-9730-ac9ddb2429e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {63ca6f87-b307-4e98-aee4-5bc8ffc7e21b}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {909dc1cb-2c3b-464a-8df2-df67a8526a7c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.286001531285233,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbb231d4-85ab-4f0b-9730-ac9ddb2429e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04d927e1-9ab7-482c-8135-91bf014fab73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {514345e5-ed59-467b-af14-22676b53dff0}, !- Handle
  Node 325,                               !- Name
  {04d927e1-9ab7-482c-8135-91bf014fab73}, !- Inlet Port
  {1ebbfe83-fd89-4bb0-a8d0-bfb586d526fc}; !- Outlet Port

OS:Node,
  {8998489c-a96c-4424-8bd8-f9d712c1d30e}, !- Handle
  Node 326,                               !- Name
  {c1d520d8-ba12-4861-82da-60d9f5cdf1ed}, !- Inlet Port
  {1417a2ce-8a4a-4d76-ae3b-28168057fee5}; !- Outlet Port

OS:Connection,
  {1ebbfe83-fd89-4bb0-a8d0-bfb586d526fc}, !- Handle
  {883f2bef-216b-4d12-9392-ddd61c0ab48b}, !- Name
  {514345e5-ed59-467b-af14-22676b53dff0}, !- Source Object
  3,                                      !- Outlet Port
  {b24c8e3c-b031-4559-8972-446aa4cd9269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1d520d8-ba12-4861-82da-60d9f5cdf1ed}, !- Handle
  {37fb7bdb-df99-4f96-b34e-034e9f193624}, !- Name
  {0e1a707d-a029-4112-bdcf-c1cc8cf9038b}, !- Source Object
  12,                                     !- Outlet Port
  {8998489c-a96c-4424-8bd8-f9d712c1d30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1417a2ce-8a4a-4d76-ae3b-28168057fee5}, !- Handle
  {787462f4-4172-4d3c-b07c-fff6e054db9f}, !- Name
  {8998489c-a96c-4424-8bd8-f9d712c1d30e}, !- Source Object
  3,                                      !- Outlet Port
  {f1091bc9-bc7f-491e-97e7-3c43319be183}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f2a64074-04f2-42fa-ac44-c2fbd24751fd}, !- Handle
  Node 327,                               !- Name
  {2c13f4e7-b351-454d-86e3-15cc5ad4c01d}, !- Inlet Port
  {909dc1cb-2c3b-464a-8df2-df67a8526a7c}; !- Outlet Port

OS:Connection,
  {2c13f4e7-b351-454d-86e3-15cc5ad4c01d}, !- Handle
  {a8604d3e-154d-4341-a605-d36c7391d581}, !- Name
  {d7f77030-8ea4-4288-9af9-81a91c2db20b}, !- Source Object
  12,                                     !- Outlet Port
  {f2a64074-04f2-42fa-ac44-c2fbd24751fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909dc1cb-2c3b-464a-8df2-df67a8526a7c}, !- Handle
  {4c48d30e-5c0f-4e86-b806-d721c66f6783}, !- Name
  {f2a64074-04f2-42fa-ac44-c2fbd24751fd}, !- Source Object
  3,                                      !- Outlet Port
  {63ca6f87-b307-4e98-aee4-5bc8ffc7e21b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04d927e1-9ab7-482c-8135-91bf014fab73}, !- Handle
  {26c9bc12-3428-4a71-a87e-b84fa5bc043a}, !- Name
  {63ca6f87-b307-4e98-aee4-5bc8ffc7e21b}, !- Source Object
  12,                                     !- Outlet Port
  {514345e5-ed59-467b-af14-22676b53dff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3bd97378-e8d3-4dbc-8dcd-25efde809638}, !- Handle
  Mech_ZN_1_FLR_2 ZN Rht Coil,            !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ada5113d-923a-4837-a6f8-8623450f9652}, !- Water Inlet Node Name
  {1db6a988-ba39-44a0-821b-2331cecf06f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27873073-609c-4dbe-b998-4e3ade077ae4}, !- Handle
  Node 328,                               !- Name
  {ee826ddb-3fce-4d4d-bd66-9e412a0c510e}, !- Inlet Port
  {ada5113d-923a-4837-a6f8-8623450f9652}; !- Outlet Port

OS:Connection,
  {ee826ddb-3fce-4d4d-bd66-9e412a0c510e}, !- Handle
  {dd674348-c5f2-43ef-accd-c36ad5244842}, !- Name
  {2d17f408-dc13-49e7-abe2-1d38acd1788d}, !- Source Object
  48,                                     !- Outlet Port
  {27873073-609c-4dbe-b998-4e3ade077ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be0a0690-f54a-4828-a90d-358f2634488f}, !- Handle
  Node 329,                               !- Name
  {1db6a988-ba39-44a0-821b-2331cecf06f5}, !- Inlet Port
  {edc02dc1-d23b-4b17-aa19-81605e2b1cc7}; !- Outlet Port

OS:Connection,
  {ada5113d-923a-4837-a6f8-8623450f9652}, !- Handle
  {bbad2c1b-d905-4a6b-b4e6-64e02823cf89}, !- Name
  {27873073-609c-4dbe-b998-4e3ade077ae4}, !- Source Object
  3,                                      !- Outlet Port
  {3bd97378-e8d3-4dbc-8dcd-25efde809638}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1db6a988-ba39-44a0-821b-2331cecf06f5}, !- Handle
  {a242759b-2ae5-4397-bd78-58a7785eb6ce}, !- Name
  {3bd97378-e8d3-4dbc-8dcd-25efde809638}, !- Source Object
  6,                                      !- Outlet Port
  {be0a0690-f54a-4828-a90d-358f2634488f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc02dc1-d23b-4b17-aa19-81605e2b1cc7}, !- Handle
  {d3078846-41c3-405c-8485-19d4bac34812}, !- Name
  {be0a0690-f54a-4828-a90d-358f2634488f}, !- Source Object
  3,                                      !- Outlet Port
  {2a6b082a-bb41-4283-bb4c-d990eff39b23}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {893940e1-3cf0-4c17-8a9d-10e66c1c9e3c}, !- Handle
  Controller Water Coil 41,               !- Name
  {3bd97378-e8d3-4dbc-8dcd-25efde809638}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d38afec8-aba6-4bea-8a0f-299bbf78eda0}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Term,            !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {d51b080a-5b48-4822-85ac-13413b2dda9f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.571525597576668,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3bd97378-e8d3-4dbc-8dcd-25efde809638}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a41800e-0590-42ba-b5f0-157dad571254}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a2d61ee-e972-4c7c-9c7f-cd3d4c3aed97}, !- Handle
  Node 330,                               !- Name
  {4a41800e-0590-42ba-b5f0-157dad571254}, !- Inlet Port
  {89244c79-8901-43c6-94e9-5ec28c6e9ba1}; !- Outlet Port

OS:Node,
  {0d1996a3-4488-42cc-b77a-52dab7a54f94}, !- Handle
  Node 331,                               !- Name
  {038a9165-3bb0-4865-8546-91a445e9729f}, !- Inlet Port
  {3bc3b69a-ad3d-4f43-b6f1-bde3ab32336f}; !- Outlet Port

OS:Connection,
  {89244c79-8901-43c6-94e9-5ec28c6e9ba1}, !- Handle
  {9eb6820a-a958-4ce3-9d27-f9ef50ab6940}, !- Name
  {5a2d61ee-e972-4c7c-9c7f-cd3d4c3aed97}, !- Source Object
  3,                                      !- Outlet Port
  {1fde7cc8-9a6d-4335-ba8c-b16847cc861b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {038a9165-3bb0-4865-8546-91a445e9729f}, !- Handle
  {d09b3135-3df9-4ca1-b769-5d4ce72b8b0b}, !- Name
  {0b1bf699-f58f-40fd-8692-51356aa8770b}, !- Source Object
  12,                                     !- Outlet Port
  {0d1996a3-4488-42cc-b77a-52dab7a54f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc3b69a-ad3d-4f43-b6f1-bde3ab32336f}, !- Handle
  {23b5069f-d4ed-49b5-abe9-981d2e912c04}, !- Name
  {0d1996a3-4488-42cc-b77a-52dab7a54f94}, !- Source Object
  3,                                      !- Outlet Port
  {f1091bc9-bc7f-491e-97e7-3c43319be183}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {8ac34d28-b638-412b-9bb1-f1e3e3138db1}, !- Handle
  Node 332,                               !- Name
  {d85e79d2-703e-462b-bb1a-8e54fcb04f99}, !- Inlet Port
  {d51b080a-5b48-4822-85ac-13413b2dda9f}; !- Outlet Port

OS:Connection,
  {d85e79d2-703e-462b-bb1a-8e54fcb04f99}, !- Handle
  {8a693083-b767-4c39-8bc6-9b54a40ca301}, !- Name
  {d7f77030-8ea4-4288-9af9-81a91c2db20b}, !- Source Object
  13,                                     !- Outlet Port
  {8ac34d28-b638-412b-9bb1-f1e3e3138db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51b080a-5b48-4822-85ac-13413b2dda9f}, !- Handle
  {3f9dfa5c-82f4-4d92-873c-f8bc4eed8341}, !- Name
  {8ac34d28-b638-412b-9bb1-f1e3e3138db1}, !- Source Object
  3,                                      !- Outlet Port
  {d38afec8-aba6-4bea-8a0f-299bbf78eda0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a41800e-0590-42ba-b5f0-157dad571254}, !- Handle
  {025a35e3-defa-4581-9e59-82eefed1da8f}, !- Name
  {d38afec8-aba6-4bea-8a0f-299bbf78eda0}, !- Source Object
  12,                                     !- Outlet Port
  {5a2d61ee-e972-4c7c-9c7f-cd3d4c3aed97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule
  {3b09302e-c059-414d-b778-fb51f5478313}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1404589b-f5e7-4495-8280-65658558405e}, !- Supply Side Inlet Node Name
  {21c889f1-a391-4e1d-9e7a-ce55e6c4aedc}, !- Demand Side Outlet Node Name
  {f47dc397-4215-4d70-96ab-595b6df05806}, !- Demand Side Inlet Node A
  {ef3924b5-ce68-4a50-956c-e64d198adccc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {7e30d59b-66a6-42e6-87f0-d630cced3915}, !- Handle
  Node 333,                               !- Name
  {1404589b-f5e7-4495-8280-65658558405e}, !- Inlet Port
  {0b893f3a-cec3-4aab-9f24-98ebec5f83f9}; !- Outlet Port

OS:Node,
  {92efc69d-dba6-410e-a5e4-5585bff788b7}, !- Handle
  Node 334,                               !- Name
  {49ac864f-60a9-40ca-929d-502ca11f1aa3}, !- Inlet Port
  {ef3924b5-ce68-4a50-956c-e64d198adccc}; !- Outlet Port

OS:Connection,
  {1404589b-f5e7-4495-8280-65658558405e}, !- Handle
  {01c8cc26-18c7-4040-b741-9ce6eb1f24c4}, !- Name
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- Source Object
  8,                                      !- Outlet Port
  {7e30d59b-66a6-42e6-87f0-d630cced3915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3924b5-ce68-4a50-956c-e64d198adccc}, !- Handle
  {144ed1a9-eaa6-4001-87a4-6e68cd5a3a86}, !- Name
  {92efc69d-dba6-410e-a5e4-5585bff788b7}, !- Source Object
  3,                                      !- Outlet Port
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1466a12f-5fa7-43c4-a1bb-10f56d3ab679}, !- Handle
  Node 335,                               !- Name
  {f47dc397-4215-4d70-96ab-595b6df05806}, !- Inlet Port
  {d6261742-f7b1-4359-9d36-fe868561f813}; !- Outlet Port

OS:Node,
  {de3b2e24-2fa7-4978-a5bb-5856291c7e3b}, !- Handle
  Node 336,                               !- Name
  {b249b5c0-a3f2-4606-8a1f-13de17230168}, !- Inlet Port
  {21c889f1-a391-4e1d-9e7a-ce55e6c4aedc}; !- Outlet Port

OS:Node,
  {5389f012-b467-4204-8dfa-cc05ac248f73}, !- Handle
  Node 337,                               !- Name
  {409ce407-4faf-47ac-ba05-e7ad374c4424}, !- Inlet Port
  {8353df2a-9e8f-4ae6-b05f-04cb11972740}; !- Outlet Port

OS:Connection,
  {f47dc397-4215-4d70-96ab-595b6df05806}, !- Handle
  {5d72accd-31f1-43a2-b2b1-c591b741d92e}, !- Name
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- Source Object
  10,                                     !- Outlet Port
  {1466a12f-5fa7-43c4-a1bb-10f56d3ab679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c889f1-a391-4e1d-9e7a-ce55e6c4aedc}, !- Handle
  {146cb6f0-c15b-4b57-9f7f-63dc9473eaf0}, !- Name
  {de3b2e24-2fa7-4978-a5bb-5856291c7e3b}, !- Source Object
  3,                                      !- Outlet Port
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {852048cd-dabe-4753-859e-7acb4936ae8d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d6261742-f7b1-4359-9d36-fe868561f813}, !- Inlet Node Name
  {3eda056b-cd7c-4651-83df-dfeb2da3acf0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2057b40-2b5a-45c6-9119-94a92015bf52}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b249b5c0-a3f2-4606-8a1f-13de17230168}, !- Outlet Node Name
  {4ba683e0-d2f8-4ed4-a886-9e601080bab1}; !- Inlet Node Name 1

OS:Connection,
  {d6261742-f7b1-4359-9d36-fe868561f813}, !- Handle
  {21bdba55-ea47-470c-b560-129b7ed5404a}, !- Name
  {1466a12f-5fa7-43c4-a1bb-10f56d3ab679}, !- Source Object
  3,                                      !- Outlet Port
  {852048cd-dabe-4753-859e-7acb4936ae8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b249b5c0-a3f2-4606-8a1f-13de17230168}, !- Handle
  {2036c51e-8f23-4f5a-a589-afd46d5453d7}, !- Name
  {b2057b40-2b5a-45c6-9119-94a92015bf52}, !- Source Object
  2,                                      !- Outlet Port
  {de3b2e24-2fa7-4978-a5bb-5856291c7e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7a3246d-1488-489b-b802-32c9801b064f}, !- Handle
  {9b7a3fc1-3bc8-4b86-9ebd-49e70ac5cdac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {98d15cd5-c734-4778-8724-16732459183a}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5b61ffa-76b8-49ac-b50e-91400ae2c030}, !- Control Zone Name
  {92efc69d-dba6-410e-a5e4-5585bff788b7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {16120895-1799-4f62-8321-13ef809ce674}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1d3703b6-cbc3-4728-9810-304bca6c489e}, !- Air Inlet Node Name
  {49ac864f-60a9-40ca-929d-502ca11f1aa3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {909d36cb-74d1-4bb6-b0b0-cb391d4e9c11}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {343df80b-ba44-4737-a51a-c5ab552de0cf}, !- Air Inlet Node Name
  {91316310-2a04-4900-97df-16bf6f898cf4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {37cc7344-612f-4f38-b2e2-1b4411ff2817}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {898761c8-709f-4231-97d6-70091f7f43db}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6038a11-47fc-4047-85c6-25af6cb84d8b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d901d865-e73e-4334-8057-b267ba7023ab}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {dbb42d38-86cc-4aed-8775-0442a9194e03}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1035072b-1d68-4950-aabd-d27389d84c2e}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9f450107-7f81-4e0e-9707-c1b23686922a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {edfa5fed-b7f5-4748-b42a-40151d350744}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 553kBtu/hr 9.8EER, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.73746710815909,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {d74c78b5-284a-4599-a11a-128d7ff302be}, !- Air Inlet Node Name
  {99c07230-b0c0-49ef-bc59-ad24a1729cb9}, !- Air Outlet Node Name
  {d7f95138-3e89-4b06-af5b-a38e15433aa5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9c0e0745-92be-4a42-9430-83e9a5ca1b40}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af7f0fbd-5374-4b70-b847-164124b3151b}, !- Energy Input Ratio Function of Temperature Curve Name
  {68b2d690-470c-4412-bb69-c1b39ed2c9ad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {640b0204-6a66-4dc6-bba1-0fc1a1431176}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.73746710815909,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {97d44bdc-87ec-4e7d-b298-1eec24e1ede0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {36b0dbde-b089-489f-8ee0-a91b638fbf35}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {36ba9352-7a4c-4ded-980a-0037d6a746a2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {702db58d-33b2-48bb-8871-222f1abf271c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {702db58d-33b2-48bb-8871-222f1abf271c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0000dd8b-1da4-4a30-ae0b-dfa71d90d6ac}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA Sys,    !- Name
  {36ba9352-7a4c-4ded-980a-0037d6a746a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76bdd6cc-dd1a-49f1-861a-d2f8d2ed3cdc}, !- Mixed Air Node Name
  {e06c7964-ff87-4977-9cc3-8b34ea7fab62}, !- Outdoor Air Stream Node Name
  {5550cecc-67e4-424b-87df-71fa84997421}, !- Relief Air Stream Node Name
  {0b893f3a-cec3-4aab-9f24-98ebec5f83f9}; !- Return Air Stream Node Name

OS:Node,
  {8bc64ccc-4f0b-481b-bb00-564401aef8fd}, !- Handle
  Node 338,                               !- Name
  ,                                       !- Inlet Port
  {e00f4a71-9afb-48a7-ba26-e73b0f3133e5}; !- Outlet Port

OS:Node,
  {9a3dcb49-beaa-40c0-a02a-26b9e34fa933}, !- Handle
  Node 339,                               !- Name
  {9cf3fbdb-63d4-4ec7-b025-8d48e84084a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Schedule:Ruleset,
  {c235c26e-6aa8-4d06-8a28-a25278bb6f58}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {ba02126d-e317-441e-8d70-1b54f4b58b35}, !- Default Day Schedule Name
  {9134c7c3-5aad-4575-9481-95e7f97ac7f3}, !- Summer Design Day Schedule Name
  {95b5326e-526a-473a-9b66-671260ab8ce2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba02126d-e317-441e-8d70-1b54f4b58b35}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {53396b33-0fec-4397-ac80-e4ff2a67c995}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95b5326e-526a-473a-9b66-671260ab8ce2}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a41c29dc-8dbd-40ba-99a4-164241a14eac}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9134c7c3-5aad-4575-9481-95e7f97ac7f3}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {49ac864f-60a9-40ca-929d-502ca11f1aa3}, !- Handle
  {15887fa2-e0e7-4635-a7f2-9acfcb20f84c}, !- Name
  {16120895-1799-4f62-8321-13ef809ce674}, !- Source Object
  9,                                      !- Outlet Port
  {92efc69d-dba6-410e-a5e4-5585bff788b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eaedf85-812d-47fa-aa4d-ea6a51d8848a}, !- Handle
  Node 340,                               !- Name
  {91316310-2a04-4900-97df-16bf6f898cf4}, !- Inlet Port
  {1d3703b6-cbc3-4728-9810-304bca6c489e}; !- Outlet Port

OS:Connection,
  {91316310-2a04-4900-97df-16bf6f898cf4}, !- Handle
  {b74ef6b2-ec12-457f-8f7c-ec81f6af0997}, !- Name
  {909d36cb-74d1-4bb6-b0b0-cb391d4e9c11}, !- Source Object
  6,                                      !- Outlet Port
  {1eaedf85-812d-47fa-aa4d-ea6a51d8848a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3703b6-cbc3-4728-9810-304bca6c489e}, !- Handle
  {fc7d24e3-a364-4f34-9b15-73d61485037e}, !- Name
  {1eaedf85-812d-47fa-aa4d-ea6a51d8848a}, !- Source Object
  3,                                      !- Outlet Port
  {16120895-1799-4f62-8321-13ef809ce674}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {00a49120-650a-48b5-b611-d2fafe2f4578}, !- Handle
  Node 341,                               !- Name
  {99c07230-b0c0-49ef-bc59-ad24a1729cb9}, !- Inlet Port
  {343df80b-ba44-4737-a51a-c5ab552de0cf}; !- Outlet Port

OS:Connection,
  {99c07230-b0c0-49ef-bc59-ad24a1729cb9}, !- Handle
  {40ef21fc-c98a-494b-8876-b66055544152}, !- Name
  {edfa5fed-b7f5-4748-b42a-40151d350744}, !- Source Object
  8,                                      !- Outlet Port
  {00a49120-650a-48b5-b611-d2fafe2f4578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343df80b-ba44-4737-a51a-c5ab552de0cf}, !- Handle
  {13136f0b-0b45-41a7-b38b-0f0c3411d758}, !- Name
  {00a49120-650a-48b5-b611-d2fafe2f4578}, !- Source Object
  3,                                      !- Outlet Port
  {909d36cb-74d1-4bb6-b0b0-cb391d4e9c11}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dfeee489-a414-42d3-af13-d0f4c199f5b0}, !- Handle
  Node 342,                               !- Name
  {76bdd6cc-dd1a-49f1-861a-d2f8d2ed3cdc}, !- Inlet Port
  {d74c78b5-284a-4599-a11a-128d7ff302be}; !- Outlet Port

OS:Connection,
  {0b893f3a-cec3-4aab-9f24-98ebec5f83f9}, !- Handle
  {c65df78d-a647-490d-b564-b061c3c3dcd4}, !- Name
  {7e30d59b-66a6-42e6-87f0-d630cced3915}, !- Source Object
  3,                                      !- Outlet Port
  {0000dd8b-1da4-4a30-ae0b-dfa71d90d6ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76bdd6cc-dd1a-49f1-861a-d2f8d2ed3cdc}, !- Handle
  {4251dc51-0c03-4e96-b83e-e4a2d9cd152f}, !- Name
  {0000dd8b-1da4-4a30-ae0b-dfa71d90d6ac}, !- Source Object
  5,                                      !- Outlet Port
  {dfeee489-a414-42d3-af13-d0f4c199f5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74c78b5-284a-4599-a11a-128d7ff302be}, !- Handle
  {76793acb-696f-4fa0-a948-0abeab9d5335}, !- Name
  {dfeee489-a414-42d3-af13-d0f4c199f5b0}, !- Source Object
  3,                                      !- Outlet Port
  {edfa5fed-b7f5-4748-b42a-40151d350744}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b09302e-c059-414d-b778-fb51f5478313}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9f2eaa1-5a70-488d-9407-35f382d0cfac}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser,  !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {3eda056b-cd7c-4651-83df-dfeb2da3acf0}, !- Inlet Air Node Name
  {409ce407-4faf-47ac-ba05-e7ad374c4424}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {954e0d7f-c811-4f5d-bdee-48817832660d}, !- Handle
  Node 343,                               !- Name
  {19bce77c-376b-4acf-b440-cb8868346ee8}, !- Inlet Port
  {4ba683e0-d2f8-4ed4-a886-9e601080bab1}; !- Outlet Port

OS:Connection,
  {8353df2a-9e8f-4ae6-b05f-04cb11972740}, !- Handle
  {362ef3bf-f233-4c00-830f-3b0ea1d5ffea}, !- Name
  {5389f012-b467-4204-8dfa-cc05ac248f73}, !- Source Object
  3,                                      !- Outlet Port
  {32a95233-28be-4585-abb6-c3ec2deae691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19bce77c-376b-4acf-b440-cb8868346ee8}, !- Handle
  {eb3b423c-3c5e-4bf9-93e4-25e8bf567d48}, !- Name
  {c5b61ffa-76b8-49ac-b50e-91400ae2c030}, !- Source Object
  12,                                     !- Outlet Port
  {954e0d7f-c811-4f5d-bdee-48817832660d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba683e0-d2f8-4ed4-a886-9e601080bab1}, !- Handle
  {04295d1e-433e-491d-b90f-4cfabfa31fa1}, !- Name
  {954e0d7f-c811-4f5d-bdee-48817832660d}, !- Source Object
  3,                                      !- Outlet Port
  {b2057b40-2b5a-45c6-9119-94a92015bf52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3eda056b-cd7c-4651-83df-dfeb2da3acf0}, !- Handle
  {53dc87d9-a4e5-4211-aed8-17e2a8dea4e1}, !- Name
  {852048cd-dabe-4753-859e-7acb4936ae8d}, !- Source Object
  3,                                      !- Outlet Port
  {a9f2eaa1-5a70-488d-9407-35f382d0cfac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {409ce407-4faf-47ac-ba05-e7ad374c4424}, !- Handle
  {baa684d3-453e-4180-b19c-dffd06afc62d}, !- Name
  {a9f2eaa1-5a70-488d-9407-35f382d0cfac}, !- Source Object
  4,                                      !- Outlet Port
  {5389f012-b467-4204-8dfa-cc05ac248f73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule
  {ce81a985-9335-474b-8d4b-96741452d97b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ae446d7-ea0e-4715-af33-367f47220056}, !- Supply Side Inlet Node Name
  {8ea6c475-3d76-404a-ae91-a5f845b4f9fb}, !- Demand Side Outlet Node Name
  {61b760a9-3ed8-44f8-b1c7-4b1a33f8b05b}, !- Demand Side Inlet Node A
  {a4c521a7-cd42-4cc7-8aef-0f0b01436e93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fe757817-dcf9-4d4d-892b-00bfa1f7e611}, !- Handle
  Node 344,                               !- Name
  {1ae446d7-ea0e-4715-af33-367f47220056}, !- Inlet Port
  {85f1eaa2-034e-4709-973d-1e0bab8aa092}; !- Outlet Port

OS:Node,
  {17c67d6c-0f1d-4eb0-be27-6956ccfa5888}, !- Handle
  Node 345,                               !- Name
  {b6ab3bcb-101c-495f-8f2f-86bf4f378fd8}, !- Inlet Port
  {a4c521a7-cd42-4cc7-8aef-0f0b01436e93}; !- Outlet Port

OS:Connection,
  {1ae446d7-ea0e-4715-af33-367f47220056}, !- Handle
  {6e14c832-0926-47f9-8767-3479fbca1257}, !- Name
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- Source Object
  8,                                      !- Outlet Port
  {fe757817-dcf9-4d4d-892b-00bfa1f7e611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c521a7-cd42-4cc7-8aef-0f0b01436e93}, !- Handle
  {6914e22e-3456-48c8-9c5f-4d07e311073e}, !- Name
  {17c67d6c-0f1d-4eb0-be27-6956ccfa5888}, !- Source Object
  3,                                      !- Outlet Port
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {66c95812-0f50-4e81-be93-04e78bf34617}, !- Handle
  Node 346,                               !- Name
  {61b760a9-3ed8-44f8-b1c7-4b1a33f8b05b}, !- Inlet Port
  {0d30d717-6849-4ad1-9a42-558b1e244c66}; !- Outlet Port

OS:Node,
  {05935493-92c5-48e3-a789-16bc50f7be68}, !- Handle
  Node 347,                               !- Name
  {f6b15c13-3b29-4135-8e70-edc0086d3654}, !- Inlet Port
  {8ea6c475-3d76-404a-ae91-a5f845b4f9fb}; !- Outlet Port

OS:Node,
  {068daf99-bab1-4e8d-9eff-5371e088f9a5}, !- Handle
  Node 348,                               !- Name
  {1c12a328-34db-4853-b138-f1d1427870f9}, !- Inlet Port
  {ee25cad2-4e01-4a30-a756-3b70bb362d86}; !- Outlet Port

OS:Connection,
  {61b760a9-3ed8-44f8-b1c7-4b1a33f8b05b}, !- Handle
  {959760e5-69d8-43b0-83b0-a3043dabee4e}, !- Name
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- Source Object
  10,                                     !- Outlet Port
  {66c95812-0f50-4e81-be93-04e78bf34617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea6c475-3d76-404a-ae91-a5f845b4f9fb}, !- Handle
  {c75063e3-8055-4db4-bc0b-73d42b877abf}, !- Name
  {05935493-92c5-48e3-a789-16bc50f7be68}, !- Source Object
  3,                                      !- Outlet Port
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {524b97ac-4894-4671-b96b-9e733e4bb3bd}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0d30d717-6849-4ad1-9a42-558b1e244c66}, !- Inlet Node Name
  {6a2b492d-f3ac-4d39-a3d2-075ff9f0d1c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1f71b64-68e6-4a52-81a3-2416ac2efa39}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f6b15c13-3b29-4135-8e70-edc0086d3654}, !- Outlet Node Name
  {2eae005e-2750-4948-96b4-d3ad5a0e15cc}; !- Inlet Node Name 1

OS:Connection,
  {0d30d717-6849-4ad1-9a42-558b1e244c66}, !- Handle
  {ba6a1709-169f-42b6-83b8-8cb256b02dd3}, !- Name
  {66c95812-0f50-4e81-be93-04e78bf34617}, !- Source Object
  3,                                      !- Outlet Port
  {524b97ac-4894-4671-b96b-9e733e4bb3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b15c13-3b29-4135-8e70-edc0086d3654}, !- Handle
  {cafd5e48-2465-423a-a4fc-39d076b52ded}, !- Name
  {b1f71b64-68e6-4a52-81a3-2416ac2efa39}, !- Source Object
  2,                                      !- Outlet Port
  {05935493-92c5-48e3-a789-16bc50f7be68}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15dfadde-8612-4392-934d-efbe2917d735}, !- Handle
  {e59b0860-969e-4cd7-ad50-6b46c0cf93ba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fc59c8c9-1e82-45cf-9c70-02f993e96610}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {01bb4379-87c1-4e9c-bf97-71c4d8724263}, !- Control Zone Name
  {17c67d6c-0f1d-4eb0-be27-6956ccfa5888}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {233f5e36-c748-4437-815b-6cc0610b711c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d889e00d-09ee-424f-9792-9078fe523aad}, !- Air Inlet Node Name
  {b6ab3bcb-101c-495f-8f2f-86bf4f378fd8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c721401a-41c5-45f8-bbd2-a31447b41351}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ec5d5dd9-a397-4ffe-8122-a1d42baf3358}, !- Air Inlet Node Name
  {c6870615-e8d8-47a3-9293-da462dab470d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {6ae95b13-57a9-4cc2-a440-a86e559dae59}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {383b3362-6b05-447d-8bd7-31fb99096791}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {528293ea-a88f-4c7b-9b7c-d02b6180ccb9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a38d8edf-ffa1-45c6-9ee9-8a3fcf7e22c8}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1ebb8eab-dd1b-4e04-9e4f-7ac37f8b3d93}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c1a8cc1-6717-48cc-bcd6-cdfd22ea0e66}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {58fe085a-f5ac-471f-893c-36ad5f492553}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {8aaca1c3-e048-44e0-ac8e-30536f6545d7}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 493kBtu/hr 9.8EER, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.69105655318628,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {52a51879-c92c-4513-ab76-4afb8bbb190f}, !- Air Inlet Node Name
  {4bb5e57c-b6e5-478c-8e7a-197797c0343f}, !- Air Outlet Node Name
  {e43964c2-2c3f-4bc5-bcb1-95ee83120350}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7df19d23-ed03-4f52-81d6-9183f28cb847}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {58d447b6-0814-446d-8c8e-e75e812ef0b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {1eadd832-a28b-4cd3-8b05-de8379039502}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ce3de72-dead-45c6-820d-e06d563323f1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.69105655318628,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {4fa589ab-a684-438e-a3cf-3c007853861c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d3f0d5e3-0d99-45e9-ba7a-cedcae6722ce}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9d78a334-c622-4b2d-a2ac-537cd1781d56}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e36c46db-f431-42d9-8bc1-52aa51b23d1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e36c46db-f431-42d9-8bc1-52aa51b23d1f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22364ba3-5964-47c6-89a1-4ab8a0e072ce}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA Sys, !- Name
  {9d78a334-c622-4b2d-a2ac-537cd1781d56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad1efc14-0cd6-4833-9c3a-32e970fbaca4}, !- Mixed Air Node Name
  {f2722d90-f8d8-404a-a907-4c342b4053f0}, !- Outdoor Air Stream Node Name
  {2f3e010e-3252-47c3-bb61-523cbf8970e9}, !- Relief Air Stream Node Name
  {85f1eaa2-034e-4709-973d-1e0bab8aa092}; !- Return Air Stream Node Name

OS:Node,
  {12a52b42-d8e3-4f56-a482-451d8dff8f07}, !- Handle
  Node 349,                               !- Name
  ,                                       !- Inlet Port
  {69f3ca5e-e3b9-4a2c-b466-81a6af720f71}; !- Outlet Port

OS:Node,
  {14bff64d-69d0-49d7-9224-0994a1b400e8}, !- Handle
  Node 350,                               !- Name
  {ec930f32-2f27-4ac8-af28-b01f24ca38b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6ab3bcb-101c-495f-8f2f-86bf4f378fd8}, !- Handle
  {3791af0e-7651-4623-9061-9d845cd40994}, !- Name
  {233f5e36-c748-4437-815b-6cc0610b711c}, !- Source Object
  9,                                      !- Outlet Port
  {17c67d6c-0f1d-4eb0-be27-6956ccfa5888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d11b8760-ed0b-497d-bc0e-42aa0e8b2173}, !- Handle
  Node 351,                               !- Name
  {c6870615-e8d8-47a3-9293-da462dab470d}, !- Inlet Port
  {d889e00d-09ee-424f-9792-9078fe523aad}; !- Outlet Port

OS:Connection,
  {c6870615-e8d8-47a3-9293-da462dab470d}, !- Handle
  {3b426359-1b68-4cf1-a301-86954cc83948}, !- Name
  {c721401a-41c5-45f8-bbd2-a31447b41351}, !- Source Object
  6,                                      !- Outlet Port
  {d11b8760-ed0b-497d-bc0e-42aa0e8b2173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d889e00d-09ee-424f-9792-9078fe523aad}, !- Handle
  {838a2415-43b9-4f93-b000-79063f73c4a3}, !- Name
  {d11b8760-ed0b-497d-bc0e-42aa0e8b2173}, !- Source Object
  3,                                      !- Outlet Port
  {233f5e36-c748-4437-815b-6cc0610b711c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b23958cd-6cfd-4900-a193-1cf883d3873b}, !- Handle
  Node 352,                               !- Name
  {4bb5e57c-b6e5-478c-8e7a-197797c0343f}, !- Inlet Port
  {ec5d5dd9-a397-4ffe-8122-a1d42baf3358}; !- Outlet Port

OS:Connection,
  {4bb5e57c-b6e5-478c-8e7a-197797c0343f}, !- Handle
  {7a227d63-dcfd-4cb0-b840-ccff4d789331}, !- Name
  {8aaca1c3-e048-44e0-ac8e-30536f6545d7}, !- Source Object
  8,                                      !- Outlet Port
  {b23958cd-6cfd-4900-a193-1cf883d3873b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5d5dd9-a397-4ffe-8122-a1d42baf3358}, !- Handle
  {c23ac180-f23c-476c-aac9-c9272c239364}, !- Name
  {b23958cd-6cfd-4900-a193-1cf883d3873b}, !- Source Object
  3,                                      !- Outlet Port
  {c721401a-41c5-45f8-bbd2-a31447b41351}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a4b5de31-eead-45e0-969c-7a9bbfce2e5b}, !- Handle
  Node 353,                               !- Name
  {ad1efc14-0cd6-4833-9c3a-32e970fbaca4}, !- Inlet Port
  {52a51879-c92c-4513-ab76-4afb8bbb190f}; !- Outlet Port

OS:Connection,
  {85f1eaa2-034e-4709-973d-1e0bab8aa092}, !- Handle
  {410984d1-9aea-44fe-b725-d5a84abcfe52}, !- Name
  {fe757817-dcf9-4d4d-892b-00bfa1f7e611}, !- Source Object
  3,                                      !- Outlet Port
  {22364ba3-5964-47c6-89a1-4ab8a0e072ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad1efc14-0cd6-4833-9c3a-32e970fbaca4}, !- Handle
  {c7431459-56ca-4410-b00e-6fa3f28bf551}, !- Name
  {22364ba3-5964-47c6-89a1-4ab8a0e072ce}, !- Source Object
  5,                                      !- Outlet Port
  {a4b5de31-eead-45e0-969c-7a9bbfce2e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a51879-c92c-4513-ab76-4afb8bbb190f}, !- Handle
  {96c0ef8d-fe96-4fa8-8b68-be7f87583ac8}, !- Name
  {a4b5de31-eead-45e0-969c-7a9bbfce2e5b}, !- Source Object
  3,                                      !- Outlet Port
  {8aaca1c3-e048-44e0-ac8e-30536f6545d7}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce81a985-9335-474b-8d4b-96741452d97b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d9f2682c-6e4f-422a-b4c1-722c7a128978}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {6a2b492d-f3ac-4d39-a3d2-075ff9f0d1c6}, !- Inlet Air Node Name
  {1c12a328-34db-4853-b138-f1d1427870f9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eea803c0-323d-43a4-b3eb-5e60b344aec3}, !- Handle
  Node 354,                               !- Name
  {c0c56b54-9e61-4e58-8959-cfc0f0c65ed1}, !- Inlet Port
  {2eae005e-2750-4948-96b4-d3ad5a0e15cc}; !- Outlet Port

OS:Connection,
  {ee25cad2-4e01-4a30-a756-3b70bb362d86}, !- Handle
  {f9e98ec5-ec41-4565-83c4-788deebe744a}, !- Name
  {068daf99-bab1-4e8d-9eff-5371e088f9a5}, !- Source Object
  3,                                      !- Outlet Port
  {ab60fc0f-06ec-4c09-8ce3-0a9805a13e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c56b54-9e61-4e58-8959-cfc0f0c65ed1}, !- Handle
  {74c5a6c8-cdd5-44d2-bda9-cb7b32395604}, !- Name
  {01bb4379-87c1-4e9c-bf97-71c4d8724263}, !- Source Object
  12,                                     !- Outlet Port
  {eea803c0-323d-43a4-b3eb-5e60b344aec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eae005e-2750-4948-96b4-d3ad5a0e15cc}, !- Handle
  {1668efac-0e97-42a2-92d0-434252a2830a}, !- Name
  {eea803c0-323d-43a4-b3eb-5e60b344aec3}, !- Source Object
  3,                                      !- Outlet Port
  {b1f71b64-68e6-4a52-81a3-2416ac2efa39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a2b492d-f3ac-4d39-a3d2-075ff9f0d1c6}, !- Handle
  {c3c942b4-f49b-4d32-9130-3590a4cc2c3f}, !- Name
  {524b97ac-4894-4671-b96b-9e733e4bb3bd}, !- Source Object
  3,                                      !- Outlet Port
  {d9f2682c-6e4f-422a-b4c1-722c7a128978}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c12a328-34db-4853-b138-f1d1427870f9}, !- Handle
  {12766547-4bfe-4ed3-9003-ed764e71f442}, !- Name
  {d9f2682c-6e4f-422a-b4c1-722c7a128978}, !- Source Object
  4,                                      !- Outlet Port
  {068daf99-bab1-4e8d-9eff-5371e088f9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule
  {1ae102a1-406c-4077-8dd1-f5a848e82a23}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b97060f-ec93-4062-b502-fb19f1b1b460}, !- Supply Side Inlet Node Name
  {8c56feb2-a6cb-40eb-9086-7072e29d16fe}, !- Demand Side Outlet Node Name
  {66ad05be-3724-40f3-bd3f-c4ac526bd075}, !- Demand Side Inlet Node A
  {9921b8eb-8402-4e89-994d-04ef112488d7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {79e84a49-e3d5-4e93-87b6-0e7a6b4d6da4}, !- Handle
  Node 355,                               !- Name
  {6b97060f-ec93-4062-b502-fb19f1b1b460}, !- Inlet Port
  {b5071df4-ee1c-4acc-9e5f-89658636b246}; !- Outlet Port

OS:Node,
  {d2f451df-2153-4997-a500-230147946b2b}, !- Handle
  Node 356,                               !- Name
  {61307014-9844-47a6-9a59-b1328f711e25}, !- Inlet Port
  {9921b8eb-8402-4e89-994d-04ef112488d7}; !- Outlet Port

OS:Connection,
  {6b97060f-ec93-4062-b502-fb19f1b1b460}, !- Handle
  {b6eba7d4-4d84-401d-829d-5f316ae63db5}, !- Name
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- Source Object
  8,                                      !- Outlet Port
  {79e84a49-e3d5-4e93-87b6-0e7a6b4d6da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9921b8eb-8402-4e89-994d-04ef112488d7}, !- Handle
  {61a0aa3e-7125-4da9-8c15-46c4e447436c}, !- Name
  {d2f451df-2153-4997-a500-230147946b2b}, !- Source Object
  3,                                      !- Outlet Port
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3cac039-d0e7-4531-8221-75b4a9e9f0c0}, !- Handle
  Node 357,                               !- Name
  {66ad05be-3724-40f3-bd3f-c4ac526bd075}, !- Inlet Port
  {048a46c2-17d3-4682-8756-1c7da577aa6d}; !- Outlet Port

OS:Node,
  {f58d7af7-510c-4e9b-ac1a-d16ac9aa0752}, !- Handle
  Node 358,                               !- Name
  {fac8a4d1-2a40-4db0-994c-d7bcf8d7c382}, !- Inlet Port
  {8c56feb2-a6cb-40eb-9086-7072e29d16fe}; !- Outlet Port

OS:Node,
  {d6a722fd-a3d6-4302-8b6c-f568dc620997}, !- Handle
  Node 359,                               !- Name
  {e5b9cf54-c220-4291-a444-08bb3fdbcda4}, !- Inlet Port
  {f9c78909-bf19-48d4-a548-6b1e81f80167}; !- Outlet Port

OS:Connection,
  {66ad05be-3724-40f3-bd3f-c4ac526bd075}, !- Handle
  {f8971c82-c001-44c0-be5b-15623e06ddc2}, !- Name
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- Source Object
  10,                                     !- Outlet Port
  {e3cac039-d0e7-4531-8221-75b4a9e9f0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c56feb2-a6cb-40eb-9086-7072e29d16fe}, !- Handle
  {50435171-7d19-41fc-8355-309cb9c1098f}, !- Name
  {f58d7af7-510c-4e9b-ac1a-d16ac9aa0752}, !- Source Object
  3,                                      !- Outlet Port
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f65a015a-d869-47b8-a420-fc0c1b0c576a}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {048a46c2-17d3-4682-8756-1c7da577aa6d}, !- Inlet Node Name
  {f8ed633d-662f-4ea4-a3e6-7902deab3877}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03710022-3e81-486a-a022-487a0276a231}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {fac8a4d1-2a40-4db0-994c-d7bcf8d7c382}, !- Outlet Node Name
  {3bca941d-927a-467f-8f72-6059826912e5}; !- Inlet Node Name 1

OS:Connection,
  {048a46c2-17d3-4682-8756-1c7da577aa6d}, !- Handle
  {ae534b68-f3a8-4abd-ba17-74c4dd8649ef}, !- Name
  {e3cac039-d0e7-4531-8221-75b4a9e9f0c0}, !- Source Object
  3,                                      !- Outlet Port
  {f65a015a-d869-47b8-a420-fc0c1b0c576a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac8a4d1-2a40-4db0-994c-d7bcf8d7c382}, !- Handle
  {9794f1f6-b849-4b85-9bf1-ab8f69c6b875}, !- Name
  {03710022-3e81-486a-a022-487a0276a231}, !- Source Object
  2,                                      !- Outlet Port
  {f58d7af7-510c-4e9b-ac1a-d16ac9aa0752}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {56b6acf0-cade-4c5d-af7f-ba2a8ecdd623}, !- Handle
  {c5ccd954-3841-4b1d-a3f9-dc6096406928}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {2175fdf8-e239-483e-b541-539a03834c28}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a89d567d-28cd-4683-98c8-23c55816fdfe}, !- Control Zone Name
  {d2f451df-2153-4997-a500-230147946b2b}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3e874566-5550-491a-9010-880151a10b25}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule Name
  0.59605,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {775bbda1-82f6-4089-895b-f302b90910b3}, !- Air Inlet Node Name
  {61307014-9844-47a6-9a59-b1328f711e25}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {34d585e4-317b-4651-8b1f-50f7573e1070}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4196bed3-96cd-4ae4-af77-57c7ee03c86d}, !- Air Inlet Node Name
  {e50fe317-0b74-4e27-b377-b74bbee57bbe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {11953b37-c9bf-4745-99ea-371f0070ad2c}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7909009a-cd14-4503-b3a0-06896759f331}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {baba8f9a-0c0a-49da-b165-73b0622b418d}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42a863a5-ebfd-435b-80f3-cf98dcf0c33f}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {591badf0-ca67-4363-ae6e-14a604461ca1}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {db96063e-6564-4a58-a5e4-ca00fa7b8950}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {73aefb58-0446-4f4e-840f-288b93eabbc2}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {72793d9a-8de3-41aa-aa8b-58a4666417a9}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 386kBtu/hr 9.8EER, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.60897480804288,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a8f690a1-5088-41e4-a91e-b12490dd410a}, !- Air Inlet Node Name
  {f8a9542d-1c0f-4352-ba2d-d7055d5fd75f}, !- Air Outlet Node Name
  {5ee71251-22cf-4113-b60a-fb127ec5d27c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {692f8d06-45e9-43b0-9766-d5c9e37e81ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {95f688dd-92e6-4169-9b23-a196c6c3a31b}, !- Energy Input Ratio Function of Temperature Curve Name
  {18dfe087-7948-41c8-bcd4-a4e08e623425}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9eee1cff-c2f4-42d1-8532-a353600caa4b}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.60897480804288,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {86a11f3a-7621-46df-9b9c-a4970bbc2418}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a71efe38-ec58-4123-843f-ae262b09e228}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7a6be4a3-e199-4bd3-9698-cba6ef562185}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {23a8eedb-147e-4227-b7b3-743f8e8d423a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {23a8eedb-147e-4227-b7b3-743f8e8d423a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e20916f-9379-4e86-93b0-8af70df58290}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA Sys, !- Name
  {7a6be4a3-e199-4bd3-9698-cba6ef562185}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc2f985b-6f82-433e-b37e-9db32e0c9b05}, !- Mixed Air Node Name
  {72cb28d6-f2c9-4899-b95b-f8973e83316a}, !- Outdoor Air Stream Node Name
  {aa393714-56a5-4d97-b2e2-146f5154fe70}, !- Relief Air Stream Node Name
  {b5071df4-ee1c-4acc-9e5f-89658636b246}; !- Return Air Stream Node Name

OS:Node,
  {247096b5-12b1-474d-92ab-80ebec8ce350}, !- Handle
  Node 360,                               !- Name
  ,                                       !- Inlet Port
  {210c9363-416b-477f-9fc1-a0d5fd370198}; !- Outlet Port

OS:Node,
  {7c159f36-2cdf-4830-909c-1abfb11e79c7}, !- Handle
  Node 361,                               !- Name
  {248b0c2f-e87a-45a0-816d-23e3639558f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61307014-9844-47a6-9a59-b1328f711e25}, !- Handle
  {05bb9dec-3d80-470d-967f-09db6f2f7f4c}, !- Name
  {3e874566-5550-491a-9010-880151a10b25}, !- Source Object
  9,                                      !- Outlet Port
  {d2f451df-2153-4997-a500-230147946b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0e86f38-010c-4e1b-98d5-ac9afbbaf4ed}, !- Handle
  Node 362,                               !- Name
  {e50fe317-0b74-4e27-b377-b74bbee57bbe}, !- Inlet Port
  {775bbda1-82f6-4089-895b-f302b90910b3}; !- Outlet Port

OS:Connection,
  {e50fe317-0b74-4e27-b377-b74bbee57bbe}, !- Handle
  {4e76137f-eec4-4f6e-97d9-06f09097d3da}, !- Name
  {34d585e4-317b-4651-8b1f-50f7573e1070}, !- Source Object
  6,                                      !- Outlet Port
  {e0e86f38-010c-4e1b-98d5-ac9afbbaf4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775bbda1-82f6-4089-895b-f302b90910b3}, !- Handle
  {440189ab-6fa2-4ebd-bce8-cd6643176e31}, !- Name
  {e0e86f38-010c-4e1b-98d5-ac9afbbaf4ed}, !- Source Object
  3,                                      !- Outlet Port
  {3e874566-5550-491a-9010-880151a10b25}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30f12562-5a8f-4719-8904-10635f0a9eb0}, !- Handle
  Node 363,                               !- Name
  {f8a9542d-1c0f-4352-ba2d-d7055d5fd75f}, !- Inlet Port
  {4196bed3-96cd-4ae4-af77-57c7ee03c86d}; !- Outlet Port

OS:Connection,
  {f8a9542d-1c0f-4352-ba2d-d7055d5fd75f}, !- Handle
  {d1a77d5c-33c2-4e41-a1b5-14e89a65d79c}, !- Name
  {72793d9a-8de3-41aa-aa8b-58a4666417a9}, !- Source Object
  8,                                      !- Outlet Port
  {30f12562-5a8f-4719-8904-10635f0a9eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4196bed3-96cd-4ae4-af77-57c7ee03c86d}, !- Handle
  {567c881a-1664-4452-bfbc-a93b87338d84}, !- Name
  {30f12562-5a8f-4719-8904-10635f0a9eb0}, !- Source Object
  3,                                      !- Outlet Port
  {34d585e4-317b-4651-8b1f-50f7573e1070}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {158bb88f-9e36-4ac3-892e-5a2864bf7943}, !- Handle
  Node 364,                               !- Name
  {bc2f985b-6f82-433e-b37e-9db32e0c9b05}, !- Inlet Port
  {a8f690a1-5088-41e4-a91e-b12490dd410a}; !- Outlet Port

OS:Connection,
  {b5071df4-ee1c-4acc-9e5f-89658636b246}, !- Handle
  {5a950066-9e30-4c6a-a6c0-98a6bed4a7cd}, !- Name
  {79e84a49-e3d5-4e93-87b6-0e7a6b4d6da4}, !- Source Object
  3,                                      !- Outlet Port
  {5e20916f-9379-4e86-93b0-8af70df58290}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc2f985b-6f82-433e-b37e-9db32e0c9b05}, !- Handle
  {4751154b-6ef1-4a15-9a95-bad5f185429d}, !- Name
  {5e20916f-9379-4e86-93b0-8af70df58290}, !- Source Object
  5,                                      !- Outlet Port
  {158bb88f-9e36-4ac3-892e-5a2864bf7943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f690a1-5088-41e4-a91e-b12490dd410a}, !- Handle
  {6bdb798c-d583-4cdd-9b6e-af99e42859a6}, !- Name
  {158bb88f-9e36-4ac3-892e-5a2864bf7943}, !- Source Object
  3,                                      !- Outlet Port
  {72793d9a-8de3-41aa-aa8b-58a4666417a9}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1ae102a1-406c-4077-8dd1-f5a848e82a23}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c638e11f-971c-4b55-b3e0-9ece7cfdb94e}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {f8ed633d-662f-4ea4-a3e6-7902deab3877}, !- Inlet Air Node Name
  {e5b9cf54-c220-4291-a444-08bb3fdbcda4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c37b6839-7c81-4b7d-8afe-bad1f72add2a}, !- Handle
  Node 365,                               !- Name
  {a5d3149e-fde5-4ec4-aa39-50043d99f65d}, !- Inlet Port
  {3bca941d-927a-467f-8f72-6059826912e5}; !- Outlet Port

OS:Connection,
  {f9c78909-bf19-48d4-a548-6b1e81f80167}, !- Handle
  {a980c548-400f-43cd-8e83-0b0ff9883273}, !- Name
  {d6a722fd-a3d6-4302-8b6c-f568dc620997}, !- Source Object
  3,                                      !- Outlet Port
  {5f915cd5-626d-4a9d-a728-bb3429894deb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5d3149e-fde5-4ec4-aa39-50043d99f65d}, !- Handle
  {5d13f320-9167-4719-9e78-b3cfb1699242}, !- Name
  {a89d567d-28cd-4683-98c8-23c55816fdfe}, !- Source Object
  12,                                     !- Outlet Port
  {c37b6839-7c81-4b7d-8afe-bad1f72add2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bca941d-927a-467f-8f72-6059826912e5}, !- Handle
  {e4e3d471-1716-41a9-a9b8-24397131c516}, !- Name
  {c37b6839-7c81-4b7d-8afe-bad1f72add2a}, !- Source Object
  3,                                      !- Outlet Port
  {03710022-3e81-486a-a022-487a0276a231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8ed633d-662f-4ea4-a3e6-7902deab3877}, !- Handle
  {2e0fd3f4-00b6-4b95-a8fa-e99a507f40fc}, !- Name
  {f65a015a-d869-47b8-a420-fc0c1b0c576a}, !- Source Object
  3,                                      !- Outlet Port
  {c638e11f-971c-4b55-b3e0-9ece7cfdb94e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b9cf54-c220-4291-a444-08bb3fdbcda4}, !- Handle
  {a78dc42b-7a22-4d1a-87f3-297753fd7d82}, !- Name
  {c638e11f-971c-4b55-b3e0-9ece7cfdb94e}, !- Source Object
  4,                                      !- Outlet Port
  {d6a722fd-a3d6-4302-8b6c-f568dc620997}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule
  {d6674e29-b95a-4ecb-aa60-2ee9b0278e6a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9260ccea-73b5-4310-afc8-615ad603248c}, !- Supply Side Inlet Node Name
  {34e8ffa1-88e9-433e-93ec-68149de4eca0}, !- Demand Side Outlet Node Name
  {29a62823-7ecb-4e49-b8f9-3189d6c223d6}, !- Demand Side Inlet Node A
  {d468e4ac-6b1e-4812-a580-887baf671ee6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {13289e0d-e704-4d10-a20e-46dceb827ef8}, !- Handle
  Node 366,                               !- Name
  {9260ccea-73b5-4310-afc8-615ad603248c}, !- Inlet Port
  {93534ef0-2da7-4c3c-a29d-7866124fab15}; !- Outlet Port

OS:Node,
  {d1cd4458-0d6a-44e2-8194-5786b6564993}, !- Handle
  Node 367,                               !- Name
  {8fcf8604-a9ae-4696-8b02-bf4da4349791}, !- Inlet Port
  {d468e4ac-6b1e-4812-a580-887baf671ee6}; !- Outlet Port

OS:Connection,
  {9260ccea-73b5-4310-afc8-615ad603248c}, !- Handle
  {1affc863-8004-42b7-af04-5ede0bc27456}, !- Name
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- Source Object
  8,                                      !- Outlet Port
  {13289e0d-e704-4d10-a20e-46dceb827ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d468e4ac-6b1e-4812-a580-887baf671ee6}, !- Handle
  {1916538c-a39a-4269-8f38-4261fb4e39b9}, !- Name
  {d1cd4458-0d6a-44e2-8194-5786b6564993}, !- Source Object
  3,                                      !- Outlet Port
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {193a9282-c4ac-43cd-9630-20a013ba901a}, !- Handle
  Node 368,                               !- Name
  {29a62823-7ecb-4e49-b8f9-3189d6c223d6}, !- Inlet Port
  {0262ce0d-8e53-4722-b208-9770a8a05bea}; !- Outlet Port

OS:Node,
  {f835a7c2-2bbf-431c-b41f-859eb13cec31}, !- Handle
  Node 369,                               !- Name
  {ce2394db-60ed-4849-bae8-88fdda38280c}, !- Inlet Port
  {34e8ffa1-88e9-433e-93ec-68149de4eca0}; !- Outlet Port

OS:Node,
  {daf94a39-2d02-4e83-a5d3-627617149804}, !- Handle
  Node 370,                               !- Name
  {649c7a9d-32ad-45c7-a304-6e451d46c4d9}, !- Inlet Port
  {4bf08de7-e517-4312-9a1d-f673f400b289}; !- Outlet Port

OS:Connection,
  {29a62823-7ecb-4e49-b8f9-3189d6c223d6}, !- Handle
  {789b1820-1265-406f-b0fb-43e56ed82da0}, !- Name
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- Source Object
  10,                                     !- Outlet Port
  {193a9282-c4ac-43cd-9630-20a013ba901a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e8ffa1-88e9-433e-93ec-68149de4eca0}, !- Handle
  {f22502b2-ef16-4721-bcc6-3466bb4db0dc}, !- Name
  {f835a7c2-2bbf-431c-b41f-859eb13cec31}, !- Source Object
  3,                                      !- Outlet Port
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3450535-ff82-4f0b-8ee7-c5d57fa93680}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {0262ce0d-8e53-4722-b208-9770a8a05bea}, !- Inlet Node Name
  {2ff425ec-83c7-45b7-9d8b-cf2ee8264583}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {526eae18-ad3a-4bcf-be58-38258129586b}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ce2394db-60ed-4849-bae8-88fdda38280c}, !- Outlet Node Name
  {86e9f2bc-04fa-4090-9ac2-c8abd364e21b}; !- Inlet Node Name 1

OS:Connection,
  {0262ce0d-8e53-4722-b208-9770a8a05bea}, !- Handle
  {e3bd5e5f-7199-4b60-8635-1898402f7603}, !- Name
  {193a9282-c4ac-43cd-9630-20a013ba901a}, !- Source Object
  3,                                      !- Outlet Port
  {c3450535-ff82-4f0b-8ee7-c5d57fa93680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2394db-60ed-4849-bae8-88fdda38280c}, !- Handle
  {bf421d88-2f5a-4f41-848c-0f19e59d6fe5}, !- Name
  {526eae18-ad3a-4bcf-be58-38258129586b}, !- Source Object
  2,                                      !- Outlet Port
  {f835a7c2-2bbf-431c-b41f-859eb13cec31}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a813f2a-13be-411c-8aad-1b5e39213e49}, !- Handle
  {aa68b729-3f5a-4a3c-bfbc-18195cf1197e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {68517da3-b73a-47d7-b199-2b484727821d}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Control Zone Name
  {d1cd4458-0d6a-44e2-8194-5786b6564993}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {65c8face-57e3-42c0-9749-336c04e66a59}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule Name
  0.56225,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42be7a88-6a41-44f4-a919-eaaa2d297494}, !- Air Inlet Node Name
  {8fcf8604-a9ae-4696-8b02-bf4da4349791}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {37b8029e-ca83-4b64-a8b2-c4a68d3e75d3}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6358ca42-2c5d-48d2-b473-9b701c58d3f5}, !- Air Inlet Node Name
  {baa9d030-82da-4c03-b4b3-3feebc0abe69}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4659c08c-8843-41b3-b5a7-67cb74824d8e}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62bf6499-6cef-4a6c-bb9a-05ade324d731}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {89bf48c1-9f7c-478d-b924-b767507bd277}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cff95d3e-25a7-4be5-97c6-52f61a7ec70b}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c68fd276-54fe-4134-9731-42264267e3f3}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbb60608-532a-45e7-b916-13ab06bc36fd}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {21752c4b-b369-4ad2-a87c-a966876301d5}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {e09c72b7-50cc-40ab-b5e9-d938fe9f62e7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 98kBtu/hr 11.0EER, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.80231803593681,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f48073eb-e1bc-4949-a9bc-024d11573165}, !- Air Inlet Node Name
  {50ed953f-4083-4deb-a1c3-d5036af5f3f9}, !- Air Outlet Node Name
  {8264b0c4-4fe4-45ed-81c3-2f6c4ac32deb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {430d193f-5ab3-46cb-b3b7-38ba58e3b918}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59975d8d-8d5a-46da-82df-4dc105c73483}, !- Energy Input Ratio Function of Temperature Curve Name
  {ebebd914-7c95-4fc3-8509-0ce54fbb86a7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {64bc4978-2282-4810-9935-e2065c941578}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.80231803593681,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {53663554-172b-453a-80a5-49162cf53d0d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {9f8ee85c-3d14-4a65-bb17-24e3d48b19b9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c745ae29-9897-4362-981a-9e2dd65814b7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1f4bbd9-9a41-4185-8417-343a603e26b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b1f4bbd9-9a41-4185-8417-343a603e26b3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d62aa87-74f9-4fab-a09b-b58de4c38059}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA Sys, !- Name
  {c745ae29-9897-4362-981a-9e2dd65814b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1a027bc-8f92-41d2-acbf-d03a856461e6}, !- Mixed Air Node Name
  {93e8f885-7989-4d81-b7f9-62b187384f1d}, !- Outdoor Air Stream Node Name
  {ac17bc62-1d89-47e3-9508-20f92e4101bd}, !- Relief Air Stream Node Name
  {93534ef0-2da7-4c3c-a29d-7866124fab15}; !- Return Air Stream Node Name

OS:Node,
  {d780affc-d0fc-407a-96be-dffb82cbdd0e}, !- Handle
  Node 371,                               !- Name
  ,                                       !- Inlet Port
  {93e8f885-7989-4d81-b7f9-62b187384f1d}; !- Outlet Port

OS:Connection,
  {93e8f885-7989-4d81-b7f9-62b187384f1d}, !- Handle
  {fb8a3eec-c00f-4bec-ab24-007061f11bfb}, !- Name
  {d780affc-d0fc-407a-96be-dffb82cbdd0e}, !- Source Object
  3,                                      !- Outlet Port
  {0d62aa87-74f9-4fab-a09b-b58de4c38059}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1329967-806f-4d92-ad57-64a2626f0a0a}, !- Handle
  Node 372,                               !- Name
  {ac17bc62-1d89-47e3-9508-20f92e4101bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac17bc62-1d89-47e3-9508-20f92e4101bd}, !- Handle
  {66180870-a99d-43df-90a4-67e865fd7320}, !- Name
  {0d62aa87-74f9-4fab-a09b-b58de4c38059}, !- Source Object
  7,                                      !- Outlet Port
  {b1329967-806f-4d92-ad57-64a2626f0a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fcf8604-a9ae-4696-8b02-bf4da4349791}, !- Handle
  {98f7687c-2eb6-4b58-bc23-21f0aa5680c1}, !- Name
  {65c8face-57e3-42c0-9749-336c04e66a59}, !- Source Object
  9,                                      !- Outlet Port
  {d1cd4458-0d6a-44e2-8194-5786b6564993}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd635005-24b5-411d-99b8-be1058383832}, !- Handle
  Node 373,                               !- Name
  {baa9d030-82da-4c03-b4b3-3feebc0abe69}, !- Inlet Port
  {42be7a88-6a41-44f4-a919-eaaa2d297494}; !- Outlet Port

OS:Connection,
  {baa9d030-82da-4c03-b4b3-3feebc0abe69}, !- Handle
  {a959f10d-7386-4035-8231-e43e46801917}, !- Name
  {37b8029e-ca83-4b64-a8b2-c4a68d3e75d3}, !- Source Object
  6,                                      !- Outlet Port
  {cd635005-24b5-411d-99b8-be1058383832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42be7a88-6a41-44f4-a919-eaaa2d297494}, !- Handle
  {204f3ea9-a9a8-4997-a422-c7653fd4a0c7}, !- Name
  {cd635005-24b5-411d-99b8-be1058383832}, !- Source Object
  3,                                      !- Outlet Port
  {65c8face-57e3-42c0-9749-336c04e66a59}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d38c7edd-7263-46b9-9409-1bda75f4226c}, !- Handle
  Node 374,                               !- Name
  {50ed953f-4083-4deb-a1c3-d5036af5f3f9}, !- Inlet Port
  {6358ca42-2c5d-48d2-b473-9b701c58d3f5}; !- Outlet Port

OS:Connection,
  {50ed953f-4083-4deb-a1c3-d5036af5f3f9}, !- Handle
  {e95b11c1-1f36-47a7-a2b3-60c879aed479}, !- Name
  {e09c72b7-50cc-40ab-b5e9-d938fe9f62e7}, !- Source Object
  8,                                      !- Outlet Port
  {d38c7edd-7263-46b9-9409-1bda75f4226c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6358ca42-2c5d-48d2-b473-9b701c58d3f5}, !- Handle
  {a710d5c0-f98a-4e36-8779-c2d4d3083b0c}, !- Name
  {d38c7edd-7263-46b9-9409-1bda75f4226c}, !- Source Object
  3,                                      !- Outlet Port
  {37b8029e-ca83-4b64-a8b2-c4a68d3e75d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {11705604-0485-4a8e-b5bc-a5e100b0538f}, !- Handle
  Node 375,                               !- Name
  {d1a027bc-8f92-41d2-acbf-d03a856461e6}, !- Inlet Port
  {f48073eb-e1bc-4949-a9bc-024d11573165}; !- Outlet Port

OS:Connection,
  {93534ef0-2da7-4c3c-a29d-7866124fab15}, !- Handle
  {f6339df6-371e-400b-816f-7d384f810342}, !- Name
  {13289e0d-e704-4d10-a20e-46dceb827ef8}, !- Source Object
  3,                                      !- Outlet Port
  {0d62aa87-74f9-4fab-a09b-b58de4c38059}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d1a027bc-8f92-41d2-acbf-d03a856461e6}, !- Handle
  {6b954707-b51d-4534-ad6e-4ff56c1a613d}, !- Name
  {0d62aa87-74f9-4fab-a09b-b58de4c38059}, !- Source Object
  5,                                      !- Outlet Port
  {11705604-0485-4a8e-b5bc-a5e100b0538f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48073eb-e1bc-4949-a9bc-024d11573165}, !- Handle
  {ef36076b-8ca5-4da3-83c6-6b87aa6f6520}, !- Name
  {11705604-0485-4a8e-b5bc-a5e100b0538f}, !- Source Object
  3,                                      !- Outlet Port
  {e09c72b7-50cc-40ab-b5e9-d938fe9f62e7}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d6674e29-b95a-4ecb-aa60-2ee9b0278e6a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db40f926-cb1c-4ea8-9d1b-69027bd03329}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {2ff425ec-83c7-45b7-9d8b-cf2ee8264583}, !- Inlet Air Node Name
  {649c7a9d-32ad-45c7-a304-6e451d46c4d9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {905ec93c-953d-42c2-8ab8-20324eddb8c9}, !- Handle
  Node 376,                               !- Name
  {fc6d848b-ed8f-49fe-aefc-e4e847b0339f}, !- Inlet Port
  {86e9f2bc-04fa-4090-9ac2-c8abd364e21b}; !- Outlet Port

OS:Connection,
  {4bf08de7-e517-4312-9a1d-f673f400b289}, !- Handle
  {554b7228-4908-46c5-a425-518a034bd0ea}, !- Name
  {daf94a39-2d02-4e83-a5d3-627617149804}, !- Source Object
  3,                                      !- Outlet Port
  {d4d5cee3-3ff7-425a-a5fd-25d4fe6c3bbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc6d848b-ed8f-49fe-aefc-e4e847b0339f}, !- Handle
  {e325a432-a46d-426e-9225-3deda981ba91}, !- Name
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Source Object
  12,                                     !- Outlet Port
  {905ec93c-953d-42c2-8ab8-20324eddb8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e9f2bc-04fa-4090-9ac2-c8abd364e21b}, !- Handle
  {eeae28b9-367a-405f-a871-44bbefc37137}, !- Name
  {905ec93c-953d-42c2-8ab8-20324eddb8c9}, !- Source Object
  3,                                      !- Outlet Port
  {526eae18-ad3a-4bcf-be58-38258129586b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff425ec-83c7-45b7-9d8b-cf2ee8264583}, !- Handle
  {0878a41b-e660-42de-8827-61466caff398}, !- Name
  {c3450535-ff82-4f0b-8ee7-c5d57fa93680}, !- Source Object
  3,                                      !- Outlet Port
  {db40f926-cb1c-4ea8-9d1b-69027bd03329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {649c7a9d-32ad-45c7-a304-6e451d46c4d9}, !- Handle
  {721e819b-1523-4d90-933a-171bee888647}, !- Name
  {db40f926-cb1c-4ea8-9d1b-69027bd03329}, !- Source Object
  4,                                      !- Outlet Port
  {daf94a39-2d02-4e83-a5d3-627617149804}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule
  {425f1e97-cdb8-423f-854a-d1ea39e7af3c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a7a5915-ac4a-410b-88e0-d60ff5a1c089}, !- Supply Side Inlet Node Name
  {a7de5aa6-a593-498a-b028-fa199893144d}, !- Demand Side Outlet Node Name
  {5827b8c7-baa0-4869-976e-45a58c160433}, !- Demand Side Inlet Node A
  {10085bda-e0c7-4004-8234-506c36190502}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2944b716-87ba-4404-bd81-910f66d4731d}, !- Handle
  Node 377,                               !- Name
  {4a7a5915-ac4a-410b-88e0-d60ff5a1c089}, !- Inlet Port
  {85cb6246-0880-444b-b277-494555b0e3c9}; !- Outlet Port

OS:Node,
  {8f8c4576-8fb3-4b5b-8acc-d52a8df42eb2}, !- Handle
  Node 378,                               !- Name
  {436d172b-f515-4d60-bdbf-d1adc546b714}, !- Inlet Port
  {10085bda-e0c7-4004-8234-506c36190502}; !- Outlet Port

OS:Connection,
  {4a7a5915-ac4a-410b-88e0-d60ff5a1c089}, !- Handle
  {93c3d4c9-98c3-488a-972a-6f2a6e85a95e}, !- Name
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- Source Object
  8,                                      !- Outlet Port
  {2944b716-87ba-4404-bd81-910f66d4731d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10085bda-e0c7-4004-8234-506c36190502}, !- Handle
  {05b7fb99-d9f9-4242-b019-fdf5dea73090}, !- Name
  {8f8c4576-8fb3-4b5b-8acc-d52a8df42eb2}, !- Source Object
  3,                                      !- Outlet Port
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c2fd6000-baee-432e-bff0-3e15adeea78a}, !- Handle
  Node 379,                               !- Name
  {5827b8c7-baa0-4869-976e-45a58c160433}, !- Inlet Port
  {8911442c-2c55-4a92-b2bc-ec7e81223749}; !- Outlet Port

OS:Node,
  {a6ed3d87-2b0b-4446-9128-86f1eac80c75}, !- Handle
  Node 380,                               !- Name
  {af8c3cc5-0ca7-4be6-b810-1238df75abf3}, !- Inlet Port
  {a7de5aa6-a593-498a-b028-fa199893144d}; !- Outlet Port

OS:Node,
  {d1b7a2e3-7809-4c21-af97-a3a7352e6672}, !- Handle
  Node 381,                               !- Name
  {e4c35740-3b57-4aa6-a29c-0174fe9b1559}, !- Inlet Port
  {5541ba96-b6df-42db-a9ad-b11b27bbcc3e}; !- Outlet Port

OS:Connection,
  {5827b8c7-baa0-4869-976e-45a58c160433}, !- Handle
  {8d52ffcf-a912-4b23-925f-ebb5ecbd5e57}, !- Name
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- Source Object
  10,                                     !- Outlet Port
  {c2fd6000-baee-432e-bff0-3e15adeea78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7de5aa6-a593-498a-b028-fa199893144d}, !- Handle
  {f6cb1ab5-9f29-4b25-81f9-7db2b9a5eebd}, !- Name
  {a6ed3d87-2b0b-4446-9128-86f1eac80c75}, !- Source Object
  3,                                      !- Outlet Port
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d985bd6-a167-4169-9dbf-2cb19a9c3799}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8911442c-2c55-4a92-b2bc-ec7e81223749}, !- Inlet Node Name
  {8bba40ea-ac1b-468b-ba0d-d33c62d455b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {369eb359-28d5-48b2-9300-36b4deab1773}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {af8c3cc5-0ca7-4be6-b810-1238df75abf3}, !- Outlet Node Name
  {b7c8c7a3-122a-4c22-8044-09a5a79c9068}; !- Inlet Node Name 1

OS:Connection,
  {8911442c-2c55-4a92-b2bc-ec7e81223749}, !- Handle
  {3188aaed-79cc-4b66-8576-70b14790a0d1}, !- Name
  {c2fd6000-baee-432e-bff0-3e15adeea78a}, !- Source Object
  3,                                      !- Outlet Port
  {2d985bd6-a167-4169-9dbf-2cb19a9c3799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8c3cc5-0ca7-4be6-b810-1238df75abf3}, !- Handle
  {83c90006-5688-4834-a615-dadfe12a7fe2}, !- Name
  {369eb359-28d5-48b2-9300-36b4deab1773}, !- Source Object
  2,                                      !- Outlet Port
  {a6ed3d87-2b0b-4446-9128-86f1eac80c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da17cceb-fbb2-4c2c-a641-edf5cc16c6fe}, !- Handle
  {2bd53e18-80d6-4522-8e62-19d3ebeaf213}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fe7aa167-704d-4ce6-8469-7030b152dc46}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30d82a9e-19ae-4105-9a71-ef2323c4b5da}, !- Control Zone Name
  {8f8c4576-8fb3-4b5b-8acc-d52a8df42eb2}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {977389bf-f664-4760-ad20-14d2f7793207}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3169d550-f140-40b8-8b14-ef5dd951c054}, !- Air Inlet Node Name
  {436d172b-f515-4d60-bdbf-d1adc546b714}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6f4c59c4-2010-41ca-abe7-3be162e820ec}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b4c1126d-cbc3-4d3d-a962-50de3958152b}, !- Air Inlet Node Name
  {2cf3a34d-009a-44b1-81b9-991ab3027332}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {7db2ce47-cfa6-48d2-9170-960a55e1eeec}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7d1d475-0c4d-42f6-8d3b-9596af858428}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ec52f3d-1f37-4d03-8e47-b7450ead8a95}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46d71a38-935e-4b33-8519-9dbb8d79166c}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b9ea2da5-3081-46ce-ad4d-daed5032c113}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f96842b-510b-49b2-bd9f-83fe2716da79}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e23ad276-ac87-4f6f-8592-7d61be6a66d4}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {b47a9b5d-61f8-4a3b-aea2-9e8c834c3f0d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 250kBtu/hr 9.8EER, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.50431936989778,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {186e44d7-972d-4837-a48f-ecac2101b158}, !- Air Inlet Node Name
  {7e342e45-f28a-440e-88ab-06ef47dc6715}, !- Air Outlet Node Name
  {f991927d-26b7-4ccc-b772-abd0297de269}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ba1a9ea5-e4f0-49bf-bc4d-d1efc7ec898a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a86ce93d-8148-4473-a114-8854ac4cd161}, !- Energy Input Ratio Function of Temperature Curve Name
  {25a8ec76-f8ba-4c8c-b4b3-79555f8eb8af}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b3556494-f37a-42e8-a8c0-6cd696293b3c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.50431936989778,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {541a9696-da22-4c16-a4fd-74fa088dd669}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8fd1bf32-c389-442d-8fb1-11c6f224f967}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {193d8c38-0f79-4755-bdff-142da29daf90}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2e7d09b4-34cc-4c2b-ad87-68a4885f26c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {727fa110-96a7-4067-819c-8943941ade79}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {727fa110-96a7-4067-819c-8943941ade79}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cecad15-132f-4dd5-b5f5-62acf44b7adb}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA Sys, !- Name
  {193d8c38-0f79-4755-bdff-142da29daf90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2844b377-6263-413e-9416-f7938bb2a81f}, !- Mixed Air Node Name
  {ee510d2f-f9e0-4b50-9331-e31eb0ff7457}, !- Outdoor Air Stream Node Name
  {622ae922-5f3c-4d1d-bbd6-09d7a333a74d}, !- Relief Air Stream Node Name
  {85cb6246-0880-444b-b277-494555b0e3c9}; !- Return Air Stream Node Name

OS:Node,
  {a800411f-1590-4387-97d9-129f02647d6f}, !- Handle
  Node 382,                               !- Name
  ,                                       !- Inlet Port
  {8d41021f-b783-4685-b9f8-0eef3643642c}; !- Outlet Port

OS:Node,
  {83633aae-f23f-48ad-8707-9980ad18983e}, !- Handle
  Node 383,                               !- Name
  {18ef7860-476d-479b-8e4c-ac3efc7506d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {436d172b-f515-4d60-bdbf-d1adc546b714}, !- Handle
  {e26177b0-76f1-4190-ba98-c9cca36fb5e1}, !- Name
  {977389bf-f664-4760-ad20-14d2f7793207}, !- Source Object
  9,                                      !- Outlet Port
  {8f8c4576-8fb3-4b5b-8acc-d52a8df42eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7250545-1393-448f-8318-b05f40d61eff}, !- Handle
  Node 384,                               !- Name
  {2cf3a34d-009a-44b1-81b9-991ab3027332}, !- Inlet Port
  {3169d550-f140-40b8-8b14-ef5dd951c054}; !- Outlet Port

OS:Connection,
  {2cf3a34d-009a-44b1-81b9-991ab3027332}, !- Handle
  {b7432250-9df1-4194-94e0-aa0af0ee4913}, !- Name
  {6f4c59c4-2010-41ca-abe7-3be162e820ec}, !- Source Object
  6,                                      !- Outlet Port
  {a7250545-1393-448f-8318-b05f40d61eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3169d550-f140-40b8-8b14-ef5dd951c054}, !- Handle
  {a9d93864-74cd-4962-b162-ceb81ce33236}, !- Name
  {a7250545-1393-448f-8318-b05f40d61eff}, !- Source Object
  3,                                      !- Outlet Port
  {977389bf-f664-4760-ad20-14d2f7793207}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb4eeabf-e181-4bf0-b6ba-ad2d6d233ad2}, !- Handle
  Node 385,                               !- Name
  {7e342e45-f28a-440e-88ab-06ef47dc6715}, !- Inlet Port
  {b4c1126d-cbc3-4d3d-a962-50de3958152b}; !- Outlet Port

OS:Connection,
  {7e342e45-f28a-440e-88ab-06ef47dc6715}, !- Handle
  {b6cddda0-3b90-4274-b790-6b719d5fb56a}, !- Name
  {b47a9b5d-61f8-4a3b-aea2-9e8c834c3f0d}, !- Source Object
  8,                                      !- Outlet Port
  {eb4eeabf-e181-4bf0-b6ba-ad2d6d233ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c1126d-cbc3-4d3d-a962-50de3958152b}, !- Handle
  {a92697e3-f485-477e-b0c7-dd072ee4befa}, !- Name
  {eb4eeabf-e181-4bf0-b6ba-ad2d6d233ad2}, !- Source Object
  3,                                      !- Outlet Port
  {6f4c59c4-2010-41ca-abe7-3be162e820ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {893fab3a-cf88-4555-8110-e87afd7aa521}, !- Handle
  Node 386,                               !- Name
  {2844b377-6263-413e-9416-f7938bb2a81f}, !- Inlet Port
  {186e44d7-972d-4837-a48f-ecac2101b158}; !- Outlet Port

OS:Connection,
  {85cb6246-0880-444b-b277-494555b0e3c9}, !- Handle
  {0d1ca5f4-3284-4af0-afa2-d1ae92471501}, !- Name
  {2944b716-87ba-4404-bd81-910f66d4731d}, !- Source Object
  3,                                      !- Outlet Port
  {1cecad15-132f-4dd5-b5f5-62acf44b7adb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2844b377-6263-413e-9416-f7938bb2a81f}, !- Handle
  {e34f2cb5-8fa1-4413-bd43-e3551feb17c3}, !- Name
  {1cecad15-132f-4dd5-b5f5-62acf44b7adb}, !- Source Object
  5,                                      !- Outlet Port
  {893fab3a-cf88-4555-8110-e87afd7aa521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186e44d7-972d-4837-a48f-ecac2101b158}, !- Handle
  {b07f36e8-2115-414c-b400-c0a85f38c3d9}, !- Name
  {893fab3a-cf88-4555-8110-e87afd7aa521}, !- Source Object
  3,                                      !- Outlet Port
  {b47a9b5d-61f8-4a3b-aea2-9e8c834c3f0d}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {425f1e97-cdb8-423f-854a-d1ea39e7af3c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {382cfede-4ce9-4cfd-871a-937f6f86a761}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {8bba40ea-ac1b-468b-ba0d-d33c62d455b7}, !- Inlet Air Node Name
  {e4c35740-3b57-4aa6-a29c-0174fe9b1559}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a690846-ba62-4aaf-81b4-16a7ac497fa9}, !- Handle
  Node 387,                               !- Name
  {a4e1b18c-3ddb-4e9f-9329-1a4b108b9553}, !- Inlet Port
  {b7c8c7a3-122a-4c22-8044-09a5a79c9068}; !- Outlet Port

OS:Connection,
  {5541ba96-b6df-42db-a9ad-b11b27bbcc3e}, !- Handle
  {85a0b7b8-4d22-4a38-a482-4b11f27d432b}, !- Name
  {d1b7a2e3-7809-4c21-af97-a3a7352e6672}, !- Source Object
  3,                                      !- Outlet Port
  {0731a7fc-416b-44d6-a6cb-65b44b317f84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e1b18c-3ddb-4e9f-9329-1a4b108b9553}, !- Handle
  {72c498f2-9f27-45e5-8b35-f89baf72204e}, !- Name
  {30d82a9e-19ae-4105-9a71-ef2323c4b5da}, !- Source Object
  12,                                     !- Outlet Port
  {3a690846-ba62-4aaf-81b4-16a7ac497fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c8c7a3-122a-4c22-8044-09a5a79c9068}, !- Handle
  {ed697219-4293-40c8-a6c6-6c50862f2640}, !- Name
  {3a690846-ba62-4aaf-81b4-16a7ac497fa9}, !- Source Object
  3,                                      !- Outlet Port
  {369eb359-28d5-48b2-9300-36b4deab1773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bba40ea-ac1b-468b-ba0d-d33c62d455b7}, !- Handle
  {8ebe8a98-b339-4d6d-a536-2ea5c43238a0}, !- Name
  {2d985bd6-a167-4169-9dbf-2cb19a9c3799}, !- Source Object
  3,                                      !- Outlet Port
  {382cfede-4ce9-4cfd-871a-937f6f86a761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4c35740-3b57-4aa6-a29c-0174fe9b1559}, !- Handle
  {0afb1798-2cac-4e50-acbe-5ec42681d220}, !- Name
  {382cfede-4ce9-4cfd-871a-937f6f86a761}, !- Source Object
  4,                                      !- Outlet Port
  {d1b7a2e3-7809-4c21-af97-a3a7352e6672}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {23a3d55c-1708-4dcb-b44f-f1978efc9029}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {7bfe16ee-9b9c-4561-b3af-504bf6c45111}, !- Air Inlet Node Name
  {0448f9d5-d73c-46c2-a232-b15b9fb875ef}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {2d6b811c-2fc8-4868-8971-f7c7e6bf7c40}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  {9566ef00-fabb-45f1-be59-140d3ee487d5}, !- Default Day Schedule Name
  {f0c7fde6-fe25-4e71-8fce-9605a6147fd2}, !- Summer Design Day Schedule Name
  {de74a5c7-f663-481c-bc1c-e9aa49dd03e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9566ef00-fabb-45f1-be59-140d3ee487d5}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b88ad51-2f4c-43aa-a278-8fb5df95fb47}, !- Handle
  Schedule Rule 89,                       !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eec53ea6-ec3c-44dd-8345-f7023853c939}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eec53ea6-ec3c-44dd-8345-f7023853c939}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f5944a4-bacd-4729-85ca-809522f56392}, !- Handle
  Schedule Rule 90,                       !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9ffce3a3-4099-44cb-841d-4270d897ca33}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ffce3a3-4099-44cb-841d-4270d897ca33}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7d658e9-a485-4497-a66c-f7c2cd6599b9}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de74a5c7-f663-481c-bc1c-e9aa49dd03e7}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eab2bb0b-9017-4daa-8240-67a3dec79561}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0c7fde6-fe25-4e71-8fce-9605a6147fd2}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44f360e3-2b10-4cb6-ba98-8696b4a6aa8f}, !- Handle
  Schedule Rule 91,                       !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {423f7f10-585f-4deb-b25f-44174aed5934}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {423f7f10-585f-4deb-b25f-44174aed5934}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05c79bce-804f-423e-83a8-946205c44ee4}, !- Handle
  Schedule Rule 92,                       !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b5a570f-9494-43c4-aefe-811fc6239a2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2b5a570f-9494-43c4-aefe-811fc6239a2e}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1f11813-9667-4c35-9241-270f9d5fa9ab}, !- Handle
  Schedule Rule 93,                       !- Name
  {2f916a6e-2354-41a2-95a6-fa2af88d917a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35a6eeea-472d-4121-868f-7fd6a1be75ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35a6eeea-472d-4121-868f-7fd6a1be75ba}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2d6b811c-2fc8-4868-8971-f7c7e6bf7c40}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  {c37b5446-0df5-420f-a2fc-28dd3f9748c7}, !- Default Day Schedule Name
  {d0762333-c234-46fb-a0d7-395343f09b1f}, !- Summer Design Day Schedule Name
  {4e6fefed-d572-404f-9da8-ab67694adbb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c37b5446-0df5-420f-a2fc-28dd3f9748c7}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c86bee41-f487-4d58-be7c-bc0bca02573d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e6fefed-d572-404f-9da8-ab67694adbb0}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd850f78-7eea-49f4-af3d-9d829819fc44}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0762333-c234-46fb-a0d7-395343f09b1f}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  {9c521031-9d72-47e8-a86b-80ae14b570a5}, !- Default Day Schedule Name
  {cb0ca30a-fe19-4600-81b9-6c840f01f60c}, !- Summer Design Day Schedule Name
  {40611c11-f5bc-4fcb-9dfc-595fa0cf8502}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c521031-9d72-47e8-a86b-80ae14b570a5}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {751b3e44-bf99-4734-b6a1-3646f7e7a21e}, !- Handle
  Schedule Rule 94,                       !- Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {56003b27-e8d8-48af-bbaa-0e9f67ade0fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56003b27-e8d8-48af-bbaa-0e9f67ade0fe}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e7bda2e-dea1-4924-a8d7-e13ca1a2555d}, !- Handle
  Schedule Rule 95,                       !- Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {79716e73-be85-4eab-aff5-a78b02fbe06a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79716e73-be85-4eab-aff5-a78b02fbe06a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {654a1e5d-367d-4714-866d-50d7e7b72d11}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40611c11-f5bc-4fcb-9dfc-595fa0cf8502}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5ec824f9-5d4f-4515-a8ea-e7f2ae0ba8d8}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb0ca30a-fe19-4600-81b9-6c840f01f60c}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {859fd9f5-e13e-42a0-932e-efbc13fea033}, !- Handle
  Schedule Rule 96,                       !- Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {172523fe-199b-4f8a-bf97-5dbbbd518e51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {172523fe-199b-4f8a-bf97-5dbbbd518e51}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a55e548-20cb-4ccb-8840-1cd350d0a289}, !- Handle
  Schedule Rule 97,                       !- Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c08fe0f5-c2d0-4232-a88f-4c841ad21224}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c08fe0f5-c2d0-4232-a88f-4c841ad21224}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcce9cb7-154f-40cd-8aec-b16120622680}, !- Handle
  Schedule Rule 98,                       !- Name
  {0007a75b-c742-4806-a2af-b6446f6e03f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4aeecc42-0be5-46f5-9741-eccb6fc9cca3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aeecc42-0be5-46f5-9741-eccb6fc9cca3}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {7e13a5be-acdf-4974-8e8d-893a6c7b0ee6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {002dabd3-617b-4bfc-b64d-116ff0748c00}, !- Handle
  Node 388,                               !- Name
  {b829bf86-399f-47e3-bc00-1766a2c54461}, !- Inlet Port
  {7bfe16ee-9b9c-4561-b3af-504bf6c45111}; !- Outlet Port

OS:Connection,
  {b829bf86-399f-47e3-bc00-1766a2c54461}, !- Handle
  {0b03f536-ec46-4070-9b23-eff6d23372ba}, !- Name
  {e08a17df-1273-4ab1-9ee4-d789bc362fb6}, !- Source Object
  3,                                      !- Outlet Port
  {002dabd3-617b-4bfc-b64d-116ff0748c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfe16ee-9b9c-4561-b3af-504bf6c45111}, !- Handle
  {303a2df5-ad78-4326-8f20-fe3a631ec97c}, !- Name
  {002dabd3-617b-4bfc-b64d-116ff0748c00}, !- Source Object
  3,                                      !- Outlet Port
  {23a3d55c-1708-4dcb-b44f-f1978efc9029}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7381c0cc-6ea2-469d-9b49-2f87eb771cb6}, !- Handle
  Node 389,                               !- Name
  {0448f9d5-d73c-46c2-a232-b15b9fb875ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0448f9d5-d73c-46c2-a232-b15b9fb875ef}, !- Handle
  {00136b08-6692-45e8-974a-d88b83140bac}, !- Name
  {23a3d55c-1708-4dcb-b44f-f1978efc9029}, !- Source Object
  7,                                      !- Outlet Port
  {7381c0cc-6ea2-469d-9b49-2f87eb771cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3b46d681-9b9f-455c-b717-22fef9581a2f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {09b3c220-a755-4774-a4d0-8b3b3cc163b1}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {297e1802-f7b3-4d1a-b7b7-7a0d9a347f6c}, !- Air Inlet Node Name
  {4134c63a-dcfd-475a-83e5-4bd24b21bb54}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {09b3c220-a755-4774-a4d0-8b3b3cc163b1}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  {997a136a-cf2e-4374-9349-d44891c68d2c}, !- Default Day Schedule Name
  {53dfee46-8cda-4248-b981-5fc99cc8653d}, !- Summer Design Day Schedule Name
  {40f95887-40df-467b-aaeb-e7d23b18b5df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {997a136a-cf2e-4374-9349-d44891c68d2c}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e071cf5-931d-4243-91e5-1c453c8ed64d}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f95887-40df-467b-aaeb-e7d23b18b5df}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b114aa19-1ecf-4656-b49e-0cd882bd6173}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53dfee46-8cda-4248-b981-5fc99cc8653d}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d54efbb2-2ba6-4479-9bb8-4193dca2cb21}, !- Handle
  Schedule Rule 99,                       !- Name
  {09b3c220-a755-4774-a4d0-8b3b3cc163b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17bd09b9-a582-4715-b2cb-5f9b0306eb24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17bd09b9-a582-4715-b2cb-5f9b0306eb24}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {734f27b4-782c-4e3a-abde-cb678d92ee7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {b565e1af-497b-4b44-9e59-ac4507a951de}, !- Handle
  Node 390,                               !- Name
  {9099149d-a6b0-4ccf-b5ef-8f43e8fa5658}, !- Inlet Port
  {297e1802-f7b3-4d1a-b7b7-7a0d9a347f6c}; !- Outlet Port

OS:Connection,
  {9099149d-a6b0-4ccf-b5ef-8f43e8fa5658}, !- Handle
  {0e7b818c-e452-40b5-ba3e-7fd6229d1507}, !- Name
  {f813e1ed-43f1-4e88-a96c-1063ddb6ecae}, !- Source Object
  3,                                      !- Outlet Port
  {b565e1af-497b-4b44-9e59-ac4507a951de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297e1802-f7b3-4d1a-b7b7-7a0d9a347f6c}, !- Handle
  {c4045696-4435-4cc2-bb9e-e561cc13fc3f}, !- Name
  {b565e1af-497b-4b44-9e59-ac4507a951de}, !- Source Object
  3,                                      !- Outlet Port
  {3b46d681-9b9f-455c-b717-22fef9581a2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b728911-b568-463a-847e-94c0b4507038}, !- Handle
  Node 391,                               !- Name
  {4134c63a-dcfd-475a-83e5-4bd24b21bb54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4134c63a-dcfd-475a-83e5-4bd24b21bb54}, !- Handle
  {4ee2e783-bfd7-4bc2-b19a-bb046eadcd44}, !- Name
  {3b46d681-9b9f-455c-b717-22fef9581a2f}, !- Source Object
  7,                                      !- Outlet Port
  {1b728911-b568-463a-847e-94c0b4507038}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {93c3e576-d97a-4eee-b167-25fc957dbb6a}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {09b3c220-a755-4774-a4d0-8b3b3cc163b1}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {334598a3-8621-477f-a322-7da7ec130509}, !- Air Inlet Node Name
  {031fb038-756a-4d70-b77e-2893d22620a4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eabcafd1-0c3d-42b0-8db7-7a1509b34675}, !- Handle
  Node 392,                               !- Name
  {3d91d10e-f1aa-4aaf-b9da-b568d2fd49fa}, !- Inlet Port
  {334598a3-8621-477f-a322-7da7ec130509}; !- Outlet Port

OS:Connection,
  {3d91d10e-f1aa-4aaf-b9da-b568d2fd49fa}, !- Handle
  {02ed298e-0c92-4dde-a98d-aa5f24e07c7a}, !- Name
  {b7af43f0-ee8a-4a9b-8c38-d65e8528f7c0}, !- Source Object
  3,                                      !- Outlet Port
  {eabcafd1-0c3d-42b0-8db7-7a1509b34675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334598a3-8621-477f-a322-7da7ec130509}, !- Handle
  {ec15be70-6ed9-4948-a75c-fa99e193f67d}, !- Name
  {eabcafd1-0c3d-42b0-8db7-7a1509b34675}, !- Source Object
  3,                                      !- Outlet Port
  {93c3e576-d97a-4eee-b167-25fc957dbb6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4aaf381d-50cd-4fb7-ab99-1e67a331f43b}, !- Handle
  Node 393,                               !- Name
  {031fb038-756a-4d70-b77e-2893d22620a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {031fb038-756a-4d70-b77e-2893d22620a4}, !- Handle
  {c8279de7-7529-4a4d-b0c9-a5e475293acf}, !- Name
  {93c3e576-d97a-4eee-b167-25fc957dbb6a}, !- Source Object
  7,                                      !- Outlet Port
  {4aaf381d-50cd-4fb7-ab99-1e67a331f43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {06ff64ae-0cdd-43dc-8301-174e7915a09b}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {39930d83-d6d3-418b-b76b-9f3ea7c72c3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39930d83-d6d3-418b-b76b-9f3ea7c72c3d}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {311d4592-7a22-403e-8ddf-e9d36de79924}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {cee7f9c9-d253-4982-a92c-844fbf30d1b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cee7f9c9-d253-4982-a92c-844fbf30d1b4}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {66dba5a8-1cf4-4bb8-8440-fda19d6e4608}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {adb09341-43ef-42d4-880e-435f3dd67894}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb09341-43ef-42d4-880e-435f3dd67894}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {0b0ccbb7-7a8a-4f64-a827-2d0c6bc685f2}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {15309a46-3afd-407e-b97c-0ca4fa5d29f8}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {a59d42ec-67d6-44dd-a472-948d63b9e683}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {06ff64ae-0cdd-43dc-8301-174e7915a09b}, !- Case Defrost Schedule Name
  {311d4592-7a22-403e-8ddf-e9d36de79924}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {ce011170-7bba-4d92-bd87-e53e42d1f475}, !- Refrigerated Case Restocking Schedule Name
  {66dba5a8-1cf4-4bb8-8440-fda19d6e4608}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {d62e4578-9714-4fd1-abc2-b7c67f107fe5}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {15309a46-3afd-407e-b97c-0ca4fa5d29f8}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {ce011170-7bba-4d92-bd87-e53e42d1f475}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Schedule Type Limits Name
  {8a9accd6-f384-4ce3-9f61-885c7368af11}, !- Default Day Schedule Name
  {3334f9a6-dcb4-4816-ae95-7aff82720bc4}, !- Summer Design Day Schedule Name
  {352d4614-0d59-4b20-8ccc-12c6c0fcabef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a9accd6-f384-4ce3-9f61-885c7368af11}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {d1c6feef-0b23-415e-8afc-657da78f5ced}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {352d4614-0d59-4b20-8ccc-12c6c0fcabef}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {4be8425e-0cf9-495f-a74b-9c2bb6721f24}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3334f9a6-dcb4-4816-ae95-7aff82720bc4}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {74559a8e-3a63-4023-ae1f-87a281d93a5b}, !- Handle
  Schedule Rule 100,                      !- Name
  {ce011170-7bba-4d92-bd87-e53e42d1f475}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4864c31c-ebe6-4f12-9b3d-38f0c3622f87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4864c31c-ebe6-4f12-9b3d-38f0c3622f87}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {bc60b5f8-9303-4047-a937-6ebfedbb14fc}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {88e1b640-2098-4e54-85a1-5523ccf634c1}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {6ccc6096-8989-4984-8587-4642ca09a52c}, !- Refrigeration Compressor Power Curve Name
  {228bd351-d72c-42f7-96b1-e0f9d409608a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6ccc6096-8989-4984-8587-4642ca09a52c}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {228bd351-d72c-42f7-96b1-e0f9d409608a}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {39e50442-707b-4773-a746-fbeb50aca191}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {2d916e19-016e-497f-be92-8f29cbb9a42f}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {2d916e19-016e-497f-be92-8f29cbb9a42f}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {e9ef84b5-4a7b-4823-acc1-417ff542bfe8}, !- Handle
  Refrigeration System 1,                 !- Name
  {93f8ce8d-05a4-4724-8f7a-36a87e8645b7}, !- Refrigerated CaseAndWalkInList Name
  {ba874efb-96f1-4146-a680-5ce609a54958}, !- Refrigeration TransferLoad List Name
  {39e50442-707b-4773-a746-fbeb50aca191}, !- Refrigeration Condenser Name
  {05ae5a8e-c9e4-463e-a30c-2f6d3be92bae}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {869a2c68-0cd8-4206-b44f-cc08a7adf455}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {93f8ce8d-05a4-4724-8f7a-36a87e8645b7}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {0b0ccbb7-7a8a-4f64-a827-2d0c6bc685f2}; !- Model Object 1

OS:ModelObjectList,
  {ba874efb-96f1-4146-a680-5ce609a54958}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {05ae5a8e-c9e4-463e-a30c-2f6d3be92bae}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {88e1b640-2098-4e54-85a1-5523ccf634c1}; !- Model Object 1

OS:ModelObjectList,
  {869a2c68-0cd8-4206-b44f-cc08a7adf455}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {955468d9-ea0a-43d5-9159-4650b3c0afb6}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {5de0f324-d21c-4ff3-bd9d-d460d9c93683}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de0f324-d21c-4ff3-bd9d-d460d9c93683}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {53fd1949-cd2f-4654-88e8-8e0d89d85759}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {328a2da9-476a-431a-ac9a-9a794312e3bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {328a2da9-476a-431a-ac9a-9a794312e3bf}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {89876de8-fcb3-4dee-9d47-5229ab58b862}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ffabee3-2117-4fc4-bc19-1bfbc7180af5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ffabee3-2117-4fc4-bc19-1bfbc7180af5}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {dc1a4023-9b99-416b-8972-a7c93cbb8f03}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule Name
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {c8780402-349b-4402-9985-488719856c3b}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {a59d42ec-67d6-44dd-a472-948d63b9e683}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {955468d9-ea0a-43d5-9159-4650b3c0afb6}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {ce011170-7bba-4d92-bd87-e53e42d1f475}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {49132f34-ec2f-4ec5-9af8-a46afdab58e4}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c8780402-349b-4402-9985-488719856c3b}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Compressor,
  {7021fb06-0599-4074-af8b-51f8dd562034}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {1281de7e-ed7e-4649-8a1c-b0efc0367ab2}, !- Refrigeration Compressor Power Curve Name
  {4856d546-1fd6-459a-8bbc-c1572f03bcb4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {1281de7e-ed7e-4649-8a1c-b0efc0367ab2}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {4856d546-1fd6-459a-8bbc-c1572f03bcb4}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {2b3b3014-f4e0-4251-b010-9ca4ed584e61}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {c5875153-db33-447d-8415-1a9a9713d7a4}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {c5875153-db33-447d-8415-1a9a9713d7a4}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {df926084-89b0-4da8-a026-0acdb7c2cf61}, !- Handle
  Refrigeration System 2,                 !- Name
  {97d6a927-e59f-42df-9107-0f8c512c7ebf}, !- Refrigerated CaseAndWalkInList Name
  {fb18de31-f0f7-41e1-8b48-86ec93bbfe43}, !- Refrigeration TransferLoad List Name
  {2b3b3014-f4e0-4251-b010-9ca4ed584e61}, !- Refrigeration Condenser Name
  {8043350a-4793-46f6-9a86-4ca09e1ecd8c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {caf8215f-42b4-43ce-a959-b235a2ca2e1b}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {b426d51b-cb20-4f76-b58c-107436119953}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {97d6a927-e59f-42df-9107-0f8c512c7ebf}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {dc1a4023-9b99-416b-8972-a7c93cbb8f03}; !- Model Object 1

OS:ModelObjectList,
  {fb18de31-f0f7-41e1-8b48-86ec93bbfe43}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {8043350a-4793-46f6-9a86-4ca09e1ecd8c}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {7021fb06-0599-4074-af8b-51f8dd562034}; !- Model Object 1

OS:ModelObjectList,
  {b426d51b-cb20-4f76-b58c-107436119953}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {aee050b5-fd70-4cf4-a842-3e9198abfaf7}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6ca96d96-030b-4f59-b16f-a2bbc1fa5a8c}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {aee050b5-fd70-4cf4-a842-3e9198abfaf7}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {ffa3ff14-0cdc-4886-aefb-ed1259065de7}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ffa3ff14-0cdc-4886-aefb-ed1259065de7}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {b4937c6d-82b9-4e69-9a4d-af29c8e47e69}, !- Default Day Schedule Name
  {c9d06780-8452-4035-811d-34761639bdcd}, !- Summer Design Day Schedule Name
  {ae7c42f3-33fb-4deb-8b01-7bea0d979650}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4937c6d-82b9-4e69-9a4d-af29c8e47e69}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70c7fece-1a9d-48ca-aecf-4bfdf4f4e2bc}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae7c42f3-33fb-4deb-8b01-7bea0d979650}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeccc1a2-3b11-4d95-bd12-ff00ab180eaa}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9d06780-8452-4035-811d-34761639bdcd}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f31843b0-49de-4783-933b-d324feedf410}, !- Handle
  Schedule Rule 101,                      !- Name
  {ffa3ff14-0cdc-4886-aefb-ed1259065de7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e932367-13f3-4d05-adf4-1217424687ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e932367-13f3-4d05-adf4-1217424687ce}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {3be692e9-d736-42cb-8b7d-9e9132d5289e}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a50a54b4-be50-4a4a-bdca-1c3fb3b2baf0}, !- Handle
  2 Elevator Fans,                        !- Name
  {3be692e9-d736-42cb-8b7d-9e9132d5289e}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {4763bcfa-f989-4482-ae9f-fdc5025c0527}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4763bcfa-f989-4482-ae9f-fdc5025c0527}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {f3aa2d20-0e6d-4ff1-aac7-2443c596428e}, !- Default Day Schedule Name
  {4fe068e9-a2d7-4f96-91f5-c7a34946fd2e}, !- Summer Design Day Schedule Name
  {ab76f87a-b5d9-44a3-a50d-a197ad3a71c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3aa2d20-0e6d-4ff1-aac7-2443c596428e}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab511079-a11d-4968-b566-c4f13703ae67}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab76f87a-b5d9-44a3-a50d-a197ad3a71c0}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a881069f-f0d3-4762-88d1-d0c6a116d69c}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fe068e9-a2d7-4f96-91f5-c7a34946fd2e}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {572a9616-bae8-47f7-b322-a6827e62ac39}, !- Handle
  Schedule Rule 102,                      !- Name
  {4763bcfa-f989-4482-ae9f-fdc5025c0527}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d322b9c-f6eb-486a-96dc-2add48f67af1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d322b9c-f6eb-486a-96dc-2add48f67af1}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {3aaa973c-36df-4702-a983-f6bbd07f512d}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9051082b-c49f-41ab-acab-ba7ba493aac4}, !- Handle
  2 Elevator Lights,                      !- Name
  {3aaa973c-36df-4702-a983-f6bbd07f512d}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {4763bcfa-f989-4482-ae9f-fdc5025c0527}, !- Schedule Name
  2;                                      !- Multiplier

OS:PlantLoop,
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {19136c9d-f26a-4cf1-93c6-347837b8f560}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {baa6759c-b5ca-4e68-a278-ee641e8b82b1}, !- Plant Side Inlet Node Name
  {4729de06-ad14-45bf-a81a-1794d7b16ce9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {399cc69c-c39c-420f-99c0-2c6dc74438e0}, !- Demand Side Inlet Node Name
  {07968dfa-44aa-46cc-8693-087fa35888a0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {0f8155e0-8c03-4bc6-90b2-18608bdfc09e}, !- Handle
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d772ce53-c165-479b-95ec-a26afaf65104}, !- Handle
  Node 394,                               !- Name
  {baa6759c-b5ca-4e68-a278-ee641e8b82b1}, !- Inlet Port
  {e5ec7e2f-2efa-4e21-9c5a-01d085a389e0}; !- Outlet Port

OS:Node,
  {19136c9d-f26a-4cf1-93c6-347837b8f560}, !- Handle
  Node 395,                               !- Name
  {7f4733b1-27b9-46ee-b022-ac404462b73e}, !- Inlet Port
  {4729de06-ad14-45bf-a81a-1794d7b16ce9}; !- Outlet Port

OS:Node,
  {81668c38-8a50-4bf9-b75c-43975c7ac545}, !- Handle
  Node 396,                               !- Name
  {1eab07d1-3b11-4b35-acf8-630ed8318857}, !- Inlet Port
  {700a7ac1-0247-476a-931b-761d31c310c3}; !- Outlet Port

OS:Connector:Mixer,
  {488aa547-8b97-43fc-a279-514007d43f9c}, !- Handle
  Connector Mixer 5,                      !- Name
  {684f319d-5f7a-4461-86df-92ab0a7f3c0c}, !- Outlet Branch Name
  {6d863bd3-c2b0-4a8c-b352-33290966e554}, !- Inlet Branch Name 1
  {5ddabe2d-9976-4d5a-a3c3-2be9444e56ef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cc243470-a58e-48c7-9d9e-e86385fc5255}, !- Handle
  Connector Splitter 5,                   !- Name
  {5f81ccce-3a2a-4495-b075-dc73c65dd0cd}, !- Inlet Branch Name
  {1eab07d1-3b11-4b35-acf8-630ed8318857}, !- Outlet Branch Name 1
  {ec2b034b-b753-4bc6-95ce-0f2090595386}; !- Outlet Branch Name 2

OS:Connection,
  {baa6759c-b5ca-4e68-a278-ee641e8b82b1}, !- Handle
  {35f5f11c-273a-4de7-bc3c-058e7e0a3402}, !- Name
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Source Object
  13,                                     !- Outlet Port
  {d772ce53-c165-479b-95ec-a26afaf65104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eab07d1-3b11-4b35-acf8-630ed8318857}, !- Handle
  {81109bf7-f666-4c03-875c-8177508e4e3e}, !- Name
  {cc243470-a58e-48c7-9d9e-e86385fc5255}, !- Source Object
  3,                                      !- Outlet Port
  {81668c38-8a50-4bf9-b75c-43975c7ac545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4729de06-ad14-45bf-a81a-1794d7b16ce9}, !- Handle
  {0ca89616-25a3-474c-8760-00776fcc67ee}, !- Name
  {19136c9d-f26a-4cf1-93c6-347837b8f560}, !- Source Object
  3,                                      !- Outlet Port
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {dc32942c-bf66-42a8-9618-f2399b334ae4}, !- Handle
  Node 397,                               !- Name
  {399cc69c-c39c-420f-99c0-2c6dc74438e0}, !- Inlet Port
  {20a03835-a320-4033-a2b6-988c06a6975d}; !- Outlet Port

OS:Node,
  {956fb47b-98d0-4bbb-86e9-39d22807e9c6}, !- Handle
  Node 398,                               !- Name
  {d2680348-11a0-4f6a-b7cc-309f741dabb7}, !- Inlet Port
  {07968dfa-44aa-46cc-8693-087fa35888a0}; !- Outlet Port

OS:Node,
  {3f2b793c-06b4-4494-b9b2-e062cbb28534}, !- Handle
  Node 399,                               !- Name
  {78df8d71-ab7e-421a-b979-916e895a5c86}, !- Inlet Port
  {5b4f2bb0-dddf-4cd4-be39-02cde2b52a66}; !- Outlet Port

OS:Connector:Mixer,
  {9030483f-88f9-4f90-8930-73437b4ce7a2}, !- Handle
  Connector Mixer 6,                      !- Name
  {351b9ba2-5308-482a-8ab8-5e761f7903ea}, !- Outlet Branch Name
  {c0569288-3440-42f8-bb70-58d25a09c6ba}, !- Inlet Branch Name 1
  {68fc76f5-8b19-421d-a439-9d1a082c4d5a}, !- Inlet Branch Name 2
  {49f295c0-c438-4f2c-97b0-7cc3c9ccf363}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7e097329-9134-4385-89c9-5575685047b7}, !- Handle
  Connector Splitter 6,                   !- Name
  {cb2a0f35-7981-47e1-8078-e6ecc8922466}, !- Inlet Branch Name
  {78df8d71-ab7e-421a-b979-916e895a5c86}, !- Outlet Branch Name 1
  {d2e37a80-c2ce-41a0-a369-1fa3c4676911}, !- Outlet Branch Name 2
  {64f8b273-f38b-4c35-87f7-190097d0bd9e}; !- Outlet Branch Name 3

OS:Connection,
  {399cc69c-c39c-420f-99c0-2c6dc74438e0}, !- Handle
  {2f0d3fa4-594e-42bf-a821-43fe72d6ac84}, !- Name
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Source Object
  16,                                     !- Outlet Port
  {dc32942c-bf66-42a8-9618-f2399b334ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78df8d71-ab7e-421a-b979-916e895a5c86}, !- Handle
  {b3768b54-8a6a-48a1-bd13-b3e0272dc4e4}, !- Name
  {7e097329-9134-4385-89c9-5575685047b7}, !- Source Object
  3,                                      !- Outlet Port
  {3f2b793c-06b4-4494-b9b2-e062cbb28534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07968dfa-44aa-46cc-8693-087fa35888a0}, !- Handle
  {d80aa7b9-026f-441a-81e4-ee9c5d33ea6d}, !- Name
  {956fb47b-98d0-4bbb-86e9-39d22807e9c6}, !- Source Object
  3,                                      !- Outlet Port
  {08317740-65f0-4311-b54a-e2d49610bf22}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {7de732d7-1b93-4c3d-ae29-2040d8f7a66b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6ef034e1-73e8-45b3-93f1-b0816b770f76}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7de732d7-1b93-4c3d-ae29-2040d8f7a66b}, !- Schedule Type Limits Name
  {fe0b1bb9-6656-4424-82a0-22409fe8a9cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe0b1bb9-6656-4424-82a0-22409fe8a9cd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7de732d7-1b93-4c3d-ae29-2040d8f7a66b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7eaefc52-a48a-492e-b4d5-14e5b44824b7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6ef034e1-73e8-45b3-93f1-b0816b770f76}, !- Schedule Name
  {19136c9d-f26a-4cf1-93c6-347837b8f560}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6e021163-a1d1-4454-a728-5a8098863474}, !- Handle
  Service Water Loop Pump,                !- Name
  {e5ec7e2f-2efa-4e21-9c5a-01d085a389e0}, !- Inlet Node Name
  {6925f633-eaa1-40f0-b1d8-f15abf06dddc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {f142783f-fac7-47d5-96ad-2e9f89281023}, !- Handle
  Node 400,                               !- Name
  {6925f633-eaa1-40f0-b1d8-f15abf06dddc}, !- Inlet Port
  {5f81ccce-3a2a-4495-b075-dc73c65dd0cd}; !- Outlet Port

OS:Connection,
  {e5ec7e2f-2efa-4e21-9c5a-01d085a389e0}, !- Handle
  {7842708e-fa6f-4cb0-b17e-31f4cf50b3ac}, !- Name
  {d772ce53-c165-479b-95ec-a26afaf65104}, !- Source Object
  3,                                      !- Outlet Port
  {6e021163-a1d1-4454-a728-5a8098863474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6925f633-eaa1-40f0-b1d8-f15abf06dddc}, !- Handle
  {13c259ef-37ab-4ef5-8b3d-ccde25bb7edc}, !- Name
  {6e021163-a1d1-4454-a728-5a8098863474}, !- Source Object
  3,                                      !- Outlet Port
  {f142783f-fac7-47d5-96ad-2e9f89281023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f81ccce-3a2a-4495-b075-dc73c65dd0cd}, !- Handle
  {18dee3ca-2e97-482a-a3d3-4a8eb897ce78}, !- Name
  {f142783f-fac7-47d5-96ad-2e9f89281023}, !- Source Object
  3,                                      !- Outlet Port
  {cc243470-a58e-48c7-9d9e-e86385fc5255}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0629f327-b314-402c-9cbe-e50efe28e304}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {60cdd0ce-0012-487a-ad6e-7b8db5e11ca9}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {6ef034e1-73e8-45b3-93f1-b0816b770f76}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  878.920139446494,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  878.920139446494,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4f5b5f70-bc04-44fd-91a6-9b7f1569d76a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {700a7ac1-0247-476a-931b-761d31c310c3}, !- Use Side Inlet Node Name
  {de7d7f8c-4bbc-40a7-ae86-4ba7cd39f9bb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {38bd6730-50cd-4ea0-b79f-6fa8e89196c0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  {0a8d011d-5feb-4fd0-a072-cde0d00abe83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a8d011d-5feb-4fd0-a072-cde0d00abe83}, !- Handle
  Schedule Day 67,                        !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d24b608-8fb4-492b-b0fe-21a442ec7ac5}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  {9c2a81f7-39ad-439e-b92f-861658911f21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c2a81f7-39ad-439e-b92f-861658911f21}, !- Handle
  Schedule Day 68,                        !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f5b5f70-bc04-44fd-91a6-9b7f1569d76a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {0629f327-b314-402c-9cbe-e50efe28e304}, !- Schedule Type Limits Name
  {d495d7ba-9684-46c7-8cb8-8499984bfb98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d495d7ba-9684-46c7-8cb8-8499984bfb98}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {0629f327-b314-402c-9cbe-e50efe28e304}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {37cbfa2a-216c-42f7-82e8-9be0b40b6eb4}, !- Handle
  Node 401,                               !- Name
  {de7d7f8c-4bbc-40a7-ae86-4ba7cd39f9bb}, !- Inlet Port
  {6d863bd3-c2b0-4a8c-b352-33290966e554}; !- Outlet Port

OS:Connection,
  {700a7ac1-0247-476a-931b-761d31c310c3}, !- Handle
  {e1debda9-241e-49f9-a0db-3b133b353573}, !- Name
  {81668c38-8a50-4bf9-b75c-43975c7ac545}, !- Source Object
  3,                                      !- Outlet Port
  {60cdd0ce-0012-487a-ad6e-7b8db5e11ca9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {de7d7f8c-4bbc-40a7-ae86-4ba7cd39f9bb}, !- Handle
  {8c9fd004-b5cb-4e9e-9c1a-82804fcc86a9}, !- Name
  {60cdd0ce-0012-487a-ad6e-7b8db5e11ca9}, !- Source Object
  32,                                     !- Outlet Port
  {37cbfa2a-216c-42f7-82e8-9be0b40b6eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d863bd3-c2b0-4a8c-b352-33290966e554}, !- Handle
  {d2806703-c66e-4647-a3d0-4eca24487fad}, !- Name
  {37cbfa2a-216c-42f7-82e8-9be0b40b6eb4}, !- Source Object
  3,                                      !- Outlet Port
  {488aa547-8b97-43fc-a279-514007d43f9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34525d43-2338-45b4-9fe1-b67d07fb2221}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {55106d41-a029-4dc1-a8ef-26965dabde5a}, !- Inlet Node Name
  {d1229e22-e7a9-4dae-8582-4a40654e6e60}; !- Outlet Node Name

OS:Node,
  {2dc54edc-d67d-4bf0-bdf5-e21c661418d6}, !- Handle
  Node 402,                               !- Name
  {ec2b034b-b753-4bc6-95ce-0f2090595386}, !- Inlet Port
  {55106d41-a029-4dc1-a8ef-26965dabde5a}; !- Outlet Port

OS:Connection,
  {ec2b034b-b753-4bc6-95ce-0f2090595386}, !- Handle
  {5d4f4cce-5ddc-4ef2-8223-c6411de19fb7}, !- Name
  {cc243470-a58e-48c7-9d9e-e86385fc5255}, !- Source Object
  4,                                      !- Outlet Port
  {2dc54edc-d67d-4bf0-bdf5-e21c661418d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {964da3ce-2c9a-4c0a-bf1d-7815200ad7ab}, !- Handle
  Node 403,                               !- Name
  {d1229e22-e7a9-4dae-8582-4a40654e6e60}, !- Inlet Port
  {5ddabe2d-9976-4d5a-a3c3-2be9444e56ef}; !- Outlet Port

OS:Connection,
  {55106d41-a029-4dc1-a8ef-26965dabde5a}, !- Handle
  {e8fa5091-b3d0-4ca3-8a80-93411a3091dd}, !- Name
  {2dc54edc-d67d-4bf0-bdf5-e21c661418d6}, !- Source Object
  3,                                      !- Outlet Port
  {34525d43-2338-45b4-9fe1-b67d07fb2221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1229e22-e7a9-4dae-8582-4a40654e6e60}, !- Handle
  {aded823b-e3b4-4fb5-97fe-f2c5c344a6e1}, !- Name
  {34525d43-2338-45b4-9fe1-b67d07fb2221}, !- Source Object
  3,                                      !- Outlet Port
  {964da3ce-2c9a-4c0a-bf1d-7815200ad7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddabe2d-9976-4d5a-a3c3-2be9444e56ef}, !- Handle
  {9970ef25-0ee2-46dd-8a25-381a27324dae}, !- Name
  {964da3ce-2c9a-4c0a-bf1d-7815200ad7ab}, !- Source Object
  3,                                      !- Outlet Port
  {488aa547-8b97-43fc-a279-514007d43f9c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9966636-2aa7-4373-a205-d61e019c5083}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {5b4f2bb0-dddf-4cd4-be39-02cde2b52a66}, !- Inlet Node Name
  {374db561-e2d9-4ece-af39-081e61b897cf}; !- Outlet Node Name

OS:Node,
  {ef88b63b-dfe4-4927-9df5-21ab0e904f58}, !- Handle
  Node 404,                               !- Name
  {374db561-e2d9-4ece-af39-081e61b897cf}, !- Inlet Port
  {c0569288-3440-42f8-bb70-58d25a09c6ba}; !- Outlet Port

OS:Connection,
  {5b4f2bb0-dddf-4cd4-be39-02cde2b52a66}, !- Handle
  {cb38dd00-b336-4d96-928f-8a7d436ea2db}, !- Name
  {3f2b793c-06b4-4494-b9b2-e062cbb28534}, !- Source Object
  3,                                      !- Outlet Port
  {c9966636-2aa7-4373-a205-d61e019c5083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374db561-e2d9-4ece-af39-081e61b897cf}, !- Handle
  {b1215cad-7199-4999-897e-44fe587ff221}, !- Name
  {c9966636-2aa7-4373-a205-d61e019c5083}, !- Source Object
  3,                                      !- Outlet Port
  {ef88b63b-dfe4-4927-9df5-21ab0e904f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0569288-3440-42f8-bb70-58d25a09c6ba}, !- Handle
  {b0f8ee23-067c-453f-9292-06b185ab47cd}, !- Name
  {ef88b63b-dfe4-4927-9df5-21ab0e904f58}, !- Source Object
  3,                                      !- Outlet Port
  {9030483f-88f9-4f90-8930-73437b4ce7a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2c3082e-36e4-4aa6-8280-696bc6ffe1b0}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {27ca4614-b969-46d7-8c17-9d13a417d8b9}, !- Inlet Node Name
  {7f4733b1-27b9-46ee-b022-ac404462b73e}; !- Outlet Node Name

OS:Node,
  {a006b012-8e7c-47fb-b1e4-52c30218393c}, !- Handle
  Node 405,                               !- Name
  {684f319d-5f7a-4461-86df-92ab0a7f3c0c}, !- Inlet Port
  {27ca4614-b969-46d7-8c17-9d13a417d8b9}; !- Outlet Port

OS:Connection,
  {684f319d-5f7a-4461-86df-92ab0a7f3c0c}, !- Handle
  {589a6180-f4b9-47b7-93e7-f4d24b42b100}, !- Name
  {488aa547-8b97-43fc-a279-514007d43f9c}, !- Source Object
  2,                                      !- Outlet Port
  {a006b012-8e7c-47fb-b1e4-52c30218393c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ca4614-b969-46d7-8c17-9d13a417d8b9}, !- Handle
  {45d4a3a0-5005-4ff8-9dfb-57dc6a6f0028}, !- Name
  {a006b012-8e7c-47fb-b1e4-52c30218393c}, !- Source Object
  3,                                      !- Outlet Port
  {a2c3082e-36e4-4aa6-8280-696bc6ffe1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4733b1-27b9-46ee-b022-ac404462b73e}, !- Handle
  {fb2efef6-b36c-4750-b8c2-72d0dc9ebb49}, !- Name
  {a2c3082e-36e4-4aa6-8280-696bc6ffe1b0}, !- Source Object
  3,                                      !- Outlet Port
  {19136c9d-f26a-4cf1-93c6-347837b8f560}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8eb3c9ab-4b5c-484d-8bcd-f4e2c22d1bb2}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {20a03835-a320-4033-a2b6-988c06a6975d}, !- Inlet Node Name
  {ced0461b-18ee-4567-9efe-10beae97556c}; !- Outlet Node Name

OS:Node,
  {fce01e20-e6f0-4297-86eb-660cec4d7b48}, !- Handle
  Node 406,                               !- Name
  {ced0461b-18ee-4567-9efe-10beae97556c}, !- Inlet Port
  {cb2a0f35-7981-47e1-8078-e6ecc8922466}; !- Outlet Port

OS:Connection,
  {20a03835-a320-4033-a2b6-988c06a6975d}, !- Handle
  {c02146dc-d881-4c45-8bb2-a5e73db59e12}, !- Name
  {dc32942c-bf66-42a8-9618-f2399b334ae4}, !- Source Object
  3,                                      !- Outlet Port
  {8eb3c9ab-4b5c-484d-8bcd-f4e2c22d1bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced0461b-18ee-4567-9efe-10beae97556c}, !- Handle
  {1fa46e91-d979-4c9d-8978-fa7bdc9e4722}, !- Name
  {8eb3c9ab-4b5c-484d-8bcd-f4e2c22d1bb2}, !- Source Object
  3,                                      !- Outlet Port
  {fce01e20-e6f0-4297-86eb-660cec4d7b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2a0f35-7981-47e1-8078-e6ecc8922466}, !- Handle
  {4a8c80e7-1311-46df-a93a-48458e777b32}, !- Name
  {fce01e20-e6f0-4297-86eb-660cec4d7b48}, !- Source Object
  3,                                      !- Outlet Port
  {7e097329-9134-4385-89c9-5575685047b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cea937d5-f04c-4b01-86f1-408c290309d8}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {06078c57-9a7d-420b-b371-6969d8612c14}, !- Inlet Node Name
  {d2680348-11a0-4f6a-b7cc-309f741dabb7}; !- Outlet Node Name

OS:Node,
  {4473d2f7-8ec8-4d26-988c-b0e1001f378d}, !- Handle
  Node 407,                               !- Name
  {351b9ba2-5308-482a-8ab8-5e761f7903ea}, !- Inlet Port
  {06078c57-9a7d-420b-b371-6969d8612c14}; !- Outlet Port

OS:Connection,
  {351b9ba2-5308-482a-8ab8-5e761f7903ea}, !- Handle
  {e539c709-f258-464b-9a82-d1cc4d58c3eb}, !- Name
  {9030483f-88f9-4f90-8930-73437b4ce7a2}, !- Source Object
  2,                                      !- Outlet Port
  {4473d2f7-8ec8-4d26-988c-b0e1001f378d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06078c57-9a7d-420b-b371-6969d8612c14}, !- Handle
  {6b7a1f1e-73fe-41ff-9632-ae205eab1d61}, !- Name
  {4473d2f7-8ec8-4d26-988c-b0e1001f378d}, !- Source Object
  3,                                      !- Outlet Port
  {cea937d5-f04c-4b01-86f1-408c290309d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2680348-11a0-4f6a-b7cc-309f741dabb7}, !- Handle
  {851c5299-bb87-4b82-ae66-96f7d94948d9}, !- Name
  {cea937d5-f04c-4b01-86f1-408c290309d8}, !- Source Object
  3,                                      !- Outlet Port
  {956fb47b-98d0-4bbb-86e9-39d22807e9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c22021fc-73ab-4af4-95c1-0e620b7580d4}, !- Handle
  Water Use Connections 1,                !- Name
  {3f230a3e-366b-4b58-939a-48fefbe867eb}, !- Inlet Node Name
  {d465c511-8e6f-4502-aaef-0054fc447260}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80cfcce0-cdb8-41dd-9780-d5c196540d88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b389b374-4084-403f-8ae6-a68521655dbc}, !- Handle
  Main Service Water Use Def 7.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {5de5a2c8-c6ff-4986-a178-aae1af18530b}, !- Target Temperature Schedule Name
  {83ef90bc-be8d-4e37-80f6-7d122945208d}, !- Sensible Fraction Schedule Name
  {98c1da66-a10c-4b31-9ba9-36ac847f138f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83ef90bc-be8d-4e37-80f6-7d122945208d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {d9ccb35c-c969-47a2-91fc-b656e43b4da0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ccb35c-c969-47a2-91fc-b656e43b4da0}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98c1da66-a10c-4b31-9ba9-36ac847f138f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {b4819686-9bab-4d29-9cfa-a5941aa693ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4819686-9bab-4d29-9cfa-a5941aa693ba}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5de5a2c8-c6ff-4986-a178-aae1af18530b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {29e64611-3932-4c77-bc50-461fd3e3003f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29e64611-3932-4c77-bc50-461fd3e3003f}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {80cfcce0-cdb8-41dd-9780-d5c196540d88}, !- Handle
  Main Service Water Use 7.63gal/min,     !- Name
  {b389b374-4084-403f-8ae6-a68521655dbc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {3b74b7f0-819a-41e5-a03a-a658a4e13b06}, !- Default Day Schedule Name
  {8d9983ed-10e8-426d-b0fa-a2132738888f}, !- Summer Design Day Schedule Name
  {5ca72a06-3e61-492a-86b7-efc030cde8c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b74b7f0-819a-41e5-a03a-a658a4e13b06}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd66a5b1-df05-4854-9a67-c1035c8bc05b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d9983ed-10e8-426d-b0fa-a2132738888f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {23fc22fd-78d6-4e5e-b6a0-9cb72f6d23fd}, !- Handle
  Schedule Rule 103,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {049ef92e-75f4-4264-897e-fc56e9b80f0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {049ef92e-75f4-4264-897e-fc56e9b80f0b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e1536a1-2f99-46dc-8b71-bf8897ad9053}, !- Handle
  Schedule Rule 104,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0534b136-43a4-49ec-b172-0f54d9a930e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0534b136-43a4-49ec-b172-0f54d9a930e1}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {1fffb0c6-e2e2-4e32-b89c-ebdf8899df32}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ca72a06-3e61-492a-86b7-efc030cde8c2}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ad040dcd-de33-488c-8afa-b46735eafc4a}, !- Handle
  Schedule Rule 105,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d360e379-6e0a-4d7e-9a05-9c5ad92da269}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d360e379-6e0a-4d7e-9a05-9c5ad92da269}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b31291d-ee1f-4903-b271-2c3951e8ad2b}, !- Handle
  Schedule Rule 106,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93ace900-275f-4c19-980a-4f289dc7dd1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {93ace900-275f-4c19-980a-4f289dc7dd1b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8c08041b-bf1a-4ea6-b307-53d2f7ad58ed}, !- Handle
  Schedule Rule 107,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e03c99c-5d28-425f-8f83-ae309eccc457}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e03c99c-5d28-425f-8f83-ae309eccc457}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ce44eb1-30a6-4bda-900b-b18ba68f685f}, !- Handle
  Schedule Rule 108,                      !- Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3cc0f63-2acc-4c5e-8f97-519841797eb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3cc0f63-2acc-4c5e-8f97-519841797eb0}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {ecd2be49-47a9-436e-8a15-6e830328dd1c}, !- Handle
  Node 408,                               !- Name
  {d2e37a80-c2ce-41a0-a369-1fa3c4676911}, !- Inlet Port
  {3f230a3e-366b-4b58-939a-48fefbe867eb}; !- Outlet Port

OS:Connection,
  {d2e37a80-c2ce-41a0-a369-1fa3c4676911}, !- Handle
  {e793b9f6-c7e2-41dc-a2a4-f7574f54b571}, !- Name
  {7e097329-9134-4385-89c9-5575685047b7}, !- Source Object
  4,                                      !- Outlet Port
  {ecd2be49-47a9-436e-8a15-6e830328dd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e2d832d-5cf8-43a7-8340-47209a14548b}, !- Handle
  Node 409,                               !- Name
  {d465c511-8e6f-4502-aaef-0054fc447260}, !- Inlet Port
  {68fc76f5-8b19-421d-a439-9d1a082c4d5a}; !- Outlet Port

OS:Connection,
  {3f230a3e-366b-4b58-939a-48fefbe867eb}, !- Handle
  {6dc5777b-1931-4848-833a-a447550fa454}, !- Name
  {ecd2be49-47a9-436e-8a15-6e830328dd1c}, !- Source Object
  3,                                      !- Outlet Port
  {c22021fc-73ab-4af4-95c1-0e620b7580d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d465c511-8e6f-4502-aaef-0054fc447260}, !- Handle
  {3eb80ed4-0722-4018-96ea-ec8b54e26b0b}, !- Name
  {c22021fc-73ab-4af4-95c1-0e620b7580d4}, !- Source Object
  3,                                      !- Outlet Port
  {2e2d832d-5cf8-43a7-8340-47209a14548b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fc76f5-8b19-421d-a439-9d1a082c4d5a}, !- Handle
  {642ddd45-3155-49ed-9649-1f2c091efb28}, !- Name
  {2e2d832d-5cf8-43a7-8340-47209a14548b}, !- Source Object
  3,                                      !- Outlet Port
  {9030483f-88f9-4f90-8930-73437b4ce7a2}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5e390f3e-599a-453e-ad5b-903c80b24456}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f984f2d2-2b6d-47b6-a0cb-d78bc61fab1a}, !- Plant Side Inlet Node Name
  {87ef0a26-1549-4e6e-b6b0-d83d460ed367}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e5291480-a1c9-42d3-afb2-b49b03ab2516}, !- Demand Side Inlet Node Name
  {751e52d9-8111-48a2-a79c-18f9c0191d3f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e5f50da6-a3d2-47ec-bfb8-09886fe4df5b}, !- Handle
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {74e01759-fbcc-4e03-8916-ba1b84b976bc}, !- Handle
  Node 410,                               !- Name
  {f984f2d2-2b6d-47b6-a0cb-d78bc61fab1a}, !- Inlet Port
  {13edb194-9188-4eeb-b935-576189af3df8}; !- Outlet Port

OS:Node,
  {5e390f3e-599a-453e-ad5b-903c80b24456}, !- Handle
  Node 411,                               !- Name
  {b1b02284-7c0c-450a-bbd0-0c60622a3c39}, !- Inlet Port
  {87ef0a26-1549-4e6e-b6b0-d83d460ed367}; !- Outlet Port

OS:Node,
  {9666a48e-b16e-4ef5-b3e6-6b85c77c05bd}, !- Handle
  Node 412,                               !- Name
  {43bdc2f6-b469-47a2-bc61-9478399ae2d6}, !- Inlet Port
  {f0f869f5-8d9e-4464-894f-f40d88c837d4}; !- Outlet Port

OS:Connector:Mixer,
  {7b716553-6c20-4b37-bfa6-87664a8329f5}, !- Handle
  Connector Mixer 7,                      !- Name
  {047bbdfa-2b24-46f7-ba64-753d7fd8143f}, !- Outlet Branch Name
  {4158da2e-8b51-45b9-ac6e-78734c490180}, !- Inlet Branch Name 1
  {ac005d70-0a6a-4368-9293-b7ff208eba92}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ebf66c4b-fd04-4512-bb92-e1de5618ab96}, !- Handle
  Connector Splitter 7,                   !- Name
  {c4b9f99f-132e-4339-a032-e38018c3835d}, !- Inlet Branch Name
  {43bdc2f6-b469-47a2-bc61-9478399ae2d6}, !- Outlet Branch Name 1
  {8d481da4-b454-437d-b036-92516f232c34}; !- Outlet Branch Name 2

OS:Connection,
  {f984f2d2-2b6d-47b6-a0cb-d78bc61fab1a}, !- Handle
  {ff83340d-21bd-40e9-983d-ebd2b039107d}, !- Name
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Source Object
  13,                                     !- Outlet Port
  {74e01759-fbcc-4e03-8916-ba1b84b976bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bdc2f6-b469-47a2-bc61-9478399ae2d6}, !- Handle
  {292985ba-fb7d-47ad-ae02-6d852df46405}, !- Name
  {ebf66c4b-fd04-4512-bb92-e1de5618ab96}, !- Source Object
  3,                                      !- Outlet Port
  {9666a48e-b16e-4ef5-b3e6-6b85c77c05bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ef0a26-1549-4e6e-b6b0-d83d460ed367}, !- Handle
  {653ac81e-9a48-4cf5-85b8-bc8abbbd27b9}, !- Name
  {5e390f3e-599a-453e-ad5b-903c80b24456}, !- Source Object
  3,                                      !- Outlet Port
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5123181f-d140-4cff-8c4b-b1d996927d45}, !- Handle
  Node 413,                               !- Name
  {e5291480-a1c9-42d3-afb2-b49b03ab2516}, !- Inlet Port
  {5821c0e0-ac6e-4ac8-9cae-23bb2498b45e}; !- Outlet Port

OS:Node,
  {cfc4da72-12e3-401f-9116-4056bd8f99b5}, !- Handle
  Node 414,                               !- Name
  {b72a1dbd-fb4b-4c5a-91f2-f8ca54c82a47}, !- Inlet Port
  {751e52d9-8111-48a2-a79c-18f9c0191d3f}; !- Outlet Port

OS:Node,
  {cf6e073c-023c-40b3-a5df-81b6e3fe78af}, !- Handle
  Node 415,                               !- Name
  {2b9c6305-d165-41d9-9abb-370c2514a24f}, !- Inlet Port
  {cd4b9d5b-3747-41f1-954f-6e412fb7aa9b}; !- Outlet Port

OS:Connector:Mixer,
  {94928085-0c26-409a-bf3d-3ae6e8443e04}, !- Handle
  Connector Mixer 8,                      !- Name
  {cb40d3f4-d85f-412d-8a73-d349782d7df3}, !- Outlet Branch Name
  {0d4a0e31-23dd-4c58-bc18-3d9952eea8e4}, !- Inlet Branch Name 1
  {ba5670f8-ad32-4af9-a1e9-5318eba21ea7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d40340c5-5f96-4af3-b6da-a1302b6fb33a}, !- Handle
  Connector Splitter 8,                   !- Name
  {6f76a2db-e41e-4662-b2b9-1ec1e02a775d}, !- Inlet Branch Name
  {2b9c6305-d165-41d9-9abb-370c2514a24f}, !- Outlet Branch Name 1
  {767d5ec2-a015-4dd2-8a7e-366e2d0f5a8c}; !- Outlet Branch Name 2

OS:Connection,
  {e5291480-a1c9-42d3-afb2-b49b03ab2516}, !- Handle
  {640f762a-2da3-418c-a4b9-752e217fef0c}, !- Name
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Source Object
  16,                                     !- Outlet Port
  {5123181f-d140-4cff-8c4b-b1d996927d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9c6305-d165-41d9-9abb-370c2514a24f}, !- Handle
  {1504c483-11aa-4391-a75e-72e075c4f8be}, !- Name
  {d40340c5-5f96-4af3-b6da-a1302b6fb33a}, !- Source Object
  3,                                      !- Outlet Port
  {cf6e073c-023c-40b3-a5df-81b6e3fe78af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751e52d9-8111-48a2-a79c-18f9c0191d3f}, !- Handle
  {73c5a7f1-911e-48f0-8af1-204a02eee85a}, !- Name
  {cfc4da72-12e3-401f-9116-4056bd8f99b5}, !- Source Object
  3,                                      !- Outlet Port
  {61819317-7ef1-4f8d-85a6-23036bdf64e9}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1aa9fd81-8da5-433f-bd31-f9bd05ca6ab1}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a30d3947-2ca8-4a7c-b216-553ac0744933}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {1aa9fd81-8da5-433f-bd31-f9bd05ca6ab1}, !- Schedule Type Limits Name
  {09c863a2-3d5e-4c13-8371-97bc8baca33a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09c863a2-3d5e-4c13-8371-97bc8baca33a}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {1aa9fd81-8da5-433f-bd31-f9bd05ca6ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {87ab3e91-9df1-4378-aa01-6310a6f5ff55}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a30d3947-2ca8-4a7c-b216-553ac0744933}, !- Schedule Name
  {5e390f3e-599a-453e-ad5b-903c80b24456}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {276bb3ef-dac7-4743-92ce-a4638793b2de}, !- Handle
  Booster Water Loop Pump,                !- Name
  {6a70c0a4-cff0-4a88-ad0f-098e61f97f0c}, !- Inlet Node Name
  {cc137d7a-5306-4be8-b41d-702919faa960}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {9f3003f7-9eb6-4003-80c2-5114413ddb23}, !- Handle
  Node 416,                               !- Name
  {cc137d7a-5306-4be8-b41d-702919faa960}, !- Inlet Port
  {c4b9f99f-132e-4339-a032-e38018c3835d}; !- Outlet Port

OS:Connection,
  {cc137d7a-5306-4be8-b41d-702919faa960}, !- Handle
  {c5bf632b-5bce-45b9-9e84-ef3e65200e82}, !- Name
  {276bb3ef-dac7-4743-92ce-a4638793b2de}, !- Source Object
  3,                                      !- Outlet Port
  {9f3003f7-9eb6-4003-80c2-5114413ddb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b9f99f-132e-4339-a032-e38018c3835d}, !- Handle
  {a82e7830-99f1-42da-89c1-3446a0ad3d06}, !- Name
  {9f3003f7-9eb6-4003-80c2-5114413ddb23}, !- Source Object
  3,                                      !- Outlet Port
  {ebf66c4b-fd04-4512-bb92-e1de5618ab96}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3d0ad48f-a92d-4016-9549-d23dc134f332}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {a30d3947-2ca8-4a7c-b216-553ac0744933}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {99578e6e-f645-42c4-8554-077c29f37a00}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.796809386924012,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.796809386924012,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f0f869f5-8d9e-4464-894f-f40d88c837d4}, !- Use Side Inlet Node Name
  {52cf5be4-9458-4b17-9e70-0ee6486e40cc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {5e13a7f7-7000-4761-b1b9-133f2ec27dc2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  {38671b88-c1a6-4a61-b99d-98a013a6c6bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38671b88-c1a6-4a61-b99d-98a013a6c6bc}, !- Handle
  Schedule Day 74,                        !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a41d6e8-ff8b-44f7-810f-0764171cc443}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  {79c840bb-d8c4-4822-9cf1-f16734a0f999}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79c840bb-d8c4-4822-9cf1-f16734a0f999}, !- Handle
  Schedule Day 75,                        !- Name
  {e4dca2d9-14a0-4366-bb85-477c28ca7331}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {99578e6e-f645-42c4-8554-077c29f37a00}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {1aa9fd81-8da5-433f-bd31-f9bd05ca6ab1}, !- Schedule Type Limits Name
  {eeddb2f8-c90d-43ab-afa2-984ea62ded1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeddb2f8-c90d-43ab-afa2-984ea62ded1d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {1aa9fd81-8da5-433f-bd31-f9bd05ca6ab1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {229542ba-e3b8-476f-9816-d8045e491fe8}, !- Handle
  Node 417,                               !- Name
  {52cf5be4-9458-4b17-9e70-0ee6486e40cc}, !- Inlet Port
  {4158da2e-8b51-45b9-ac6e-78734c490180}; !- Outlet Port

OS:Connection,
  {f0f869f5-8d9e-4464-894f-f40d88c837d4}, !- Handle
  {95ccc7d3-e922-4b51-add3-8031557e6e5e}, !- Name
  {9666a48e-b16e-4ef5-b3e6-6b85c77c05bd}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ad48f-a92d-4016-9549-d23dc134f332}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {52cf5be4-9458-4b17-9e70-0ee6486e40cc}, !- Handle
  {7a23b9a0-3a86-422d-82d9-1bddd2ddb401}, !- Name
  {3d0ad48f-a92d-4016-9549-d23dc134f332}, !- Source Object
  32,                                     !- Outlet Port
  {229542ba-e3b8-476f-9816-d8045e491fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4158da2e-8b51-45b9-ac6e-78734c490180}, !- Handle
  {b16a0048-7658-4d77-832b-cd8f8689a0fc}, !- Name
  {229542ba-e3b8-476f-9816-d8045e491fe8}, !- Source Object
  3,                                      !- Outlet Port
  {7b716553-6c20-4b37-bfa6-87664a8329f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bab0634-23d3-4081-90bc-dacb50f03472}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {559432ab-5c9d-47ac-a696-e094fb0a1923}, !- Inlet Node Name
  {2654dcc2-c1e9-45be-a2de-409c12153db5}; !- Outlet Node Name

OS:Node,
  {4c749b34-fb36-4c92-ac84-63b56be837ed}, !- Handle
  Node 418,                               !- Name
  {8d481da4-b454-437d-b036-92516f232c34}, !- Inlet Port
  {559432ab-5c9d-47ac-a696-e094fb0a1923}; !- Outlet Port

OS:Connection,
  {8d481da4-b454-437d-b036-92516f232c34}, !- Handle
  {b75e9312-e7da-43f6-9795-7a87190896ab}, !- Name
  {ebf66c4b-fd04-4512-bb92-e1de5618ab96}, !- Source Object
  4,                                      !- Outlet Port
  {4c749b34-fb36-4c92-ac84-63b56be837ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d86570c4-0cac-44ca-961c-10e4aaaca35e}, !- Handle
  Node 419,                               !- Name
  {2654dcc2-c1e9-45be-a2de-409c12153db5}, !- Inlet Port
  {ac005d70-0a6a-4368-9293-b7ff208eba92}; !- Outlet Port

OS:Connection,
  {559432ab-5c9d-47ac-a696-e094fb0a1923}, !- Handle
  {1a6eda4d-8ce5-48f7-af39-18ab569566ea}, !- Name
  {4c749b34-fb36-4c92-ac84-63b56be837ed}, !- Source Object
  3,                                      !- Outlet Port
  {5bab0634-23d3-4081-90bc-dacb50f03472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2654dcc2-c1e9-45be-a2de-409c12153db5}, !- Handle
  {71b63232-b24f-4ca4-ad24-083ce41e09e0}, !- Name
  {5bab0634-23d3-4081-90bc-dacb50f03472}, !- Source Object
  3,                                      !- Outlet Port
  {d86570c4-0cac-44ca-961c-10e4aaaca35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac005d70-0a6a-4368-9293-b7ff208eba92}, !- Handle
  {4b9e37ec-6243-4958-99b7-17119a11a0dd}, !- Name
  {d86570c4-0cac-44ca-961c-10e4aaaca35e}, !- Source Object
  3,                                      !- Outlet Port
  {7b716553-6c20-4b37-bfa6-87664a8329f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0afec9e7-589d-413c-bf57-d23c021f502e}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {cd4b9d5b-3747-41f1-954f-6e412fb7aa9b}, !- Inlet Node Name
  {2405e1eb-1371-4877-9b15-484e11fa8cd6}; !- Outlet Node Name

OS:Node,
  {ea2d2172-8e6b-4f3b-9983-1fe71702d4db}, !- Handle
  Node 420,                               !- Name
  {2405e1eb-1371-4877-9b15-484e11fa8cd6}, !- Inlet Port
  {0d4a0e31-23dd-4c58-bc18-3d9952eea8e4}; !- Outlet Port

OS:Connection,
  {cd4b9d5b-3747-41f1-954f-6e412fb7aa9b}, !- Handle
  {e423d5c6-0802-4386-87ec-a745f3cd60af}, !- Name
  {cf6e073c-023c-40b3-a5df-81b6e3fe78af}, !- Source Object
  3,                                      !- Outlet Port
  {0afec9e7-589d-413c-bf57-d23c021f502e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2405e1eb-1371-4877-9b15-484e11fa8cd6}, !- Handle
  {74bab59f-328e-4435-8ce7-377f9ee243d8}, !- Name
  {0afec9e7-589d-413c-bf57-d23c021f502e}, !- Source Object
  3,                                      !- Outlet Port
  {ea2d2172-8e6b-4f3b-9983-1fe71702d4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4a0e31-23dd-4c58-bc18-3d9952eea8e4}, !- Handle
  {f980158d-c336-4e14-aacc-c99027059dfe}, !- Name
  {ea2d2172-8e6b-4f3b-9983-1fe71702d4db}, !- Source Object
  3,                                      !- Outlet Port
  {94928085-0c26-409a-bf3d-3ae6e8443e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d1c404a-e479-4d9b-953b-ac77d7f95540}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {498a7404-22b9-4cd7-84f4-aeceb9614716}, !- Inlet Node Name
  {b1b02284-7c0c-450a-bbd0-0c60622a3c39}; !- Outlet Node Name

OS:Node,
  {bc9e7917-f92a-4a7f-90a7-c78cfef075cf}, !- Handle
  Node 421,                               !- Name
  {047bbdfa-2b24-46f7-ba64-753d7fd8143f}, !- Inlet Port
  {498a7404-22b9-4cd7-84f4-aeceb9614716}; !- Outlet Port

OS:Connection,
  {047bbdfa-2b24-46f7-ba64-753d7fd8143f}, !- Handle
  {c0feab15-24a6-4132-a3ec-55cdf883ca93}, !- Name
  {7b716553-6c20-4b37-bfa6-87664a8329f5}, !- Source Object
  2,                                      !- Outlet Port
  {bc9e7917-f92a-4a7f-90a7-c78cfef075cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498a7404-22b9-4cd7-84f4-aeceb9614716}, !- Handle
  {786b17f2-343c-4052-918b-78df01a6b391}, !- Name
  {bc9e7917-f92a-4a7f-90a7-c78cfef075cf}, !- Source Object
  3,                                      !- Outlet Port
  {2d1c404a-e479-4d9b-953b-ac77d7f95540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b02284-7c0c-450a-bbd0-0c60622a3c39}, !- Handle
  {b2e5dc94-02ca-455a-bcda-9987fcee8761}, !- Name
  {2d1c404a-e479-4d9b-953b-ac77d7f95540}, !- Source Object
  3,                                      !- Outlet Port
  {5e390f3e-599a-453e-ad5b-903c80b24456}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3c00339b-da31-4a3a-9e7a-45368ad7d188}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {5821c0e0-ac6e-4ac8-9cae-23bb2498b45e}, !- Inlet Node Name
  {3d6f42c8-aaf2-496d-9e78-ed97fcc5ae87}; !- Outlet Node Name

OS:Node,
  {3c67728a-5488-4a69-b4e5-3fea558b9d29}, !- Handle
  Node 422,                               !- Name
  {3d6f42c8-aaf2-496d-9e78-ed97fcc5ae87}, !- Inlet Port
  {6f76a2db-e41e-4662-b2b9-1ec1e02a775d}; !- Outlet Port

OS:Connection,
  {5821c0e0-ac6e-4ac8-9cae-23bb2498b45e}, !- Handle
  {f294eeee-ccca-4cb9-8d4a-ea7650f1b997}, !- Name
  {5123181f-d140-4cff-8c4b-b1d996927d45}, !- Source Object
  3,                                      !- Outlet Port
  {3c00339b-da31-4a3a-9e7a-45368ad7d188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6f42c8-aaf2-496d-9e78-ed97fcc5ae87}, !- Handle
  {6537e977-ff0e-415c-893b-885cf6ea3c21}, !- Name
  {3c00339b-da31-4a3a-9e7a-45368ad7d188}, !- Source Object
  3,                                      !- Outlet Port
  {3c67728a-5488-4a69-b4e5-3fea558b9d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f76a2db-e41e-4662-b2b9-1ec1e02a775d}, !- Handle
  {cd6e0d2a-a656-4b0d-8cd9-db23d3bb865c}, !- Name
  {3c67728a-5488-4a69-b4e5-3fea558b9d29}, !- Source Object
  3,                                      !- Outlet Port
  {d40340c5-5f96-4af3-b6da-a1302b6fb33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ddd6234f-23c9-4f40-9670-0b16de23fb30}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {2274d28d-fe54-4289-9337-36ea20df9b7c}, !- Inlet Node Name
  {b72a1dbd-fb4b-4c5a-91f2-f8ca54c82a47}; !- Outlet Node Name

OS:Node,
  {660a4e13-f15c-45a4-abdf-c64bfb9526c7}, !- Handle
  Node 423,                               !- Name
  {cb40d3f4-d85f-412d-8a73-d349782d7df3}, !- Inlet Port
  {2274d28d-fe54-4289-9337-36ea20df9b7c}; !- Outlet Port

OS:Connection,
  {cb40d3f4-d85f-412d-8a73-d349782d7df3}, !- Handle
  {f8ff83db-e2df-4cb5-ac0c-603c81127cfb}, !- Name
  {94928085-0c26-409a-bf3d-3ae6e8443e04}, !- Source Object
  2,                                      !- Outlet Port
  {660a4e13-f15c-45a4-abdf-c64bfb9526c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2274d28d-fe54-4289-9337-36ea20df9b7c}, !- Handle
  {bf063c93-91d8-4cc8-a5a5-8bfc0d529624}, !- Name
  {660a4e13-f15c-45a4-abdf-c64bfb9526c7}, !- Source Object
  3,                                      !- Outlet Port
  {ddd6234f-23c9-4f40-9670-0b16de23fb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72a1dbd-fb4b-4c5a-91f2-f8ca54c82a47}, !- Handle
  {991794a8-368b-4cc7-8cdf-09bce15c69b1}, !- Name
  {ddd6234f-23c9-4f40-9670-0b16de23fb30}, !- Source Object
  3,                                      !- Outlet Port
  {cfc4da72-12e3-401f-9116-4056bd8f99b5}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {9910401f-0e69-4b2e-af26-7bef12fc9d99}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d9b9e2e5-ab84-4622-8079-64e8bc71cc34}, !- Loop Demand Side Inlet Node
  {422eb7e7-31f2-474e-9302-c758523eff5c}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {13edb194-9188-4eeb-b935-576189af3df8}, !- Loop Supply Side Inlet Node
  {8cefe4e9-6f88-4217-98cc-bbe595003c15}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {c166e4b2-a98f-4893-892c-7ae3ee2c3351}, !- Handle
  Node 424,                               !- Name
  {8cefe4e9-6f88-4217-98cc-bbe595003c15}, !- Inlet Port
  {6a70c0a4-cff0-4a88-ad0f-098e61f97f0c}; !- Outlet Port

OS:Connection,
  {13edb194-9188-4eeb-b935-576189af3df8}, !- Handle
  {9c11b8ec-6e14-4b93-97b1-edc5a05388da}, !- Name
  {74e01759-fbcc-4e03-8916-ba1b84b976bc}, !- Source Object
  3,                                      !- Outlet Port
  {9910401f-0e69-4b2e-af26-7bef12fc9d99}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8cefe4e9-6f88-4217-98cc-bbe595003c15}, !- Handle
  {51b91a36-aa78-46e2-89d0-c90e5b9232ae}, !- Name
  {9910401f-0e69-4b2e-af26-7bef12fc9d99}, !- Source Object
  7,                                      !- Outlet Port
  {c166e4b2-a98f-4893-892c-7ae3ee2c3351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a70c0a4-cff0-4a88-ad0f-098e61f97f0c}, !- Handle
  {26d758be-91c4-4273-b40c-de061f537a0a}, !- Name
  {c166e4b2-a98f-4893-892c-7ae3ee2c3351}, !- Source Object
  3,                                      !- Outlet Port
  {276bb3ef-dac7-4743-92ce-a4638793b2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f51e521-8de8-495b-abd0-1d60379e8f74}, !- Handle
  Node 425,                               !- Name
  {64f8b273-f38b-4c35-87f7-190097d0bd9e}, !- Inlet Port
  {d9b9e2e5-ab84-4622-8079-64e8bc71cc34}; !- Outlet Port

OS:Connection,
  {64f8b273-f38b-4c35-87f7-190097d0bd9e}, !- Handle
  {65fa98f6-7cf9-403d-af55-73517003968b}, !- Name
  {7e097329-9134-4385-89c9-5575685047b7}, !- Source Object
  5,                                      !- Outlet Port
  {4f51e521-8de8-495b-abd0-1d60379e8f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81241f93-137e-4ae4-be20-ee7217574b27}, !- Handle
  Node 426,                               !- Name
  {422eb7e7-31f2-474e-9302-c758523eff5c}, !- Inlet Port
  {49f295c0-c438-4f2c-97b0-7cc3c9ccf363}; !- Outlet Port

OS:Connection,
  {d9b9e2e5-ab84-4622-8079-64e8bc71cc34}, !- Handle
  {7d638300-1434-47fd-a4f1-805ff0b65ad5}, !- Name
  {4f51e521-8de8-495b-abd0-1d60379e8f74}, !- Source Object
  3,                                      !- Outlet Port
  {9910401f-0e69-4b2e-af26-7bef12fc9d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {422eb7e7-31f2-474e-9302-c758523eff5c}, !- Handle
  {6a95f2b1-360e-4ac0-8125-3f4c9844f5fc}, !- Name
  {9910401f-0e69-4b2e-af26-7bef12fc9d99}, !- Source Object
  4,                                      !- Outlet Port
  {81241f93-137e-4ae4-be20-ee7217574b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f295c0-c438-4f2c-97b0-7cc3c9ccf363}, !- Handle
  {80a930a8-c622-4874-a1d9-d8bf5f49ff27}, !- Name
  {81241f93-137e-4ae4-be20-ee7217574b27}, !- Source Object
  3,                                      !- Outlet Port
  {9030483f-88f9-4f90-8930-73437b4ce7a2}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9ef5dc00-49b3-4f3e-9562-15bdb0131304}, !- Handle
  Water Use Connections 2,                !- Name
  {8243b012-aa5f-40f8-98ab-70acf3914ddd}, !- Inlet Node Name
  {a497f342-48b7-4511-9d45-733b0b9ddcb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bebbdab0-6b3f-4228-bb41-77e6c0633f9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40d20904-78ac-4dcc-94f8-b3a8806f42a7}, !- Handle
  Water Fixture Def - 23.7 gal/min,       !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {9d309450-8986-4aec-930b-57c767e4a303}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d309450-8986-4aec-930b-57c767e4a303}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dd29b7b9-501b-4cd6-b466-fd692ae2c521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd29b7b9-501b-4cd6-b466-fd692ae2c521}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {bebbdab0-6b3f-4228-bb41-77e6c0633f9b}, !- Handle
  Booster Water Fixture - 23.7 gal/min at 27.901234567901326F, !- Name
  {40d20904-78ac-4dcc-94f8-b3a8806f42a7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a9db08c1-df42-4e91-8516-58fa9892be40}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {df241697-563c-45d1-964a-ea847a1bb4cc}, !- Handle
  Node 427,                               !- Name
  {767d5ec2-a015-4dd2-8a7e-366e2d0f5a8c}, !- Inlet Port
  {8243b012-aa5f-40f8-98ab-70acf3914ddd}; !- Outlet Port

OS:Connection,
  {767d5ec2-a015-4dd2-8a7e-366e2d0f5a8c}, !- Handle
  {5e5162e6-c209-44b4-8bdb-d5a6850058db}, !- Name
  {d40340c5-5f96-4af3-b6da-a1302b6fb33a}, !- Source Object
  4,                                      !- Outlet Port
  {df241697-563c-45d1-964a-ea847a1bb4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee75cf7-a851-4a62-a91d-5ed614237200}, !- Handle
  Node 428,                               !- Name
  {a497f342-48b7-4511-9d45-733b0b9ddcb7}, !- Inlet Port
  {ba5670f8-ad32-4af9-a1e9-5318eba21ea7}; !- Outlet Port

OS:Connection,
  {8243b012-aa5f-40f8-98ab-70acf3914ddd}, !- Handle
  {a35a0727-9e86-4a5d-802a-f21a8f1bd625}, !- Name
  {df241697-563c-45d1-964a-ea847a1bb4cc}, !- Source Object
  3,                                      !- Outlet Port
  {9ef5dc00-49b3-4f3e-9562-15bdb0131304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a497f342-48b7-4511-9d45-733b0b9ddcb7}, !- Handle
  {32a0c7bb-3b58-4c10-9815-47cdeafeccd3}, !- Name
  {9ef5dc00-49b3-4f3e-9562-15bdb0131304}, !- Source Object
  3,                                      !- Outlet Port
  {8ee75cf7-a851-4a62-a91d-5ed614237200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5670f8-ad32-4af9-a1e9-5318eba21ea7}, !- Handle
  {1040c367-705b-456d-9b74-d97b3a85151c}, !- Name
  {8ee75cf7-a851-4a62-a91d-5ed614237200}, !- Source Object
  3,                                      !- Outlet Port
  {94928085-0c26-409a-bf3d-3ae6e8443e04}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {e1cfbf60-ad86-4ff2-b3fd-2c7cfa3e6967}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  8427.85;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {6d495325-f7b5-4c2c-8a2b-6285321a2ddf}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {026b5fe7-bf1a-4402-a169-ef318d034380}, !- Default Day Schedule Name
  {2970f165-5759-4317-ac8a-d6928a6739f2}, !- Summer Design Day Schedule Name
  {a3de9719-7cfe-41ba-af2d-56bb1a3c5f4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {026b5fe7-bf1a-4402-a169-ef318d034380}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3ea8a038-5b0e-4ffc-bde5-26063d99cefe}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3de9719-7cfe-41ba-af2d-56bb1a3c5f4d}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b74e42a2-5de1-41de-9015-82b3fad379c1}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2970f165-5759-4317-ac8a-d6928a6739f2}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {bae83ea2-2a20-4c9e-b7d1-c613e819149b}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {e1cfbf60-ad86-4ff2-b3fd-2c7cfa3e6967}, !- Exterior Lights Definition Name
  {6d495325-f7b5-4c2c-8a2b-6285321a2ddf}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {74c3b730-fea7-4c59-aabc-a3ae44a22291}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  353.47;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {99a624f6-ef54-4c09-b243-483ee1038040}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {be039ee3-1177-413c-9bf3-67f890d012c0}, !- Default Day Schedule Name
  {0ced074a-6b79-4317-a492-8ff9cc001707}, !- Summer Design Day Schedule Name
  {d641c26d-3da7-446c-b7a8-2d0e52bde636}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be039ee3-1177-413c-9bf3-67f890d012c0}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3bcd555d-023f-481f-9f8a-a9c33ee27e82}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d641c26d-3da7-446c-b7a8-2d0e52bde636}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {efe2b897-a1c8-475c-b2a8-8a4c4ca04272}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ced074a-6b79-4317-a492-8ff9cc001707}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {64bd0dc9-89d2-4e29-b1f0-3571a34ff5c8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {74c3b730-fea7-4c59-aabc-a3ae44a22291}, !- Exterior Lights Definition Name
  {99a624f6-ef54-4c09-b243-483ee1038040}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Ruleset,
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH OccSensor Reduction, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {26e84878-b7a1-40d8-bbc2-def672283bab}, !- Default Day Schedule Name
  {bbb7eff9-deb8-417d-b82f-8290f1cf316b}, !- Summer Design Day Schedule Name
  {4fcb79a7-9ba7-451f-95af-73234368edaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26e84878-b7a1-40d8-bbc2-def672283bab}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {bbb7eff9-deb8-417d-b82f-8290f1cf316b}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fcb79a7-9ba7-451f-95af-73234368edaf}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {375a6aba-eace-42fa-a501-8586c42dc3d4}, !- Handle
  Schedule Rule 109,                      !- Name
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {436194f4-af8c-49fa-96b0-4a021ebe8ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {436194f4-af8c-49fa-96b0-4a021ebe8ef7}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {edb82eb3-fe91-4cf2-b5f6-35826d4a166b}, !- Handle
  Schedule Rule 110,                      !- Name
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e82a3c46-6240-43bc-81fd-09b1f6f9bb64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e82a3c46-6240-43bc-81fd-09b1f6f9bb64}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 2, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4f5568c0-fcfb-452f-8383-58bbe9bcf982}, !- Handle
  Schedule Rule 111,                      !- Name
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {358ce1a1-8291-4e08-bf16-12efc1d7decd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {358ce1a1-8291-4e08-bf16-12efc1d7decd}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 4, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.39,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {83927ac3-d9ed-4548-9467-6fee892a198c}, !- Handle
  Schedule Rule 112,                      !- Name
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cea85a31-eb75-4f4a-94ce-aaab61fe7cc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cea85a31-eb75-4f4a-94ce-aaab61fe7cc9}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {0d9d4744-4390-4ade-a72d-6e990e59ca26}, !- Handle
  Schedule Rule 113,                      !- Name
  {b5cec863-8c4f-4386-bbfb-63dfb9d0167f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {79ed511d-2021-48be-a991-8aaf721114a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79ed511d-2021-48be-a991-8aaf721114a8}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 5, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH OccSensor Reduction, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {c448152e-08df-43b0-b258-7d8e85be7d92}, !- Default Day Schedule Name
  {04f60c0a-62c4-4712-a7a8-9970db23eb39}, !- Summer Design Day Schedule Name
  {d013adf5-989c-40d3-be50-2be0a5903271}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c448152e-08df-43b0-b258-7d8e85be7d92}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Default 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {04f60c0a-62c4-4712-a7a8-9970db23eb39}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Summer Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d013adf5-989c-40d3-be50-2be0a5903271}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Winter Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edf9958c-66da-46cd-ae40-1403b3635645}, !- Handle
  Schedule Rule 114,                      !- Name
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9ee098b-6858-4179-9e25-735e892c7f98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9ee098b-6858-4179-9e25-735e892c7f98}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7f47c4aa-4dc1-455a-85aa-295a71c1d232}, !- Handle
  Schedule Rule 115,                      !- Name
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f003adb-56b5-4bd8-af74-036cb7d3133f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7f003adb-56b5-4bd8-af74-036cb7d3133f}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day 2, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {9cd2f5ae-3d78-421a-b172-0c9bf109e292}, !- Handle
  Schedule Rule 116,                      !- Name
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4950c680-1ebf-4e16-a2e5-fcd4454b9e8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4950c680-1ebf-4e16-a2e5-fcd4454b9e8e}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 4, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2cc1b6d5-aabc-4b91-88ef-c6ff0c6309cc}, !- Handle
  Schedule Rule 117,                      !- Name
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {041b92c8-303e-4ce5-a914-0a25ed53b0a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {041b92c8-303e-4ce5-a914-0a25ed53b0a2}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {35b87b89-16e8-4beb-803c-58ed90f61558}, !- Handle
  Schedule Rule 118,                      !- Name
  {83c069c5-73b8-425a-a234-1bd769d7473a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c4596009-1c85-4b61-838f-aec01cef84e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4596009-1c85-4b61-838f-aec01cef84e0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 5, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH OccSensor Reduction, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  {ea8cdf14-489a-40e1-b946-102c87e026d7}, !- Default Day Schedule Name
  {a5c10080-e7dd-4333-b674-cede5b88b99f}, !- Summer Design Day Schedule Name
  {b15d05b9-738d-4ee1-a714-cc9bb37cdef3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea8cdf14-489a-40e1-b946-102c87e026d7}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a5c10080-e7dd-4333-b674-cede5b88b99f}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b15d05b9-738d-4ee1-a714-cc9bb37cdef3}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day 1, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7a8bdb9-2823-47b0-8688-2735d65198a7}, !- Handle
  Schedule Rule 119,                      !- Name
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {183a4e0d-c4ed-4cd4-b65b-fd6a3dc2332c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {183a4e0d-c4ed-4cd4-b65b-fd6a3dc2332c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d2178f31-f533-480c-b6a0-2dfc306ef21e}, !- Handle
  Schedule Rule 120,                      !- Name
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90bc4aa7-6ead-4b28-818e-4bd6444adced}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {90bc4aa7-6ead-4b28-818e-4bd6444adced}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 2, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {e5bfc039-618f-494b-8e1f-451ed6c599be}, !- Handle
  Schedule Rule 121,                      !- Name
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb0f8442-d1a2-4dca-947c-35082fc319af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb0f8442-d1a2-4dca-947c-35082fc319af}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 4, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0716e54e-45d3-4f21-ba58-82acb6b6535d}, !- Handle
  Schedule Rule 122,                      !- Name
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {366efdcc-16af-4817-bddc-c9aa2dd0cd0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {366efdcc-16af-4817-bddc-c9aa2dd0cd0c}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 3, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {51c2af8c-5637-44a2-aef2-a03a6ab567c8}, !- Handle
  Schedule Rule 123,                      !- Name
  {b84cacc1-0aa3-4be8-b239-063e3a257ff3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {64999808-c451-448a-bd09-14b330c28065}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64999808-c451-448a-bd09-14b330c28065}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 5, !- Name
  {5f0c44c1-e622-4766-8fa7-81bb8863df3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:WeatherFile,
  {fb450bf5-2446-433f-9b8b-e8e20c596db7}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:files/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {a3a3d068-2069-4c48-8604-6b334c65958a}, !- Handle
  20.84,                                  !- January Ground Temperature {C}
  20.81,                                  !- February Ground Temperature {C}
  20.85,                                  !- March Ground Temperature {C}
  20.89,                                  !- April Ground Temperature {C}
  20.94,                                  !- May Ground Temperature {C}
  23.18,                                  !- June Ground Temperature {C}
  23.51,                                  !- July Ground Temperature {C}
  23.57,                                  !- August Ground Temperature {C}
  23.6,                                   !- September Ground Temperature {C}
  21.32,                                  !- October Ground Temperature {C}
  21.03,                                  !- November Ground Temperature {C}
  20.9;                                   !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {8e1d9d49-447b-443a-a626-6ea248bad2b9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {91279bb7-54ee-4049-88eb-d5b9b6073dfe}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d1256163-356f-48b8-9288-15bbb2667f85}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {5a4fbf4e-beb5-49ff-993c-47dea8945b0f}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:BuildingStory,
  {3fe42e88-2120-4891-aa4d-71c0877af1da}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f21169c5-02dd-4c25-ad9c-d633d2fe9076}; !- Group Rendering Name

OS:BuildingStory,
  {8a1e98e0-4c13-48b7-b4aa-e17905d0a6bf}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f7c90caa-81a2-4c47-a419-5156c694ae30}; !- Group Rendering Name

OS:Schedule:Ruleset,
  {a30d5c04-f5c9-4731-aa66-288663fdb8f5}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {1c75b088-9334-4646-af55-dc7e4d944980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c75b088-9334-4646-af55-dc7e4d944980}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {868457c5-7cc7-4b9d-8e34-55f4687339c6}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {210c9363-416b-477f-9fc1-a0d5fd370198}, !- Supply Air Inlet Node
  {b6a7e774-dc4a-49e6-84fa-24f6d0fd7885}, !- Supply Air Outlet Node
  {cf0ab2d2-5110-49d7-b510-b7dfcccb1bc3}, !- Exhaust Air Inlet Node
  {248b0c2f-e87a-45a0-816d-23e3639558f8}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4bb9d1ca-ab34-43a9-9929-49e53315000e}, !- Handle
  Node 430,                               !- Name
  {b6a7e774-dc4a-49e6-84fa-24f6d0fd7885}, !- Inlet Port
  {72cb28d6-f2c9-4899-b95b-f8973e83316a}; !- Outlet Port

OS:Connection,
  {210c9363-416b-477f-9fc1-a0d5fd370198}, !- Handle
  {b2aacc9c-05d8-46d9-a49b-c6b7baa3230b}, !- Name
  {247096b5-12b1-474d-92ab-80ebec8ce350}, !- Source Object
  3,                                      !- Outlet Port
  {868457c5-7cc7-4b9d-8e34-55f4687339c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6a7e774-dc4a-49e6-84fa-24f6d0fd7885}, !- Handle
  {7c47fbd2-04a3-42fc-8a59-c99b09496bd2}, !- Name
  {868457c5-7cc7-4b9d-8e34-55f4687339c6}, !- Source Object
  13,                                     !- Outlet Port
  {4bb9d1ca-ab34-43a9-9929-49e53315000e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cb28d6-f2c9-4899-b95b-f8973e83316a}, !- Handle
  {40180246-c577-4ffb-a82a-11a943304924}, !- Name
  {4bb9d1ca-ab34-43a9-9929-49e53315000e}, !- Source Object
  3,                                      !- Outlet Port
  {5e20916f-9379-4e86-93b0-8af70df58290}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9da3fbeb-0f3c-4749-b87b-a2fef72ac8ea}, !- Handle
  Node 431,                               !- Name
  {aa393714-56a5-4d97-b2e2-146f5154fe70}, !- Inlet Port
  {cf0ab2d2-5110-49d7-b510-b7dfcccb1bc3}; !- Outlet Port

OS:Connection,
  {aa393714-56a5-4d97-b2e2-146f5154fe70}, !- Handle
  {a68b6e81-51dd-4ba7-b488-75858ae401fe}, !- Name
  {5e20916f-9379-4e86-93b0-8af70df58290}, !- Source Object
  7,                                      !- Outlet Port
  {9da3fbeb-0f3c-4749-b87b-a2fef72ac8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0ab2d2-5110-49d7-b510-b7dfcccb1bc3}, !- Handle
  {bbb6b177-3a21-4e1d-a63e-730ae372d4e6}, !- Name
  {9da3fbeb-0f3c-4749-b87b-a2fef72ac8ea}, !- Source Object
  3,                                      !- Outlet Port
  {868457c5-7cc7-4b9d-8e34-55f4687339c6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {248b0c2f-e87a-45a0-816d-23e3639558f8}, !- Handle
  {ab24d7d9-3b82-43d1-a2c8-896be2f21343}, !- Name
  {868457c5-7cc7-4b9d-8e34-55f4687339c6}, !- Source Object
  15,                                     !- Outlet Port
  {7c159f36-2cdf-4830-909c-1abfb11e79c7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e103bef7-6c1a-4041-ad4a-466e11207e46}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {158bb88f-9e36-4ac3-892e-5a2864bf7943}, !- Reference Setpoint Node Name
  {158bb88f-9e36-4ac3-892e-5a2864bf7943}, !- Mixed Air Stream Node Name
  {247096b5-12b1-474d-92ab-80ebec8ce350}, !- Outdoor Air Stream Node Name
  {79e84a49-e3d5-4e93-87b6-0e7a6b4d6da4}, !- Return Air Stream Node Name
  {4bb9d1ca-ab34-43a9-9929-49e53315000e}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cb201b8e-6e24-4985-a0ae-668a439880d2}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV,   !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69f3ca5e-e3b9-4a2c-b466-81a6af720f71}, !- Supply Air Inlet Node
  {2ea8c97e-025c-45d7-a6ff-0d107d3903eb}, !- Supply Air Outlet Node
  {6e323fda-c81c-4238-a76b-b67a600fc326}, !- Exhaust Air Inlet Node
  {ec930f32-2f27-4ac8-af28-b01f24ca38b0}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b56565a9-987d-4fac-9d51-bd5b2bb2e83f}, !- Handle
  Node 432,                               !- Name
  {2ea8c97e-025c-45d7-a6ff-0d107d3903eb}, !- Inlet Port
  {f2722d90-f8d8-404a-a907-4c342b4053f0}; !- Outlet Port

OS:Connection,
  {69f3ca5e-e3b9-4a2c-b466-81a6af720f71}, !- Handle
  {50790885-0369-4aa8-9621-6aa8cfea8445}, !- Name
  {12a52b42-d8e3-4f56-a482-451d8dff8f07}, !- Source Object
  3,                                      !- Outlet Port
  {cb201b8e-6e24-4985-a0ae-668a439880d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2ea8c97e-025c-45d7-a6ff-0d107d3903eb}, !- Handle
  {8f19bdd2-b8a5-403e-ad2b-edd3803f6fa4}, !- Name
  {cb201b8e-6e24-4985-a0ae-668a439880d2}, !- Source Object
  13,                                     !- Outlet Port
  {b56565a9-987d-4fac-9d51-bd5b2bb2e83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2722d90-f8d8-404a-a907-4c342b4053f0}, !- Handle
  {ddf60f70-5488-4693-b41d-71d2c3e3a9b3}, !- Name
  {b56565a9-987d-4fac-9d51-bd5b2bb2e83f}, !- Source Object
  3,                                      !- Outlet Port
  {22364ba3-5964-47c6-89a1-4ab8a0e072ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95caeee7-3f25-4513-955a-67b1503f8a21}, !- Handle
  Node 433,                               !- Name
  {2f3e010e-3252-47c3-bb61-523cbf8970e9}, !- Inlet Port
  {6e323fda-c81c-4238-a76b-b67a600fc326}; !- Outlet Port

OS:Connection,
  {2f3e010e-3252-47c3-bb61-523cbf8970e9}, !- Handle
  {4efb9a3a-9740-4cfe-8ece-cf8eca484c66}, !- Name
  {22364ba3-5964-47c6-89a1-4ab8a0e072ce}, !- Source Object
  7,                                      !- Outlet Port
  {95caeee7-3f25-4513-955a-67b1503f8a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e323fda-c81c-4238-a76b-b67a600fc326}, !- Handle
  {d97295ed-df42-4d70-a416-ce10651c297d}, !- Name
  {95caeee7-3f25-4513-955a-67b1503f8a21}, !- Source Object
  3,                                      !- Outlet Port
  {cb201b8e-6e24-4985-a0ae-668a439880d2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ec930f32-2f27-4ac8-af28-b01f24ca38b0}, !- Handle
  {1c7ce54f-0739-488e-9c63-a9afc323f614}, !- Name
  {cb201b8e-6e24-4985-a0ae-668a439880d2}, !- Source Object
  15,                                     !- Outlet Port
  {14bff64d-69d0-49d7-9224-0994a1b400e8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f5eb9a7d-2a14-4ca3-b44f-71bc6d1e5b6c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a4b5de31-eead-45e0-969c-7a9bbfce2e5b}, !- Reference Setpoint Node Name
  {a4b5de31-eead-45e0-969c-7a9bbfce2e5b}, !- Mixed Air Stream Node Name
  {12a52b42-d8e3-4f56-a482-451d8dff8f07}, !- Outdoor Air Stream Node Name
  {fe757817-dcf9-4d4d-892b-00bfa1f7e611}, !- Return Air Stream Node Name
  {b56565a9-987d-4fac-9d51-bd5b2bb2e83f}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3f656cbb-9814-4610-b5c7-39398f954ece}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV, !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8d41021f-b783-4685-b9f8-0eef3643642c}, !- Supply Air Inlet Node
  {e5d2f574-919d-4c2f-8459-ecbc87a93d29}, !- Supply Air Outlet Node
  {38685be4-ebbc-4947-b75e-30252b5d701a}, !- Exhaust Air Inlet Node
  {18ef7860-476d-479b-8e4c-ac3efc7506d7}, !- Exhaust Air Outlet Node
  2165.208368,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fac04d25-1561-4cac-9bdc-e3d38ef48559}, !- Handle
  Node 434,                               !- Name
  {e5d2f574-919d-4c2f-8459-ecbc87a93d29}, !- Inlet Port
  {ee510d2f-f9e0-4b50-9331-e31eb0ff7457}; !- Outlet Port

OS:Connection,
  {8d41021f-b783-4685-b9f8-0eef3643642c}, !- Handle
  {026b63d4-a9c3-4e80-87e9-a4136b3aae87}, !- Name
  {a800411f-1590-4387-97d9-129f02647d6f}, !- Source Object
  3,                                      !- Outlet Port
  {3f656cbb-9814-4610-b5c7-39398f954ece}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e5d2f574-919d-4c2f-8459-ecbc87a93d29}, !- Handle
  {75987fee-cd08-4001-8fdd-e159003cb93b}, !- Name
  {3f656cbb-9814-4610-b5c7-39398f954ece}, !- Source Object
  13,                                     !- Outlet Port
  {fac04d25-1561-4cac-9bdc-e3d38ef48559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee510d2f-f9e0-4b50-9331-e31eb0ff7457}, !- Handle
  {3cc0664a-04d0-427b-9fe7-b82d6bd58c7a}, !- Name
  {fac04d25-1561-4cac-9bdc-e3d38ef48559}, !- Source Object
  3,                                      !- Outlet Port
  {1cecad15-132f-4dd5-b5f5-62acf44b7adb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b493368f-c2e7-4036-b3db-529afa7577b6}, !- Handle
  Node 435,                               !- Name
  {622ae922-5f3c-4d1d-bbd6-09d7a333a74d}, !- Inlet Port
  {38685be4-ebbc-4947-b75e-30252b5d701a}; !- Outlet Port

OS:Connection,
  {622ae922-5f3c-4d1d-bbd6-09d7a333a74d}, !- Handle
  {d84b91ee-5bfb-42ad-830a-f46c6c15217d}, !- Name
  {1cecad15-132f-4dd5-b5f5-62acf44b7adb}, !- Source Object
  7,                                      !- Outlet Port
  {b493368f-c2e7-4036-b3db-529afa7577b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38685be4-ebbc-4947-b75e-30252b5d701a}, !- Handle
  {eb4006ce-333a-4ddc-88ef-ad82787950d3}, !- Name
  {b493368f-c2e7-4036-b3db-529afa7577b6}, !- Source Object
  3,                                      !- Outlet Port
  {3f656cbb-9814-4610-b5c7-39398f954ece}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {18ef7860-476d-479b-8e4c-ac3efc7506d7}, !- Handle
  {07e8318e-115c-4e6a-9ce3-01b1694a52ff}, !- Name
  {3f656cbb-9814-4610-b5c7-39398f954ece}, !- Source Object
  15,                                     !- Outlet Port
  {83633aae-f23f-48ad-8707-9980ad18983e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {17dd2165-689b-4110-ad73-9dd0db723467}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {893fab3a-cf88-4555-8110-e87afd7aa521}, !- Reference Setpoint Node Name
  {893fab3a-cf88-4555-8110-e87afd7aa521}, !- Mixed Air Stream Node Name
  {a800411f-1590-4387-97d9-129f02647d6f}, !- Outdoor Air Stream Node Name
  {2944b716-87ba-4404-bd81-910f66d4731d}, !- Return Air Stream Node Name
  {fac04d25-1561-4cac-9bdc-e3d38ef48559}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {65890ec6-7adb-4708-9161-12c47f8f0102}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV,       !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e00f4a71-9afb-48a7-ba26-e73b0f3133e5}, !- Supply Air Inlet Node
  {16f6f6d1-a9da-4390-bdd6-304fd1d718f3}, !- Supply Air Outlet Node
  {21a9c98f-6246-4e14-bd1f-1a6a43b66fa3}, !- Exhaust Air Inlet Node
  {9cf3fbdb-63d4-4ec7-b025-8d48e84084a3}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9f4f5cab-bc8e-4f1c-b1b1-53416cf0f7f8}, !- Handle
  Node 436,                               !- Name
  {16f6f6d1-a9da-4390-bdd6-304fd1d718f3}, !- Inlet Port
  {e06c7964-ff87-4977-9cc3-8b34ea7fab62}; !- Outlet Port

OS:Connection,
  {e00f4a71-9afb-48a7-ba26-e73b0f3133e5}, !- Handle
  {10500cfe-af34-4b86-b29c-42870e24f046}, !- Name
  {8bc64ccc-4f0b-481b-bb00-564401aef8fd}, !- Source Object
  3,                                      !- Outlet Port
  {65890ec6-7adb-4708-9161-12c47f8f0102}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16f6f6d1-a9da-4390-bdd6-304fd1d718f3}, !- Handle
  {8dce1c07-c5a1-412b-87cf-ea9d01c65513}, !- Name
  {65890ec6-7adb-4708-9161-12c47f8f0102}, !- Source Object
  13,                                     !- Outlet Port
  {9f4f5cab-bc8e-4f1c-b1b1-53416cf0f7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06c7964-ff87-4977-9cc3-8b34ea7fab62}, !- Handle
  {c50ab408-95ef-427c-86b4-50fcf8fb03fb}, !- Name
  {9f4f5cab-bc8e-4f1c-b1b1-53416cf0f7f8}, !- Source Object
  3,                                      !- Outlet Port
  {0000dd8b-1da4-4a30-ae0b-dfa71d90d6ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01071566-d70a-49c2-8679-1d6e9e49cfdb}, !- Handle
  Node 437,                               !- Name
  {5550cecc-67e4-424b-87df-71fa84997421}, !- Inlet Port
  {21a9c98f-6246-4e14-bd1f-1a6a43b66fa3}; !- Outlet Port

OS:Connection,
  {5550cecc-67e4-424b-87df-71fa84997421}, !- Handle
  {b4536723-3825-43e6-ad6b-53379a526424}, !- Name
  {0000dd8b-1da4-4a30-ae0b-dfa71d90d6ac}, !- Source Object
  7,                                      !- Outlet Port
  {01071566-d70a-49c2-8679-1d6e9e49cfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a9c98f-6246-4e14-bd1f-1a6a43b66fa3}, !- Handle
  {2da4de44-4b42-4efb-be4f-4a42efe1bc15}, !- Name
  {01071566-d70a-49c2-8679-1d6e9e49cfdb}, !- Source Object
  3,                                      !- Outlet Port
  {65890ec6-7adb-4708-9161-12c47f8f0102}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9cf3fbdb-63d4-4ec7-b025-8d48e84084a3}, !- Handle
  {efc9aafa-1bda-434a-b69f-d0861b13f686}, !- Name
  {65890ec6-7adb-4708-9161-12c47f8f0102}, !- Source Object
  15,                                     !- Outlet Port
  {9a3dcb49-beaa-40c0-a02a-26b9e34fa933}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1f49d2e7-e145-486c-83d0-18e128fc4dbe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dfeee489-a414-42d3-af13-d0f4c199f5b0}, !- Reference Setpoint Node Name
  {dfeee489-a414-42d3-af13-d0f4c199f5b0}, !- Mixed Air Stream Node Name
  {8bc64ccc-4f0b-481b-bb00-564401aef8fd}, !- Outdoor Air Stream Node Name
  {7e30d59b-66a6-42e6-87f0-d630cced3915}, !- Return Air Stream Node Name
  {9f4f5cab-bc8e-4f1c-b1b1-53416cf0f7f8}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d5565a12-5cb0-4c32-a469-17b40b1ee154}, !- Handle
  VAV_POD_1 ERV,                          !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a2c8f770-7f18-4156-a0e8-320be1433bf8}, !- Supply Air Inlet Node
  {a6d76648-40ba-4282-97d7-3853edb6d9c5}, !- Supply Air Outlet Node
  {cecfb2be-d30a-4f50-8628-e1dbdb178ae4}, !- Exhaust Air Inlet Node
  {6391d029-370f-4ebb-bc2e-4c3bb6c17820}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a583a49c-ffc6-4223-80d1-ed14817d8ea2}, !- Handle
  Node 438,                               !- Name
  {a6d76648-40ba-4282-97d7-3853edb6d9c5}, !- Inlet Port
  {c50b22d7-c358-4d38-a1aa-5133161e5aea}; !- Outlet Port

OS:Connection,
  {a2c8f770-7f18-4156-a0e8-320be1433bf8}, !- Handle
  {9639093e-8821-49c2-86ec-edc88d743a7f}, !- Name
  {317a0f90-9c30-40dc-9df1-22325c1706b4}, !- Source Object
  3,                                      !- Outlet Port
  {d5565a12-5cb0-4c32-a469-17b40b1ee154}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a6d76648-40ba-4282-97d7-3853edb6d9c5}, !- Handle
  {cd309019-8ce0-45bb-8efc-8a024aa91719}, !- Name
  {d5565a12-5cb0-4c32-a469-17b40b1ee154}, !- Source Object
  13,                                     !- Outlet Port
  {a583a49c-ffc6-4223-80d1-ed14817d8ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50b22d7-c358-4d38-a1aa-5133161e5aea}, !- Handle
  {d477cbf2-0f3b-4a7e-83b7-1242e9edc5f1}, !- Name
  {a583a49c-ffc6-4223-80d1-ed14817d8ea2}, !- Source Object
  3,                                      !- Outlet Port
  {95c111d9-6ed4-4d41-8423-c60fcf103ada}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80b4ae7f-508b-4a34-ac7c-d0fb96cd8d30}, !- Handle
  Node 439,                               !- Name
  {7f62aa4d-6e22-469a-8104-1a4fbe9b9305}, !- Inlet Port
  {cecfb2be-d30a-4f50-8628-e1dbdb178ae4}; !- Outlet Port

OS:Connection,
  {7f62aa4d-6e22-469a-8104-1a4fbe9b9305}, !- Handle
  {05718024-d18f-42f8-81e5-7f16cb90389b}, !- Name
  {95c111d9-6ed4-4d41-8423-c60fcf103ada}, !- Source Object
  7,                                      !- Outlet Port
  {80b4ae7f-508b-4a34-ac7c-d0fb96cd8d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecfb2be-d30a-4f50-8628-e1dbdb178ae4}, !- Handle
  {a89f413c-8051-4883-943e-9c8d876eba3f}, !- Name
  {80b4ae7f-508b-4a34-ac7c-d0fb96cd8d30}, !- Source Object
  3,                                      !- Outlet Port
  {d5565a12-5cb0-4c32-a469-17b40b1ee154}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6391d029-370f-4ebb-bc2e-4c3bb6c17820}, !- Handle
  {2216969e-36a4-4674-a9c7-0ca39799042e}, !- Name
  {d5565a12-5cb0-4c32-a469-17b40b1ee154}, !- Source Object
  15,                                     !- Outlet Port
  {797767a6-7916-49bd-9d1b-c69afed79dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {774c0cce-4b32-4017-a6d2-ad4fcbdb5319}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {df328ec6-b062-45de-9bf3-2d893f9dc1e4}, !- Reference Setpoint Node Name
  {df328ec6-b062-45de-9bf3-2d893f9dc1e4}, !- Mixed Air Stream Node Name
  {317a0f90-9c30-40dc-9df1-22325c1706b4}, !- Outdoor Air Stream Node Name
  {de79218e-8318-49f8-833d-8e59fa4633ce}, !- Return Air Stream Node Name
  {a583a49c-ffc6-4223-80d1-ed14817d8ea2}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {107a3cf7-1067-4b23-ad0d-b600db8797bb}, !- Handle
  VAV_POD_2 ERV,                          !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {df86d764-fc62-4a06-9afa-4040d62f32a8}, !- Supply Air Inlet Node
  {d561bd73-68ea-4db1-b84a-e7415463a74d}, !- Supply Air Outlet Node
  {6e7fe78a-3564-42da-a7a4-b37976019b82}, !- Exhaust Air Inlet Node
  {1460ec83-463f-4b19-a8b7-980c0349107b}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3df1a725-14bc-4a77-b408-ef2d0a0bf28c}, !- Handle
  Node 440,                               !- Name
  {d561bd73-68ea-4db1-b84a-e7415463a74d}, !- Inlet Port
  {7b84b6c9-b658-4ba3-a1fc-737f49684cec}; !- Outlet Port

OS:Connection,
  {df86d764-fc62-4a06-9afa-4040d62f32a8}, !- Handle
  {950f84cc-b380-4231-b437-ed81cbaa7c90}, !- Name
  {ec630d5c-79ec-4d5a-9e32-a38008680aac}, !- Source Object
  3,                                      !- Outlet Port
  {107a3cf7-1067-4b23-ad0d-b600db8797bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d561bd73-68ea-4db1-b84a-e7415463a74d}, !- Handle
  {079320e3-71ca-4d22-a257-8151643f28b9}, !- Name
  {107a3cf7-1067-4b23-ad0d-b600db8797bb}, !- Source Object
  13,                                     !- Outlet Port
  {3df1a725-14bc-4a77-b408-ef2d0a0bf28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b84b6c9-b658-4ba3-a1fc-737f49684cec}, !- Handle
  {ae125387-5de1-4a56-abf2-15fbe6dd2abd}, !- Name
  {3df1a725-14bc-4a77-b408-ef2d0a0bf28c}, !- Source Object
  3,                                      !- Outlet Port
  {050e0b52-4705-4a8f-9430-f4c3752cb677}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09d1b006-b73a-4fec-a5b8-aabf8e573557}, !- Handle
  Node 441,                               !- Name
  {5e617f20-625f-4d2b-8c7a-56a35ccc91ac}, !- Inlet Port
  {6e7fe78a-3564-42da-a7a4-b37976019b82}; !- Outlet Port

OS:Connection,
  {5e617f20-625f-4d2b-8c7a-56a35ccc91ac}, !- Handle
  {6eb85465-7f3a-4a16-ad33-22b3fc86c57a}, !- Name
  {050e0b52-4705-4a8f-9430-f4c3752cb677}, !- Source Object
  7,                                      !- Outlet Port
  {09d1b006-b73a-4fec-a5b8-aabf8e573557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7fe78a-3564-42da-a7a4-b37976019b82}, !- Handle
  {1d6080ff-90bd-40a1-9c8a-d4d19ef4966d}, !- Name
  {09d1b006-b73a-4fec-a5b8-aabf8e573557}, !- Source Object
  3,                                      !- Outlet Port
  {107a3cf7-1067-4b23-ad0d-b600db8797bb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1460ec83-463f-4b19-a8b7-980c0349107b}, !- Handle
  {b92d808d-cdc6-4fdb-95a4-2a93343326bf}, !- Name
  {107a3cf7-1067-4b23-ad0d-b600db8797bb}, !- Source Object
  15,                                     !- Outlet Port
  {5de3031c-4d8b-4f13-bbea-7985136b92f7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e2daf113-e92c-4e3f-b7fd-92fc7580776b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7ad2a99b-bf5e-4de2-a994-306b4015edcc}, !- Reference Setpoint Node Name
  {7ad2a99b-bf5e-4de2-a994-306b4015edcc}, !- Mixed Air Stream Node Name
  {ec630d5c-79ec-4d5a-9e32-a38008680aac}, !- Outdoor Air Stream Node Name
  {4a78bfaf-f6e7-4627-aa5b-d001dacf719e}, !- Return Air Stream Node Name
  {3df1a725-14bc-4a77-b408-ef2d0a0bf28c}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7748fe22-9596-4963-a545-8950465c7d90}, !- Handle
  VAV_POD_3 ERV,                          !- Name
  {d54f6479-ec9e-4d86-a974-ec138f21ee06}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {45fa878d-1477-4ba9-8d1c-4ab9ea64719b}, !- Supply Air Inlet Node
  {af3abf7c-b18a-4ce8-8506-58e3f9780fd2}, !- Supply Air Outlet Node
  {44f43eb1-8d75-497a-b003-fc4d59976ee3}, !- Exhaust Air Inlet Node
  {c15710aa-3407-4248-be71-e52cc177b50b}, !- Exhaust Air Outlet Node
  4136.953472,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1e292191-6c7b-4632-9dae-cc83c03b47e7}, !- Handle
  Node 442,                               !- Name
  {af3abf7c-b18a-4ce8-8506-58e3f9780fd2}, !- Inlet Port
  {2fa89a70-b072-46eb-9afc-b29fdead7948}; !- Outlet Port

OS:Connection,
  {45fa878d-1477-4ba9-8d1c-4ab9ea64719b}, !- Handle
  {8fe0a237-ecb0-4d68-bee0-d157397c28f5}, !- Name
  {8858e241-c92e-43dc-a7fa-f138e11f759f}, !- Source Object
  3,                                      !- Outlet Port
  {7748fe22-9596-4963-a545-8950465c7d90}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {af3abf7c-b18a-4ce8-8506-58e3f9780fd2}, !- Handle
  {f8f21ffb-2f97-4bea-9ad0-ec64f6783130}, !- Name
  {7748fe22-9596-4963-a545-8950465c7d90}, !- Source Object
  13,                                     !- Outlet Port
  {1e292191-6c7b-4632-9dae-cc83c03b47e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa89a70-b072-46eb-9afc-b29fdead7948}, !- Handle
  {74ff2043-b14f-448b-8409-3d8b537671b4}, !- Name
  {1e292191-6c7b-4632-9dae-cc83c03b47e7}, !- Source Object
  3,                                      !- Outlet Port
  {10dbb968-edcf-434a-9e17-47e05ce2108b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83b9e7e7-43ca-4009-811f-3078d3eb6e16}, !- Handle
  Node 443,                               !- Name
  {6a39dd44-6b90-48b6-8126-4475f54c94a4}, !- Inlet Port
  {44f43eb1-8d75-497a-b003-fc4d59976ee3}; !- Outlet Port

OS:Connection,
  {6a39dd44-6b90-48b6-8126-4475f54c94a4}, !- Handle
  {4e3d57be-ac5d-48ea-adf4-fb76dd118f19}, !- Name
  {10dbb968-edcf-434a-9e17-47e05ce2108b}, !- Source Object
  7,                                      !- Outlet Port
  {83b9e7e7-43ca-4009-811f-3078d3eb6e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f43eb1-8d75-497a-b003-fc4d59976ee3}, !- Handle
  {31e9d3e6-e65f-4181-b521-91cd95cc15f9}, !- Name
  {83b9e7e7-43ca-4009-811f-3078d3eb6e16}, !- Source Object
  3,                                      !- Outlet Port
  {7748fe22-9596-4963-a545-8950465c7d90}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c15710aa-3407-4248-be71-e52cc177b50b}, !- Handle
  {b843a2d3-7ca2-4824-a9a8-450948fe08f6}, !- Name
  {7748fe22-9596-4963-a545-8950465c7d90}, !- Source Object
  15,                                     !- Outlet Port
  {41d8c583-a142-447e-9787-a72ea035d8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {190f6472-a175-4023-a82d-fe6dc7499b2a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {317776db-a622-462c-8510-25f511937d11}, !- Reference Setpoint Node Name
  {317776db-a622-462c-8510-25f511937d11}, !- Mixed Air Stream Node Name
  {8858e241-c92e-43dc-a7fa-f138e11f759f}, !- Outdoor Air Stream Node Name
  {e161caa6-83ed-4788-9447-fe91abff7543}, !- Return Air Stream Node Name
  {1e292191-6c7b-4632-9dae-cc83c03b47e7}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {5ee71251-22cf-4113-b60a-fb127ec5d27c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {692f8d06-45e9-43b0-9766-d5c9e37e81ad}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {95f688dd-92e6-4169-9b23-a196c6c3a31b}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18dfe087-7948-41c8-bcd4-a4e08e623425}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9eee1cff-c2f4-42d1-8532-a353600caa4b}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86a11f3a-7621-46df-9b9c-a4970bbc2418}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a71efe38-ec58-4123-843f-ae262b09e228}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 1,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e43964c2-2c3f-4bc5-bcb1-95ee83120350}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 2, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7df19d23-ed03-4f52-81d6-9183f28cb847}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 1,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {58d447b6-0814-446d-8c8e-e75e812ef0b1}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 2,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eadd832-a28b-4cd3-8b05-de8379039502}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 1, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {2ce3de72-dead-45c6-820d-e06d563323f1}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 1, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fa589ab-a684-438e-a3cf-3c007853861c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 3, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d3f0d5e3-0d99-45e9-ba7a-cedcae6722ce}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 3,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f991927d-26b7-4ccc-b772-abd0297de269}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 4, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba1a9ea5-e4f0-49bf-bc4d-d1efc7ec898a}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 2,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a86ce93d-8148-4473-a114-8854ac4cd161}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 4,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25a8ec76-f8ba-4c8c-b4b3-79555f8eb8af}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 2, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b3556494-f37a-42e8-a8c0-6cd696293b3c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 2, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {541a9696-da22-4c16-a4fd-74fa088dd669}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 5, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8fd1bf32-c389-442d-8fb1-11c6f224f967}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 5,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d7f95138-3e89-4b06-af5b-a38e15433aa5}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 6, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c0e0745-92be-4a42-9430-83e9a5ca1b40}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 3,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {af7f0fbd-5374-4b70-b847-164124b3151b}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 6,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68b2d690-470c-4412-bb69-c1b39ed2c9ad}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 3, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {640b0204-6a66-4dc6-bba1-0fc1a1431176}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 3, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97d44bdc-87ec-4e7d-b298-1eec24e1ede0}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 7, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {36b0dbde-b089-489f-8ee0-a91b638fbf35}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 7,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8264b0c4-4fe4-45ed-81c3-2f6c4ac32deb}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {430d193f-5ab3-46cb-b3b7-38ba58e3b918}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59975d8d-8d5a-46da-82df-4dc105c73483}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ebebd914-7c95-4fc3-8509-0ce54fbb86a7}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64bc4978-2282-4810-9935-e2065c941578}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53663554-172b-453a-80a5-49162cf53d0d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {9f8ee85c-3d14-4a65-bb17-24e3d48b19b9}, !- Handle
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {61d40ab2-63ff-40de-83a9-d59361b3947f}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {87be0f9d-15ad-4a4a-ad27-443b303cac69}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {72db15c4-e32a-4b2b-9422-eae367f3d609}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad96f1ec-4e7b-48c4-8c39-fc27762acdcf}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {f064bc37-846d-4c98-acb0-e65412cad105}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3.00000000000001,                       !- Position X-Coordinate {m}
  15.0809,                                !- Position Y-Coordinate {m}
  0.914400000000001,                      !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {fcf2cb4b-0038-48b1-806d-e99ea3cffe1c}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.914400000000001,                      !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Rendering:Color,
  {25641c62-be88-4f84-a155-861fc3e0a244}, !- Handle
  Rendering Color 23,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e78825b5-ef90-4501-95a3-3e3a3d0ba241}, !- Handle
  Rendering Color 24,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd6fc733-72b8-4c9a-bafb-51fdf1f96b2a}, !- Handle
  Rendering Color 25,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48a1456d-8e04-4095-ad3f-6fa878709f44}, !- Handle
  Rendering Color 26,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {088953b6-da08-403f-a2d0-68069ced519e}, !- Handle
  Rendering Color 27,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df3afdd8-00d1-4d85-98dd-41c016250d91}, !- Handle
  Rendering Color 28,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ade86973-5ded-4184-87a0-dd52a0430718}, !- Handle
  Rendering Color 29,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccd978e7-63ed-4fe3-8075-65a8e5c46697}, !- Handle
  Rendering Color 30,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d4bfb23-bc99-4eaf-b52f-0891aa7c0af4}, !- Handle
  Rendering Color 31,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {35ed317a-425a-464f-846b-1dbc928d01a7}, !- Handle
  Rendering Color 32,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b4ea552-be7c-4f95-a8f1-9853c8841fcf}, !- Handle
  Rendering Color 33,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3040a424-8fae-411a-b2a9-082d364b8473}, !- Handle
  Rendering Color 34,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d799f0a-f45e-44b3-a3cd-a058171cebb4}, !- Handle
  Rendering Color 35,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaa44f1a-468b-40d1-97a8-7a6ee6d69ce0}, !- Handle
  Rendering Color 36,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef4617e0-1916-419f-b70f-e1ac3c03fb67}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c0984ca-0b70-43ec-a6b9-80aa4804a138}, !- Handle
  Rendering Color 38,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5a11d87-c1af-4a85-9700-106e8a75fe48}, !- Handle
  Rendering Color 39,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eda66214-c79f-458d-9527-dd94ba3ae5be}, !- Handle
  Rendering Color 40,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f47cbcf7-5b7b-47e5-9490-b6ca1a70ac5e}, !- Handle
  Rendering Color 41,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa0e96bf-7801-419c-8e83-e9c57c021e4e}, !- Handle
  Rendering Color 42,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {45a994e6-6209-415a-8b46-a2294fe93274}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e0b4cdd-ba29-4059-908f-11fc50270822}, !- Handle
  Rendering Color 44,                     !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ade4cf5-94cd-4abc-b232-dab35a549cb9}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a728732a-6bdb-492a-b3ac-bc0ab97d9001}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9b08de5-3427-4b87-b961-333586401c8b}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4727414-3a83-43bd-947d-e19b36851260}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3537d1b-1078-48f1-bf9a-8c7e05e690bb}, !- Handle
  Rendering Color 49,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e907eb7-4879-47c2-be48-adb7ff2e2675}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {819ae71f-1332-435b-aaee-c2f34db628eb}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f0286d3-f016-4bbd-ad83-1081cf41c172}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ee97700-ecf7-4f5e-877d-ad9d956a52fa}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {985401e1-4c24-4bdc-b503-9b64bf8293ec}, !- Handle
  Rendering Color 54,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39fe6197-929d-4233-a113-1ca4407d4c79}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {549ded31-8490-4c0c-a479-12cf473f37e5}, !- Handle
  Rendering Color 56,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18e38e75-ae68-48a3-876d-59478bdf9c32}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c24c0a7b-38f4-466a-97b6-3679f9c86ed7}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adce2082-ef97-4c58-a6c3-22fb97c3a89a}, !- Handle
  Rendering Color 59,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b37bde9-0a5c-4bd7-bea5-bf60a45ccfdc}, !- Handle
  Rendering Color 60,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2bc20e98-f1a3-48ab-ab0c-560bde76b7f1}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8b077ea-84b7-4070-9c20-5c1c95da00c4}, !- Handle
  Rendering Color 62,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38762705-9f03-4e24-b9fd-8373b1f659f5}, !- Handle
  Rendering Color 63,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fe77762-1ea1-4eba-989b-2be1e8aa9401}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {173c9e97-2196-44d4-9069-3cf6c7b72520}, !- Handle
  Rendering Color 65,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4413cad4-f650-441c-9ebf-1ed454ce5a6c}, !- Handle
  Rendering Color 66,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {091a5678-ca69-40fd-8799-b267e3deb857}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {138cdde9-847e-4081-91c7-682bd34b4c5f}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba739694-e102-43e4-831c-99da665f9031}, !- Handle
  Rendering Color 69,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e18cfcd0-d9f6-4381-9ff6-777082465a65}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {13cb2d8d-7098-45e4-a59e-da16e44b4864}, !- Handle
  Rendering Color 71,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92242301-b035-49fb-a795-a1269058c46c}, !- Handle
  Rendering Color 72,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06979176-72bb-4946-9141-f114c5354545}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {358c86cd-3d06-44a9-a93e-2d348c6b374e}, !- Handle
  Rendering Color 74,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca0ed0b-7390-4b58-afb8-b902356e5cff}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df99ef3b-eae1-4982-8713-7b508d0d5ff0}, !- Handle
  Rendering Color 76,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {26f5f8e4-05f4-4e13-9f35-afc873e8d230}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdd147f8-2617-47c2-b8de-f7336c01e265}, !- Handle
  Rendering Color 78,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce7b3cbb-2273-4979-b2e7-b09f0886723a}, !- Handle
  Rendering Color 79,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8e9d014-9930-42a3-ada2-969bf3be2237}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {174cfd7d-8414-4d17-b249-08228fb0d3b8}, !- Handle
  Rendering Color 81,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ece7c546-ec1b-438e-908a-0fb6a1e7a594}, !- Handle
  Rendering Color 82,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d326521c-f3fd-4c00-bb93-2e6278b1c344}, !- Handle
  Rendering Color 83,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1c6397f-1e4b-4579-ae6c-6d4da1013bbd}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8372090-2e5f-4b47-9dcd-2eedb9811a1c}, !- Handle
  Rendering Color 85,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c1bc1f4-9d74-4381-88c7-a58f02cd8c4c}, !- Handle
  Rendering Color 86,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2bd497a-1efb-4236-b525-9c0e14e4ff66}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0ea0e3d-9604-4d6c-b3ed-6924dace3cd9}, !- Handle
  Rendering Color 88,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f21169c5-02dd-4c25-ad9c-d633d2fe9076}, !- Handle
  Rendering Color 89,                     !- Name
  252,                                    !- Rendering Red Value
  186,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Rendering:Color,
  {f7c90caa-81a2-4c47-a419-5156c694ae30}, !- Handle
  Rendering Color 90,                     !- Name
  135,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

