
OS:Version,
  {baf4a370-82a9-40bd-a8bc-8490336c9b5d}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {a54d475f-12c2-4dfe-a4b7-d05f25ba3254}, !- Handle
  ComStock 90.1-2016|Laboratory,          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {760ef569-3233-4f07-a1fb-a39026778323}, !- Handle
  Laboratory Equipment corridor,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Equipment corridor;                     !- Standards Space Type

OS:SpaceType,
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Handle
  Laboratory Lab with fume hood,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Lab with fume hood;                     !- Standards Space Type

OS:SpaceType,
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Handle
  Laboratory Open lab,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Open lab;                               !- Standards Space Type

OS:SpaceType,
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Handle
  Laboratory Office,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Site,
  {f981f642-f645-4184-90ea-54ecb81181a3}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {286d52b4-ac67-4922-b45b-e99be1b2fa25}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {ed807fb1-d8cc-4fe4-81f9-ecc4a3e663b3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1


OS:BuildingStory,
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Handle
  Laboratory Open lab A end_a - Story ground, !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}; !- Thermal Zone Name

OS:Surface,
  {acca0f46-8201-448f-8e96-f40bb163ff7a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.06581410364015e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600dd72c-b19b-40ab-8e14-45bcfa1265a9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88839f11-e4fb-4db5-92bf-a2e15b7006d9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {027bdd50-28b6-4cbb-971c-f8e69b2d2efd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c749cdef-01ab-49d6-ab3b-6eba55978fcd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a246955c-ac6d-4581-b0a7-352bd5c6d69b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.06581410364015e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532bcf01-8016-4358-9665-e3d67bb51c5f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 1.06581410364015e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feec9b35-826c-4de8-b615-408ca25fecf7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3417c122-f37f-47da-84a0-6fa39bce4889}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d8cac4-10fd-4391-8b14-057c0307ef50}, !- Zone Air Inlet Port List
  {3bee96f0-30c9-46fd-ad05-97441225b792}, !- Zone Air Exhaust Port List
  {8ac62258-de8a-4c5c-bfec-3b9002170d8e}, !- Zone Air Node Name
  {9847e900-e6bb-4c09-8b9a-dcbeb28ba9ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ce8d0d0-0255-4313-ab2c-97d23e6e35be}, !- Handle
  Node 1,                                 !- Name
  {8ac62258-de8a-4c5c-bfec-3b9002170d8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ac62258-de8a-4c5c-bfec-3b9002170d8e}, !- Handle
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}, !- Source Object
  11,                                     !- Outlet Port
  {2ce8d0d0-0255-4313-ab2c-97d23e6e35be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d8cac4-10fd-4391-8b14-057c0307ef50}, !- Handle
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}; !- HVAC Component

OS:PortList,
  {3bee96f0-30c9-46fd-ad05-97441225b792}, !- Handle
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}; !- HVAC Component

OS:PortList,
  {9847e900-e6bb-4c09-8b9a-dcbeb28ba9ac}, !- Handle
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}; !- HVAC Component

OS:Sizing:Zone,
  {d79b06da-1ed2-4a2a-8564-d2869b51ddea}, !- Handle
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a681f4c-7544-4426-a93f-05aecc7e8754}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6c763be2-5b77-431b-92ab-0b50b0dc0e97}; !- Thermal Zone

OS:Space,
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Handle
  Laboratory Open lab B end_a - Story ground, !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {0732ae71-91a6-4879-9c77-ea00af02e673}; !- Thermal Zone Name

OS:Surface,
  {97d199c5-7b1e-4a34-9b40-6d2ae74d38e9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.4210854715202e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6ad880-05f3-451e-b2c4-e24fffc8f35c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9bcb17-62e3-442c-afb2-be65ce26a58e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {538d9ac2-443f-4186-9ddc-416ed6aacaa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 42.0365296625714, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb701e21-7064-42d7-bd8a-ac03361cb54c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cfdb2e3-1f86-48ad-bbf4-208d833ed4e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.4210854715202e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 1.4210854715202e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 42.0365296625714, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {027bdd50-28b6-4cbb-971c-f8e69b2d2efd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88839f11-e4fb-4db5-92bf-a2e15b7006d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46deb087-0b31-40ef-a56c-8524b3bde4b3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f1b59c3e-7932-4833-9e05-7274ab5fd56a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.4210854715202e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 42.0365296625714, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0732ae71-91a6-4879-9c77-ea00af02e673}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {976f4b72-67e1-49f6-8617-4872123ebc33}, !- Zone Air Inlet Port List
  {34f34ac8-ccfa-4cd1-9a2d-f0e6b21eba7b}, !- Zone Air Exhaust Port List
  {f623dabd-5034-462c-8785-472c7cc8a2a9}, !- Zone Air Node Name
  {b22fab9d-11e8-47ff-a5ff-bfe276e41a38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2a1808c-f20e-4f85-814d-ff48779a8a6f}, !- Handle
  Node 2,                                 !- Name
  {f623dabd-5034-462c-8785-472c7cc8a2a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f623dabd-5034-462c-8785-472c7cc8a2a9}, !- Handle
  {0732ae71-91a6-4879-9c77-ea00af02e673}, !- Source Object
  11,                                     !- Outlet Port
  {a2a1808c-f20e-4f85-814d-ff48779a8a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {976f4b72-67e1-49f6-8617-4872123ebc33}, !- Handle
  {0732ae71-91a6-4879-9c77-ea00af02e673}; !- HVAC Component

OS:PortList,
  {34f34ac8-ccfa-4cd1-9a2d-f0e6b21eba7b}, !- Handle
  {0732ae71-91a6-4879-9c77-ea00af02e673}; !- HVAC Component

OS:PortList,
  {b22fab9d-11e8-47ff-a5ff-bfe276e41a38}, !- Handle
  {0732ae71-91a6-4879-9c77-ea00af02e673}; !- HVAC Component

OS:Sizing:Zone,
  {331537bf-ab14-46f3-8ace-761e5b464935}, !- Handle
  {0732ae71-91a6-4879-9c77-ea00af02e673}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84645f37-ee79-4041-9b55-1001aaae31c2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0732ae71-91a6-4879-9c77-ea00af02e673}; !- Thermal Zone

OS:Space,
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Handle
  Laboratory Open lab C end_a - Story ground, !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}; !- Thermal Zone Name

OS:Surface,
  {c6ca6a6b-e9ce-44db-a7ce-7414fb5b5834}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -1.4210854715202e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c2d70f-9f55-4e13-942d-f79b5ba93f6e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a39f08c-1522-41a4-bee7-6fc8d63ad918}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999999, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f632a222-862d-4020-b8e1-49018df0a939}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57cbb605-2080-437f-9581-9fec450b80e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.4210854715202e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -1.4210854715202e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999999, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {538d9ac2-443f-4186-9ddc-416ed6aacaa4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9bcb17-62e3-442c-afb2-be65ce26a58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.4210854715202e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -1.4210854715202e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11dfa3e-59bb-4c71-8483-e0f0f26d3fc7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19009d10-a008-4b77-9c29-d3073a5a5993}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.4210854715202e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999999, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75a22987-91d2-4b4f-b43f-12d67b95255f}, !- Zone Air Inlet Port List
  {e3695680-b37d-4dfb-a102-1728f0076f9a}, !- Zone Air Exhaust Port List
  {05f5b5d8-bae5-4cee-aaf3-6e10ebefed5a}, !- Zone Air Node Name
  {39b40d9a-2f61-4641-a7b8-4ab268405937}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4018c10-169b-490a-aa24-47b6c41b2c58}, !- Handle
  Node 3,                                 !- Name
  {05f5b5d8-bae5-4cee-aaf3-6e10ebefed5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05f5b5d8-bae5-4cee-aaf3-6e10ebefed5a}, !- Handle
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}, !- Source Object
  11,                                     !- Outlet Port
  {c4018c10-169b-490a-aa24-47b6c41b2c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75a22987-91d2-4b4f-b43f-12d67b95255f}, !- Handle
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}; !- HVAC Component

OS:PortList,
  {e3695680-b37d-4dfb-a102-1728f0076f9a}, !- Handle
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}; !- HVAC Component

OS:PortList,
  {39b40d9a-2f61-4641-a7b8-4ab268405937}, !- Handle
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}; !- HVAC Component

OS:Sizing:Zone,
  {426d8412-dd13-4a5e-b972-2787e80d4ad3}, !- Handle
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b605b14d-0301-4759-8ec3-f49e35fd54d0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e134f11c-9150-435b-a7a0-d47e2a92ce95}; !- Thermal Zone

OS:Space,
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Handle
  Laboratory Open lab A  - Story ground,  !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {c2127756-d329-499c-8515-0cdceb49a5e3}; !- Thermal Zone Name

OS:Surface,
  {40eb2433-528b-4390-8883-78f12daaf54f}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a246955c-ac6d-4581-b0a7-352bd5c6d69b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c749cdef-01ab-49d6-ab3b-6eba55978fcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aac90eb6-e780-48f4-80ae-38a95db476c0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c69d7d-c29a-49e9-90d2-2e44508c9b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 4.57200000000001, 0,   !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1205b7d4-77ba-4f9f-b358-b5f582786b6c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e3cc98-ab9a-4f7b-8556-b1ffda564ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 4.57200000000001, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9fe478f-c58e-46b2-8270-dee100150222}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.077073115854, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4778c140-d495-46cb-9554-a28c62afe35a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62705f97-ad03-48af-991a-46fb83b03cab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2127756-d329-499c-8515-0cdceb49a5e3}, !- Handle
  Zone Laboratory Open lab A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e618bafe-3dff-42f9-a4bd-f10adc56c5d3}, !- Zone Air Inlet Port List
  {25aeb5ec-8ad1-4aba-b58c-9aed45ee8fd6}, !- Zone Air Exhaust Port List
  {19a56646-7bec-42aa-a909-6bb0ba0f5416}, !- Zone Air Node Name
  {925194d7-2029-4a93-8304-65b5fc44b110}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e77328f4-1b30-4fe8-b8ee-13d9d2a6b00e}, !- Handle
  Node 4,                                 !- Name
  {19a56646-7bec-42aa-a909-6bb0ba0f5416}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19a56646-7bec-42aa-a909-6bb0ba0f5416}, !- Handle
  {c2127756-d329-499c-8515-0cdceb49a5e3}, !- Source Object
  11,                                     !- Outlet Port
  {e77328f4-1b30-4fe8-b8ee-13d9d2a6b00e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e618bafe-3dff-42f9-a4bd-f10adc56c5d3}, !- Handle
  {c2127756-d329-499c-8515-0cdceb49a5e3}; !- HVAC Component

OS:PortList,
  {25aeb5ec-8ad1-4aba-b58c-9aed45ee8fd6}, !- Handle
  {c2127756-d329-499c-8515-0cdceb49a5e3}; !- HVAC Component

OS:PortList,
  {925194d7-2029-4a93-8304-65b5fc44b110}, !- Handle
  {c2127756-d329-499c-8515-0cdceb49a5e3}; !- HVAC Component

OS:Sizing:Zone,
  {1ef818fb-392f-4278-b87b-1ef74e416ab6}, !- Handle
  {c2127756-d329-499c-8515-0cdceb49a5e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89d3ced6-7bac-471a-a640-6e59708dc17e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c2127756-d329-499c-8515-0cdceb49a5e3}; !- Thermal Zone

OS:Space,
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Handle
  Laboratory Open lab B  - Story ground,  !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {b82ab446-5ee8-4e78-9109-f1f73b207237}; !- Thermal Zone Name

OS:Surface,
  {5d641424-86e0-4ac4-872c-9b9e76bbdfd9}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 42.0365296625714, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cfdb2e3-1f86-48ad-bbf4-208d833ed4e9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb701e21-7064-42d7-bd8a-ac03361cb54c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116f9c5f-9700-4f32-af06-73793b85d3e6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd38bc2c-6faa-489e-833a-62818592536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 42.0365296625714, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832f009e-cb14-48cf-8f4b-94b24a459532}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8b8fed-3c56-438a-91b1-b96a1987636f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 42.0365296625714, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c69d7d-c29a-49e9-90d2-2e44508c9b28}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aac90eb6-e780-48f4-80ae-38a95db476c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  43.077073115854, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c806995e-045f-4fba-b65f-8b51b0c331c9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {902f0fd7-164a-4b7e-a5fd-c14023ae022e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b82ab446-5ee8-4e78-9109-f1f73b207237}, !- Handle
  Zone Laboratory Open lab B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42d52f85-52a7-4b19-8cd7-f3d52411e609}, !- Zone Air Inlet Port List
  {40ae3c90-b31c-4550-aede-55906e4db863}, !- Zone Air Exhaust Port List
  {ec160a26-f02d-4a9d-92a4-c83448d92f0a}, !- Zone Air Node Name
  {b5d7eb87-bc40-4380-b33d-8fae1ecdb1ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbc991ca-2730-49e6-9976-00dc18a0aff0}, !- Handle
  Node 5,                                 !- Name
  {ec160a26-f02d-4a9d-92a4-c83448d92f0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec160a26-f02d-4a9d-92a4-c83448d92f0a}, !- Handle
  {b82ab446-5ee8-4e78-9109-f1f73b207237}, !- Source Object
  11,                                     !- Outlet Port
  {dbc991ca-2730-49e6-9976-00dc18a0aff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42d52f85-52a7-4b19-8cd7-f3d52411e609}, !- Handle
  {b82ab446-5ee8-4e78-9109-f1f73b207237}; !- HVAC Component

OS:PortList,
  {40ae3c90-b31c-4550-aede-55906e4db863}, !- Handle
  {b82ab446-5ee8-4e78-9109-f1f73b207237}; !- HVAC Component

OS:PortList,
  {b5d7eb87-bc40-4380-b33d-8fae1ecdb1ea}, !- Handle
  {b82ab446-5ee8-4e78-9109-f1f73b207237}; !- HVAC Component

OS:Sizing:Zone,
  {4be0ac1d-ccc3-42e0-aef8-d00ce692f714}, !- Handle
  {b82ab446-5ee8-4e78-9109-f1f73b207237}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2cbc8910-662a-4144-8198-9725de318af3}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b82ab446-5ee8-4e78-9109-f1f73b207237}; !- Thermal Zone

OS:Space,
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Handle
  Laboratory Open lab C  - Story ground,  !- Name
  {1d44bbcb-c15a-4f82-8c70-279ec487e5cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {6675cb11-db13-4f03-b297-2c5551943f16}; !- Thermal Zone Name

OS:Surface,
  {35eac402-3d29-47aa-af4f-ec0b1a6e93ee}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57cbb605-2080-437f-9581-9fec450b80e8}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f632a222-862d-4020-b8e1-49018df0a939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b9f4aa-1c5d-4f7f-a6de-c76ed6521c26}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b67904-8948-43be-8873-a6e8b5f49f3a}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0adc82-845b-4ad8-bdf2-3292f2918a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  43.077073115854, 4.57199999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd38bc2c-6faa-489e-833a-62818592536a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {116f9c5f-9700-4f32-af06-73793b85d3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.077073115854, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.077073115854, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccebbfb-1c51-4003-9738-c05bd2a7cd44}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a53620e-4e30-414d-8132-7f4509f998e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.077073115854, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  43.077073115854, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6675cb11-db13-4f03-b297-2c5551943f16}, !- Handle
  Zone Laboratory Open lab C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21b3741e-920a-437a-b97f-5fc98e6a2f99}, !- Zone Air Inlet Port List
  {9cc73f2c-efaf-4e59-a8eb-2e654128c8f4}, !- Zone Air Exhaust Port List
  {9c858082-2ac1-446e-8789-65abdf01b7da}, !- Zone Air Node Name
  {5e6ac2fb-8d4a-4518-b421-10079fda624b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87adfabd-5731-4760-ac0d-7360ba7e3cb9}, !- Handle
  Node 6,                                 !- Name
  {9c858082-2ac1-446e-8789-65abdf01b7da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c858082-2ac1-446e-8789-65abdf01b7da}, !- Handle
  {6675cb11-db13-4f03-b297-2c5551943f16}, !- Source Object
  11,                                     !- Outlet Port
  {87adfabd-5731-4760-ac0d-7360ba7e3cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21b3741e-920a-437a-b97f-5fc98e6a2f99}, !- Handle
  {6675cb11-db13-4f03-b297-2c5551943f16}; !- HVAC Component

OS:PortList,
  {9cc73f2c-efaf-4e59-a8eb-2e654128c8f4}, !- Handle
  {6675cb11-db13-4f03-b297-2c5551943f16}; !- HVAC Component

OS:PortList,
  {5e6ac2fb-8d4a-4518-b421-10079fda624b}, !- Handle
  {6675cb11-db13-4f03-b297-2c5551943f16}; !- HVAC Component

OS:Sizing:Zone,
  {6950543c-6820-4542-b8af-757dd044dadf}, !- Handle
  {6675cb11-db13-4f03-b297-2c5551943f16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d253eda-4f62-45c3-b5b7-1fdcfbda6804}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6675cb11-db13-4f03-b297-2c5551943f16}; !- Thermal Zone

OS:Space,
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Handle
  Laboratory Equipment corridor A  - Story ground, !- Name
  {760ef569-3233-4f07-a1fb-a39026778323}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.614020890244,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}; !- Thermal Zone Name

OS:Surface,
  {18365a95-b3ec-454a-9068-beb77016f877}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e3cc98-ab9a-4f7b-8556-b1ffda564ff6}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1205b7d4-77ba-4f9f-b358-b5f582786b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c532a377-4b3f-4f2d-b3a2-e066cbdd7ac7}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8efd7e47-a05a-41e8-ad3a-c07e860a725b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f68d21d9-c019-4172-91ce-56d315b14ce0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {746ffb20-5da3-40a1-9f78-220a8e4da310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d890da-97ee-4d88-a1c7-d832dd8593c2}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd284e9-4e20-4fea-af48-e124df2355d2}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee884f47-97f2-49d4-930f-a6213a155caa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da46f11e-1a3f-46aa-8a5b-38c6cc32ab25}, !- Zone Air Inlet Port List
  {4e4ff3e9-4a0d-4cbe-a79d-44e6920bccf3}, !- Zone Air Exhaust Port List
  {fc86bb78-44c1-4e6d-b885-6c383e228669}, !- Zone Air Node Name
  {3522d505-4431-4f94-85b9-a902ffd05ef6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c43fa7c-815d-45d5-8fa4-0b74de099af3}, !- Handle
  Node 7,                                 !- Name
  {fc86bb78-44c1-4e6d-b885-6c383e228669}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc86bb78-44c1-4e6d-b885-6c383e228669}, !- Handle
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}, !- Source Object
  11,                                     !- Outlet Port
  {8c43fa7c-815d-45d5-8fa4-0b74de099af3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da46f11e-1a3f-46aa-8a5b-38c6cc32ab25}, !- Handle
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}; !- HVAC Component

OS:PortList,
  {4e4ff3e9-4a0d-4cbe-a79d-44e6920bccf3}, !- Handle
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}; !- HVAC Component

OS:PortList,
  {3522d505-4431-4f94-85b9-a902ffd05ef6}, !- Handle
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}; !- HVAC Component

OS:Sizing:Zone,
  {4b588809-c3fe-4c72-bcea-3bdda551e7b3}, !- Handle
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6dd313a7-257d-4f89-8453-9dd00ef59cdb}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6cb4edf7-962b-42b4-8011-5dcb3f54bfb6}; !- Thermal Zone

OS:Space,
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Handle
  Laboratory Equipment corridor B  - Story ground, !- Name
  {760ef569-3233-4f07-a1fb-a39026778323}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.614020890244,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {c95bca88-d83a-455a-a883-05b6455feb5b}; !- Thermal Zone Name

OS:Surface,
  {131c2bc6-18d6-463f-ba75-7c78b985554f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8b8fed-3c56-438a-91b1-b96a1987636f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832f009e-cb14-48cf-8f4b-94b24a459532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f89af13-6f49-4a91-9a18-f9eb0d4714a0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf65058a-2e8c-4eeb-9753-d652eb961321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 42.0365296625714, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a891aac-b752-4d47-8ecb-57aefbc0a0fa}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fca14733-56e9-4541-bc59-70a1811986f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efd7e47-a05a-41e8-ad3a-c07e860a725b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c532a377-4b3f-4f2d-b3a2-e066cbdd7ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e001f5ba-d3d5-43d0-b0d8-62c29630d7c1}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17bd2720-c537-40f2-b35c-7a0b12add4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c95bca88-d83a-455a-a883-05b6455feb5b}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acb401c4-95ba-40e5-a5e2-265447150abe}, !- Zone Air Inlet Port List
  {44253168-f22d-4c78-86fb-0c385a4d892d}, !- Zone Air Exhaust Port List
  {245f1ba4-4246-4763-beeb-1c3e8b16975f}, !- Zone Air Node Name
  {ddb9eac7-12f4-4a02-9e62-701302f10a71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2464335-be96-4166-9c0b-26cfdbc0cac0}, !- Handle
  Node 8,                                 !- Name
  {245f1ba4-4246-4763-beeb-1c3e8b16975f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {245f1ba4-4246-4763-beeb-1c3e8b16975f}, !- Handle
  {c95bca88-d83a-455a-a883-05b6455feb5b}, !- Source Object
  11,                                     !- Outlet Port
  {b2464335-be96-4166-9c0b-26cfdbc0cac0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acb401c4-95ba-40e5-a5e2-265447150abe}, !- Handle
  {c95bca88-d83a-455a-a883-05b6455feb5b}; !- HVAC Component

OS:PortList,
  {44253168-f22d-4c78-86fb-0c385a4d892d}, !- Handle
  {c95bca88-d83a-455a-a883-05b6455feb5b}; !- HVAC Component

OS:PortList,
  {ddb9eac7-12f4-4a02-9e62-701302f10a71}, !- Handle
  {c95bca88-d83a-455a-a883-05b6455feb5b}; !- HVAC Component

OS:Sizing:Zone,
  {6b9623ab-4bb3-4e95-936a-560a46e816b9}, !- Handle
  {c95bca88-d83a-455a-a883-05b6455feb5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c17993d-e619-4ac9-8f50-6c8d4037b790}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c95bca88-d83a-455a-a883-05b6455feb5b}; !- Thermal Zone

OS:Space,
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Handle
  Laboratory Equipment corridor C  - Story ground, !- Name
  {760ef569-3233-4f07-a1fb-a39026778323}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.614020890244,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}; !- Thermal Zone Name

OS:Surface,
  {f5f0b350-6d65-44a6-8185-a46b30643c5f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0adc82-845b-4ad8-bdf2-3292f2918a78}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b67904-8948-43be-8873-a6e8b5f49f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c75d82-92be-4aa7-9113-98f931bc4465}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a25a14-56bb-4d7d-9df7-6964d22a7dde}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd21bd31-3819-4197-b05e-19e5bdc4c4a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.80701044512201, 4.57199999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf65058a-2e8c-4eeb-9753-d652eb961321}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f89af13-6f49-4a91-9a18-f9eb0d4714a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.80701044512201, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.80701044512201, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f941d29a-ac8f-4386-a638-7ba261b7961b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f607bef1-9349-4c0b-972a-51dec2aa5abe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80701044512201, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80701044512201, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {323d9b5a-5d90-4c24-9d5d-d3a23e233ccd}, !- Zone Air Inlet Port List
  {b361cf3a-4a28-4cb8-acc8-048901a12ca1}, !- Zone Air Exhaust Port List
  {c7ab9c06-c15b-4586-bfe4-0b06cdd389ff}, !- Zone Air Node Name
  {fd601ba0-3919-4e8c-a4c8-351424818f99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {874d7caa-2209-4aeb-a3e1-9f22646a1327}, !- Handle
  Node 9,                                 !- Name
  {c7ab9c06-c15b-4586-bfe4-0b06cdd389ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7ab9c06-c15b-4586-bfe4-0b06cdd389ff}, !- Handle
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}, !- Source Object
  11,                                     !- Outlet Port
  {874d7caa-2209-4aeb-a3e1-9f22646a1327}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {323d9b5a-5d90-4c24-9d5d-d3a23e233ccd}, !- Handle
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}; !- HVAC Component

OS:PortList,
  {b361cf3a-4a28-4cb8-acc8-048901a12ca1}, !- Handle
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}; !- HVAC Component

OS:PortList,
  {fd601ba0-3919-4e8c-a4c8-351424818f99}, !- Handle
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}; !- HVAC Component

OS:Sizing:Zone,
  {3e7f7750-35f5-46ef-a17d-3887ce52fdbc}, !- Handle
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {807e8816-e612-4280-8af4-6b259d00e539}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {83437109-94ea-46e7-ac4b-d4a41690a5ca}; !- Thermal Zone

OS:Space,
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Handle
  Laboratory Lab with fume hood A  - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.421031335366,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {0b665728-71c0-448e-a5d6-96e2429f7d43}; !- Thermal Zone Name

OS:Surface,
  {bcf2d575-da89-4e7f-87b1-51304df99883}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {746ffb20-5da3-40a1-9f78-220a8e4da310}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68d21d9-c019-4172-91ce-56d315b14ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207cde7d-88ba-4f7e-9e4e-cb0128c8332e}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {936147ec-6426-4452-a0b4-6cef501f458c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20634ff2-57e0-494a-8ada-422128033afe}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0452e164-0045-42f2-9d2b-6708b692c4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7af8d5-3668-4efb-a8d9-3c6941da62b4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b035d80-4515-4552-b9a0-525945251fea}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d144b26-7cd0-4dc1-b8fd-6ac9a6695231}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b665728-71c0-448e-a5d6-96e2429f7d43}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f18a105a-788e-439b-a5b7-d8cc8aee5409}, !- Zone Air Inlet Port List
  {b88aa766-9704-404d-a68e-00795d381260}, !- Zone Air Exhaust Port List
  {3942528f-afb9-47b4-9122-97292883cb19}, !- Zone Air Node Name
  {9b0df379-da75-46d3-b394-0e359948b292}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22fd1623-a7bf-49ce-b1b8-d247acdfb6c5}, !- Handle
  Node 10,                                !- Name
  {3942528f-afb9-47b4-9122-97292883cb19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3942528f-afb9-47b4-9122-97292883cb19}, !- Handle
  {0b665728-71c0-448e-a5d6-96e2429f7d43}, !- Source Object
  11,                                     !- Outlet Port
  {22fd1623-a7bf-49ce-b1b8-d247acdfb6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f18a105a-788e-439b-a5b7-d8cc8aee5409}, !- Handle
  {0b665728-71c0-448e-a5d6-96e2429f7d43}; !- HVAC Component

OS:PortList,
  {b88aa766-9704-404d-a68e-00795d381260}, !- Handle
  {0b665728-71c0-448e-a5d6-96e2429f7d43}; !- HVAC Component

OS:PortList,
  {9b0df379-da75-46d3-b394-0e359948b292}, !- Handle
  {0b665728-71c0-448e-a5d6-96e2429f7d43}; !- HVAC Component

OS:Sizing:Zone,
  {a8383622-e2af-4ffe-89eb-a8fdbc455467}, !- Handle
  {0b665728-71c0-448e-a5d6-96e2429f7d43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b6037727-b66f-4727-b33f-b69cbd1db5d2}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {0b665728-71c0-448e-a5d6-96e2429f7d43}; !- Thermal Zone

OS:Space,
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Handle
  Laboratory Lab with fume hood B  - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.421031335366,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {9d9a4c27-50b0-4861-a108-08946d11d7be}; !- Thermal Zone Name

OS:Surface,
  {b7283141-2343-430d-a8b1-013d3dff1f91}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca14733-56e9-4541-bc59-70a1811986f4}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a891aac-b752-4d47-8ecb-57aefbc0a0fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {974ffbd1-967f-43b6-a92c-8d8a620941ca}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f856ddb-69b1-4ac9-ae81-37ab4f813776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 42.0365296625714, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71397ef-4675-491f-999f-3e8945582653}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4667c676-c13d-46f5-ba4a-744d3ccab12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936147ec-6426-4452-a0b4-6cef501f458c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207cde7d-88ba-4f7e-9e4e-cb0128c8332e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7030fa66-0fc1-4918-b8f8-cc7719a17a4d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6219468-7995-43a8-8343-2b93b52653f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d9a4c27-50b0-4861-a108-08946d11d7be}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ac0894f-8c74-4c16-95d9-a72163e69ac6}, !- Zone Air Inlet Port List
  {acb18990-fa4f-4a37-ab8d-e9d65cf96d3f}, !- Zone Air Exhaust Port List
  {91f6c57c-80c1-43d4-838a-2821d9d6f008}, !- Zone Air Node Name
  {71df8fd4-a3af-49e5-84f0-8cce6c3a6b04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf354823-c34e-4606-ac1c-d92e3c5036fe}, !- Handle
  Node 11,                                !- Name
  {91f6c57c-80c1-43d4-838a-2821d9d6f008}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91f6c57c-80c1-43d4-838a-2821d9d6f008}, !- Handle
  {9d9a4c27-50b0-4861-a108-08946d11d7be}, !- Source Object
  11,                                     !- Outlet Port
  {cf354823-c34e-4606-ac1c-d92e3c5036fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ac0894f-8c74-4c16-95d9-a72163e69ac6}, !- Handle
  {9d9a4c27-50b0-4861-a108-08946d11d7be}; !- HVAC Component

OS:PortList,
  {acb18990-fa4f-4a37-ab8d-e9d65cf96d3f}, !- Handle
  {9d9a4c27-50b0-4861-a108-08946d11d7be}; !- HVAC Component

OS:PortList,
  {71df8fd4-a3af-49e5-84f0-8cce6c3a6b04}, !- Handle
  {9d9a4c27-50b0-4861-a108-08946d11d7be}; !- HVAC Component

OS:Sizing:Zone,
  {113d145a-e98c-490d-9ace-892aa403da84}, !- Handle
  {9d9a4c27-50b0-4861-a108-08946d11d7be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a0176f54-731a-45b9-87dd-1e5427531110}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {9d9a4c27-50b0-4861-a108-08946d11d7be}; !- Thermal Zone

OS:Space,
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Handle
  Laboratory Lab with fume hood C  - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.421031335366,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}; !- Thermal Zone Name

OS:Surface,
  {60f263d4-d0e2-4cdf-bf5d-865b741dd353}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd21bd31-3819-4197-b05e-19e5bdc4c4a8}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a25a14-56bb-4d7d-9df7-6964d22a7dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67f0a81-aeb6-4048-942c-64de47236b5e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {212b8cba-b7ab-4eec-b125-b54ec1377a33}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ed0e67a-5761-4319-8eca-6d461d0fbd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  9.04202089024401, 4.57199999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f856ddb-69b1-4ac9-ae81-37ab4f813776}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {974ffbd1-967f-43b6-a92c-8d8a620941ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.04202089024401, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.04202089024401, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ee56d3-2319-4483-9c60-77e15c4b0735}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a78d47d-4d8e-4749-8a51-6ca1ac31ff95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04202089024401, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  9.04202089024401, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb3624f6-80b6-49d1-a134-f3d63a2dd32c}, !- Zone Air Inlet Port List
  {092ced0d-7907-467c-875b-71f876f33558}, !- Zone Air Exhaust Port List
  {7bc829ac-3c46-46ff-978c-3bfe50b51e1a}, !- Zone Air Node Name
  {91b418ec-9443-465a-bc29-7dd8339c2518}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {516f90d3-6f00-40ae-a7ff-b4be394d4c0c}, !- Handle
  Node 12,                                !- Name
  {7bc829ac-3c46-46ff-978c-3bfe50b51e1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bc829ac-3c46-46ff-978c-3bfe50b51e1a}, !- Handle
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}, !- Source Object
  11,                                     !- Outlet Port
  {516f90d3-6f00-40ae-a7ff-b4be394d4c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb3624f6-80b6-49d1-a134-f3d63a2dd32c}, !- Handle
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}; !- HVAC Component

OS:PortList,
  {092ced0d-7907-467c-875b-71f876f33558}, !- Handle
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}; !- HVAC Component

OS:PortList,
  {91b418ec-9443-465a-bc29-7dd8339c2518}, !- Handle
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}; !- HVAC Component

OS:Sizing:Zone,
  {4cebca07-3a2c-49bc-82b6-4d1869650ed9}, !- Handle
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c8d7bbf-95f0-468b-9377-57ad3b35e058}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4ba872d9-86e6-45bb-a426-efdd0fbc3824}; !- Thermal Zone

OS:Space,
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Handle
  Laboratory Lab with fume hood A end_b - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {446bd40a-4b52-4607-9f07-d227f0e88072}; !- Thermal Zone Name

OS:Surface,
  {a1dfbb7e-f2fb-4b7c-b831-3cd115c0c189}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0452e164-0045-42f2-9d2b-6708b692c4b0}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20634ff2-57e0-494a-8ada-422128033afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0de4fdb-0b16-41fd-bfe9-3cfad941e1d1}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f68649a-c8f6-4e32-9099-91a2c3ea9542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61e9d732-13da-4120-aff3-94960b88db0e}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb40266-af34-4134-8e5e-e84987ca01d7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a555197f-52ec-494a-9b69-45181863ccaf}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {943e11bc-cb4a-4750-bb7a-6fb55aa9998f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {446bd40a-4b52-4607-9f07-d227f0e88072}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8037779-4cef-4d5c-b2f1-0bde9655b6bb}, !- Zone Air Inlet Port List
  {4e3a53a8-d57c-4204-b888-ea084d4c839c}, !- Zone Air Exhaust Port List
  {19ac976f-c1ab-4d97-ae85-a6d5a5145c33}, !- Zone Air Node Name
  {7c0b7c8c-a8d0-4b4a-9d57-22bb92911f49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {859d0a93-4d31-4723-9a6f-4007364aaee6}, !- Handle
  Node 13,                                !- Name
  {19ac976f-c1ab-4d97-ae85-a6d5a5145c33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19ac976f-c1ab-4d97-ae85-a6d5a5145c33}, !- Handle
  {446bd40a-4b52-4607-9f07-d227f0e88072}, !- Source Object
  11,                                     !- Outlet Port
  {859d0a93-4d31-4723-9a6f-4007364aaee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8037779-4cef-4d5c-b2f1-0bde9655b6bb}, !- Handle
  {446bd40a-4b52-4607-9f07-d227f0e88072}; !- HVAC Component

OS:PortList,
  {4e3a53a8-d57c-4204-b888-ea084d4c839c}, !- Handle
  {446bd40a-4b52-4607-9f07-d227f0e88072}; !- HVAC Component

OS:PortList,
  {7c0b7c8c-a8d0-4b4a-9d57-22bb92911f49}, !- Handle
  {446bd40a-4b52-4607-9f07-d227f0e88072}; !- HVAC Component

OS:Sizing:Zone,
  {a2045f2f-310e-43de-aab6-d2ab0ed6e993}, !- Handle
  {446bd40a-4b52-4607-9f07-d227f0e88072}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dae7ba5c-4043-4631-81e1-493078c7c18a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {446bd40a-4b52-4607-9f07-d227f0e88072}; !- Thermal Zone

OS:Space,
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Handle
  Laboratory Lab with fume hood B end_b - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}; !- Thermal Zone Name

OS:Surface,
  {23abd32e-dcc6-426c-bc66-3fe32fe65925}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4667c676-c13d-46f5-ba4a-744d3ccab12f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c71397ef-4675-491f-999f-3e8945582653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da13aa3-1ca1-42da-b0a1-23616874e8ba}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b29bc3b0-3d06-41df-bb51-e81fb95309e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 42.0365296625714, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9889af0-3189-47f1-b6cc-5481e8f63ff5}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 42.0365296625714, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f68649a-c8f6-4e32-9099-91a2c3ea9542}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0de4fdb-0b16-41fd-bfe9-3cfad941e1d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4860780-36e4-4511-957a-cb1d6c6dd083}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7171f474-a056-48f5-bfd2-17f6c7050bdb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f224b689-0d01-406b-929a-24d9bff57627}, !- Zone Air Inlet Port List
  {20fb1cca-8365-4005-b53d-7e4bab05b1db}, !- Zone Air Exhaust Port List
  {8e501793-763e-4111-8d53-ec4c4395c3f6}, !- Zone Air Node Name
  {18da5d74-02f9-4caa-aa49-b5f3542d5db3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ce46acf-ae04-4751-b5eb-7a888be9c7a9}, !- Handle
  Node 14,                                !- Name
  {8e501793-763e-4111-8d53-ec4c4395c3f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e501793-763e-4111-8d53-ec4c4395c3f6}, !- Handle
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}, !- Source Object
  11,                                     !- Outlet Port
  {8ce46acf-ae04-4751-b5eb-7a888be9c7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f224b689-0d01-406b-929a-24d9bff57627}, !- Handle
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}; !- HVAC Component

OS:PortList,
  {20fb1cca-8365-4005-b53d-7e4bab05b1db}, !- Handle
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}; !- HVAC Component

OS:PortList,
  {18da5d74-02f9-4caa-aa49-b5f3542d5db3}, !- Handle
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}; !- HVAC Component

OS:Sizing:Zone,
  {a601ab09-0900-4576-9ea8-0888e3563ee8}, !- Handle
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d4d3de58-d351-4419-8bd2-c4843eb3a690}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6f5fa65c-3037-4d12-ab6b-6f4f190d9c3d}; !- Thermal Zone

OS:Space,
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Handle
  Laboratory Lab with fume hood C end_b - Story ground, !- Name
  {31462a45-5634-4f3f-9f52-60d42b37bcb7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {305da5ba-ccf6-4e1a-8566-cac440ce0719}, !- Building Story Name
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}; !- Thermal Zone Name

OS:Surface,
  {716beb3d-93f3-440a-b045-335f0b105853}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ed0e67a-5761-4319-8eca-6d461d0fbd68}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212b8cba-b7ab-4eec-b125-b54ec1377a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c72dc42-ecc1-429f-b5b6-2f0cbd57ac31}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef62efe-f0e0-46e5-bf82-59ca4a8e6a8c}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29bc3b0-3d06-41df-bb51-e81fb95309e0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da13aa3-1ca1-42da-b0a1-23616874e8ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e79222-5c83-4bc8-985d-a832fdd460d0}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05d4d9f1-301f-4efc-a057-63bdaa752332}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {008ccb90-2bd4-438b-90e2-c5e60661941a}, !- Zone Air Inlet Port List
  {58461ef0-c4e6-42f5-99a1-fd14f9b4260c}, !- Zone Air Exhaust Port List
  {54dd2a90-2ad8-433e-957b-7f6f9a503ebd}, !- Zone Air Node Name
  {0efff53c-45c2-4b11-9ff7-a4b61f35b237}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c66bfaf-5d6e-412e-aa27-9bed44f0f778}, !- Handle
  Node 15,                                !- Name
  {54dd2a90-2ad8-433e-957b-7f6f9a503ebd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54dd2a90-2ad8-433e-957b-7f6f9a503ebd}, !- Handle
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}, !- Source Object
  11,                                     !- Outlet Port
  {3c66bfaf-5d6e-412e-aa27-9bed44f0f778}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {008ccb90-2bd4-438b-90e2-c5e60661941a}, !- Handle
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}; !- HVAC Component

OS:PortList,
  {58461ef0-c4e6-42f5-99a1-fd14f9b4260c}, !- Handle
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}; !- HVAC Component

OS:PortList,
  {0efff53c-45c2-4b11-9ff7-a4b61f35b237}, !- Handle
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}; !- HVAC Component

OS:Sizing:Zone,
  {1c310749-fdd2-4dac-b61a-66ef1ed2e5b2}, !- Handle
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca699613-8344-4c29-ae00-5adc608d20e3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f4f01db9-99d6-40d0-9aaa-858a21becc46}; !- Thermal Zone

OS:BuildingStory,
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Handle
  Story top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Handle
  Laboratory Office A end_a - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}; !- Thermal Zone Name

OS:Surface,
  {198be921-7eaf-4d18-8229-52c209d36e98}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.06581410364015e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7606fc37-4e00-4228-b09d-fbb9661792fa}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec30aba8-c5e9-48cb-8b39-25c8bd5e9a0c}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53e87eb-8739-40cc-bfde-7e317d37e67e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70578716-978f-4676-9409-ec0906aac388}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ec04a54-d62b-4bd0-b753-2236126c7ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.06581410364015e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000001, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000001, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a806fb7f-890e-4b76-95a1-f8db3a497189}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 1.06581410364015e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799a0494-2570-4df9-9368-2b92fb8c869b}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f72220e-cf18-4e4b-b6fd-97aedffe82bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.06581410364015e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000001, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}, !- Handle
  Zone Laboratory Office A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0c85f96-fc78-4d55-8550-167faeaeef6e}, !- Zone Air Inlet Port List
  {21b531c6-bbe5-45c5-8223-3457d926c2de}, !- Zone Air Exhaust Port List
  {0927cdd8-4186-4008-a718-b03766c00ce2}, !- Zone Air Node Name
  {2b0da1d5-2e00-4c3f-92b4-bf9c658a258a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cda4c16-bf2e-4ec3-a381-cf20f58ed84f}, !- Handle
  Node 16,                                !- Name
  {0927cdd8-4186-4008-a718-b03766c00ce2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0927cdd8-4186-4008-a718-b03766c00ce2}, !- Handle
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}, !- Source Object
  11,                                     !- Outlet Port
  {6cda4c16-bf2e-4ec3-a381-cf20f58ed84f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0c85f96-fc78-4d55-8550-167faeaeef6e}, !- Handle
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}; !- HVAC Component

OS:PortList,
  {21b531c6-bbe5-45c5-8223-3457d926c2de}, !- Handle
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}; !- HVAC Component

OS:PortList,
  {2b0da1d5-2e00-4c3f-92b4-bf9c658a258a}, !- Handle
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}; !- HVAC Component

OS:Sizing:Zone,
  {e4d6ad96-d2ab-4d7b-b940-0d9ad89997b1}, !- Handle
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fbe06dfe-65da-4733-9706-c064d5ed0518}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d31d9fb3-4952-4584-a3c8-b96162a036cf}; !- Thermal Zone

OS:Space,
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Handle
  Laboratory Office B end_a - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}; !- Thermal Zone Name

OS:Surface,
  {417c36fa-d4d0-4fd0-b8fc-b8b746e01995}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 1.4210854715202e-14, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4e4783-f6ea-492b-8656-f70fa6687113}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f2ac41-dd8d-4c57-b35b-bfdbef81cc86}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92828903-e59d-4490-9956-a32ad2f775d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 42.0365296625714, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2656cc61-0d52-4b8c-b252-1079f7f03810}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e79801-e6e6-42c2-a17f-2af50cefb0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.4210854715202e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 1.4210854715202e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 42.0365296625714, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 42.0365296625714, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53e87eb-8739-40cc-bfde-7e317d37e67e}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec30aba8-c5e9-48cb-8b39-25c8bd5e9a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.105427357601e-15, 0,           !- X,Y,Z Vertex 3 {m}
  4.572, 7.105427357601e-15, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b998fdfa-3c9e-4195-abf6-2d2562076fe7}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9f384ad-c954-43f2-a04f-1e1f7ebf806d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.4210854715202e-14, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 42.0365296625714, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}, !- Handle
  Zone Laboratory Office B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beccbd47-282a-4522-a4a1-5af6054bad47}, !- Zone Air Inlet Port List
  {4775bfbf-5cee-47a7-9230-32df663492ee}, !- Zone Air Exhaust Port List
  {7f073a7e-e0c6-43ab-a581-33fb490a391d}, !- Zone Air Node Name
  {7055bf9d-0a9a-4f22-a715-59c81b524580}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e8fb0ee-f280-402b-a6c6-28efb3e9f90e}, !- Handle
  Node 17,                                !- Name
  {7f073a7e-e0c6-43ab-a581-33fb490a391d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f073a7e-e0c6-43ab-a581-33fb490a391d}, !- Handle
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}, !- Source Object
  11,                                     !- Outlet Port
  {8e8fb0ee-f280-402b-a6c6-28efb3e9f90e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beccbd47-282a-4522-a4a1-5af6054bad47}, !- Handle
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}; !- HVAC Component

OS:PortList,
  {4775bfbf-5cee-47a7-9230-32df663492ee}, !- Handle
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}; !- HVAC Component

OS:PortList,
  {7055bf9d-0a9a-4f22-a715-59c81b524580}, !- Handle
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}; !- HVAC Component

OS:Sizing:Zone,
  {e90cd25f-69fd-40ac-81e6-e9b7f3416aed}, !- Handle
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de82fd0e-aaa9-4625-80f0-00262d77bf73}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c8432f00-6023-420d-9149-f41ef4b1fcb6}; !- Thermal Zone

OS:Space,
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Handle
  Laboratory Office C end_a - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.03505222561,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}; !- Thermal Zone Name

OS:Surface,
  {d8809e59-4ae4-4b65-8bc5-4545b30217e5}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -1.4210854715202e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb91cc3-ea0e-48fa-9cd1-c177ffa1bfc3}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81e0ae0-76d9-45c5-b9be-1b71f804ec0a}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999999, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d7b897-8a51-46f7-8685-76416ffd0c45}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1464e9-2add-454c-9027-2ff385036035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.4210854715202e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, -1.4210854715202e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999999, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999999, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92828903-e59d-4490-9956-a32ad2f775d0}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f2ac41-dd8d-4c57-b35b-bfdbef81cc86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -1.4210854715202e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -1.4210854715202e-14, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17331b03-a290-49f8-b447-e6f6819f5221}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d24997c8-befa-4e4c-9132-f97dcf3dd62a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.4210854715202e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999999, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}, !- Handle
  Zone Laboratory Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45bf340d-36e1-427e-be5d-b2e73a2ca6b9}, !- Zone Air Inlet Port List
  {555b4d7c-91df-45dd-9acb-355ff6591e32}, !- Zone Air Exhaust Port List
  {dbc93c57-23f0-4d15-98ff-5def7e441426}, !- Zone Air Node Name
  {724203c0-4e50-4b32-bc99-1d20ffae7dd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {690914b4-f492-4d5e-83a4-b04807e9389c}, !- Handle
  Node 18,                                !- Name
  {dbc93c57-23f0-4d15-98ff-5def7e441426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbc93c57-23f0-4d15-98ff-5def7e441426}, !- Handle
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}, !- Source Object
  11,                                     !- Outlet Port
  {690914b4-f492-4d5e-83a4-b04807e9389c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45bf340d-36e1-427e-be5d-b2e73a2ca6b9}, !- Handle
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}; !- HVAC Component

OS:PortList,
  {555b4d7c-91df-45dd-9acb-355ff6591e32}, !- Handle
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}; !- HVAC Component

OS:PortList,
  {724203c0-4e50-4b32-bc99-1d20ffae7dd4}, !- Handle
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}; !- HVAC Component

OS:Sizing:Zone,
  {b2474223-9b8b-4c28-83aa-f0a123179f85}, !- Handle
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2cd6fef-8365-4b7b-9746-f2765518088c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {206b0aa3-0f69-4ebd-9372-d776c29d727f}; !- Thermal Zone

OS:Space,
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Handle
  Laboratory Office A  - Story top,       !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}; !- Thermal Zone Name

OS:Surface,
  {e28b31d6-4a39-4496-a3f3-2e9fec639aa9}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 4.57200000000001, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ec04a54-d62b-4bd0-b753-2236126c7ece}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70578716-978f-4676-9409-ec0906aac388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66162d7a-1026-4573-a4dc-1e10b77d2872}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef2079e3-215e-445e-869e-a7a61ba24c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 4.57200000000001, 0,    !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14abaf7d-f2ee-424a-b412-ba97bf761b84}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58db26de-fc54-4ea0-a036-ebcf761eb343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 4.57200000000001, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c2cfd5-620f-427e-9ed1-f010c8e6c5ee}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  58.92610445122, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c38a73-8b13-427e-a166-a0d6e71c996a}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bac6616-fd90-4051-9c11-e39fa48c5aac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}, !- Handle
  Zone Laboratory Office A  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60a683a0-af57-4c35-83f1-63b7f0502359}, !- Zone Air Inlet Port List
  {b8d75918-e5d7-4b0e-a6c8-3ef22c2c6d03}, !- Zone Air Exhaust Port List
  {43ccd4d6-8612-48f2-9bbe-9ec2012cf941}, !- Zone Air Node Name
  {120ebc86-3611-449e-b40e-d9b833430d28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84ce7662-ddb7-41b4-89c9-5d9df1278606}, !- Handle
  Node 19,                                !- Name
  {43ccd4d6-8612-48f2-9bbe-9ec2012cf941}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43ccd4d6-8612-48f2-9bbe-9ec2012cf941}, !- Handle
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}, !- Source Object
  11,                                     !- Outlet Port
  {84ce7662-ddb7-41b4-89c9-5d9df1278606}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60a683a0-af57-4c35-83f1-63b7f0502359}, !- Handle
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}; !- HVAC Component

OS:PortList,
  {b8d75918-e5d7-4b0e-a6c8-3ef22c2c6d03}, !- Handle
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}; !- HVAC Component

OS:PortList,
  {120ebc86-3611-449e-b40e-d9b833430d28}, !- Handle
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}; !- HVAC Component

OS:Sizing:Zone,
  {56016a39-3e7e-4211-90d8-ab89206b91d2}, !- Handle
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e93353b5-9a2c-4a0a-a694-681c45a3bd83}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5785d3e3-9ea5-4eab-a455-a60f7d19b8c4}; !- Thermal Zone

OS:Space,
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Handle
  Laboratory Office B  - Story top,       !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}; !- Thermal Zone Name

OS:Surface,
  {1e06487a-0bd3-4c68-8232-ee1ff07ca8fc}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 42.0365296625714, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e79801-e6e6-42c2-a17f-2af50cefb0d7}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2656cc61-0d52-4b8c-b252-1079f7f03810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ebbf82-5c1b-4a5b-ba3d-984d5150c5ff}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59e8a77-52d6-4824-b324-47be37c790b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 42.0365296625714, 0,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2a0779-25e0-437f-909a-5f776aaf1c7b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2b2df4a-dcdb-472b-bcc4-2243f54b12cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 42.0365296625714, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2079e3-215e-445e-869e-a7a61ba24c12}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66162d7a-1026-4573-a4dc-1e10b77d2872}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.105427357601e-15, 3.048,           !- X,Y,Z Vertex 1 {m}
  0, 7.105427357601e-15, 0,               !- X,Y,Z Vertex 2 {m}
  58.92610445122, 7.105427357601e-15, 0,  !- X,Y,Z Vertex 3 {m}
  58.92610445122, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b63ea2e-217c-4137-b7b1-90a6fce1f0f2}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b01b07-07c2-43b9-970f-72d4aea9a5d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}, !- Handle
  Zone Laboratory Office B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f72f7b17-ecb2-4260-9555-3f9db5935b40}, !- Zone Air Inlet Port List
  {9eb2f583-613d-458f-96fe-21390024cf1e}, !- Zone Air Exhaust Port List
  {9b3530dc-f346-4913-9672-e5abfaca05c5}, !- Zone Air Node Name
  {6b67bde7-6332-41f5-b8d5-9adcc7f3e50f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8308e033-0b04-40c5-88d7-058c85f08fdb}, !- Handle
  Node 20,                                !- Name
  {9b3530dc-f346-4913-9672-e5abfaca05c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3530dc-f346-4913-9672-e5abfaca05c5}, !- Handle
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}, !- Source Object
  11,                                     !- Outlet Port
  {8308e033-0b04-40c5-88d7-058c85f08fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f72f7b17-ecb2-4260-9555-3f9db5935b40}, !- Handle
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}; !- HVAC Component

OS:PortList,
  {9eb2f583-613d-458f-96fe-21390024cf1e}, !- Handle
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}; !- HVAC Component

OS:PortList,
  {6b67bde7-6332-41f5-b8d5-9adcc7f3e50f}, !- Handle
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}; !- HVAC Component

OS:Sizing:Zone,
  {45750adf-acda-4572-8aaa-39e3792a05be}, !- Handle
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c24b7dd-7601-4c0f-9bf6-7b7d0999a433}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {bfecf1a2-7bc7-4c25-8e86-c13ea70ff65e}; !- Thermal Zone

OS:Space,
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Handle
  Laboratory Office C  - Story top,       !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.46305222561,                        !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}; !- Thermal Zone Name

OS:Surface,
  {7b1d467b-c06b-489f-9d4c-8219489e8961}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 4.57199999999999, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1464e9-2add-454c-9027-2ff385036035}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d7b897-8a51-46f7-8685-76416ffd0c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9419688c-2e5c-40ce-ad68-99f2af9c94a4}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 4.57199999999999, 0,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09032f8-b2a6-487a-b8a7-b5dbf1893c16}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fdc1ca2-d2d9-48df-a94f-6e52d12808e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, 4.57199999999999, 0,    !- X,Y,Z Vertex 3 {m}
  58.92610445122, 4.57199999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c59e8a77-52d6-4824-b324-47be37c790b7}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ebbf82-5c1b-4a5b-ba3d-984d5150c5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  58.92610445122, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  58.92610445122, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7970d2-ab26-4400-8b4c-97e9cf5c27ce}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad35f25a-0863-4aae-a99e-6dbe99236799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.92610445122, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  58.92610445122, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}, !- Handle
  Zone Laboratory Office C  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e0acf4e-6a35-4619-a89c-9edea22001ed}, !- Zone Air Inlet Port List
  {85bd7c98-b48d-45e0-90b5-63225ae1e46a}, !- Zone Air Exhaust Port List
  {9fe938f8-f916-4ce2-a99d-33ee787423a4}, !- Zone Air Node Name
  {37cbd520-242f-4249-a7c4-26ba93e9afb7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e709250c-b66d-4cc0-9b93-9c3f12f6bff4}, !- Handle
  Node 21,                                !- Name
  {9fe938f8-f916-4ce2-a99d-33ee787423a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe938f8-f916-4ce2-a99d-33ee787423a4}, !- Handle
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}, !- Source Object
  11,                                     !- Outlet Port
  {e709250c-b66d-4cc0-9b93-9c3f12f6bff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e0acf4e-6a35-4619-a89c-9edea22001ed}, !- Handle
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}; !- HVAC Component

OS:PortList,
  {85bd7c98-b48d-45e0-90b5-63225ae1e46a}, !- Handle
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}; !- HVAC Component

OS:PortList,
  {37cbd520-242f-4249-a7c4-26ba93e9afb7}, !- Handle
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}; !- HVAC Component

OS:Sizing:Zone,
  {027ebc88-92f0-4794-8b17-edb2de711d0d}, !- Handle
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28e304e4-d9f5-4ed0-a509-afe5f51eab07}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7fe8d0f6-ba18-4a74-a451-fa23285dcc4c}; !- Thermal Zone

OS:Space,
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Handle
  Laboratory Office A end_b - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  -25.5902648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {1267ca15-187c-4370-aef3-981ffd695ea4}; !- Thermal Zone Name

OS:Surface,
  {77e26097-49e1-49b9-a2f2-845e94e37182}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58db26de-fc54-4ea0-a036-ebcf761eb343}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14abaf7d-f2ee-424a-b412-ba97bf761b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {566dff85-960c-45dd-af11-c1fb430b53c1}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40fd0727-2c0d-4b7e-8a5e-93eded4fe756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e905dd10-abee-4eea-8217-4f56357af67b}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c726300-c930-4023-8a89-fe2afac1d6c4}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3670659e-dcaf-49b4-b2d4-f60c0bc90288}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce91499-2732-40ea-b70f-36d74edeb495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.06581410364015e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.06581410364015e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1267ca15-187c-4370-aef3-981ffd695ea4}, !- Handle
  Zone Laboratory Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8cfc1ab-600b-43b6-9218-fb5fe3a72d81}, !- Zone Air Inlet Port List
  {dbb2f323-1bde-42a3-88ab-32456c64fa1e}, !- Zone Air Exhaust Port List
  {737da88e-82ee-418d-ba83-1ccb35fd6b4e}, !- Zone Air Node Name
  {218519c9-591f-40d3-8d48-36d27ab4aa71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30c4c7e7-a1c6-4e20-9c44-844c71355deb}, !- Handle
  Node 22,                                !- Name
  {737da88e-82ee-418d-ba83-1ccb35fd6b4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {737da88e-82ee-418d-ba83-1ccb35fd6b4e}, !- Handle
  {1267ca15-187c-4370-aef3-981ffd695ea4}, !- Source Object
  11,                                     !- Outlet Port
  {30c4c7e7-a1c6-4e20-9c44-844c71355deb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8cfc1ab-600b-43b6-9218-fb5fe3a72d81}, !- Handle
  {1267ca15-187c-4370-aef3-981ffd695ea4}; !- HVAC Component

OS:PortList,
  {dbb2f323-1bde-42a3-88ab-32456c64fa1e}, !- Handle
  {1267ca15-187c-4370-aef3-981ffd695ea4}; !- HVAC Component

OS:PortList,
  {218519c9-591f-40d3-8d48-36d27ab4aa71}, !- Handle
  {1267ca15-187c-4370-aef3-981ffd695ea4}; !- HVAC Component

OS:Sizing:Zone,
  {1f20d394-bda8-4dc2-a70d-dbc2eab1b04b}, !- Handle
  {1267ca15-187c-4370-aef3-981ffd695ea4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4cf26695-065b-439f-b21a-6f5874160bba}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1267ca15-187c-4370-aef3-981ffd695ea4}; !- Thermal Zone

OS:Space,
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Handle
  Laboratory Office B end_b - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  -21.0182648312857,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {214da026-aaad-4738-a1ea-75a3b529a1d0}; !- Thermal Zone Name

OS:Surface,
  {e90e6025-eeb2-485d-ac1a-f97623864191}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 42.0365296625714, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b2df4a-dcdb-472b-bcc4-2243f54b12cf}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba2a0779-25e0-437f-909a-5f776aaf1c7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88f937b-1da1-45a4-a81d-88215f7761b8}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7811178a-0650-4ebe-bd74-0b0c71f5fd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 42.0365296625714, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbf2a6e-7d9b-45cb-85dc-1db248f57d6b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 42.0365296625714, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fd0727-2c0d-4b7e-8a5e-93eded4fe756}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {566dff85-960c-45dd-af11-c1fb430b53c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 7.105427357601e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 7.105427357601e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02a2ea3-f825-4ffc-badd-a2281ce51cdd}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d1ba6b0-332a-44c0-8efc-dba1085acca0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 42.0365296625714, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 42.0365296625714, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {214da026-aaad-4738-a1ea-75a3b529a1d0}, !- Handle
  Zone Laboratory Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43750869-1d47-40d8-9cf1-624b982baf3d}, !- Zone Air Inlet Port List
  {e7648f08-511f-4770-91a3-c5bddb1a5238}, !- Zone Air Exhaust Port List
  {caaffe59-d13c-49f2-935a-af5ed77cfc8c}, !- Zone Air Node Name
  {3385dfaf-d25f-4d42-90bd-12dc686b0b7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6805fa34-f091-43e4-b8e0-e65e2b3dec7c}, !- Handle
  Node 23,                                !- Name
  {caaffe59-d13c-49f2-935a-af5ed77cfc8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caaffe59-d13c-49f2-935a-af5ed77cfc8c}, !- Handle
  {214da026-aaad-4738-a1ea-75a3b529a1d0}, !- Source Object
  11,                                     !- Outlet Port
  {6805fa34-f091-43e4-b8e0-e65e2b3dec7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43750869-1d47-40d8-9cf1-624b982baf3d}, !- Handle
  {214da026-aaad-4738-a1ea-75a3b529a1d0}; !- HVAC Component

OS:PortList,
  {e7648f08-511f-4770-91a3-c5bddb1a5238}, !- Handle
  {214da026-aaad-4738-a1ea-75a3b529a1d0}; !- HVAC Component

OS:PortList,
  {3385dfaf-d25f-4d42-90bd-12dc686b0b7c}, !- Handle
  {214da026-aaad-4738-a1ea-75a3b529a1d0}; !- HVAC Component

OS:Sizing:Zone,
  {beebd238-1297-4f53-a851-f978380427aa}, !- Handle
  {214da026-aaad-4738-a1ea-75a3b529a1d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {71ef027c-97ba-45b7-8d05-decd1e2de629}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {214da026-aaad-4738-a1ea-75a3b529a1d0}; !- Thermal Zone

OS:Space,
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Handle
  Laboratory Office C end_b - Story top,  !- Name
  {ffaf359f-1f07-46a3-808b-c3ee5f6e6c0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.46305222561,                         !- X Origin {m}
  21.0182648312857,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {09679309-d1bc-4742-9c42-ab4f9afd71f6}, !- Building Story Name
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}; !- Thermal Zone Name

OS:Surface,
  {a6ef4286-2c32-4fcf-966b-03f0586e448f}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdc1ca2-d2d9-48df-a94f-6e52d12808e1}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09032f8-b2a6-487a-b8a7-b5dbf1893c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961b6377-b870-4ffb-b060-02b5b08c308f}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df13c229-8f9e-4a2f-963f-8eb6045616dc}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7811178a-0650-4ebe-bd74-0b0c71f5fd99}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c88f937b-1da1-45a4-a81d-88215f7761b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14077e26-30e6-4a55-911d-3dbd9650da8d}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {823d35c0-c4c9-4f0b-a44b-ec448343837c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.4210854715202e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999999, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.4210854715202e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}, !- Handle
  Zone Laboratory Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76c6a3c0-7f93-44d2-8976-ce1be9eeb99c}, !- Zone Air Inlet Port List
  {845cf8a7-4e74-4be9-b9ec-8925f568a892}, !- Zone Air Exhaust Port List
  {fdb67c30-b088-42c1-9280-1db93f45f5c0}, !- Zone Air Node Name
  {f66c8aa5-8d12-48a8-b773-6855cc61e3fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {636d99ee-a9c3-482a-ac8f-3a7f772aeb7e}, !- Handle
  Node 24,                                !- Name
  {fdb67c30-b088-42c1-9280-1db93f45f5c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb67c30-b088-42c1-9280-1db93f45f5c0}, !- Handle
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}, !- Source Object
  11,                                     !- Outlet Port
  {636d99ee-a9c3-482a-ac8f-3a7f772aeb7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76c6a3c0-7f93-44d2-8976-ce1be9eeb99c}, !- Handle
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}; !- HVAC Component

OS:PortList,
  {845cf8a7-4e74-4be9-b9ec-8925f568a892}, !- Handle
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}; !- HVAC Component

OS:PortList,
  {f66c8aa5-8d12-48a8-b773-6855cc61e3fd}, !- Handle
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}; !- HVAC Component

OS:Sizing:Zone,
  {7c584523-6120-4dfc-9173-37ab2906db04}, !- Handle
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {945e773a-a68a-4081-8060-fb110542797c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b70bda3b-5158-41c9-ab7a-c7d58e18fa13}; !- Thermal Zone

OS:SubSurface,
  {a93f55dd-485a-4c5a-bbc4-c891e22dfd04}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {600dd72c-b19b-40ab-8e14-45bcfa1265a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.54660000000001, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000101, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000101, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9268fba8-a545-4654-a13f-20d5105018ed}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {532bcf01-8016-4358-9665-e3d67bb51c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 1.06581410364015e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.06581410364015e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.06581410364015e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e48da486-295d-40d9-a292-ddf09e5f8a69}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f6ad880-05f3-451e-b2c4-e24fffc8f35c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 42.0111296625714, 1.12820254579233, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0111296625714, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.025400000000019, 1.12820254579233; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {555bcc9f-cadf-47fe-afb8-81922dc253dc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5c2d70f-9f55-4e13-942d-f79b5ba93f6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.54659999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999852, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999852, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68e8776d-e2da-44d0-bca2-d47536ed7307}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a39f08c-1522-41a4-bee7-6fc8d63ad918}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999999, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57199999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc1bc596-bb9d-44f3-9d8f-0d7846962cd6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9fe478f-c58e-46b2-8270-dee100150222}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.06581410364015e-14, 1.12819184330537, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  43.051673115854, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  43.051673115854, 1.06581410364015e-14, 1.12819184330537; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e80ea29d-4938-40b4-ae4b-838ad0eb2179}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9b9f4aa-1c5d-4f7f-a6de-c76ed6521c26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.051673115854, 4.57199999999999, 1.12819184330537, !- X,Y,Z Vertex 1 {m}
  43.051673115854, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999999, 1.12819184330537; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fc813df-25a5-4bde-bb1c-05a1209dda87}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7d890da-97ee-4d88-a1c7-d832dd8593c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 1.06581410364015e-14, 1.13051015234515, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.78161044512201, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.78161044512201, 1.06581410364015e-14, 1.13051015234515; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4341c531-c463-499f-8f44-6f603d91431e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3c75d82-92be-4aa7-9113-98f931bc4465}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.78161044512201, 4.57199999999999, 1.13051015234515, !- X,Y,Z Vertex 1 {m}
  6.78161044512201, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57199999999999, 1.13051015234515; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26dca89b-2247-4d29-9049-52e595b1d2c6}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b7af8d5-3668-4efb-a8d9-3c6941da62b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 1.06581410364015e-14, 1.12982652780827, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.01662089024401, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.01662089024401, 1.06581410364015e-14, 1.12982652780827; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf12676c-565f-4d51-a562-71c668291068}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f67f0a81-aeb6-4048-942c-64de47236b5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01662089024401, 4.57199999999999, 1.12982652780827, !- X,Y,Z Vertex 1 {m}
  9.01662089024401, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57199999999999, 1.12982652780827; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7e89bd7-5c49-4e20-bb30-6f463fa21716}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61e9d732-13da-4120-aff3-94960b88db0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000107, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000107, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000001, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5bff13a-9d76-47ec-a08a-74f813b361f1}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceb40266-af34-4134-8e5e-e84987ca01d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 1.06581410364015e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 1.06581410364015e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab5f474-7033-4036-9581-f4e3a887117e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9889af0-3189-47f1-b6cc-5481e8f63ff5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000142, 1.12820254579233, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 42.0111296625714, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 42.0111296625714, 1.12820254579233; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd9cd305-145c-41ba-a60c-c0ec4f964e0f}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c72dc42-ecc1-429f-b5b6-2f0cbd57ac31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57199999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57199999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8543e85-f463-4fb8-847b-74cd773d9adc}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ef62efe-f0e0-46e5-bf82-59ca4a8e6a8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999858, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999858, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24f72e3b-0fd6-4eba-965b-1cb7cf80e879}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7606fc37-4e00-4228-b09d-fbb9661792fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.54660000000001, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000101, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000101, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68aaac75-93bc-4a4b-b9d0-cccf51a31343}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a806fb7f-890e-4b76-95a1-f8db3a497189}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 1.06581410364015e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.06581410364015e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.06581410364015e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13177dd2-2604-4d64-a326-d874ebe27dfd}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f4e4783-f6ea-492b-8656-f70fa6687113}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 42.0111296625714, 1.12820254579233, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 42.0111296625714, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.025400000000019, 1.12820254579233; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {722604f3-5ede-477d-af92-5b16a1de585f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cb91cc3-ea0e-48fa-9cd1-c177ffa1bfc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.54659999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999852, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999852, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14c84934-8717-41e7-a4e2-d96a11b09b88}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e81e0ae0-76d9-45c5-b9be-1b71f804ec0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999999, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57199999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {492e2a04-ede8-4998-9c55-69968efd27e6}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75c2cfd5-620f-427e-9ed1-f010c8e6c5ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.06581410364015e-14, 1.12807559255911, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  58.90070445122, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  58.90070445122, 1.06581410364015e-14, 1.12807559255911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5e596f5-cf1f-44ff-a0ef-b75a408d2c64}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9419688c-2e5c-40ce-ad68-99f2af9c94a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.90070445122, 4.57199999999999, 1.12807559255911, !- X,Y,Z Vertex 1 {m}
  58.90070445122, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999999, 1.12807559255911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef8b61e5-5151-4337-a0ea-06fb83902456}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e905dd10-abee-4eea-8217-4f56357af67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000107, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000107, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000001, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a89205aa-1415-4f3a-b493-25788ff504cd}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c726300-c930-4023-8a89-fe2afac1d6c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 1.06581410364015e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 1.06581410364015e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2157a7e4-e329-401c-bc48-4c2c3677b789}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecbf2a6e-7d9b-45cb-85dc-1db248f57d6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000142, 1.12820254579233, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 42.0111296625714, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 42.0111296625714, 1.12820254579233; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd1c8bdf-0542-4484-a9de-3d3ba2720e6b}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {961b6377-b870-4ffb-b060-02b5b08c308f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57199999999999, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57199999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34bc7280-b7c8-4a82-9043-0baef6a6ad08}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df13c229-8f9e-4a2f-963f-8eb6045616dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999858, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999858, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999999, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

