
OS:Version,
  {25317954-611a-48a4-bc7f-30de90e2fe11}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {50869c79-7374-4bee-92af-452c4e5531fa}, !- Handle
  Always On Discrete,                     !- Name
  {314ed901-78e8-4c34-8978-88579e0f4d1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {314ed901-78e8-4c34-8978-88579e0f4d1e}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {f981f642-f645-4184-90ea-54ecb81181a3}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {286d52b4-ac67-4922-b45b-e99be1b2fa25}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {ed807fb1-d8cc-4fe4-81f9-ecc4a3e663b3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Facility,
  {5874d766-9013-445a-b7ba-fbc18548d936}; !- Handle

OS:SimulationControl,
  {58c08c90-257a-4c48-bac8-bc48284aa3da}; !- Handle

OS:Sizing:Parameters,
  {b7f8e5e5-194f-46fb-b696-bf8dbd94d2a1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7d9cdc89-f88b-48bc-a911-5c24839f5e0f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4b4398c9-7698-4d5a-8651-280bd02def9b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f1ec6801-7d3f-453f-82f7-4587187226a7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {61a69a03-a8f4-4d0f-85db-6c628a82e2d2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4156312f-45ac-41e1-8bda-ebb07868e9db}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {8262416c-3366-49be-b850-c8bf2a2e2f67}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {6d15cd07-035c-45d0-a623-671450c718a3}; !- Handle

OS:OutputControl:ReportingTolerances,
  {91c73e89-784b-4867-bb28-b609a56b8e48}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {cb6bfab2-74c1-4485-b99c-995538d2528f}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {11ad18dd-d471-48ef-88d9-46efb5216de6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {0c1f02f4-28af-46a7-ac53-41fe3fc66141}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {fa5733e2-b532-4919-a72b-426a91d73b12}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {51670a9b-9ae9-42fe-8f9f-02eb7c714cb1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {c4dc60a1-e8fc-4026-b715-51487c3784e6}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {76eeec17-20aa-4bf9-86ac-71c82a8c0c21}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  /Users/dgoldwas/Documents/github/nrel/osw2osa/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {d4b05517-ba1f-478a-ae42-62057f860132}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5cf560fa-b17f-4d28-81de-d63ce0903c43}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a1d732d0-525d-4249-bc34-09cde397e5c3}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0705b586-d5ef-4173-8a06-8488049d7890}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Building,
  {b3cd6f16-d17c-4273-97b8-bc98ee26cd6d}, !- Handle
  ComStock 90.1-2013|Laboratory,          !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {3c7108d5-3b2b-40aa-b610-14c07454f17c}, !- Handle
  Laboratory Equipment corridor,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Equipment corridor;                     !- Standards Space Type

OS:SpaceType,
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Handle
  Laboratory Lab with fume hood,          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Lab with fume hood;                     !- Standards Space Type

OS:SpaceType,
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Handle
  Laboratory Open lab,                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Open lab;                               !- Standards Space Type

OS:SpaceType,
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Handle
  Laboratory Office,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Laboratory,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:BuildingStory,
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Handle
  Laboratory Open lab A end_a - Story ground, !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}; !- Thermal Zone Name

OS:Surface,
  {18d8bf32-ed68-4970-9f1b-e294866ee92b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c2b4d3-9114-4876-9edb-c83766b53ef7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a076017-1ef2-424e-8124-c117a07ca080}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99dbaa86-3b81-4fa2-8e88-acb1a25dadad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f365b53f-c4f4-4c60-86ab-1dd8c6facc7b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {643aa174-827c-4bc5-b3e0-45cba8534f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b6e600-128f-479f-94d1-f0a7eda10885}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f9e9ea6-e12f-4d04-91c4-9892596860a5}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {159aa10f-b668-4bb5-b9e9-c0b703b28ec4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}, !- Handle
  Zone Laboratory Open lab A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78671e3c-b373-4d89-8f61-e5005dfd1440}, !- Zone Air Inlet Port List
  {e4891c3c-cdd6-4a42-900f-1f87199fae6d}, !- Zone Air Exhaust Port List
  {01370b45-3f1f-4900-957b-7828333ba807}, !- Zone Air Node Name
  {0be5df94-2357-42e2-8c58-ef9955183c73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a15c1da5-c7f4-4eeb-ab13-e3bb59cafb91}, !- Handle
  Node 1,                                 !- Name
  {01370b45-3f1f-4900-957b-7828333ba807}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01370b45-3f1f-4900-957b-7828333ba807}, !- Handle
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}, !- Source Object
  11,                                     !- Outlet Port
  {a15c1da5-c7f4-4eeb-ab13-e3bb59cafb91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78671e3c-b373-4d89-8f61-e5005dfd1440}, !- Handle
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}; !- HVAC Component

OS:PortList,
  {e4891c3c-cdd6-4a42-900f-1f87199fae6d}, !- Handle
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}; !- HVAC Component

OS:PortList,
  {0be5df94-2357-42e2-8c58-ef9955183c73}, !- Handle
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}; !- HVAC Component

OS:Sizing:Zone,
  {36b80c0e-f42f-43d6-b813-caff276acf5b}, !- Handle
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ca0d5d46-4ccc-4498-a2aa-dd54a3089d54}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {539e6c2e-b1d6-47f9-ab0a-4a8ddfdbcfec}; !- Thermal Zone

OS:Space,
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Handle
  Laboratory Open lab B end_a - Story ground, !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {ad35f03a-f948-4e68-9406-37821fb9281e}; !- Thermal Zone Name

OS:Surface,
  {48de26d5-06d2-42a1-92cc-207ddf53dae5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b91b61-4812-4926-9581-29cfe2d07aa7}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa62bf4-36bd-4fe0-afe0-7fb5d4fc710d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32898c14-3190-4f6c-9ad9-9830e05dbba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ef0c17-83b5-4471-8105-766ba51ee544}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72cfbede-fd86-4b97-9b5e-8880cb7ac15b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99dbaa86-3b81-4fa2-8e88-acb1a25dadad}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a076017-1ef2-424e-8124-c117a07ca080}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d198bba2-e53d-475f-b075-f2ca830d7417}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {228ac9c0-773d-4513-983b-6d7091dbbd2d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad35f03a-f948-4e68-9406-37821fb9281e}, !- Handle
  Zone Laboratory Open lab B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a476766a-7f31-4101-9c84-965b3d694635}, !- Zone Air Inlet Port List
  {1f41f945-cef3-4a8b-aa40-f2f93a62bc21}, !- Zone Air Exhaust Port List
  {4a2c2c0e-f6cd-4931-93fc-77ea603f18c0}, !- Zone Air Node Name
  {739bcd48-ba46-4362-a6e0-1764d0f49014}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2b26e4a-8040-4714-b6cc-094c11d65f66}, !- Handle
  Node 2,                                 !- Name
  {4a2c2c0e-f6cd-4931-93fc-77ea603f18c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a2c2c0e-f6cd-4931-93fc-77ea603f18c0}, !- Handle
  {ad35f03a-f948-4e68-9406-37821fb9281e}, !- Source Object
  11,                                     !- Outlet Port
  {d2b26e4a-8040-4714-b6cc-094c11d65f66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a476766a-7f31-4101-9c84-965b3d694635}, !- Handle
  {ad35f03a-f948-4e68-9406-37821fb9281e}; !- HVAC Component

OS:PortList,
  {1f41f945-cef3-4a8b-aa40-f2f93a62bc21}, !- Handle
  {ad35f03a-f948-4e68-9406-37821fb9281e}; !- HVAC Component

OS:PortList,
  {739bcd48-ba46-4362-a6e0-1764d0f49014}, !- Handle
  {ad35f03a-f948-4e68-9406-37821fb9281e}; !- HVAC Component

OS:Sizing:Zone,
  {db167c63-520a-4938-877a-8d0296e1e7db}, !- Handle
  {ad35f03a-f948-4e68-9406-37821fb9281e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ee45c04-b9f9-4fe9-8b9c-08977e208c4b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ad35f03a-f948-4e68-9406-37821fb9281e}; !- Thermal Zone

OS:Space,
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Handle
  Laboratory Open lab C end_a - Story ground, !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}; !- Thermal Zone Name

OS:Surface,
  {5a20db7d-2494-4719-a6ca-d3aa1a6d4700}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1284358-4c3c-4c58-823f-9c22a8db6c8e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cbffe0-c724-40fd-985f-110cac779824}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869fcff4-c11a-4d56-a83b-8917e84fce05}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098555ca-6577-45a6-8d8a-7debe7b73ff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32898c14-3190-4f6c-9ad9-9830e05dbba6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffa62bf4-36bd-4fe0-afe0-7fb5d4fc710d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634812ed-6fe8-4eed-8c31-6a3cffbdd4f3}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3990049a-9e78-4d37-8f23-fd7eea11c9e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}, !- Handle
  Zone Laboratory Open lab C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {970f3636-73b4-4406-8ba1-d97618694655}, !- Zone Air Inlet Port List
  {32da345c-39a5-4147-83a1-efb6026968ac}, !- Zone Air Exhaust Port List
  {470fec22-b43e-4b1a-b529-e3f8cf2e64ae}, !- Zone Air Node Name
  {4f5b4379-6897-4fb3-bebc-cf45f613b621}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10611042-1a2d-4055-8ff0-a5e6e8efa006}, !- Handle
  Node 3,                                 !- Name
  {470fec22-b43e-4b1a-b529-e3f8cf2e64ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {470fec22-b43e-4b1a-b529-e3f8cf2e64ae}, !- Handle
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}, !- Source Object
  11,                                     !- Outlet Port
  {10611042-1a2d-4055-8ff0-a5e6e8efa006}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {970f3636-73b4-4406-8ba1-d97618694655}, !- Handle
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}; !- HVAC Component

OS:PortList,
  {32da345c-39a5-4147-83a1-efb6026968ac}, !- Handle
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}; !- HVAC Component

OS:PortList,
  {4f5b4379-6897-4fb3-bebc-cf45f613b621}, !- Handle
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}; !- HVAC Component

OS:Sizing:Zone,
  {7450e52e-c9ee-42df-ad91-ab0dc1d16958}, !- Handle
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64a228e8-6554-4005-b6bd-9eff083383cb}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {92e3d3c4-0416-4ce7-94d8-13041ff0a49c}; !- Thermal Zone

OS:Space,
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Handle
  Laboratory Open lab A  - Story ground,  !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}; !- Thermal Zone Name

OS:Surface,
  {be460314-c2f2-49b0-871d-6f1837ca91b0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {643aa174-827c-4bc5-b3e0-45cba8534f7e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f365b53f-c4f4-4c60-86ab-1dd8c6facc7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcacd1b6-3601-4bbd-8fda-0f3c04a94dfc}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdc1630-eba8-4a1f-aedc-9d75ed5960fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d05f80-06e6-42bc-b70c-cb181de4306e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc202f10-4995-44b5-8ce0-a3c775b3af49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d1fb6c-39b5-400e-b22b-2e9a1fe9fd0c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b72e2b-773d-475d-ba30-b74ea5b9f9a6}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44a84397-78b2-4221-9941-052f4eb0f49b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}, !- Handle
  Zone Laboratory Open lab A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf5def2e-3238-4305-b8b6-c8ff2be211d0}, !- Zone Air Inlet Port List
  {3454ddbc-0ef3-46ee-b86f-d2d15808f88f}, !- Zone Air Exhaust Port List
  {cf69a4ae-36a5-4723-8832-679c71c7b869}, !- Zone Air Node Name
  {d03642ee-6195-4837-9746-aeefb5330f69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42da8809-61cc-4f75-aaa0-bc5d6459ceb8}, !- Handle
  Node 4,                                 !- Name
  {cf69a4ae-36a5-4723-8832-679c71c7b869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf69a4ae-36a5-4723-8832-679c71c7b869}, !- Handle
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}, !- Source Object
  11,                                     !- Outlet Port
  {42da8809-61cc-4f75-aaa0-bc5d6459ceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf5def2e-3238-4305-b8b6-c8ff2be211d0}, !- Handle
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}; !- HVAC Component

OS:PortList,
  {3454ddbc-0ef3-46ee-b86f-d2d15808f88f}, !- Handle
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}; !- HVAC Component

OS:PortList,
  {d03642ee-6195-4837-9746-aeefb5330f69}, !- Handle
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}; !- HVAC Component

OS:Sizing:Zone,
  {570f49cc-5134-4022-a162-91ff6ff0b80d}, !- Handle
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ee0b955-2f4f-4b48-bb16-5caf492f2ffb}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5e5c8612-a1cd-47eb-a070-eebed2d786ff}; !- Thermal Zone

OS:Space,
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Handle
  Laboratory Open lab B  - Story ground,  !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}; !- Thermal Zone Name

OS:Surface,
  {0e34cf26-0d56-484e-b6a4-b0a60075d117}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72cfbede-fd86-4b97-9b5e-8880cb7ac15b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ef0c17-83b5-4471-8105-766ba51ee544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5c5bc4-8aed-41bb-857c-6ac2b9637909}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e479961-60b4-4bf5-a8da-9a9aad3a1cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34153c99-3bb9-4f9a-8bcd-c644afbdafaf}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b1e657-7d8e-4a21-96a7-632a072a5656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdc1630-eba8-4a1f-aedc-9d75ed5960fc}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcacd1b6-3601-4bbd-8fda-0f3c04a94dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a92e5d-b763-4e32-958d-61b4f275788d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1708f7bf-986e-4708-a1e8-1e41d22bb39d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}, !- Handle
  Zone Laboratory Open lab B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4411b57a-a28e-4eb6-ba9c-ea9e7a8ccb97}, !- Zone Air Inlet Port List
  {672e46ff-979f-4b63-99e8-2032415272f1}, !- Zone Air Exhaust Port List
  {e3cbd043-677e-4696-97cd-7b7f27ac1bc8}, !- Zone Air Node Name
  {f74e0c24-cc74-4951-9b09-17a144120b7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4cb1836-f0aa-4fdf-8ecf-63c6c38f73fc}, !- Handle
  Node 5,                                 !- Name
  {e3cbd043-677e-4696-97cd-7b7f27ac1bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3cbd043-677e-4696-97cd-7b7f27ac1bc8}, !- Handle
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}, !- Source Object
  11,                                     !- Outlet Port
  {b4cb1836-f0aa-4fdf-8ecf-63c6c38f73fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4411b57a-a28e-4eb6-ba9c-ea9e7a8ccb97}, !- Handle
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}; !- HVAC Component

OS:PortList,
  {672e46ff-979f-4b63-99e8-2032415272f1}, !- Handle
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}; !- HVAC Component

OS:PortList,
  {f74e0c24-cc74-4951-9b09-17a144120b7c}, !- Handle
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}; !- HVAC Component

OS:Sizing:Zone,
  {c4dadf59-1e26-4b28-a27d-f9015bc1480b}, !- Handle
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e58509b0-ef24-45ae-a9b9-bc743b418dc7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {afd7c93c-0bac-4e78-a114-7aa1541d38a6}; !- Thermal Zone

OS:Space,
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Handle
  Laboratory Open lab C  - Story ground,  !- Name
  {79bcaf0e-9c7c-4c58-881e-9b0469ac8484}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {5ea68987-9654-426c-b3c6-276d655a4ab2}; !- Thermal Zone Name

OS:Surface,
  {94c374fc-f82c-4122-b14e-6cdb3c6e0664}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098555ca-6577-45a6-8d8a-7debe7b73ff5}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869fcff4-c11a-4d56-a83b-8917e84fce05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7084d46b-bc5d-4304-8528-61a84fcd1507}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2092462e-9750-434d-81d6-bd0632f9391f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6406f70-3ece-4db1-b5d2-afa256a3e040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  50.4484103801489, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e479961-60b4-4bf5-a8da-9a9aad3a1cb1}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5c5bc4-8aed-41bb-857c-6ac2b9637909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.4484103801489, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.4484103801489, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55969e0-66c1-4fee-8ed6-522be60a35cc}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37f59439-19eb-48a8-bc1d-d6bc9014a95d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.4484103801489, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  50.4484103801489, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ea68987-9654-426c-b3c6-276d655a4ab2}, !- Handle
  Zone Laboratory Open lab C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f86b645-3f91-4261-918b-0581ade68380}, !- Zone Air Inlet Port List
  {c3bc9c37-ca2d-413d-8f78-286aa7ab7a34}, !- Zone Air Exhaust Port List
  {d4ccffbb-a18d-435b-b17f-88431dc95d30}, !- Zone Air Node Name
  {b92733ff-241e-42bd-af5f-b80c43dbba7e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57202b31-905a-4396-8ffb-e3eacdea531d}, !- Handle
  Node 6,                                 !- Name
  {d4ccffbb-a18d-435b-b17f-88431dc95d30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4ccffbb-a18d-435b-b17f-88431dc95d30}, !- Handle
  {5ea68987-9654-426c-b3c6-276d655a4ab2}, !- Source Object
  11,                                     !- Outlet Port
  {57202b31-905a-4396-8ffb-e3eacdea531d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f86b645-3f91-4261-918b-0581ade68380}, !- Handle
  {5ea68987-9654-426c-b3c6-276d655a4ab2}; !- HVAC Component

OS:PortList,
  {c3bc9c37-ca2d-413d-8f78-286aa7ab7a34}, !- Handle
  {5ea68987-9654-426c-b3c6-276d655a4ab2}; !- HVAC Component

OS:PortList,
  {b92733ff-241e-42bd-af5f-b80c43dbba7e}, !- Handle
  {5ea68987-9654-426c-b3c6-276d655a4ab2}; !- HVAC Component

OS:Sizing:Zone,
  {a6cccecf-dc9e-4b57-b241-90ac56feef95}, !- Handle
  {5ea68987-9654-426c-b3c6-276d655a4ab2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a779722-82fc-4ff5-9c23-9c7cc084bc94}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5ea68987-9654-426c-b3c6-276d655a4ab2}; !- Thermal Zone

OS:Space,
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Handle
  Laboratory Equipment corridor A  - Story ground, !- Name
  {3c7108d5-3b2b-40aa-b610-14c07454f17c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7201172514711,                       !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}; !- Thermal Zone Name

OS:Surface,
  {53f999b8-dd67-4242-b966-832e8dd36729}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc202f10-4995-44b5-8ce0-a3c775b3af49}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d05f80-06e6-42bc-b70c-cb181de4306e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c67b38-c35a-4f42-8139-b5966b34741d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3b8baf-f6ba-4d95-b0b6-6b6a5949b006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97001266-7f93-426c-b4ef-cb1163bbab62}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d696ea31-2818-4c0f-9d9a-4b43dee44f86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832a4bdb-bfab-40ad-92ee-bbfaf257f8b1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af5350d6-7c2a-4d37-bd02-0272fca9813e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a602bc44-1bad-4269-9c9e-b2dee785a337}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}, !- Handle
  Zone Laboratory Equipment corridor A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b753774b-431a-4812-8e0e-85c491c675e1}, !- Zone Air Inlet Port List
  {8d175d8b-475b-4fb4-9fd9-5664c5377c5b}, !- Zone Air Exhaust Port List
  {2c0a979c-a8cb-47d0-a652-47ba53a271bd}, !- Zone Air Node Name
  {440c6a5f-e4e6-4ce5-9431-379ccf1c53b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19df0476-b7c4-40a2-b92e-149d30a884fc}, !- Handle
  Node 7,                                 !- Name
  {2c0a979c-a8cb-47d0-a652-47ba53a271bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c0a979c-a8cb-47d0-a652-47ba53a271bd}, !- Handle
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}, !- Source Object
  11,                                     !- Outlet Port
  {19df0476-b7c4-40a2-b92e-149d30a884fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b753774b-431a-4812-8e0e-85c491c675e1}, !- Handle
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}; !- HVAC Component

OS:PortList,
  {8d175d8b-475b-4fb4-9fd9-5664c5377c5b}, !- Handle
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}; !- HVAC Component

OS:PortList,
  {440c6a5f-e4e6-4ce5-9431-379ccf1c53b2}, !- Handle
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}; !- HVAC Component

OS:Sizing:Zone,
  {7f0db4d2-5c40-4965-b0c3-3a39624d0b00}, !- Handle
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87a617ff-eaf8-4d03-a46b-e6c37e102568}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {0b0cc89a-ea70-47ea-9e91-35aa22a04fe5}; !- Thermal Zone

OS:Space,
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Handle
  Laboratory Equipment corridor B  - Story ground, !- Name
  {3c7108d5-3b2b-40aa-b610-14c07454f17c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7201172514711,                       !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {19c1ecfc-27fc-4493-8afc-760ca096caca}; !- Thermal Zone Name

OS:Surface,
  {4d7b6a1b-cacd-4cb4-8979-454ec54775f7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b1e657-7d8e-4a21-96a7-632a072a5656}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34153c99-3bb9-4f9a-8bcd-c644afbdafaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20351093-1f6d-4df3-a776-72d58ff0dfb3}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f463d62-bc8a-4bd5-bc21-4600b656f2c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500e0194-aacb-4577-8238-f55aca809c72}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89a56774-56f5-42ae-b85e-5f6cae665eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3b8baf-f6ba-4d95-b0b6-6b6a5949b006}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c67b38-c35a-4f42-8139-b5966b34741d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5876ab45-4363-4f33-b8ae-e697141f2f03}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca761975-fc2b-4ea8-b96d-a86da39463e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19c1ecfc-27fc-4493-8afc-760ca096caca}, !- Handle
  Zone Laboratory Equipment corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dadae25-2868-48e4-8c6c-abfab2ed758d}, !- Zone Air Inlet Port List
  {af77ef27-d495-4006-a807-418a5a416e55}, !- Zone Air Exhaust Port List
  {308be73e-f569-46b3-9678-ee59baca24f8}, !- Zone Air Node Name
  {b8af9146-8740-40a1-bfb9-4834050821af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba055f2c-d2ab-408b-8ea2-7ee7c2452586}, !- Handle
  Node 8,                                 !- Name
  {308be73e-f569-46b3-9678-ee59baca24f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {308be73e-f569-46b3-9678-ee59baca24f8}, !- Handle
  {19c1ecfc-27fc-4493-8afc-760ca096caca}, !- Source Object
  11,                                     !- Outlet Port
  {ba055f2c-d2ab-408b-8ea2-7ee7c2452586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dadae25-2868-48e4-8c6c-abfab2ed758d}, !- Handle
  {19c1ecfc-27fc-4493-8afc-760ca096caca}; !- HVAC Component

OS:PortList,
  {af77ef27-d495-4006-a807-418a5a416e55}, !- Handle
  {19c1ecfc-27fc-4493-8afc-760ca096caca}; !- HVAC Component

OS:PortList,
  {b8af9146-8740-40a1-bfb9-4834050821af}, !- Handle
  {19c1ecfc-27fc-4493-8afc-760ca096caca}; !- HVAC Component

OS:Sizing:Zone,
  {fbaeee40-8968-42ab-9d61-e5b2a2d0b4b2}, !- Handle
  {19c1ecfc-27fc-4493-8afc-760ca096caca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2bf59e06-3258-4620-9b58-0560db6c2342}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {19c1ecfc-27fc-4493-8afc-760ca096caca}; !- Thermal Zone

OS:Space,
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Handle
  Laboratory Equipment corridor C  - Story ground, !- Name
  {3c7108d5-3b2b-40aa-b610-14c07454f17c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.7201172514711,                       !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}; !- Thermal Zone Name

OS:Surface,
  {b169a244-db86-479e-8470-d821cd4a8f77}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6406f70-3ece-4db1-b5d2-afa256a3e040}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2092462e-9750-434d-81d6-bd0632f9391f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {624da87c-2a23-4cc5-a650-94859c641455}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf30f2d1-cd1c-406f-8ef5-094e128fa5e9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63fb6464-9d4c-43be-861d-1a78f1d4d38e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.86005862573558, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f463d62-bc8a-4bd5-bc21-4600b656f2c2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20351093-1f6d-4df3-a776-72d58ff0dfb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.86005862573558, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.86005862573558, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a232483f-42e1-4b2c-9db4-224c6b4881aa}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {332004a8-4f0b-4fe5-a683-a29ca88bd486}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.86005862573558, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.86005862573558, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}, !- Handle
  Zone Laboratory Equipment corridor C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc60ca76-dc92-4798-b22a-7ad2db997d14}, !- Zone Air Inlet Port List
  {83c27518-1c0f-4900-bed6-10b35092a5ad}, !- Zone Air Exhaust Port List
  {ab2a06fc-166a-4c7e-85d1-13150a876acd}, !- Zone Air Node Name
  {74013ece-717f-4b52-8bf1-d42b90f30d2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {955df701-2214-4b06-85fc-e28cb170acc4}, !- Handle
  Node 9,                                 !- Name
  {ab2a06fc-166a-4c7e-85d1-13150a876acd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab2a06fc-166a-4c7e-85d1-13150a876acd}, !- Handle
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}, !- Source Object
  11,                                     !- Outlet Port
  {955df701-2214-4b06-85fc-e28cb170acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc60ca76-dc92-4798-b22a-7ad2db997d14}, !- Handle
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}; !- HVAC Component

OS:PortList,
  {83c27518-1c0f-4900-bed6-10b35092a5ad}, !- Handle
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}; !- HVAC Component

OS:PortList,
  {74013ece-717f-4b52-8bf1-d42b90f30d2b}, !- Handle
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}; !- HVAC Component

OS:Sizing:Zone,
  {a5572d58-082f-4d24-aad3-011338523fc6}, !- Handle
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6832426e-0b5c-4f52-80a8-b3291fa7d24a}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {648a6e9d-0c2b-4dc8-a339-b28b48c0168e}; !- Thermal Zone

OS:Space,
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Handle
  Laboratory Lab with fume hood A  - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.5801758772067,                       !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {4445c212-6d62-4907-a6fb-13839379c78f}; !- Thermal Zone Name

OS:Surface,
  {e08b1bb8-74ef-46c5-82b8-3512ef61cdfc}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d696ea31-2818-4c0f-9d9a-4b43dee44f86}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97001266-7f93-426c-b4ef-cb1163bbab62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438e5caa-29f3-4d1e-9346-34df94d1e7ac}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4436e20f-9296-46fa-81a9-520777593f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b17f27-c20e-4716-8a20-6ae7eada0280}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde56f7e-091d-4756-9355-62256e660c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8639dc21-57ad-486b-9726-d10db3eacfa3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cfd51d-e17f-4c5e-a4b8-416a39e6dcde}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eea05e68-971c-449c-a22d-37492b57f2aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4445c212-6d62-4907-a6fb-13839379c78f}, !- Handle
  Zone Laboratory Lab with fume hood A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b547d47-eabf-42c1-b617-8b1bde6277a3}, !- Zone Air Inlet Port List
  {96493dbf-735b-48e2-8a4a-e2f32dbdcf58}, !- Zone Air Exhaust Port List
  {4127e657-d0b9-479d-a657-73be0b244911}, !- Zone Air Node Name
  {8347188b-63a1-4d0a-a4ae-ef8e32259c9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59937bb1-6d2a-425f-835f-c1beda17ad64}, !- Handle
  Node 10,                                !- Name
  {4127e657-d0b9-479d-a657-73be0b244911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4127e657-d0b9-479d-a657-73be0b244911}, !- Handle
  {4445c212-6d62-4907-a6fb-13839379c78f}, !- Source Object
  11,                                     !- Outlet Port
  {59937bb1-6d2a-425f-835f-c1beda17ad64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b547d47-eabf-42c1-b617-8b1bde6277a3}, !- Handle
  {4445c212-6d62-4907-a6fb-13839379c78f}; !- HVAC Component

OS:PortList,
  {96493dbf-735b-48e2-8a4a-e2f32dbdcf58}, !- Handle
  {4445c212-6d62-4907-a6fb-13839379c78f}; !- HVAC Component

OS:PortList,
  {8347188b-63a1-4d0a-a4ae-ef8e32259c9b}, !- Handle
  {4445c212-6d62-4907-a6fb-13839379c78f}; !- HVAC Component

OS:Sizing:Zone,
  {18a2d344-7852-40a2-aefe-07b4a4733749}, !- Handle
  {4445c212-6d62-4907-a6fb-13839379c78f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {290b5f50-1125-4eae-9540-64e9aa25b53c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {4445c212-6d62-4907-a6fb-13839379c78f}; !- Thermal Zone

OS:Space,
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Handle
  Laboratory Lab with fume hood B  - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.5801758772067,                       !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}; !- Thermal Zone Name

OS:Surface,
  {d2376016-a3df-4ea8-ae14-63d82dd95340}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89a56774-56f5-42ae-b85e-5f6cae665eea}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500e0194-aacb-4577-8238-f55aca809c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbae160-70e8-433f-8b31-ca2ccff0683f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb22cb0-da07-4835-af80-c629978bf541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2b8198-6d72-4083-a743-96125f6396bf}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a77926-cfd2-400d-9670-02d305c37387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4436e20f-9296-46fa-81a9-520777593f25}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438e5caa-29f3-4d1e-9346-34df94d1e7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d9f1dc-c150-44d1-9151-f4b8239e918d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5485f505-970c-4ce8-ace8-d1b6fc48db06}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}, !- Handle
  Zone Laboratory Lab with fume hood B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edc13612-3198-47ed-bf46-6ecf0dfb32d4}, !- Zone Air Inlet Port List
  {4341453a-0d57-47e2-94fc-a0cc1d6490ba}, !- Zone Air Exhaust Port List
  {1d98ba80-e8ba-450c-b201-41eebcf246b9}, !- Zone Air Node Name
  {cd8e90f4-a23c-4bbd-be25-be234a611af3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbba719a-b967-42ba-b9bb-684b528c0bd8}, !- Handle
  Node 11,                                !- Name
  {1d98ba80-e8ba-450c-b201-41eebcf246b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d98ba80-e8ba-450c-b201-41eebcf246b9}, !- Handle
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}, !- Source Object
  11,                                     !- Outlet Port
  {fbba719a-b967-42ba-b9bb-684b528c0bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edc13612-3198-47ed-bf46-6ecf0dfb32d4}, !- Handle
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}; !- HVAC Component

OS:PortList,
  {4341453a-0d57-47e2-94fc-a0cc1d6490ba}, !- Handle
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}; !- HVAC Component

OS:PortList,
  {cd8e90f4-a23c-4bbd-be25-be234a611af3}, !- Handle
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}; !- HVAC Component

OS:Sizing:Zone,
  {4927c972-c8d9-4d47-a736-c5d91f0d44c1}, !- Handle
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84d8878f-21a8-4a8c-8d83-ab6c3172bbfb}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {fbe9d221-18c2-4ac6-b76d-66633ecb55b8}; !- Thermal Zone

OS:Space,
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Handle
  Laboratory Lab with fume hood C  - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.5801758772067,                       !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}; !- Thermal Zone Name

OS:Surface,
  {4b16d389-8b95-4039-b4cd-a46c9927afaa}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fb6464-9d4c-43be-861d-1a78f1d4d38e}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf30f2d1-cd1c-406f-8ef5-094e128fa5e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad510ae-f1fe-49fb-969f-1e9d8a1a1f5d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868ba412-7bec-4cc9-ba6f-ddcd5e9c8a0e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fc4c5c-14fc-4936-8c56-4d57fdc11c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  11.1481172514711, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb22cb0-da07-4835-af80-c629978bf541}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbae160-70e8-433f-8b31-ca2ccff0683f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  11.1481172514711, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  11.1481172514711, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d253e62f-4b4c-4793-9061-2660b21a879f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bbe0837-2f25-4740-a778-7ec26b721f73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1481172514711, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  11.1481172514711, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}, !- Handle
  Zone Laboratory Lab with fume hood C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aea18f54-2b71-494c-ac00-ca408b5c6e4d}, !- Zone Air Inlet Port List
  {dd5656f9-992d-420e-a7d5-ee1db91546ea}, !- Zone Air Exhaust Port List
  {53414cc5-4d2c-4656-9c92-05f9bbcbe8ad}, !- Zone Air Node Name
  {7273c2aa-249b-48a8-9a5b-ecba6b3e63cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a51d84c7-8d9c-45f7-927c-3b070087e7ff}, !- Handle
  Node 12,                                !- Name
  {53414cc5-4d2c-4656-9c92-05f9bbcbe8ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53414cc5-4d2c-4656-9c92-05f9bbcbe8ad}, !- Handle
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}, !- Source Object
  11,                                     !- Outlet Port
  {a51d84c7-8d9c-45f7-927c-3b070087e7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aea18f54-2b71-494c-ac00-ca408b5c6e4d}, !- Handle
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}; !- HVAC Component

OS:PortList,
  {dd5656f9-992d-420e-a7d5-ee1db91546ea}, !- Handle
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}; !- HVAC Component

OS:PortList,
  {7273c2aa-249b-48a8-9a5b-ecba6b3e63cf}, !- Handle
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}; !- HVAC Component

OS:Sizing:Zone,
  {f4ebbac6-7349-4a3f-b3e7-2e6d859334c2}, !- Handle
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bcad3971-b9fc-432b-84ac-651eadaa85dd}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {4d3421a0-659b-40b9-9df0-97a1b1eb14bb}; !- Thermal Zone

OS:Space,
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Handle
  Laboratory Lab with fume hood A end_b - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}; !- Thermal Zone Name

OS:Surface,
  {e20a7441-bdae-4ed0-9536-c5b7a1ff1dd9}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde56f7e-091d-4756-9355-62256e660c5b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b17f27-c20e-4716-8a20-6ae7eada0280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af26f159-89b2-42e8-b56f-403b6ed58b9f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e59b08b-c0c8-4d21-9591-2c9235216c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39fc4fd-b752-4bad-81a2-ea73180d0236}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.90798504668055e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a361738-7097-48c7-9fac-d478b43a0cc6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15f2ba92-64cf-48c2-b26d-d04cace58c1e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f5ef98c-e23d-44b1-a971-b9d672ca276b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}, !- Handle
  Zone Laboratory Lab with fume hood A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13e1efc6-3df7-478e-aae5-daf16158bbcd}, !- Zone Air Inlet Port List
  {b326241c-12c1-494a-a728-b5de4eb4ecfe}, !- Zone Air Exhaust Port List
  {55ff108c-d0b9-42af-819a-c9af8a008ed8}, !- Zone Air Node Name
  {1b7739e7-0171-4963-b76c-3875f3af627a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9260df5-2173-49ed-ae1a-31e363d93a81}, !- Handle
  Node 13,                                !- Name
  {55ff108c-d0b9-42af-819a-c9af8a008ed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55ff108c-d0b9-42af-819a-c9af8a008ed8}, !- Handle
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}, !- Source Object
  11,                                     !- Outlet Port
  {c9260df5-2173-49ed-ae1a-31e363d93a81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13e1efc6-3df7-478e-aae5-daf16158bbcd}, !- Handle
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}; !- HVAC Component

OS:PortList,
  {b326241c-12c1-494a-a728-b5de4eb4ecfe}, !- Handle
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}; !- HVAC Component

OS:PortList,
  {1b7739e7-0171-4963-b76c-3875f3af627a}, !- Handle
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}; !- HVAC Component

OS:Sizing:Zone,
  {9f806059-aa39-4349-a1fc-f4ebb5132372}, !- Handle
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2e13604b-d5b8-4820-b5de-182d49f1825c}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {b370487d-b1b0-400e-9b9a-754ef0f275e1}; !- Thermal Zone

OS:Space,
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Handle
  Laboratory Lab with fume hood B end_b - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}; !- Thermal Zone Name

OS:Surface,
  {7a6ac307-6691-4945-86bb-9490aacf0e38}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 49.9541851559064, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a77926-cfd2-400d-9670-02d305c37387}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2b8198-6d72-4083-a743-96125f6396bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf3b0ef-6279-424f-86d6-61e16e6efee1}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8011db02-9b8e-42d6-b6f8-980efd8bcd07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 49.9541851559064, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83c79d2-9987-4717-8801-2f7835da83d7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.90798504668055e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 49.9541851559064, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e59b08b-c0c8-4d21-9591-2c9235216c35}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af26f159-89b2-42e8-b56f-403b6ed58b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.2632564145606e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.2632564145606e-14, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9231a75d-8a6c-4600-8253-96f752ade4fd}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c30db22-e7e5-41f9-ba56-51b4eb18c68d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}, !- Handle
  Zone Laboratory Lab with fume hood B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a17ed106-77ce-465d-a82a-025eb493d54c}, !- Zone Air Inlet Port List
  {1f5fa389-4498-467c-aafa-bf0a418e5148}, !- Zone Air Exhaust Port List
  {822835a5-7e16-4982-a6c7-df247cc0ff2e}, !- Zone Air Node Name
  {7453e465-d983-4e71-a877-2932fda779ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb12a695-9e98-40d5-8165-eabeec30b0e4}, !- Handle
  Node 14,                                !- Name
  {822835a5-7e16-4982-a6c7-df247cc0ff2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {822835a5-7e16-4982-a6c7-df247cc0ff2e}, !- Handle
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}, !- Source Object
  11,                                     !- Outlet Port
  {cb12a695-9e98-40d5-8165-eabeec30b0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a17ed106-77ce-465d-a82a-025eb493d54c}, !- Handle
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}; !- HVAC Component

OS:PortList,
  {1f5fa389-4498-467c-aafa-bf0a418e5148}, !- Handle
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}; !- HVAC Component

OS:PortList,
  {7453e465-d983-4e71-a877-2932fda779ac}, !- Handle
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}; !- HVAC Component

OS:Sizing:Zone,
  {24e86c1c-2944-4df7-8e3c-ed03fbec3bda}, !- Handle
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {045f55e3-3de4-44e1-8dfc-ebf1a530d104}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {f47e4d23-c820-44e7-b8ac-631953ab8b0b}; !- Thermal Zone

OS:Space,
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Handle
  Laboratory Lab with fume hood C end_b - Story ground, !- Name
  {e29c1cfe-b719-4054-a981-8389a6a08097}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ac98c0a0-4dd5-49d0-a5a9-1e8ba6177cdb}, !- Building Story Name
  {359ea2c0-621f-49a8-85c6-56f604e9268e}; !- Thermal Zone Name

OS:Surface,
  {6f492333-2952-4dd3-bdfd-76a0f21887e9}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fc4c5c-14fc-4936-8c56-4d57fdc11c5c}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {868ba412-7bec-4cc9-ba6f-ddcd5e9c8a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44b0531-7c5a-4656-ae2f-91421ff19e91}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b3b493-7d7e-4a59-bcec-83bed3c3d040}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8011db02-9b8e-42d6-b6f8-980efd8bcd07}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecf3b0ef-6279-424f-86d6-61e16e6efee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d4d5fc-a744-459c-ae8e-347e9d719345}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a62beeb9-48a4-402b-b3a2-16ea6b51c283}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {359ea2c0-621f-49a8-85c6-56f604e9268e}, !- Handle
  Zone Laboratory Lab with fume hood C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54561179-bc92-40a5-84e0-87f917ab90c3}, !- Zone Air Inlet Port List
  {598cf760-ea37-406e-9d6b-c71ee742be1a}, !- Zone Air Exhaust Port List
  {0bde73f9-97c5-4a83-ad22-151d93d6e1d9}, !- Zone Air Node Name
  {fc6bb6b7-8f02-4032-886f-472fbb598440}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67055675-13f2-4056-bb08-37d0c85fc08e}, !- Handle
  Node 15,                                !- Name
  {0bde73f9-97c5-4a83-ad22-151d93d6e1d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bde73f9-97c5-4a83-ad22-151d93d6e1d9}, !- Handle
  {359ea2c0-621f-49a8-85c6-56f604e9268e}, !- Source Object
  11,                                     !- Outlet Port
  {67055675-13f2-4056-bb08-37d0c85fc08e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54561179-bc92-40a5-84e0-87f917ab90c3}, !- Handle
  {359ea2c0-621f-49a8-85c6-56f604e9268e}; !- HVAC Component

OS:PortList,
  {598cf760-ea37-406e-9d6b-c71ee742be1a}, !- Handle
  {359ea2c0-621f-49a8-85c6-56f604e9268e}; !- HVAC Component

OS:PortList,
  {fc6bb6b7-8f02-4032-886f-472fbb598440}, !- Handle
  {359ea2c0-621f-49a8-85c6-56f604e9268e}; !- HVAC Component

OS:Sizing:Zone,
  {bc1c6718-87c1-4839-82ff-f3450ae5ed8f}, !- Handle
  {359ea2c0-621f-49a8-85c6-56f604e9268e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51508f1a-1437-4528-a4ce-81579a67bae7}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {359ea2c0-621f-49a8-85c6-56f604e9268e}; !- Thermal Zone

OS:BuildingStory,
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Handle
  Story top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Handle
  Laboratory Office A end_a - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}; !- Thermal Zone Name

OS:Surface,
  {714e39a6-516b-4d20-ab7e-b1170a2ffb00}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e12e2c-0432-4794-bd15-516410e04712}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d0542d5-1dab-4e9a-9087-f6400aaacf50}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef289d5-70be-4740-aac4-447b0ded025c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de398ea6-ecd4-44e2-8183-8e71bf11191d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2234473a-5a7a-4bb5-bef0-c75d8a39d87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba5f0e6-2347-4121-a7f3-1b18144a89f7}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {570e8350-e682-4de4-91f3-fa1dee004a58}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3dc6f1d8-19bf-44ef-a808-accdc4e1559a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}, !- Handle
  Zone Laboratory Office A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9418027d-9bb7-4c95-a005-45415867a21a}, !- Zone Air Inlet Port List
  {ec08bcac-f527-4eec-810f-760e097f3eb2}, !- Zone Air Exhaust Port List
  {46d36918-7016-4aba-a4b7-7eff3a770e8f}, !- Zone Air Node Name
  {f1b5fc60-9fad-4d8b-9d5d-a45a67212855}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3774076a-7bee-4176-ab00-d2bda53d3486}, !- Handle
  Node 16,                                !- Name
  {46d36918-7016-4aba-a4b7-7eff3a770e8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46d36918-7016-4aba-a4b7-7eff3a770e8f}, !- Handle
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}, !- Source Object
  11,                                     !- Outlet Port
  {3774076a-7bee-4176-ab00-d2bda53d3486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9418027d-9bb7-4c95-a005-45415867a21a}, !- Handle
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}; !- HVAC Component

OS:PortList,
  {ec08bcac-f527-4eec-810f-760e097f3eb2}, !- Handle
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}; !- HVAC Component

OS:PortList,
  {f1b5fc60-9fad-4d8b-9d5d-a45a67212855}, !- Handle
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}; !- HVAC Component

OS:Sizing:Zone,
  {7649192c-bfa1-45db-a63a-6dbcf422aa8f}, !- Handle
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1bf1201-4987-4569-a3f1-a9e34d664358}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ec890f73-c0f0-4901-8138-16cefffa8e9c}; !- Thermal Zone

OS:Space,
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Handle
  Laboratory Office B end_a - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {31b8650e-91a3-4c82-b50f-7350f1df0365}; !- Thermal Zone Name

OS:Surface,
  {ed1607fc-503e-4af5-8bff-bb48478c5b94}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c8b4da-8028-4424-8398-b8448f21ebe8}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497f80ac-d78d-4393-84a7-22c8c26b506e}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {265f3b0f-28b6-497c-ac0a-f4f6a241305f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd536865-16cd-42c8-bd77-90a1a0d8e8ca}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900a6ecb-fc12-46a8-9143-85edff2c3526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef289d5-70be-4740-aac4-447b0ded025c}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d0542d5-1dab-4e9a-9087-f6400aaacf50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2d1d33-c6c0-4e23-9317-80ab956f1ab5}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7a289ca-bb9e-4b51-bfd3-31d0e4473082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {31b8650e-91a3-4c82-b50f-7350f1df0365}, !- Handle
  Zone Laboratory Office B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5833311-17fe-4f5e-a4ad-15122ced134c}, !- Zone Air Inlet Port List
  {e79a2d16-a1aa-41d8-b1f1-6865f5defba6}, !- Zone Air Exhaust Port List
  {b4032254-3d74-43eb-9052-0ab8402471cf}, !- Zone Air Node Name
  {91d5ed23-ac0a-4fc9-85e4-1b0b5d37a5bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6d104e5-8236-4e36-94cf-20401debc744}, !- Handle
  Node 17,                                !- Name
  {b4032254-3d74-43eb-9052-0ab8402471cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4032254-3d74-43eb-9052-0ab8402471cf}, !- Handle
  {31b8650e-91a3-4c82-b50f-7350f1df0365}, !- Source Object
  11,                                     !- Outlet Port
  {b6d104e5-8236-4e36-94cf-20401debc744}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5833311-17fe-4f5e-a4ad-15122ced134c}, !- Handle
  {31b8650e-91a3-4c82-b50f-7350f1df0365}; !- HVAC Component

OS:PortList,
  {e79a2d16-a1aa-41d8-b1f1-6865f5defba6}, !- Handle
  {31b8650e-91a3-4c82-b50f-7350f1df0365}; !- HVAC Component

OS:PortList,
  {91d5ed23-ac0a-4fc9-85e4-1b0b5d37a5bd}, !- Handle
  {31b8650e-91a3-4c82-b50f-7350f1df0365}; !- HVAC Component

OS:Sizing:Zone,
  {b6546425-ae60-48e7-b019-c90ac27c9c17}, !- Handle
  {31b8650e-91a3-4c82-b50f-7350f1df0365}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a44ae035-fcf5-4232-b62f-6127991e655e}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {31b8650e-91a3-4c82-b50f-7350f1df0365}; !- Thermal Zone

OS:Space,
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Handle
  Laboratory Office C end_a - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -39.3002931286778,                      !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}; !- Thermal Zone Name

OS:Surface,
  {5ef0e7a0-69bf-49ef-85bf-8c8111042481}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90249492-30f6-43ef-b3bb-4c0d1b0ce3d2}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c99ea0a-c6aa-4366-ae71-90a38adf740c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf0f9dc-32e4-44ff-8126-d3da8d9e5516}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55aabd2c-67bb-46cc-a0de-ebb9fff04798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265f3b0f-28b6-497c-ac0a-f4f6a241305f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497f80ac-d78d-4393-84a7-22c8c26b506e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef12239-c179-461f-8d30-c8cfa5c88ed4}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1a4673b-545c-4e6b-9e8f-29d6bc374fb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}, !- Handle
  Zone Laboratory Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51d32a53-9dce-4b2a-8823-364c191d1549}, !- Zone Air Inlet Port List
  {e15b59a4-ce39-432d-9ae4-17c334aa03e6}, !- Zone Air Exhaust Port List
  {29ffbe55-6859-4771-bb96-c68038daf78b}, !- Zone Air Node Name
  {0083eb83-3160-444a-8556-db6b6c440725}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2c8c1d2-8eeb-43a7-8216-2423b7388ddf}, !- Handle
  Node 18,                                !- Name
  {29ffbe55-6859-4771-bb96-c68038daf78b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29ffbe55-6859-4771-bb96-c68038daf78b}, !- Handle
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}, !- Source Object
  11,                                     !- Outlet Port
  {b2c8c1d2-8eeb-43a7-8216-2423b7388ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51d32a53-9dce-4b2a-8823-364c191d1549}, !- Handle
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}; !- HVAC Component

OS:PortList,
  {e15b59a4-ce39-432d-9ae4-17c334aa03e6}, !- Handle
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}; !- HVAC Component

OS:PortList,
  {0083eb83-3160-444a-8556-db6b6c440725}, !- Handle
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}; !- HVAC Component

OS:Sizing:Zone,
  {9d7d2e4c-d0a3-4f93-b2b4-59951484cd9e}, !- Handle
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cfd6bd8b-240f-44f1-9024-d68be48935a9}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {09d5cefb-a1dd-4118-9193-6f0fbef21b4c}; !- Thermal Zone

OS:Space,
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Handle
  Laboratory Office A  - Story top,       !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}; !- Thermal Zone Name

OS:Surface,
  {4a77a989-ef8b-450c-80d3-a7e81e645b0f}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2234473a-5a7a-4bb5-bef0-c75d8a39d87b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de398ea6-ecd4-44e2-8183-8e71bf11191d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf4e207-fb0a-428c-ad45-29446680373e}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c1aab2-c083-4c98-ab3e-154d2317a5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb34d27-c2b1-4a57-90b2-bea780d9d5ce}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fecc405-2920-484f-af01-568dab8baffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2a65c80-4203-43cb-8afa-c5e1842136fe}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7ee8d6-8a4b-4132-bbeb-0cdd13d407ba}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df10993c-d956-4b99-88fc-ca1687cc5e57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}, !- Handle
  Zone Laboratory Office A  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35441071-17d2-42ee-8c47-dddb388472cc}, !- Zone Air Inlet Port List
  {73ce7813-f6f4-42e9-bc9d-89e9c5a4799b}, !- Zone Air Exhaust Port List
  {fda9e64c-eb20-4f9a-9d07-d2667714d2c0}, !- Zone Air Node Name
  {c2880201-00b1-4f68-9f12-ae090e21162a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42d0e236-083e-4021-ab04-4c2ca0072484}, !- Handle
  Node 19,                                !- Name
  {fda9e64c-eb20-4f9a-9d07-d2667714d2c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fda9e64c-eb20-4f9a-9d07-d2667714d2c0}, !- Handle
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}, !- Source Object
  11,                                     !- Outlet Port
  {42d0e236-083e-4021-ab04-4c2ca0072484}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35441071-17d2-42ee-8c47-dddb388472cc}, !- Handle
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}; !- HVAC Component

OS:PortList,
  {73ce7813-f6f4-42e9-bc9d-89e9c5a4799b}, !- Handle
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}; !- HVAC Component

OS:PortList,
  {c2880201-00b1-4f68-9f12-ae090e21162a}, !- Handle
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}; !- HVAC Component

OS:Sizing:Zone,
  {ed24f6ca-f051-4ebd-abd5-293a487a39c8}, !- Handle
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba5fbfb6-12b2-4493-8c3a-3a0ec9569af5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {0cfbaf4b-fbe5-4d29-a8e5-866e6f2c3774}; !- Thermal Zone

OS:Space,
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Handle
  Laboratory Office B  - Story top,       !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {de616260-7eea-4121-9eda-4e7af0820483}; !- Thermal Zone Name

OS:Surface,
  {e04c3456-e85e-4d5c-bbbf-9fe1e218ff3a}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900a6ecb-fc12-46a8-9143-85edff2c3526}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd536865-16cd-42c8-bd77-90a1a0d8e8ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cd8255-f865-47a2-a25a-fc12528576ba}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01ae70a-0d41-40fc-88f1-ddad4827e791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 49.9541851559064, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee5ba55-bae3-4da9-8d61-f657e3562b6c}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91f3f7e-7f68-4ff7-a074-0ab25b4081a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 49.9541851559064, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c1aab2-c083-4c98-ab3e-154d2317a5ef}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbf4e207-fb0a-428c-ad45-29446680373e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70cb53ce-ed58-4793-9169-c0185427f8cb}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f2e7b0b-007c-47ff-a59f-ae1e8f875e8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 49.9541851559064, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de616260-7eea-4121-9eda-4e7af0820483}, !- Handle
  Zone Laboratory Office B  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31f2536-6375-43db-824d-1d53f8d62595}, !- Zone Air Inlet Port List
  {43705d19-3234-4b31-9634-bfa71f2f5a9c}, !- Zone Air Exhaust Port List
  {20285630-4d78-4ae5-b523-777566c7add4}, !- Zone Air Node Name
  {3cc9c52a-e9a2-4f16-9a7f-aa1ac02a58ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cd8ba8b-df38-4e90-aab2-602ae8cc7ee3}, !- Handle
  Node 20,                                !- Name
  {20285630-4d78-4ae5-b523-777566c7add4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20285630-4d78-4ae5-b523-777566c7add4}, !- Handle
  {de616260-7eea-4121-9eda-4e7af0820483}, !- Source Object
  11,                                     !- Outlet Port
  {3cd8ba8b-df38-4e90-aab2-602ae8cc7ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31f2536-6375-43db-824d-1d53f8d62595}, !- Handle
  {de616260-7eea-4121-9eda-4e7af0820483}; !- HVAC Component

OS:PortList,
  {43705d19-3234-4b31-9634-bfa71f2f5a9c}, !- Handle
  {de616260-7eea-4121-9eda-4e7af0820483}; !- HVAC Component

OS:PortList,
  {3cc9c52a-e9a2-4f16-9a7f-aa1ac02a58ca}, !- Handle
  {de616260-7eea-4121-9eda-4e7af0820483}; !- HVAC Component

OS:Sizing:Zone,
  {ee113294-53c2-407d-b5fc-528b3f6be2e0}, !- Handle
  {de616260-7eea-4121-9eda-4e7af0820483}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {66c7293f-6632-4c12-baae-26af02d9454f}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {de616260-7eea-4121-9eda-4e7af0820483}; !- Thermal Zone

OS:Space,
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Handle
  Laboratory Office C  - Story top,       !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.7282931286778,                      !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {958d44f4-6a25-45e0-a817-863a190020c1}; !- Thermal Zone Name

OS:Surface,
  {d6138f03-586e-492c-9099-170963c0333f}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55aabd2c-67bb-46cc-a0de-ebb9fff04798}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf0f9dc-32e4-44ff-8126-d3da8d9e5516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3c4ae4-c77d-4f32-9ab0-8d4843f95ef2}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33ec70c-2ede-405d-9b27-8e57682d4b92}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ab97f87-b657-47c0-b909-90c3c0c02c2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  69.4565862573556, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01ae70a-0d41-40fc-88f1-ddad4827e791}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45cd8255-f865-47a2-a25a-fc12528576ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.4565862573556, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.4565862573556, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d440f9ef-a617-435f-821a-665a8313daad}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b4c9d7f-4a0f-41b2-9ff4-e6dc311e85d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.4565862573556, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  69.4565862573556, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {958d44f4-6a25-45e0-a817-863a190020c1}, !- Handle
  Zone Laboratory Office C  - Story top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6237ce81-672a-455b-91be-fa1834db28bd}, !- Zone Air Inlet Port List
  {0a2daa82-950d-4832-ac71-2c602f018a08}, !- Zone Air Exhaust Port List
  {d7253b62-555e-49a7-92bb-a05f50e3ec81}, !- Zone Air Node Name
  {a9253d34-4df0-48f2-bafb-4993ca8a0e5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73b92635-4135-42e0-a79f-1a52596bb780}, !- Handle
  Node 21,                                !- Name
  {d7253b62-555e-49a7-92bb-a05f50e3ec81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7253b62-555e-49a7-92bb-a05f50e3ec81}, !- Handle
  {958d44f4-6a25-45e0-a817-863a190020c1}, !- Source Object
  11,                                     !- Outlet Port
  {73b92635-4135-42e0-a79f-1a52596bb780}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6237ce81-672a-455b-91be-fa1834db28bd}, !- Handle
  {958d44f4-6a25-45e0-a817-863a190020c1}; !- HVAC Component

OS:PortList,
  {0a2daa82-950d-4832-ac71-2c602f018a08}, !- Handle
  {958d44f4-6a25-45e0-a817-863a190020c1}; !- HVAC Component

OS:PortList,
  {a9253d34-4df0-48f2-bafb-4993ca8a0e5c}, !- Handle
  {958d44f4-6a25-45e0-a817-863a190020c1}; !- HVAC Component

OS:Sizing:Zone,
  {4a62103c-581a-4dea-a014-2fbae6ac5ff9}, !- Handle
  {958d44f4-6a25-45e0-a817-863a190020c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b5bc7c0-7f84-48b2-a66c-e8b0bb53b451}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {958d44f4-6a25-45e0-a817-863a190020c1}; !- Thermal Zone

OS:Space,
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Handle
  Laboratory Office A end_b - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  -29.5490925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {edd2c358-d762-4554-acb3-7b313a828e9b}; !- Thermal Zone Name

OS:Surface,
  {b2302bc9-1210-4cfb-a017-97779d2c2671}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fecc405-2920-484f-af01-568dab8baffa}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb34d27-c2b1-4a57-90b2-bea780d9d5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f2224f-bc4d-4f65-984f-86abb4cbe6db}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04340f83-e6cf-4af5-99c8-d14ffe1100bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fdd473-ac1a-4509-9ff7-d4096c43fd13}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.90798504668055e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7f0322-02f0-4824-b180-a37ec2554654}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4eb9e26-a44b-47bb-9871-94dc34d35099}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d23a541e-79c7-4e9d-a4ab-2dad6fc00082}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {edd2c358-d762-4554-acb3-7b313a828e9b}, !- Handle
  Zone Laboratory Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ade0798-268e-4d56-a908-9fd6133cc8c0}, !- Zone Air Inlet Port List
  {b1756467-afd0-48ba-809b-2651c7073505}, !- Zone Air Exhaust Port List
  {2abb799e-eec5-4243-9a9d-d8f80c3dfe97}, !- Zone Air Node Name
  {88d1c5db-bca3-422e-8014-a8477d27d757}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {026c5f60-1d86-4196-b4ab-05457db34c8c}, !- Handle
  Node 22,                                !- Name
  {2abb799e-eec5-4243-9a9d-d8f80c3dfe97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2abb799e-eec5-4243-9a9d-d8f80c3dfe97}, !- Handle
  {edd2c358-d762-4554-acb3-7b313a828e9b}, !- Source Object
  11,                                     !- Outlet Port
  {026c5f60-1d86-4196-b4ab-05457db34c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ade0798-268e-4d56-a908-9fd6133cc8c0}, !- Handle
  {edd2c358-d762-4554-acb3-7b313a828e9b}; !- HVAC Component

OS:PortList,
  {b1756467-afd0-48ba-809b-2651c7073505}, !- Handle
  {edd2c358-d762-4554-acb3-7b313a828e9b}; !- HVAC Component

OS:PortList,
  {88d1c5db-bca3-422e-8014-a8477d27d757}, !- Handle
  {edd2c358-d762-4554-acb3-7b313a828e9b}; !- HVAC Component

OS:Sizing:Zone,
  {44d6be5f-214b-4d10-9003-47cabf035d8b}, !- Handle
  {edd2c358-d762-4554-acb3-7b313a828e9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2865396f-cffb-4a76-8800-af6308b70aca}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {edd2c358-d762-4554-acb3-7b313a828e9b}; !- Thermal Zone

OS:Space,
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Handle
  Laboratory Office B end_b - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  -24.9770925779532,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}; !- Thermal Zone Name

OS:Surface,
  {ebdc489a-c9c1-4144-9cb0-0f7e2e8bc1ea}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 49.9541851559064, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.90798504668055e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91f3f7e-7f68-4ff7-a074-0ab25b4081a8}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee5ba55-bae3-4da9-8d61-f657e3562b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c384602-9473-4b89-984d-eb23cc30e720}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2d6747e-e158-4ffa-9fb5-799637353e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 49.9541851559064, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 49.9541851559064, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 49.9541851559064, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca29d5da-1861-49b6-bc1d-15d65df6b967}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.90798504668055e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 49.9541851559064, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04340f83-e6cf-4af5-99c8-d14ffe1100bf}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f2224f-bc4d-4f65-984f-86abb4cbe6db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.2632564145606e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.2632564145606e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.2632564145606e-14, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f85bde78-b616-4fa4-a832-dee4b00fca93}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f814b448-2c24-441e-94a7-0588dab8a1aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.90798504668055e-14, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 49.9541851559064, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 49.9541851559064, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}, !- Handle
  Zone Laboratory Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {987acb99-4318-451a-94e7-95eea898cd00}, !- Zone Air Inlet Port List
  {8c8aa1e2-f8b2-4b75-b169-14131d7b3328}, !- Zone Air Exhaust Port List
  {701bd2da-545d-4ce4-b5e5-a42112669f0b}, !- Zone Air Node Name
  {db450151-7b9d-419b-ad27-aa595e4b8625}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe787f7d-f6cd-419e-9d20-54c67e867365}, !- Handle
  Node 23,                                !- Name
  {701bd2da-545d-4ce4-b5e5-a42112669f0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {701bd2da-545d-4ce4-b5e5-a42112669f0b}, !- Handle
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}, !- Source Object
  11,                                     !- Outlet Port
  {fe787f7d-f6cd-419e-9d20-54c67e867365}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {987acb99-4318-451a-94e7-95eea898cd00}, !- Handle
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}; !- HVAC Component

OS:PortList,
  {8c8aa1e2-f8b2-4b75-b169-14131d7b3328}, !- Handle
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}; !- HVAC Component

OS:PortList,
  {db450151-7b9d-419b-ad27-aa595e4b8625}, !- Handle
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}; !- HVAC Component

OS:Sizing:Zone,
  {d60dbf0b-4524-4103-9e8c-47bdbfcbbaca}, !- Handle
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c8ba889-82d2-4139-8359-ce5da7af597c}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {7a805b13-40db-4dc2-ae9a-c8e95e903f8c}; !- Thermal Zone

OS:Space,
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Handle
  Laboratory Office C end_b - Story top,  !- Name
  {d8538e71-dbbb-45a6-ae51-80f1724536b5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.7282931286778,                       !- X Origin {m}
  24.9770925779532,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {3098db39-5d2a-4227-b69b-d44941a39c94}, !- Building Story Name
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}; !- Thermal Zone Name

OS:Surface,
  {eaa937ed-14e5-45dc-a86a-7ed4e55327f8}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab97f87-b657-47c0-b909-90c3c0c02c2b}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33ec70c-2ede-405d-9b27-8e57682d4b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac5f500-a8cd-45da-bc88-2b5242b1e812}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999996, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432827fa-d54d-48f9-9201-e11606c35529}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, -3.90798504668055e-14, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999996, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2d6747e-e158-4ffa-9fb5-799637353e9b}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c384602-9473-4b89-984d-eb23cc30e720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.90798504668055e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.90798504668055e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b192f50-f368-4cae-b893-2d0be139af15}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a4118b9-8fc7-460d-8218-75ed91fca692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.90798504668055e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999996, 3.048,         !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}, !- Handle
  Zone Laboratory Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cbcd4b2a-5185-4163-88f0-53fe6c7a090a}, !- Zone Air Inlet Port List
  {bcbe3caa-f028-4692-8830-7b133b464fbd}, !- Zone Air Exhaust Port List
  {6d0b40b2-9ce7-4ab7-ac65-3b828d86038a}, !- Zone Air Node Name
  {0b6658fc-3ff1-4f50-b5dd-5060a5351ea2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d6e4fef-b0f0-4389-96f1-a10e563b8b7d}, !- Handle
  Node 24,                                !- Name
  {6d0b40b2-9ce7-4ab7-ac65-3b828d86038a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d0b40b2-9ce7-4ab7-ac65-3b828d86038a}, !- Handle
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}, !- Source Object
  11,                                     !- Outlet Port
  {0d6e4fef-b0f0-4389-96f1-a10e563b8b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cbcd4b2a-5185-4163-88f0-53fe6c7a090a}, !- Handle
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}; !- HVAC Component

OS:PortList,
  {bcbe3caa-f028-4692-8830-7b133b464fbd}, !- Handle
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}; !- HVAC Component

OS:PortList,
  {0b6658fc-3ff1-4f50-b5dd-5060a5351ea2}, !- Handle
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}; !- HVAC Component

OS:Sizing:Zone,
  {f020fe5f-ebb3-46f8-b13d-162cbe2d5f9d}, !- Handle
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1cd58506-8c16-47a4-863b-2812e11cddff}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7dd7ff82-c2a3-46ad-8585-89d5d57d4cc2}; !- Thermal Zone

OS:SubSurface,
  {e3276dcb-6f46-4bca-82e8-b9c9c0e7b073}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {832a4bdb-bfab-40ad-92ee-bbfaf257f8b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, 3.90798504668055e-14, 1.1301393049879, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.83465862573558, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.83465862573558, 3.90798504668055e-14, 1.1301393049879; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d440eba-6817-4900-b2d3-565e6da9f9a7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7084d46b-bc5d-4304-8528-61a84fcd1507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.4230103801489, 4.57199999999996, 1.12812868033742, !- X,Y,Z Vertex 1 {m}
  50.4230103801489, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57199999999996, 1.12812868033742; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa78e91e-5bf3-4d32-ab7f-fcd11c23cad8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8639dc21-57ad-486b-9726-d10db3eacfa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 3.90798504668055e-14, 1.12943433331669, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  11.1227172514711, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  11.1227172514711, 3.90798504668055e-14, 1.12943433331669; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {433a68ec-2abc-4073-a1fb-7a2db00d11e6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39b91b61-4812-4926-9581-29cfe2d07aa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 49.9287851559064, 1.12813233161522, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9287851559064, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000403, 1.12813233161522; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d2ab661-2d3d-4540-b3fa-0af903ef293a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1284358-4c3c-4c58-823f-9c22a8db6c8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54659999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999603, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999603, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a91fb2f-968c-41dd-98b3-afa14aece11a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24cbffe0-c724-40fd-985f-110cac779824}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57199999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca80d804-6d7e-4bc4-a5fd-e793c3668473}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {73c2b4d3-9114-4876-9edb-c83766b53ef7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54660000000004, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000385, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000385, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669bfa59-342e-4aa7-a5d1-73be027517e8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {65b6e600-128f-479f-94d1-f0a7eda10885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.90798504668055e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 3.90798504668055e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b76d4fc-8178-47de-8cd9-fe1594c73eb5}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10d1fb6c-39b5-400e-b22b-2e9a1fe9fd0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.90798504668055e-14, 1.12812868033742, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  50.4230103801489, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  50.4230103801489, 3.90798504668055e-14, 1.12812868033742; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {738bcc3c-7c32-48d8-a82d-d890d1ecc265}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fad510ae-f1fe-49fb-969f-1e9d8a1a1f5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.1227172514711, 4.57199999999996, 1.12943433331669, !- X,Y,Z Vertex 1 {m}
  11.1227172514711, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000225, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000225, 4.57199999999996, 1.12943433331669; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d8e9ae-5cf8-4977-a86a-1c8bfbb418fe}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e39fc4fd-b752-4bad-81a2-ea73180d0236}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000391, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000391, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000004, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000004, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18f20151-780d-432e-b60f-d109a9b83ad5}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a361738-7097-48c7-9fac-d478b43a0cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 3.90798504668055e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.90798504668055e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 3.90798504668055e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a9cbcfc-e19b-4234-a935-678000215a18}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b83c79d2-9987-4717-8801-2f7835da83d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000391, 1.12813233161522, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000391, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 49.9287851559064, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 49.9287851559064, 1.12813233161522; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e19a8b24-5a02-49f3-8f40-4491615456e2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a44b0531-7c5a-4656-ae2f-91421ff19e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999996, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57199999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb6e0c00-fac3-4348-afcc-2194c6e31bd9}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62b3b493-7d7e-4a59-bcec-83bed3c3d040}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999609, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999609, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999996, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bccda2c0-f950-4126-b0b8-c87471875bcd}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {624da87c-2a23-4cc5-a650-94859c641455}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.83465862573558, 4.57199999999996, 1.1301393049879, !- X,Y,Z Vertex 1 {m}
  7.83465862573558, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999834, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999834, 4.57199999999996, 1.1301393049879; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6455f498-4d01-49ba-b85f-448fe4774722}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0e12e2c-0432-4794-bd15-516410e04712}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54660000000004, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000385, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000385, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93d37d8a-c05a-4596-9f66-302e63d1f07a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ba5f0e6-2347-4121-a7f3-1b18144a89f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.90798504668055e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 3.90798504668055e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60a34c7-43d0-444f-80e7-49f9a3b26765}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08c8b4da-8028-4424-8398-b8448f21ebe8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 49.9287851559064, 1.12813233161522, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 49.9287851559064, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000403, 1.12813233161522; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff7b764-1ea4-4add-b2bb-ef31c1dddf24}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90249492-30f6-43ef-b3bb-4c0d1b0ce3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54659999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999603, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999603, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4e5dd6a-46b5-45f8-a8d5-4c273b720ea2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c99ea0a-c6aa-4366-ae71-90a38adf740c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57199999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b712bb4-68f5-4173-a008-9fce7500fb0d}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2a65c80-4203-43cb-8afa-c5e1842136fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.90798504668055e-14, 1.12802770978332, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  69.4311862573556, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  69.4311862573556, 3.90798504668055e-14, 1.12802770978332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8680f175-6ead-470d-aee9-2c113ed9aa25}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a3c4ae4-c77d-4f32-9ab0-8d4843f95ef2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.4311862573556, 4.57199999999996, 1.12802770978332, !- X,Y,Z Vertex 1 {m}
  69.4311862573556, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57199999999996, 1.12802770978332; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e17b8b1c-fe56-4b43-a3dc-db3374bb9710}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7fdd473-ac1a-4509-9ff7-d4096c43fd13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000391, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000391, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000004, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000004, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f50559c4-52a3-450f-adfc-35b4a2cffae7}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df7f0322-02f0-4824-b180-a37ec2554654}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, 3.90798504668055e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.90798504668055e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 3.90798504668055e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d60ecdd6-ac32-479f-aec6-bf5d5e4edc26}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca29d5da-1861-49b6-bc1d-15d65df6b967}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000391, 1.12813233161522, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000391, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 49.9287851559064, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 49.9287851559064, 1.12813233161522; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52963bdd-2542-45f5-8232-ceb988151003}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac5f500-a8cd-45da-bc88-2b5242b1e812}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999996, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999996, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.57199999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {661c025e-be08-4870-8b0d-001a3fb8eed9}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {432827fa-d54d-48f9-9201-e11606c35529}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999609, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999609, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999996, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999996, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

