  LargeHotel Kitchen Lights,              !- Name
  {cec1fffd-40da-4e51-ab6a-024f1b08d4e5}, !- Lights Definition Name
  {78946840-9d08-4d72-96c1-9a0a7539becf}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2d784fbf-f869-43e8-86c6-d6063a2adffc}, !- Handle
  LargeHotel Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  508.056571668699,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {960f925b-dd34-4579-945b-16d022eaa01a}, !- Handle
  LargeHotel Kitchen Elec Equip,          !- Name
  {2d784fbf-f869-43e8-86c6-d6063a2adffc}, !- Electric Equipment Definition Name
  {78946840-9d08-4d72-96c1-9a0a7539becf}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f4323815-4cff-4c3c-814e-d18380d9913a}, !- Handle
  LargeHotel Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2419.57110146336,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {fa08b44f-32d6-4890-b480-9f58ff2d9ecc}, !- Handle
  LargeHotel Kitchen Gas Equip,           !- Name
  {f4323815-4cff-4c3c-814e-d18380d9913a}, !- Gas Equipment Definition Name
  {78946840-9d08-4d72-96c1-9a0a7539becf}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d0518f31-d288-4b7c-a959-e51846fc0bfc}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4992f2bc-2c51-4c61-8150-e61230659a84}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {f70d5ef3-3f95-4a51-a8ba-99b122411499}, !- Electric Equipment Schedule Name
  {418eb789-17a1-41bd-b84a-ecefb39f7259}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {418eb789-17a1-41bd-b84a-ecefb39f7259}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {081ed500-6d4a-4548-a18c-22d5fdf2ca15}, !- Default Day Schedule Name
  {c6b61d63-571f-4057-ae50-50c039ba19ea}, !- Summer Design Day Schedule Name
  {010d7ee6-3bff-41be-a62a-05a230414599}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {081ed500-6d4a-4548-a18c-22d5fdf2ca15}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {6bb0f4c1-2b6d-4321-a733-a0eabb1ef586}, !- Handle
  Schedule Rule 18,                       !- Name
  {418eb789-17a1-41bd-b84a-ecefb39f7259}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {501080fc-8306-4a89-a43a-a527395cd1e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {501080fc-8306-4a89-a43a-a527395cd1e0}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {b1b23ef2-03a6-48c7-ae16-a209319af8fd}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6b61d63-571f-4057-ae50-50c039ba19ea}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {36ec875d-dfd0-4541-8b9d-29f277327f78}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {010d7ee6-3bff-41be-a62a-05a230414599}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {91f7d539-b9ba-42bf-b92a-a1b041e08d58}, !- Handle
  LargeHotel Kitchen Thermostat,          !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8df0561f-c87f-4ced-9eb2-4b52fa96604e}, !- Handle
  Rendering Color 27,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {00f09004-a752-4687-8834-9e25598f21b4}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91bef0aa-dc65-4ab5-a495-bdf0cb8d4710}, !- Handle
  LargeHotel Laundry People,              !- Name
  {00f09004-a752-4687-8834-9e25598f21b4}, !- People Definition Name
  {6291977f-bb73-4cc6-9def-debe908ecc04}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {94631714-c83b-4820-b7a0-4f4cef4420c9}, !- Work Efficiency Schedule Name
  {f8ef4224-08b7-4055-86e5-121d1e625be6}, !- Clothing Insulation Schedule Name
  {06aa09fb-98d2-4866-a319-609cb61ec4f1}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {55e0e4d2-d7d1-4b9a-a031-4a7a43f4c851}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3020c58c-d3a0-4f44-b573-d1eb83ab55aa}, !- Handle
  LargeHotel Laundry Lights,              !- Name
  {55e0e4d2-d7d1-4b9a-a031-4a7a43f4c851}, !- Lights Definition Name
  {6291977f-bb73-4cc6-9def-debe908ecc04}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d10ae215-8558-4f53-8165-e0f7cfda7007}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {05860ab7-0510-4cd0-9da4-f8a5786c6b05}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {d10ae215-8558-4f53-8165-e0f7cfda7007}, !- Electric Equipment Definition Name
  {6291977f-bb73-4cc6-9def-debe908ecc04}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {c78f6169-4ee6-4426-b9c4-321d9cf5cfd2}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:GasEquipment,
  {2903d4b0-b975-49f0-8d88-d82a7398423b}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {c78f6169-4ee6-4426-b9c4-321d9cf5cfd2}, !- Gas Equipment Definition Name
  {6291977f-bb73-4cc6-9def-debe908ecc04}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4d59f2a1-fce8-4a17-8171-289104383ea3}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94697aa5-f1b3-4c7d-bc22-2fc00b430fbc}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {9de6ee95-ae9d-4c7a-91cd-326056c8956c}, !- Electric Equipment Schedule Name
  {9de6ee95-ae9d-4c7a-91cd-326056c8956c}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73858f58-ed6e-4ac5-9115-8afe00229caf}, !- Handle
  LargeHotel Laundry Thermostat,          !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {aa1fb970-7e9f-4b63-b7a9-9c1aeaa6d199}, !- Handle
  Rendering Color 28,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {6c78528f-bc96-434a-8994-079bcb3c22b6}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4fdad50b-ad71-4f6e-b068-bdfd9ebc552a}, !- Handle
  LargeHotel Lobby People,                !- Name
  {6c78528f-bc96-434a-8994-079bcb3c22b6}, !- People Definition Name
  {515d9443-cb80-4256-8296-fe6e15aa7610}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {94631714-c83b-4820-b7a0-4f4cef4420c9}, !- Work Efficiency Schedule Name
  {f8ef4224-08b7-4055-86e5-121d1e625be6}, !- Clothing Insulation Schedule Name
  {06aa09fb-98d2-4866-a319-609cb61ec4f1}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {20b5f4c4-2e7f-402b-a41a-6d4972e73232}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d00fcf26-c7b5-4123-b172-851c3cbc9753}, !- Handle
  LargeHotel Lobby Lights,                !- Name
  {20b5f4c4-2e7f-402b-a41a-6d4972e73232}, !- Lights Definition Name
  {515d9443-cb80-4256-8296-fe6e15aa7610}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {2860ef71-441d-49d3-bf53-187a84c264b7}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73521167-8587-426d-85eb-65c987b3c919}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {2860ef71-441d-49d3-bf53-187a84c264b7}, !- Electric Equipment Definition Name
  {515d9443-cb80-4256-8296-fe6e15aa7610}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7dc74db9-db39-41c6-b0af-d4af9fd61013}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1e486490-43af-42ec-9b9e-5fafa0d100cb}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {9de6ee95-ae9d-4c7a-91cd-326056c8956c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {451742bf-ec54-425f-a6e4-7efaf172b7ca}, !- Handle
  LargeHotel Lobby Thermostat,            !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {25729d20-3544-46c9-81fe-7ba383c10fa9}, !- Handle
  Rendering Color 29,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {9ea086aa-72f0-45b5-a462-a22c20ad19d0}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {aeacf21e-9e9f-44c7-8d05-9544ce162a42}, !- Handle
  LargeHotel Mechanical Lights,           !- Name
  {9ea086aa-72f0-45b5-a462-a22c20ad19d0}, !- Lights Definition Name
  {02d336d2-81ad-4aa6-9332-556ba9b5f6ef}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {520e78d0-8a6c-44e8-8dfa-99b37de8e31f}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0da1fb1a-6ba0-4867-a94f-042e9eb5a317}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {520e78d0-8a6c-44e8-8dfa-99b37de8e31f}, !- Electric Equipment Definition Name
  {02d336d2-81ad-4aa6-9332-556ba9b5f6ef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {25627da8-5e8f-46d0-a3bf-4efd0db385c9}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ab2fe7a5-195e-4e8f-9b14-8e169eb6b4d0}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {a6116906-5660-4f09-9f18-6bbdd705c3ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a6116906-5660-4f09-9f18-6bbdd705c3ff}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {e22259fe-f857-4a8e-a8cc-3bbbd7b887a4}, !- Default Day Schedule Name
  {c12b11f0-39d5-4fde-ba35-ed7839b0f6e8}, !- Summer Design Day Schedule Name
  {9cfa1bd9-8907-43c1-8a27-09a22ab294a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e22259fe-f857-4a8e-a8cc-3bbbd7b887a4}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {243f6952-d767-4959-985d-fd05c4f84122}, !- Handle
  Schedule Rule 19,                       !- Name
  {a6116906-5660-4f09-9f18-6bbdd705c3ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f7f016f-e531-426d-aa16-81f1a0e53671}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f7f016f-e531-426d-aa16-81f1a0e53671}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {43f9b2f6-2a13-4e20-ac86-5a73b7a83e98}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c12b11f0-39d5-4fde-ba35-ed7839b0f6e8}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90a7a72d-5b57-43b0-96a9-af948cd6dd35}, !- Handle
  Schedule Rule 20,                       !- Name
  {a6116906-5660-4f09-9f18-6bbdd705c3ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08836b3c-b2a8-4eb8-b20e-0bf4f6d276af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08836b3c-b2a8-4eb8-b20e-0bf4f6d276af}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Wkdy Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {25ab0c04-8ed1-4f4b-b7c0-1aa3bf7a1e6d}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cfa1bd9-8907-43c1-8a27-09a22ab294a5}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9be86d98-ce62-4ade-997f-05bf7be7d942}, !- Handle
  LargeHotel Mechanical Thermostat,       !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {22e52e9c-c48d-40b3-82bc-412be1de1e9c}, !- Handle
  Rendering Color 30,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {82240e9f-423e-41c2-a5c0-fa661bdc025a}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f7e3e756-ef41-4c9d-9a40-d6fc7a215b42}, !- Handle
  LargeHotel Retail People,               !- Name
  {82240e9f-423e-41c2-a5c0-fa661bdc025a}, !- People Definition Name
  {75787201-23a3-4f4b-bd39-b5a7a39823ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {94631714-c83b-4820-b7a0-4f4cef4420c9}, !- Work Efficiency Schedule Name
  {f8ef4224-08b7-4055-86e5-121d1e625be6}, !- Clothing Insulation Schedule Name
  {06aa09fb-98d2-4866-a319-609cb61ec4f1}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {6299879c-9fae-4108-926e-7d2873276589}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8d52bed0-94a7-4d11-96f5-61f0ec454e09}, !- Handle
  LargeHotel Retail Lights,               !- Name
  {6299879c-9fae-4108-926e-7d2873276589}, !- Lights Definition Name
  {75787201-23a3-4f4b-bd39-b5a7a39823ba}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9de3a466-1569-47b6-b55e-1c54f630ebc3}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7b257ceb-21c6-4c7b-a739-6351f7e5bb89}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {9de3a466-1569-47b6-b55e-1c54f630ebc3}, !- Electric Equipment Definition Name
  {75787201-23a3-4f4b-bd39-b5a7a39823ba}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ba4e09f2-ca5d-4207-871d-78d185aa4efc}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a3c2a75d-f9e6-4155-8eda-cd5a985b7e04}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {9de6ee95-ae9d-4c7a-91cd-326056c8956c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2e0786c-79bd-4c69-b757-21f5a9a6e31a}, !- Handle
  LargeHotel Retail Thermostat,           !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8ce33eaa-09b2-4b4f-8696-83a5646590f3}, !- Handle
  Rendering Color 31,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {a6148c4f-69d9-47ef-96a1-3e6b0f0eb6b2}, !- Handle
  LargeHotel Retail2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e4b6692-5e3d-403b-ba46-acc817ce6e64}, !- Handle
  LargeHotel Retail2 People,              !- Name
  {a6148c4f-69d9-47ef-96a1-3e6b0f0eb6b2}, !- People Definition Name
  {24b6af03-d2bc-4d2d-91b5-6940a7643407}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {94631714-c83b-4820-b7a0-4f4cef4420c9}, !- Work Efficiency Schedule Name
  {f8ef4224-08b7-4055-86e5-121d1e625be6}, !- Clothing Insulation Schedule Name
  {06aa09fb-98d2-4866-a319-609cb61ec4f1}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {8335b322-69f4-4604-a8d6-ab0ec9925de5}, !- Handle
  LargeHotel Retail2 Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6f558377-5f88-42d3-a450-3727598c00bd}, !- Handle
  LargeHotel Retail2 Lights,              !- Name
  {8335b322-69f4-4604-a8d6-ab0ec9925de5}, !- Lights Definition Name
  {24b6af03-d2bc-4d2d-91b5-6940a7643407}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b788dc54-b295-4030-88bb-36ed42488422}, !- Handle
  LargeHotel Retail2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {3ecabec0-67a1-4262-b7c3-621b3f1bfe55}, !- Handle
  LargeHotel Retail2 Elec Equip,          !- Name
  {b788dc54-b295-4030-88bb-36ed42488422}, !- Electric Equipment Definition Name
  {24b6af03-d2bc-4d2d-91b5-6940a7643407}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bea6bddb-4eea-4cef-bf6e-567dd3ab51d2}, !- Handle
  LargeHotel Retail2 Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c0251b9-a0b7-4fe5-af6e-e7ec0109fc04}, !- Handle
  LargeHotel Retail2 Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Lighting Schedule Name
  {9de6ee95-ae9d-4c7a-91cd-326056c8956c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b667caba-0fb3-4d58-a1cf-c0237fcf4aef}, !- Handle
  LargeHotel Retail2 Thermostat,          !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {95936462-d491-4c4f-8d66-8e9f2b599381}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1ef0ddd0-6d09-4451-ba2f-54e5be64fb8b}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {64ac8ae8-18e9-402b-87e5-bf7dc914269f}, !- Handle
  LargeHotel Storage Lights,              !- Name
  {1ef0ddd0-6d09-4451-ba2f-54e5be64fb8b}, !- Lights Definition Name
  {a152abbb-1ae9-40aa-81b5-fcf0e690bbb0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b43ea999-0781-4667-be76-e4723057b637}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {75267cbc-a9dc-443e-b6b1-51ec1a104e92}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {b43ea999-0781-4667-be76-e4723057b637}, !- Electric Equipment Definition Name
  {a152abbb-1ae9-40aa-81b5-fcf0e690bbb0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {45c4f8e6-c54a-43d2-b86e-42d509606e76}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {303fdcd1-b013-426a-828e-68cf26d736db}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1ae30e3-5ded-416b-8313-d72a665df2eb}, !- Number of People Schedule Name
  {8517260e-ba1f-431a-9e92-30b903291c80}, !- People Activity Level Schedule Name
  {1f42cbeb-8717-40ee-8552-ca810ef5f249}, !- Lighting Schedule Name
  {a6116906-5660-4f09-9f18-6bbdd705c3ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1f42cbeb-8717-40ee-8552-ca810ef5f249}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {7cf4ac94-f8bf-451d-bc4b-f95485838994}, !- Default Day Schedule Name
  {dfd2d23b-45a4-4fb6-9696-e5555c2c734a}, !- Summer Design Day Schedule Name
  {576ed07e-6679-4e25-b37a-d636b5b225d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cf4ac94-f8bf-451d-bc4b-f95485838994}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17565,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1171,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1171,                                 !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29275,                                !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4684,                                 !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3513,                                 !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29275,                                !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17565;                                !- Value Until Time 12

OS:Schedule:Rule,
  {ef6ed114-cd9c-4865-a900-c54b73daa2b1}, !- Handle
  Schedule Rule 21,                       !- Name
  {1f42cbeb-8717-40ee-8552-ca810ef5f249}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0328ffa-403a-466c-b0d7-7574599ce806}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0328ffa-403a-466c-b0d7-7574599ce806}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05855,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.17565,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2342,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17565,                                !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.146375,                               !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3513,                                 !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.40985,                                !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.17565;                                !- Value Until Time 10

OS:Schedule:Day,
  {10432e57-c0ca-4ded-8543-058cd09f8533}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfd2d23b-45a4-4fb6-9696-e5555c2c734a}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6574473c-a193-4823-b185-190f9e453df3}, !- Handle
  Schedule Rule 22,                       !- Name
  {1f42cbeb-8717-40ee-8552-ca810ef5f249}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d49d26ff-34f3-4f9e-9f41-47191b0009b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d49d26ff-34f3-4f9e-9f41-47191b0009b2}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1171,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.087825,                               !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05855,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1171,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2342,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.29275,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2342,                                 !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.146375,                               !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3513,                                 !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4684,                                 !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.52695,                                !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4684,                                 !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3513,                                 !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.17565;                                !- Value Until Time 14

OS:Schedule:Day,
  {8cfba1d0-0d5c-4c2a-a63e-f9c375134aef}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {576ed07e-6679-4e25-b37a-d636b5b225d3}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {be367d7b-5597-495c-9ca4-80dbf1d3b613}, !- Handle
  LargeHotel Storage Thermostat,          !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9d4b58d9-d96d-4020-b9eb-9b3696212d94}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000129450428120249,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20b5e3db-a040-4c8f-9b9c-d6bc72c18ebd}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254148133636578,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30502547-9280-443b-92f7-677862c1a562}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afd0f305-b61e-4ba8-9d0e-39b1123041a1}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.78354218032296e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6349ceb2-85ba-4a9f-a6f2-300be53ffc98}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000129450428120249,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d831c326-f637-4171-9afa-519c58bb9dcf}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000260919787699385,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df5172bd-a13b-4305-b1d8-e908efc651cc}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d20d4a11-0cf5-42fe-9cf9-4c5c91f59f2a}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000364106990709352,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0100530-3fa5-4ab7-b69d-7a741162f3a0}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dee2440d-6f95-4041-9933-f4c2ae5b7164}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000288490140138163,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55814197-a8c9-4e73-b3e5-839c3ab6326b}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97c85020-60be-41fb-8090-9113a78d3202}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {02d05153-d74f-4279-a0ff-2577c5300453}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d4ad155-55c5-46fd-a2c6-82bd3a5e4e17}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000288133635059441,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d455c552-adb0-4695-ad6b-42304c09b545}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606515,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b144f04-a8c8-4cb4-9fe4-98f9d8556f29}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000288139454363029,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a113b5c-6e40-4d62-9307-5c0da295742f}, !- Handle
  Room_3_Mult19_Flr_3 Infiltration,       !- Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd86647a-8a3e-46a9-b572-b1c51677abcd}, !- Handle
  Room_3_Mult9_Flr_6 Infiltration,        !- Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000258881552567948,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0ff903a-a5ad-4080-8ecd-59ae460de3c4}, !- Handle
  Room_4_Mult19_Flr_3 Infiltration,       !- Name
  {be32e255-c03d-4203-9525-676749cff26f}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba150bff-71ad-49a2-870a-5f6774355604}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4830b7fe-4e73-46b2-b664-e40bad2d48c2}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a54e56de-75fa-419a-ac75-ca7c4a407c8e}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {a3858a09-b24c-4375-95a7-d18b27616027}, !- Space or SpaceType Name
  {57106938-04de-4c79-93dd-3238bda7d3e4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {0bbc982f-968c-44ae-bcd2-b95ce990870b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f2c73060-d75e-4819-a46d-026f0a1481ae}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {943b9242-cbfd-424f-9419-54df493697ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5eb58a5a-e029-4303-bb8f-f60f2f59582a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a0eb0c40-b09f-4a07-898d-8f3a5b1059bc}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {874d41b2-eecb-47fc-be9b-d92ba14ad3d6}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {943b9242-cbfd-424f-9419-54df493697ee}, !- Layer 1
  {5eb58a5a-e029-4303-bb8f-f60f2f59582a}, !- Layer 2
  {a0eb0c40-b09f-4a07-898d-8f3a5b1059bc}; !- Layer 3

OS:Material,
  {5969bc1b-169d-43ec-91bf-d1fa1c3e7799}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6f6d71a1-0690-4709-90b1-c0250f2ace0f}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {5969bc1b-169d-43ec-91bf-d1fa1c3e7799}, !- Layer 1
  {5969bc1b-169d-43ec-91bf-d1fa1c3e7799}; !- Layer 2

OS:Material,
  {a5b4e54c-d19d-4e4a-8b60-042728f3867e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d2961dbd-3c1e-472e-a8b9-d69215cb80b5}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {a5b4e54c-d19d-4e4a-8b60-042728f3867e}; !- Layer 1

OS:Construction,
  {d9c5f5ed-6f59-41ae-beb4-8562b659fe6c}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a5b4e54c-d19d-4e4a-8b60-042728f3867e}, !- Layer 1
  {943b9242-cbfd-424f-9419-54df493697ee}; !- Layer 2

OS:DefaultConstructionSet,
  {d7ea5c09-667c-4082-a801-ff7dc37a7f39}, !- Handle
  90.1-2010 - LrgHotel - ASHRAE 169-2006-5B, !- Name
  {179bbbe4-808a-45dc-ad5c-d8e5759325a8}, !- Default Exterior Surface Constructions Name
  {d3b5743e-2af6-4d99-a690-6835a0034e3b}, !- Default Interior Surface Constructions Name
  {f6ea9d38-b975-450f-a718-c946639b7607}, !- Default Ground Contact Surface Constructions Name
  {2b8ec480-b5c9-4823-8b63-a22ecc4fec75}, !- Default Exterior SubSurface Constructions Name
  {69b0a38f-e45a-4dfb-8224-c697e358d34e}, !- Default Interior SubSurface Constructions Name
  {901be3ce-5e17-45fa-9c05-f49c9f0819e0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {179bbbe4-808a-45dc-ad5c-d8e5759325a8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a3c165a5-6f0f-4958-9087-a11be48fb779}, !- Floor Construction Name
  {41601641-ba0f-4a13-9873-88a21208ad39}, !- Wall Construction Name
  {4833f675-4e77-4514-b685-bb0773894084}; !- Roof Ceiling Construction Name

OS:Construction,
  {a3c165a5-6f0f-4958-9087-a11be48fb779}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {6e648600-8aae-41e5-9226-d09506b40618}, !- Layer 1
  {86cc8aad-6a22-48bf-9fe9-076b0d17ec0e}, !- Layer 2
  {1aafbffd-75e5-4293-94c9-b022d330b173}; !- Layer 3

OS:StandardsInformation:Construction,
  {e21bffb6-597f-47a5-aca3-c895ac237b5e}, !- Handle
  {a3c165a5-6f0f-4958-9087-a11be48fb779}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6e648600-8aae-41e5-9226-d09506b40618}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86cc8aad-6a22-48bf-9fe9-076b0d17ec0e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1aafbffd-75e5-4293-94c9-b022d330b173}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {41601641-ba0f-4a13-9873-88a21208ad39}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {a7d4864c-414c-4863-b243-efc5dd8d91d9}, !- Layer 1
  {3f03574a-a0a3-4227-aaa3-242fda1882cb}, !- Layer 2
  {62151580-36ff-4f2a-a7bd-10f1dd0634b0}, !- Layer 3
  {a37198c3-37c1-4fdb-ae0e-ac4a609c57f4}; !- Layer 4

OS:StandardsInformation:Construction,
  {ab94cbd9-f1b1-4339-b521-34179421990e}, !- Handle
  {41601641-ba0f-4a13-9873-88a21208ad39}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a7d4864c-414c-4863-b243-efc5dd8d91d9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3f03574a-a0a3-4227-aaa3-242fda1882cb}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {62151580-36ff-4f2a-a7bd-10f1dd0634b0}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a37198c3-37c1-4fdb-ae0e-ac4a609c57f4}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {4833f675-4e77-4514-b685-bb0773894084}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {f8ee232d-4f9d-4855-bb7c-a306fbadade3}, !- Layer 1
  {25f42dcb-fe83-4fd2-87a1-10bcd5efd45e}, !- Layer 2
  {005529c3-5120-4154-9c75-596029b1d6ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {c40b2a6c-b97b-457e-9f09-65b11efd7b5d}, !- Handle
  {4833f675-4e77-4514-b685-bb0773894084}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f8ee232d-4f9d-4855-bb7c-a306fbadade3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {25f42dcb-fe83-4fd2-87a1-10bcd5efd45e}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {005529c3-5120-4154-9c75-596029b1d6ac}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d3b5743e-2af6-4d99-a690-6835a0034e3b}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e4e696d3-f986-4abd-86a6-a330474a5d9f}, !- Floor Construction Name
  {74b4dfb1-4e39-47a2-aba6-e5b68c966d47}, !- Wall Construction Name
  {dccde502-eabf-49e9-b8d7-56b93b063c77}; !- Roof Ceiling Construction Name

OS:Construction,
  {e4e696d3-f986-4abd-86a6-a330474a5d9f}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {a0eb0c40-b09f-4a07-898d-8f3a5b1059bc}, !- Layer 1
  {5eb58a5a-e029-4303-bb8f-f60f2f59582a}, !- Layer 2
  {943b9242-cbfd-424f-9419-54df493697ee}; !- Layer 3

OS:StandardsInformation:Construction,
  {1884159d-9832-440c-a4fb-d2687cd2d9b9}, !- Handle
  {e4e696d3-f986-4abd-86a6-a330474a5d9f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {74b4dfb1-4e39-47a2-aba6-e5b68c966d47}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {5969bc1b-169d-43ec-91bf-d1fa1c3e7799}, !- Layer 1
  {5969bc1b-169d-43ec-91bf-d1fa1c3e7799}; !- Layer 2

OS:StandardsInformation:Construction,
  {28d7c7d4-9e31-4c47-bc6e-21927c0272ed}, !- Handle
  {74b4dfb1-4e39-47a2-aba6-e5b68c966d47}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dccde502-eabf-49e9-b8d7-56b93b063c77}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {943b9242-cbfd-424f-9419-54df493697ee}, !- Layer 1
  {5eb58a5a-e029-4303-bb8f-f60f2f59582a}, !- Layer 2
  {a0eb0c40-b09f-4a07-898d-8f3a5b1059bc}; !- Layer 3

OS:StandardsInformation:Construction,
  {a8c4a8b2-8b2d-4fe3-a0c2-9a93aa1b04b8}, !- Handle
  {dccde502-eabf-49e9-b8d7-56b93b063c77}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f6ea9d38-b975-450f-a718-c946639b7607}, !- Handle
  Default Surface Constructions 3,        !- Name
  {fead8d04-a337-451a-887f-6ed866bf3b28}, !- Floor Construction Name
  {c1985b77-2767-4480-859d-753548357660}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {fead8d04-a337-451a-887f-6ed866bf3b28}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1f66fca9-4636-4f4f-88e2-8e1e8b844038}, !- Layer 1
  {1aafbffd-75e5-4293-94c9-b022d330b173}; !- Layer 2

OS:StandardsInformation:Construction,
  {718ab590-25a1-4530-8f16-8968c01e0129}, !- Handle
  {fead8d04-a337-451a-887f-6ed866bf3b28}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {98898893-683f-47cc-b6d9-077796cb644c}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1f66fca9-4636-4f4f-88e2-8e1e8b844038}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1985b77-2767-4480-859d-753548357660}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d8d1cfb3-0aec-43ad-8fa1-c125557a86f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {4702632c-a965-42bd-b49a-c68b28e09d55}, !- Handle
  {c1985b77-2767-4480-859d-753548357660}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d8d1cfb3-0aec-43ad-8fa1-c125557a86f4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {2b8ec480-b5c9-4823-8b63-a22ecc4fec75}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Fixed Window Construction Name
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Operable Window Construction Name
  {4d80bded-0f6e-46ee-8ac1-6baef7b00d75}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f378da8f-e1fc-453d-b8fd-3ff7317c98f5}, !- Overhead Door Construction Name
  {07d1b099-0b5e-4c63-9995-9264364f5b6b}, !- Skylight Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Tubular Daylight Dome Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {d841d1f2-d8e1-4b05-a025-a43cfda802dd}, !- Layer 1
  {d5762e62-2459-4416-88a0-442222f4bf6f}, !- Layer 2
  {31892734-52c2-485f-9a34-bf915785ede8}; !- Layer 3

OS:StandardsInformation:Construction,
  {6f6089c8-a255-41ba-8430-665a8d557085}, !- Handle
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d841d1f2-d8e1-4b05-a025-a43cfda802dd}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d5762e62-2459-4416-88a0-442222f4bf6f}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {31892734-52c2-485f-9a34-bf915785ede8}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {4d80bded-0f6e-46ee-8ac1-6baef7b00d75}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {fb2ef76d-dfe4-455f-8312-95adc3b2dcf2}, !- Layer 1
  {98898893-683f-47cc-b6d9-077796cb644c}; !- Layer 2

OS:StandardsInformation:Construction,
  {751aa5f7-5100-49e3-bfe2-65031edab141}, !- Handle
  {4d80bded-0f6e-46ee-8ac1-6baef7b00d75}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fb2ef76d-dfe4-455f-8312-95adc3b2dcf2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f378da8f-e1fc-453d-b8fd-3ff7317c98f5}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {37fd111f-494f-4f3a-89a2-a97bb2bbbf34}; !- Layer 1

OS:StandardsInformation:Construction,
  {4aee8d09-17ce-4578-b304-f8d403d34cd5}, !- Handle
  {f378da8f-e1fc-453d-b8fd-3ff7317c98f5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {37fd111f-494f-4f3a-89a2-a97bb2bbbf34}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {07d1b099-0b5e-4c63-9995-9264364f5b6b}, !- Handle
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  ,                                       !- Surface Rendering Name
  {d841d1f2-d8e1-4b05-a025-a43cfda802dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ec0d5fa-8a4d-4c9c-9a51-19302f6ad379}, !- Handle
  {07d1b099-0b5e-4c63-9995-9264364f5b6b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:Construction,
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {58241be3-a01d-48fa-951a-55e6fa24424b}; !- Layer 1

OS:StandardsInformation:Construction,
  {58f60dc6-be51-42b7-a9c2-1ee912d4a601}, !- Handle
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {58241be3-a01d-48fa-951a-55e6fa24424b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {69b0a38f-e45a-4dfb-8224-c697e358d34e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Fixed Window Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Operable Window Construction Name
  {ccabf71a-a7f6-44e7-8bd6-0c805178e7b8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ccabf71a-a7f6-44e7-8bd6-0c805178e7b8}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {01c0163c-8c9e-462b-b48b-cae426f9b24a}; !- Layer 1

OS:StandardsInformation:Construction,
  {920e332e-1066-4c00-bc38-36200bc9c6a2}, !- Handle
  {ccabf71a-a7f6-44e7-8bd6-0c805178e7b8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {01c0163c-8c9e-462b-b48b-cae426f9b24a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {901be3ce-5e17-45fa-9c05-f49c9f0819e0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {01c0163c-8c9e-462b-b48b-cae426f9b24a}; !- Layer 1

OS:StandardsInformation:Construction,
  {39f3623f-7874-4a22-8028-badb8dd8fffc}, !- Handle
  {901be3ce-5e17-45fa-9c05-f49c9f0819e0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {5e01c0ec-b4d9-459b-9abd-4009acd215ed}, !- Handle
  90.1-2010 - LrgHotel - GuestRoom - ASHRAE 169-2006-5B, !- Name
  {35c4678b-92ad-4f69-a2b2-3132c075388e}, !- Default Exterior Surface Constructions Name
  {6fcd401d-3198-4778-b814-f932e880423b}, !- Default Interior Surface Constructions Name
  {63f46783-c904-4e93-8d17-a6deb97f1750}, !- Default Ground Contact Surface Constructions Name
  {e48536a4-ccec-4490-840f-48d4cd6b7ae1}, !- Default Exterior SubSurface Constructions Name
  {56fecc42-a8fd-4e4c-a147-a3bcc860c03a}, !- Default Interior SubSurface Constructions Name
  {901be3ce-5e17-45fa-9c05-f49c9f0819e0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {35c4678b-92ad-4f69-a2b2-3132c075388e}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ce7aa35b-204f-49b5-af62-fbf4849fde37}, !- Floor Construction Name
  {fb577a6b-82a3-4a51-8ca9-21f25e9a5e2b}, !- Wall Construction Name
  {ea3d9170-b2cf-4810-ac3d-d78c6a30b66a}; !- Roof Ceiling Construction Name

OS:Construction,
  {ce7aa35b-204f-49b5-af62-fbf4849fde37}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {bb4fda7c-cd70-447a-8623-1454816115e2}, !- Layer 1
  {86cc8aad-6a22-48bf-9fe9-076b0d17ec0e}, !- Layer 2
  {1aafbffd-75e5-4293-94c9-b022d330b173}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf69e98b-08cb-41d6-9da2-b8f76fa5ab2c}, !- Handle
  {ce7aa35b-204f-49b5-af62-fbf4849fde37}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bb4fda7c-cd70-447a-8623-1454816115e2}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb577a6b-82a3-4a51-8ca9-21f25e9a5e2b}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {a7d4864c-414c-4863-b243-efc5dd8d91d9}, !- Layer 1
  {3f03574a-a0a3-4227-aaa3-242fda1882cb}, !- Layer 2
  {2516c2c9-2d5b-4a69-a717-3136b21b312d}, !- Layer 3
  {a37198c3-37c1-4fdb-ae0e-ac4a609c57f4}; !- Layer 4

OS:StandardsInformation:Construction,
  {f5672ea9-14d1-43f9-9dbd-933c32aa3043}, !- Handle
  {fb577a6b-82a3-4a51-8ca9-21f25e9a5e2b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2516c2c9-2d5b-4a69-a717-3136b21b312d}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea3d9170-b2cf-4810-ac3d-d78c6a30b66a}, !- Handle
  Typical IEAD Roof R-20.83 1,            !- Name
  ,                                       !- Surface Rendering Name
  {f8ee232d-4f9d-4855-bb7c-a306fbadade3}, !- Layer 1
  {3f2313e1-37d9-47ba-80af-3c34b60db93e}, !- Layer 2
  {005529c3-5120-4154-9c75-596029b1d6ac}; !- Layer 3

OS:StandardsInformation:Construction,
  {d1ae6687-224f-4e13-841c-f427346dea7b}, !- Handle
  {ea3d9170-b2cf-4810-ac3d-d78c6a30b66a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3f2313e1-37d9-47ba-80af-3c34b60db93e}, !- Handle
  Typical Insulation R-19.72 1,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6fcd401d-3198-4778-b814-f932e880423b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {e4e696d3-f986-4abd-86a6-a330474a5d9f}, !- Floor Construction Name
  {74b4dfb1-4e39-47a2-aba6-e5b68c966d47}, !- Wall Construction Name
  {dccde502-eabf-49e9-b8d7-56b93b063c77}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {63f46783-c904-4e93-8d17-a6deb97f1750}, !- Handle
  Default Surface Constructions 6,        !- Name
  {fead8d04-a337-451a-887f-6ed866bf3b28}, !- Floor Construction Name
  {c1985b77-2767-4480-859d-753548357660}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e48536a4-ccec-4490-840f-48d4cd6b7ae1}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Fixed Window Construction Name
  {13aa7e89-2579-46c3-ada6-0617e274ff15}, !- Operable Window Construction Name
  {98c72a3a-3c3b-42b0-9578-db142f821298}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {86987df8-11c3-4292-bcfc-cff041db07c3}, !- Overhead Door Construction Name
  {07d1b099-0b5e-4c63-9995-9264364f5b6b}, !- Skylight Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Tubular Daylight Dome Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98c72a3a-3c3b-42b0-9578-db142f821298}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {fb2ef76d-dfe4-455f-8312-95adc3b2dcf2}, !- Layer 1
  {014d8d66-67eb-40de-91e3-f01745ad3214}; !- Layer 2

OS:StandardsInformation:Construction,
  {12c0b505-1f15-45ca-b406-c7aeb03f31a1}, !- Handle
  {98c72a3a-3c3b-42b0-9578-db142f821298}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {014d8d66-67eb-40de-91e3-f01745ad3214}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {86987df8-11c3-4292-bcfc-cff041db07c3}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {a5de7cba-7b64-4e40-8538-c83601c4bae2}; !- Layer 1

OS:StandardsInformation:Construction,
  {7f47eba4-419b-42ef-8232-063ed2147ab2}, !- Handle
  {86987df8-11c3-4292-bcfc-cff041db07c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {a5de7cba-7b64-4e40-8538-c83601c4bae2}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {56fecc42-a8fd-4e4c-a147-a3bcc860c03a}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Fixed Window Construction Name
  {eb1a7194-e474-4247-9497-1ddaa03b2322}, !- Operable Window Construction Name
  {ccabf71a-a7f6-44e7-8bd6-0c805178e7b8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {5664d720-0d1f-477a-95d2-79aa989b5d1a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dbc0a451-52b6-4732-a14c-ed4d8fb28a65}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5664d720-0d1f-477a-95d2-79aa989b5d1a}; !- Layer 1

OS:InternalMass:Definition,
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {dbc0a451-52b6-4732-a14c-ed4d8fb28a65}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c82c1838-46cd-49e0-87de-c6313fc54dbb}, !- Handle
  Basement Mass,                          !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {476fc04c-ee8c-46c7-9a6d-7ad05746bef4}; !- Space or SpaceType Name

OS:InternalMass,
  {fb3e8104-3135-4a58-9139-484a7869a282}, !- Handle
  Retail_1_Flr_1 Mass,                    !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {70226c9d-f95f-4a2a-badc-a1c6c3c0e2ef}; !- Space or SpaceType Name

OS:InternalMass,
  {03e47c09-c83e-4491-b21e-c23862e0ce92}, !- Handle
  Retail_2_Flr_1 Mass,                    !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {54007962-7ddd-442d-afd9-aeba48b5421c}; !- Space or SpaceType Name

OS:InternalMass,
  {82ab48eb-271b-48a0-8572-9953fd547a3d}, !- Handle
  Mech_Flr_1 Mass,                        !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {2563be90-f3f7-4c80-ac8a-acbc23c86238}; !- Space or SpaceType Name

OS:InternalMass,
  {edb20273-807f-4fdc-ac36-ddcbcfcff8aa}, !- Handle
  Storage_Flr_1 Mass,                     !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {a3858a09-b24c-4375-95a7-d18b27616027}; !- Space or SpaceType Name

OS:InternalMass,
  {26d76cbe-1506-4058-8da8-6fa9b2d8be4b}, !- Handle
  Laundry_Flr_1 Mass,                     !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {6cb7329d-22e5-4559-8c05-cbdff5ba435d}; !- Space or SpaceType Name

OS:InternalMass,
  {6e9557a7-c336-4ad5-8b1e-8247b6394268}, !- Handle
  Cafe_Flr_1 Mass,                        !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}; !- Space or SpaceType Name

OS:InternalMass,
  {5700eb6b-fe25-4ccc-8fe3-ddf688a7e73b}, !- Handle
  Lobby_Flr_1 Mass,                       !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {9946f358-1400-476e-83b9-365c9a6742b9}; !- Space or SpaceType Name

OS:InternalMass,
  {e08fe49d-7f42-4dac-ba1c-7064a59d055c}, !- Handle
  Corridor_Flr_3 Mass,                    !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {f365e26d-0494-4dfd-9203-71099e3e8c68}; !- Space or SpaceType Name

OS:InternalMass,
  {8a538552-b11f-4a0f-a303-b3c09e2e9866}, !- Handle
  Banquet_Flr_6 Mass,                     !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}; !- Space or SpaceType Name

OS:InternalMass,
  {d6bff8b0-0f42-4948-a429-c1320376076b}, !- Handle
  Dining_Flr_6 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}; !- Space or SpaceType Name

OS:InternalMass,
  {c25d0d24-a6e4-4e5d-be36-6be2c9dc5d4a}, !- Handle
  Corridor_Flr_6 Mass,                    !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {ba9112c1-578e-4b0e-ad64-9cb0a312e853}; !- Space or SpaceType Name

OS:InternalMass,
  {88576780-8f55-42f4-8c93-c4a7fbf087ee}, !- Handle
  Kitchen_Flr_6 Mass,                     !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}; !- Space or SpaceType Name

OS:InternalMass,
  {3ffd1c51-9dbf-43d5-8387-d58c51dc3e28}, !- Handle
  Room_1_Flr_3 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {02d05153-d74f-4279-a0ff-2577c5300453}; !- Space or SpaceType Name

OS:InternalMass,
  {ea97988b-cb83-4c03-b92c-033dd802f983}, !- Handle
  Room_2_Flr_3 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {de9a6184-199d-42e8-98d4-4966e518e53c}; !- Space or SpaceType Name

OS:InternalMass,
  {c6aac0aa-fa29-4ac2-8118-f304fad1376a}, !- Handle
  Room_3_Mult19_Flr_3 Mass,               !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {4228df96-e6c2-4c61-9dc9-d2a37855c23d}; !- Space or SpaceType Name

OS:InternalMass,
  {fc3d54c6-1777-447b-a9d2-42821b778c4b}, !- Handle
  Room_4_Mult19_Flr_3 Mass,               !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {be32e255-c03d-4203-9525-676749cff26f}; !- Space or SpaceType Name

OS:InternalMass,
  {4f20db61-7056-4898-bd87-6e194f4e7bcb}, !- Handle
  Room_5_Flr_3 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {4d459b8a-79f9-45ef-9709-e53ea793c505}; !- Space or SpaceType Name

OS:InternalMass,
  {34048eb5-4738-48cf-8b48-52f821f4a86d}, !- Handle
  Room_6_Flr_3 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {31002f3f-cea5-4431-8288-d7191f105cc2}; !- Space or SpaceType Name

OS:InternalMass,
  {816b7958-ccb1-4c94-9207-cdfe6dfd8c15}, !- Handle
  Room_1_Flr_6 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {addf53a5-5252-4c58-bb60-25979e29a7b0}; !- Space or SpaceType Name

OS:InternalMass,
  {66d1ea4b-76ba-4a81-ae2e-95741ba62f0c}, !- Handle
  Room_2_Flr_6 Mass,                      !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {daa3cb58-34c7-4155-8107-81a29224b5c9}; !- Space or SpaceType Name

OS:InternalMass,
  {bc783ccd-10a9-4c27-b035-5137a7d0ea89}, !- Handle
  Room_3_Mult9_Flr_6 Mass,                !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {defe2645-49e9-4f8e-8f41-0b8a7abd3814}; !- Space or SpaceType Name

OS:InternalMass,
  {f7bf73d4-b3c8-40a5-bda3-fdb70f00e8cc}, !- Handle
  Kitchen_Flr_6 Mass 1,                   !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}; !- Space or SpaceType Name

OS:InternalMass,
  {9f50ad04-7dce-4e6d-9b2e-bd76545f2a57}, !- Handle
  Kitchen_Flr_6 Mass 2,                   !- Name
  {598fc793-b084-4a31-ba5f-428f009ebb4a}, !- Internal Mass Definition Name
  {5e0f53dd-e503-42b7-828c-26bb581fa71a}; !- Space or SpaceType Name

OS:ThermalZone,
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- Handle
  Room_1_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e161726-01c2-4f52-b9d9-2488f410bdb1}, !- Zone Air Inlet Port List
  {9d0afd36-f42b-418e-966e-b31f1b25c890}, !- Zone Air Exhaust Port List
  {9bb19f0e-dd0b-4162-85ec-f92772fe6b46}, !- Zone Air Node Name
  {c9e03719-613b-4fc6-aae6-ce4d80d4a01e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5617117-5c96-4447-bae9-a8e91085f221}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e4c2cb52-edd0-4ec2-8966-f506ec9793dc}, !- Handle
  Node 1,                                 !- Name
  {9bb19f0e-dd0b-4162-85ec-f92772fe6b46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bb19f0e-dd0b-4162-85ec-f92772fe6b46}, !- Handle
  {0a61eed5-4d43-45f3-9171-af31734243b9}, !- Name
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- Source Object
  11,                                     !- Outlet Port
  {e4c2cb52-edd0-4ec2-8966-f506ec9793dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e161726-01c2-4f52-b9d9-2488f410bdb1}, !- Handle
  Port List 1,                            !- Name
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- HVAC Component
  {e8f97b03-aabe-4903-b590-f88547b08085}, !- Port 1
  {5fa07bfb-fccd-433f-b303-8219f2f8ec2d}; !- Port 2

OS:PortList,
  {9d0afd36-f42b-418e-966e-b31f1b25c890}, !- Handle
  Port List 2,                            !- Name
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- HVAC Component
  {8a91789e-8565-4b99-94f7-daf6ecc23081}; !- Port 1

OS:Sizing:Zone,
  {15613f00-82b8-4a7e-b7a6-ed76c9d6628a}, !- Handle
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {650dbc44-7864-4c65-b49e-4b6e708ba668}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- Thermal Zone
  {fcfe78b5-ebc1-428e-aa9c-fa2b94d8648d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b89cd234-b1b3-4c11-9f70-e01fcb78c47b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5617117-5c96-4447-bae9-a8e91085f221}, !- Handle
  LargeHotel GuestRoom Thermostat 1,      !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- Handle
  Banquet_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae40e323-5d6d-4d66-a7d8-83d7daec6132}, !- Zone Air Inlet Port List
  {71aea4a7-27dc-4b97-9db4-15328a43825f}, !- Zone Air Exhaust Port List
  {e28c6e23-af65-493c-824a-86e6d734b15f}, !- Zone Air Node Name
  {fef4e2ee-18a2-4bda-ac72-1f3c39cc8796}, !- Zone Return Air Node Name
  {983dec7a-d742-46d3-a5d9-abf566164b8f}, !- Primary Daylighting Control Name
  0.194221387191988,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {341547bf-6110-4048-b3e0-7bb33b82cb42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a7c11c6-0673-41f0-8439-9a506ed06b88}, !- Handle
  Node 2,                                 !- Name
  {e28c6e23-af65-493c-824a-86e6d734b15f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e28c6e23-af65-493c-824a-86e6d734b15f}, !- Handle
  {a701f20a-b64f-447c-9e52-8cbcdcaf5b6e}, !- Name
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- Source Object
  11,                                     !- Outlet Port
  {9a7c11c6-0673-41f0-8439-9a506ed06b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae40e323-5d6d-4d66-a7d8-83d7daec6132}, !- Handle
  Port List 3,                            !- Name
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- HVAC Component
  {931d0222-763f-452a-812f-fdf763632347}; !- Port 1

OS:PortList,
  {71aea4a7-27dc-4b97-9db4-15328a43825f}, !- Handle
  Port List 4,                            !- Name
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- HVAC Component
  {b89be822-cd0d-4cf7-ae46-d57bbb8355fc}; !- Port 1

OS:Sizing:Zone,
  {108a4506-6f05-4ef1-9a9e-67d994371716}, !- Handle
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7863105-c924-4992-9807-3d4827c139e6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- Thermal Zone
  {4430dc26-b254-4091-9957-9c10d428668e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {47ee8542-5304-461e-9b1e-c7184d7ed45d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {341547bf-6110-4048-b3e0-7bb33b82cb42}, !- Handle
  LargeHotel Banquet Thermostat 1,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- Handle
  Mech_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5168017-24a0-40a2-8f81-a43495843134}, !- Zone Air Inlet Port List
  {b9b4ac6c-d6a3-4ad4-9482-e528abe3464a}, !- Zone Air Exhaust Port List
  {60c9b3ec-f6c9-42ab-b848-c77fc42aa929}, !- Zone Air Node Name
  {11ab4dd0-eefa-421a-8c80-adc107ffadef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cf24863-a818-461e-b21f-cf3bab97984a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e76983f7-6d9d-487b-b1eb-2bec567ac3aa}, !- Handle
  Node 3,                                 !- Name
  {60c9b3ec-f6c9-42ab-b848-c77fc42aa929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c9b3ec-f6c9-42ab-b848-c77fc42aa929}, !- Handle
  {8999bf70-c4cb-4586-9b3f-1e63e5205a10}, !- Name
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- Source Object
  11,                                     !- Outlet Port
  {e76983f7-6d9d-487b-b1eb-2bec567ac3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5168017-24a0-40a2-8f81-a43495843134}, !- Handle
  Port List 5,                            !- Name
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- HVAC Component
  {8a632b07-d1fe-42aa-b980-85602cd19702}; !- Port 1

OS:PortList,
  {b9b4ac6c-d6a3-4ad4-9482-e528abe3464a}, !- Handle
  Port List 6,                            !- Name
  {c26c4611-f283-4c32-8abd-46ea52695a4f}; !- HVAC Component

OS:Sizing:Zone,
  {3e6cf7ae-ee60-4bcc-99d0-88a735dc3f9a}, !- Handle
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c27b074-9de4-40be-b165-ae46d917f415}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- Thermal Zone
  {322dfd63-9170-455f-bdc9-ced7c964007a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {2cf24863-a818-461e-b21f-cf3bab97984a}, !- Handle
  LargeHotel Mechanical Thermostat 1,     !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- Handle
  Room_6_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e213f013-2000-4e48-a309-dbdbd4c88eca}, !- Zone Air Inlet Port List
  {06a37364-b497-4a90-be6f-494d7e647cf4}, !- Zone Air Exhaust Port List
  {43e225c2-bf95-43e4-a92c-3639c63a1452}, !- Zone Air Node Name
  {f13d9ba7-35bb-4e16-8001-1a91cd1ad49b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ff91223-97d6-4d65-86bb-fc2a98740a5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fde01d5-e823-4807-be69-ded6bfa22cbe}, !- Handle
  Node 4,                                 !- Name
  {43e225c2-bf95-43e4-a92c-3639c63a1452}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43e225c2-bf95-43e4-a92c-3639c63a1452}, !- Handle
  {49ebeee7-3457-4e65-b2ab-5c4c696315bd}, !- Name
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- Source Object
  11,                                     !- Outlet Port
  {4fde01d5-e823-4807-be69-ded6bfa22cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e213f013-2000-4e48-a309-dbdbd4c88eca}, !- Handle
  Port List 7,                            !- Name
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- HVAC Component
  {93e98e94-b398-49c5-bb31-2341d282029c}, !- Port 1
  {21ca71d8-3cab-4af9-9d75-58ef8f8f06ba}; !- Port 2

OS:PortList,
  {06a37364-b497-4a90-be6f-494d7e647cf4}, !- Handle
  Port List 8,                            !- Name
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- HVAC Component
  {80569ede-cd32-44a1-9df5-b7f05bcdb943}; !- Port 1

OS:Sizing:Zone,
  {9fb68feb-d584-426a-9874-5169c61ab9a4}, !- Handle
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b686abc7-ec3b-4c37-a5fc-128fc66f3069}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- Thermal Zone
  {2ed4cebe-bfd3-4a22-be31-a977ee135140}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0a7c4fb9-8d5e-4156-aa9e-418d78c343ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7ff91223-97d6-4d65-86bb-fc2a98740a5b}, !- Handle
  LargeHotel GuestRoom Thermostat 2,      !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- Handle
  Room_3_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7231c71a-8b36-4f3c-b4bb-72483e68a9f7}, !- Zone Air Inlet Port List
  {6241dabf-0e80-421e-93c0-fa0b0cc71b73}, !- Zone Air Exhaust Port List
  {caf2e26b-b03e-4604-8e88-444b026c80d7}, !- Zone Air Node Name
  {67c8df35-35ef-44e6-8002-a02a8fb82858}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1abd1e4-278f-4fdf-bf31-2d0d9b822d14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ba4495a-8481-463a-a396-4c1a935de217}, !- Handle
  Node 5,                                 !- Name
  {caf2e26b-b03e-4604-8e88-444b026c80d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caf2e26b-b03e-4604-8e88-444b026c80d7}, !- Handle
  {2295542f-9210-4fbe-bd2b-f83fa286224f}, !- Name
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- Source Object
  11,                                     !- Outlet Port
  {6ba4495a-8481-463a-a396-4c1a935de217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7231c71a-8b36-4f3c-b4bb-72483e68a9f7}, !- Handle
  Port List 9,                            !- Name
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- HVAC Component
  {87b08a23-b521-4907-9055-3727936e5623}, !- Port 1
  {9518c9e3-8984-42f2-ab56-1fffb7867547}; !- Port 2

OS:PortList,
  {6241dabf-0e80-421e-93c0-fa0b0cc71b73}, !- Handle
  Port List 10,                           !- Name
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- HVAC Component
  {0932f4ad-2378-4586-81cf-2f91d2d82623}; !- Port 1

OS:Sizing:Zone,
  {aedea976-b61f-43ea-ac4b-c60d1f2b4284}, !- Handle
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {67571971-0eab-4d10-bb75-f6b04acd4f7d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- Thermal Zone
  {8a771d01-75ed-475e-86de-e91dfaee4dba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5820718c-a072-4acb-abfa-2bc1226df5a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1abd1e4-278f-4fdf-bf31-2d0d9b822d14}, !- Handle
  LargeHotel GuestRoom2 Thermostat 1,     !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cb7c24c-c2a6-43e9-be4d-195419d7a9c9}, !- Zone Air Inlet Port List
  {ebe826b0-97c6-4120-b3e0-c938cca43d7e}, !- Zone Air Exhaust Port List
  {a9ce1114-9349-43dc-84d5-01c4496cd5b9}, !- Zone Air Node Name
  {9c26e792-e913-4305-9e60-9f4bbb4488b1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c0e7496-47f6-4dff-85b4-3f4d7fda63fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab55ae4a-abe1-4c3d-abb5-20a7df5d89f2}, !- Handle
  Node 6,                                 !- Name
  {a9ce1114-9349-43dc-84d5-01c4496cd5b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9ce1114-9349-43dc-84d5-01c4496cd5b9}, !- Handle
  {3d7dc979-16bf-459c-b745-dd63751c9f72}, !- Name
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- Source Object
  11,                                     !- Outlet Port
  {ab55ae4a-abe1-4c3d-abb5-20a7df5d89f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cb7c24c-c2a6-43e9-be4d-195419d7a9c9}, !- Handle
  Port List 11,                           !- Name
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- HVAC Component
  {4f5a9d38-3f8e-4257-94c6-bff6349a4b04}; !- Port 1

OS:PortList,
  {ebe826b0-97c6-4120-b3e0-c938cca43d7e}, !- Handle
  Port List 12,                           !- Name
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}; !- HVAC Component

OS:Sizing:Zone,
  {1621f6e0-2fd3-4646-8be7-e401df68f9c7}, !- Handle
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {905614f4-86ec-446a-9c6e-be28465ae7b0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- Thermal Zone
  {8c0692cb-2cfe-4fae-8d51-ade6c0a7deec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3c0e7496-47f6-4dff-85b4-3f4d7fda63fb}, !- Handle
  LargeHotel Basement Thermostat 1,       !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- Handle
  Room_5_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fb32437-a713-434e-9a1a-90d8fabff2c0}, !- Zone Air Inlet Port List
  {8d405538-a1eb-4b92-9251-398d07ba89b3}, !- Zone Air Exhaust Port List
  {47d673bb-9165-47a9-92ad-93b6be23bcd5}, !- Zone Air Node Name
  {7bd3d656-5aed-4bb3-ad29-3012de1a0d8d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97cc4fbf-4269-4ce1-bf04-a4a68d185cb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {337871ad-ad22-4c5b-9912-c87ac017fda7}, !- Handle
  Node 7,                                 !- Name
  {47d673bb-9165-47a9-92ad-93b6be23bcd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d673bb-9165-47a9-92ad-93b6be23bcd5}, !- Handle
  {99efac6b-29b8-4f93-8103-113ba8f08a5c}, !- Name
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- Source Object
  11,                                     !- Outlet Port
  {337871ad-ad22-4c5b-9912-c87ac017fda7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb32437-a713-434e-9a1a-90d8fabff2c0}, !- Handle
  Port List 13,                           !- Name
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- HVAC Component
  {171f170c-1e8b-4e73-8bc7-dca5c90f8e35}, !- Port 1
  {459fcd53-5800-49f1-b17b-7e6cbb75ea7a}; !- Port 2

OS:PortList,
  {8d405538-a1eb-4b92-9251-398d07ba89b3}, !- Handle
  Port List 14,                           !- Name
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- HVAC Component
  {bf2d2138-d4e1-4362-acfc-ad2214bfb422}; !- Port 1

OS:Sizing:Zone,
  {01d8f9c6-2d89-4e84-8d03-e01b4f9b8f9b}, !- Handle
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0d8be94-aa66-4c30-80ea-4174eeebab69}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- Thermal Zone
  {aeee44c6-cfcb-4285-8b4c-a9694c4a954f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df7760ca-fa38-48a2-9dea-653771352ab6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {97cc4fbf-4269-4ce1-bf04-a4a68d185cb4}, !- Handle
  LargeHotel GuestRoom Thermostat 3,      !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- Handle
  Retail_2_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bbd5ddf-ecf7-425d-bbcf-5abeaebcaab4}, !- Zone Air Inlet Port List
  {9b419f65-9316-4da9-ad50-3e5e74a215a7}, !- Zone Air Exhaust Port List
  {f6a4aa44-c8ec-4926-9f16-3317cae51158}, !- Zone Air Node Name
  {d2f89020-fe47-47ff-907d-c50bb79063a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a8eacfe-54cb-4305-91ce-79cddc04ce3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00a82540-cec5-43f7-8303-ec62e90c2a3f}, !- Handle
  Node 8,                                 !- Name
  {f6a4aa44-c8ec-4926-9f16-3317cae51158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6a4aa44-c8ec-4926-9f16-3317cae51158}, !- Handle
  {4f7baa30-de4e-4aa8-a4ce-350100bf682c}, !- Name
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- Source Object
  11,                                     !- Outlet Port
  {00a82540-cec5-43f7-8303-ec62e90c2a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bbd5ddf-ecf7-425d-bbcf-5abeaebcaab4}, !- Handle
  Port List 15,                           !- Name
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- HVAC Component
  {7e67d40e-e55a-4cbb-821b-a645e46164a7}; !- Port 1

OS:PortList,
  {9b419f65-9316-4da9-ad50-3e5e74a215a7}, !- Handle
  Port List 16,                           !- Name
  {f573cd69-7130-498d-8857-cda1f9a3b277}; !- HVAC Component

OS:Sizing:Zone,
  {0224dfd4-0216-4de3-b6e4-e368625ca39e}, !- Handle
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {342603ac-04e9-4115-8efa-ecb91116ccd8}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- Thermal Zone
  {e35b0b98-5b4e-44d1-9bc4-b93f9d61f131}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a8eacfe-54cb-4305-91ce-79cddc04ce3d}, !- Handle
  LargeHotel Retail2 Thermostat 1,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Handle
  Kitchen_Flr_6 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cc9aafd-8a80-44f5-adca-fa575ba14983}, !- Zone Air Inlet Port List
  {8e95a905-4b6f-4ded-a177-6211c0a908b6}, !- Zone Air Exhaust Port List
  {09a0ab40-a2b3-4c8c-b6d3-0d3287be6064}, !- Zone Air Node Name
  {b433730a-9f92-484a-8147-47ae6fc10aee}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1500bcd-671b-44f9-95dc-e99d218653ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8df10b4f-e3c3-4344-baf4-ba27c0934cfa}, !- Handle
  Node 9,                                 !- Name
  {09a0ab40-a2b3-4c8c-b6d3-0d3287be6064}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09a0ab40-a2b3-4c8c-b6d3-0d3287be6064}, !- Handle
  {ea558449-7f57-4b8c-819a-2511a89146f6}, !- Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Source Object
  11,                                     !- Outlet Port
  {8df10b4f-e3c3-4344-baf4-ba27c0934cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cc9aafd-8a80-44f5-adca-fa575ba14983}, !- Handle
  Port List 17,                           !- Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- HVAC Component
  {e19552d0-94c2-4e98-b598-6b0c803cfd1d}; !- Port 1

OS:PortList,
  {8e95a905-4b6f-4ded-a177-6211c0a908b6}, !- Handle
  Port List 18,                           !- Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- HVAC Component
  {ca8442e9-4195-493c-acde-861059cdf8d1}; !- Port 1

OS:Sizing:Zone,
  {6bf43934-6f16-45c8-b796-49a0b87d64e8}, !- Handle
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0.7,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {001c8ae9-bb24-4d67-a300-cc29ed7a697b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Thermal Zone
  {917d9aee-b052-430c-a879-12d3eb5b72c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f68d028c-1b06-4ada-912e-dbc235e7eb1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f1500bcd-671b-44f9-95dc-e99d218653ab}, !- Handle
  LargeHotel Kitchen Thermostat 1,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- Handle
  Laundry_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eff0f5dc-7b70-4610-9394-2eceff1acea8}, !- Zone Air Inlet Port List
  {32ca98f4-203b-4da4-919c-1e45f2cee602}, !- Zone Air Exhaust Port List
  {9cc443ac-2ec8-48a5-85b6-56a521448999}, !- Zone Air Node Name
  {9a9e7299-30d5-432a-b257-d41766ce3602}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a4befbb-62fe-4911-8a54-c2979acac9c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3c8ea37-704d-4562-9d61-c4cdefe008ae}, !- Handle
  Node 10,                                !- Name
  {9cc443ac-2ec8-48a5-85b6-56a521448999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cc443ac-2ec8-48a5-85b6-56a521448999}, !- Handle
  {61a1b322-f42e-4ea7-b8b1-e31c00a264f2}, !- Name
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- Source Object
  11,                                     !- Outlet Port
  {d3c8ea37-704d-4562-9d61-c4cdefe008ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eff0f5dc-7b70-4610-9394-2eceff1acea8}, !- Handle
  Port List 19,                           !- Name
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- HVAC Component
  {05102212-9c97-4c73-b1f1-e0c5e971c469}; !- Port 1

OS:PortList,
  {32ca98f4-203b-4da4-919c-1e45f2cee602}, !- Handle
  Port List 20,                           !- Name
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- HVAC Component
  {b797574e-c444-461d-91cf-5f029dfe0d12}; !- Port 1

OS:Sizing:Zone,
  {d6848ace-5b67-464f-9ef9-f5e28dfc3600}, !- Handle
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.23567919336,                          !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a05a3c18-8bbf-40b4-a117-234ffadfc0f2}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- Thermal Zone
  {5a9ce1bd-fdf2-447a-9db1-812ddfabe271}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5935cb31-9219-4085-93bb-5e6acafaeaaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4a4befbb-62fe-4911-8a54-c2979acac9c8}, !- Handle
  LargeHotel Laundry Thermostat 1,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2269156a-78a9-4119-b01d-0268482eb170}, !- Handle
  Retail_1_Flr_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af3c72e4-5e33-4f0b-8455-3ddbedb7bf23}, !- Zone Air Inlet Port List
  {c70f03d9-9953-4a8d-bdf1-19831a167f48}, !- Zone Air Exhaust Port List
  {5999e7db-e7c4-48b6-8a79-b3227d7b9fa7}, !- Zone Air Node Name
  {4c214e43-f6a7-4a45-a532-bd4b77683582}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad032c1c-7144-415b-ac0d-fdea6c5c7d66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbc0a88d-e112-4f9b-8036-57986e412d14}, !- Handle
  Node 11,                                !- Name
  {5999e7db-e7c4-48b6-8a79-b3227d7b9fa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5999e7db-e7c4-48b6-8a79-b3227d7b9fa7}, !- Handle
  {86612271-6a03-4ea6-9100-eb417a76c660}, !- Name
  {2269156a-78a9-4119-b01d-0268482eb170}, !- Source Object
  11,                                     !- Outlet Port
  {fbc0a88d-e112-4f9b-8036-57986e412d14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af3c72e4-5e33-4f0b-8455-3ddbedb7bf23}, !- Handle
  Port List 21,                           !- Name
  {2269156a-78a9-4119-b01d-0268482eb170}, !- HVAC Component
  {5ca95a17-09be-4bab-858b-d3c6af9043d4}; !- Port 1

OS:PortList,
  {c70f03d9-9953-4a8d-bdf1-19831a167f48}, !- Handle
  Port List 22,                           !- Name
  {2269156a-78a9-4119-b01d-0268482eb170}; !- HVAC Component

OS:Sizing:Zone,
  {a885a71a-84ec-4117-9506-0e0bd1309575}, !- Handle
  {2269156a-78a9-4119-b01d-0268482eb170}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c41c2faa-ee5d-451b-b5fb-956f8e657e2f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2269156a-78a9-4119-b01d-0268482eb170}, !- Thermal Zone
  {b100dba1-8a76-4b48-9de1-37692cf42f2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ad032c1c-7144-415b-ac0d-fdea6c5c7d66}, !- Handle
  LargeHotel Retail Thermostat 1,         !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- Handle
  Lobby_Flr_1 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a815486c-2a3f-4b2f-8f7f-cad758d8e543}, !- Zone Air Inlet Port List
  {35a6313f-af2f-4896-b6ce-f75b6ae34703}, !- Zone Air Exhaust Port List
  {dcaedaab-4d44-4bac-9c3d-69732bb0a7b7}, !- Zone Air Node Name
  {94a62ebe-0263-4a8e-a1fc-2255017c3e17}, !- Zone Return Air Node Name
  {378dda03-3ff4-46c6-851d-0644643fa5f5}, !- Primary Daylighting Control Name
  0.0719344488135512,                     !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fb05f4e-75f5-4558-a347-fa3f6f111a00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d14d2c52-6e79-40d4-b311-662f27972ab3}, !- Handle
  Node 12,                                !- Name
  {dcaedaab-4d44-4bac-9c3d-69732bb0a7b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcaedaab-4d44-4bac-9c3d-69732bb0a7b7}, !- Handle
  {c57cb0df-5502-4c8a-9215-86092141ebd4}, !- Name
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- Source Object
  11,                                     !- Outlet Port
  {d14d2c52-6e79-40d4-b311-662f27972ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a815486c-2a3f-4b2f-8f7f-cad758d8e543}, !- Handle
  Port List 23,                           !- Name
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- HVAC Component
  {6dfee003-001b-47e4-9d85-ee0221636544}; !- Port 1

OS:PortList,
  {35a6313f-af2f-4896-b6ce-f75b6ae34703}, !- Handle
  Port List 24,                           !- Name
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}; !- HVAC Component

OS:Sizing:Zone,
  {710fc469-2635-4700-9210-f9a54a3e25c5}, !- Handle
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5fdce47-fcf3-4773-b198-43b8a1171b30}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- Thermal Zone
  {2f8e562a-8a38-447e-8942-5bf08b55fc19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0fb05f4e-75f5-4558-a347-fa3f6f111a00}, !- Handle
  LargeHotel Lobby Thermostat 1,          !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd4a7465-cd41-4984-b463-55f159434532}, !- Handle
  Storage_Flr_1 ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d6bff90-c662-4f25-8e17-a174e5c82842}, !- Zone Air Inlet Port List
  {01c4697e-d15e-46d7-8639-b5017a88e02a}, !- Zone Air Exhaust Port List
  {20c25d28-d91e-4235-bcbe-5f6b714f7727}, !- Zone Air Node Name
  {04ff472f-4c06-42f8-b679-19a92c649cec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f55bcdaf-8502-4f7f-9b60-3b0c1a0c0720}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {788da8db-377f-4d0b-84ca-37f393b0d984}, !- Handle
  Node 13,                                !- Name
  {20c25d28-d91e-4235-bcbe-5f6b714f7727}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20c25d28-d91e-4235-bcbe-5f6b714f7727}, !- Handle
  {ddfbb503-3466-41b3-9721-5d29d75e7cf4}, !- Name
  {cd4a7465-cd41-4984-b463-55f159434532}, !- Source Object
  11,                                     !- Outlet Port
  {788da8db-377f-4d0b-84ca-37f393b0d984}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d6bff90-c662-4f25-8e17-a174e5c82842}, !- Handle
  Port List 25,                           !- Name
  {cd4a7465-cd41-4984-b463-55f159434532}, !- HVAC Component
  {8010eefb-0d1a-4393-b494-65833b8b7d66}; !- Port 1

OS:PortList,
  {01c4697e-d15e-46d7-8639-b5017a88e02a}, !- Handle
  Port List 26,                           !- Name
  {cd4a7465-cd41-4984-b463-55f159434532}; !- HVAC Component

OS:Sizing:Zone,
  {5c70f043-dbbe-4bb1-965f-6961e6a978fa}, !- Handle
  {cd4a7465-cd41-4984-b463-55f159434532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {237a5b34-438b-4aae-a2dd-76617eeb9e28}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cd4a7465-cd41-4984-b463-55f159434532}, !- Thermal Zone
  {e753184d-1da7-441f-be26-4f11e539da58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f55bcdaf-8502-4f7f-9b60-3b0c1a0c0720}, !- Handle
  LargeHotel Storage Thermostat 1,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- Handle
  Dining_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bbce47e-0cf4-416d-98d3-91a5ffe8c9a6}, !- Zone Air Inlet Port List
  {7f39c011-953a-4f8f-9489-1ba5411c6b73}, !- Zone Air Exhaust Port List
  {c4f11536-af70-49ac-a1a3-6cd21a2742ca}, !- Zone Air Node Name
  {104cb68e-fa6c-459f-8b3b-dfde8811c397}, !- Zone Return Air Node Name
  {b45f1821-0277-4050-a8dd-2fd7f7a98278}, !- Primary Daylighting Control Name
  0.194221387191988,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70d98ab6-3f51-4c1a-96f7-cbf23b8955f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96ce8e09-206d-41f6-9d21-fa5361b72515}, !- Handle
  Node 14,                                !- Name
  {c4f11536-af70-49ac-a1a3-6cd21a2742ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4f11536-af70-49ac-a1a3-6cd21a2742ca}, !- Handle
  {80f6daf4-89fa-46eb-a254-7674df907342}, !- Name
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- Source Object
  11,                                     !- Outlet Port
  {96ce8e09-206d-41f6-9d21-fa5361b72515}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bbce47e-0cf4-416d-98d3-91a5ffe8c9a6}, !- Handle
  Port List 27,                           !- Name
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- HVAC Component
  {078d0458-ee44-4026-ba38-4d643a7acfb9}; !- Port 1

OS:PortList,
  {7f39c011-953a-4f8f-9489-1ba5411c6b73}, !- Handle
  Port List 28,                           !- Name
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- HVAC Component
  {65988903-838f-4bc4-9533-304eec80a3a5}; !- Port 1

OS:Sizing:Zone,
  {aa227216-3929-4236-9d46-0abe025f819c}, !- Handle
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e57e8b29-6ac6-4c49-9874-61e6e17de370}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- Thermal Zone
  {8e0249e5-ce61-416b-bcf4-738d48761c9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ff7dab3c-2893-485b-9215-bb73d9c6665d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {70d98ab6-3f51-4c1a-96f7-cbf23b8955f3}, !- Handle
  LargeHotel Banquet Thermostat 2,        !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- Handle
  Room_1_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f41933f-b79d-4e04-a826-39d70c13f8ed}, !- Zone Air Inlet Port List
  {d8c5f9f9-c330-491d-b6fc-efe644c39579}, !- Zone Air Exhaust Port List
  {bfb1e154-7909-4407-938d-c0bcf9cd76f9}, !- Zone Air Node Name
  {8c7b7037-51fa-487f-8e19-882ec54aa029}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {823f4acb-c5e5-4666-8604-3a6d1cc31bd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ac31a0f-141e-40b2-9461-775ba3fccbf3}, !- Handle
  Node 15,                                !- Name
  {bfb1e154-7909-4407-938d-c0bcf9cd76f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfb1e154-7909-4407-938d-c0bcf9cd76f9}, !- Handle
  {5e300317-2344-44f7-a714-3b7bed1622f5}, !- Name
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- Source Object
  11,                                     !- Outlet Port
  {1ac31a0f-141e-40b2-9461-775ba3fccbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f41933f-b79d-4e04-a826-39d70c13f8ed}, !- Handle
  Port List 29,                           !- Name
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- HVAC Component
  {576d9781-3968-4102-b3a6-554edacf12b2}, !- Port 1
  {7d61a132-8374-4043-a41a-8cacdc2eca0f}; !- Port 2

OS:PortList,
  {d8c5f9f9-c330-491d-b6fc-efe644c39579}, !- Handle
  Port List 30,                           !- Name
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- HVAC Component
  {e076cf47-9e30-4162-8f27-138e2a64266f}; !- Port 1

OS:Sizing:Zone,
  {c1c38b72-5d26-43f3-ba6c-6ee780f14d90}, !- Handle
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65357a02-764b-43fc-82cf-a7bd9f5f5e9f}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- Thermal Zone
  {d02e7257-e43a-4d22-81b3-2dd6ed8e560e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ab4fdf70-9c81-4bcb-8545-1c94ba6b1edf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {823f4acb-c5e5-4666-8604-3a6d1cc31bd0}, !- Handle
  LargeHotel GuestRoom3 Thermostat 1,     !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- Handle
  Corridor_Flr_6 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b23d0a-b658-4a65-b1ee-8d0ce795943f}, !- Zone Air Inlet Port List
  {9fb0b065-ad1e-4ef6-906b-e0e78f757857}, !- Zone Air Exhaust Port List
  {e1dc9058-20bd-4fd3-84c4-2c468a391704}, !- Zone Air Node Name
  {21ff6e32-f154-46ea-9fa6-72b5e4bc43fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cbbe843-4ee5-4fa2-b9b6-fedeea02b74e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5be34763-8a23-42c4-90b1-e4a193dfa66f}, !- Handle
  Node 16,                                !- Name
  {e1dc9058-20bd-4fd3-84c4-2c468a391704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1dc9058-20bd-4fd3-84c4-2c468a391704}, !- Handle
  {fff38909-150f-489a-96f6-2fcbd40b0155}, !- Name
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- Source Object
  11,                                     !- Outlet Port
  {5be34763-8a23-42c4-90b1-e4a193dfa66f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b23d0a-b658-4a65-b1ee-8d0ce795943f}, !- Handle
  Port List 31,                           !- Name
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- HVAC Component
  {7b5bdaf0-df56-4bbd-abc3-a02e050d5899}; !- Port 1

OS:PortList,
  {9fb0b065-ad1e-4ef6-906b-e0e78f757857}, !- Handle
  Port List 32,                           !- Name
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}; !- HVAC Component

OS:Sizing:Zone,
  {9e2513a7-287c-4ed5-8845-473d8e31ac37}, !- Handle
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c88a405-6b3d-4a75-b3da-8aec187b80d6}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- Thermal Zone
  {4d9fa878-f0a2-4ffa-a338-937321da2c8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3cbbe843-4ee5-4fa2-b9b6-fedeea02b74e}, !- Handle
  LargeHotel Corridor Thermostat 1,       !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- Handle
  Room_4_Mult19_Flr_3 ZN,                 !- Name
  76,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66130422-eb7b-4f2e-aa0b-6d2e9b41ad81}, !- Zone Air Inlet Port List
  {0225962b-77fc-4c72-9487-0c06d3345a3d}, !- Zone Air Exhaust Port List
  {12b9f901-bfa0-4805-b8df-409f906f66c4}, !- Zone Air Node Name
  {4443d477-23bf-4e72-b7a3-4cc535492ae3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f84ba0d-3d3b-4786-9e69-f8b91fd2d9c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d2708c3-b5b4-4068-8c3d-bb91e4eb7ca0}, !- Handle
  Node 17,                                !- Name
  {12b9f901-bfa0-4805-b8df-409f906f66c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b9f901-bfa0-4805-b8df-409f906f66c4}, !- Handle
  {91df487b-a786-4ee8-b82c-ee20bb838870}, !- Name
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- Source Object
  11,                                     !- Outlet Port
  {6d2708c3-b5b4-4068-8c3d-bb91e4eb7ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66130422-eb7b-4f2e-aa0b-6d2e9b41ad81}, !- Handle
  Port List 33,                           !- Name
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- HVAC Component
  {cf56c0a4-f302-4b7f-b813-3d513698a69c}, !- Port 1
  {5edb7286-973d-47f2-b25d-64fcaf8f8512}; !- Port 2

OS:PortList,
  {0225962b-77fc-4c72-9487-0c06d3345a3d}, !- Handle
  Port List 34,                           !- Name
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- HVAC Component
  {886fbd2e-37c2-4863-b799-87536aba0cc4}; !- Port 1

OS:Sizing:Zone,
  {a9308239-4c1e-4a20-be82-7f1d096a5a3e}, !- Handle
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88ae4213-e550-4231-9c34-fe7e40ea2eb9}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- Thermal Zone
  {fa6ad93a-6775-4558-9a25-b3b90f5fec8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {135e15ee-d9ba-4fca-a143-3df158a5d281}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5f84ba0d-3d3b-4786-9e69-f8b91fd2d9c8}, !- Handle
  LargeHotel GuestRoom2 Thermostat 2,     !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- Handle
  Room_2_Flr_6 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bf292d8-b984-450d-9038-56651478fdf3}, !- Zone Air Inlet Port List
  {c62ccf19-fdb6-4c30-9d33-0e734ab73cff}, !- Zone Air Exhaust Port List
  {fae73548-9d23-4e43-a6ca-4abdfbeda25b}, !- Zone Air Node Name
  {d5976dc1-83b8-45f5-9649-05291756a29c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e17da21-e98d-4bcb-96e2-7d0c40c1df85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a50b2866-2593-4e2d-9e10-8ca744d28f58}, !- Handle
  Node 18,                                !- Name
  {fae73548-9d23-4e43-a6ca-4abdfbeda25b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fae73548-9d23-4e43-a6ca-4abdfbeda25b}, !- Handle
  {eb20ebe1-1653-4586-a87e-4038877dee1d}, !- Name
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- Source Object
  11,                                     !- Outlet Port
  {a50b2866-2593-4e2d-9e10-8ca744d28f58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bf292d8-b984-450d-9038-56651478fdf3}, !- Handle
  Port List 35,                           !- Name
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- HVAC Component
  {fb2e08e6-aa97-4e21-a92f-867d1d7683a0}, !- Port 1
  {226485c0-31c2-4a36-82c2-38696a919a65}; !- Port 2

OS:PortList,
  {c62ccf19-fdb6-4c30-9d33-0e734ab73cff}, !- Handle
  Port List 36,                           !- Name
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- HVAC Component
  {d7271335-44a4-4a62-8189-205c2a7c51b1}; !- Port 1

OS:Sizing:Zone,
  {4e1be119-b9e5-4d96-bdfe-77e946d9e0c0}, !- Handle
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3f93914-56bb-4438-be6d-ae9755f097a5}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- Thermal Zone
  {93595020-f004-48b0-a73d-c899959060aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fb6f4699-6c38-4aba-9388-2fd8da38977d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5e17da21-e98d-4bcb-96e2-7d0c40c1df85}, !- Handle
  LargeHotel GuestRoom3 Thermostat 2,     !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d567eecb-d13b-486f-8b28-095933970530}, !- Handle
  Room_2_Flr_3 ZN,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52989a90-1c15-4d09-983c-d4c7f4a23826}, !- Zone Air Inlet Port List
  {053c991f-4b16-4b9b-b89f-79dd8f5acfef}, !- Zone Air Exhaust Port List
  {c1de37e9-7adb-4640-987c-ea2bb03c78ec}, !- Zone Air Node Name
  {a3560ec6-5350-4b45-937a-a0ae278a78c2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17af7e93-41bb-4256-b1d0-1197c0b39331}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a6d6921-12d3-4321-b7a9-a2a0ea3d593a}, !- Handle
  Node 19,                                !- Name
  {c1de37e9-7adb-4640-987c-ea2bb03c78ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1de37e9-7adb-4640-987c-ea2bb03c78ec}, !- Handle
  {71864a94-abde-4469-b283-08297df6846c}, !- Name
  {d567eecb-d13b-486f-8b28-095933970530}, !- Source Object
  11,                                     !- Outlet Port
  {0a6d6921-12d3-4321-b7a9-a2a0ea3d593a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52989a90-1c15-4d09-983c-d4c7f4a23826}, !- Handle
  Port List 37,                           !- Name
  {d567eecb-d13b-486f-8b28-095933970530}, !- HVAC Component
  {21c8b6f2-573a-45f1-af22-0450c14a6f01}, !- Port 1
  {cbe94afa-d379-4433-ba7c-dd8a5716d3e3}; !- Port 2

OS:PortList,
  {053c991f-4b16-4b9b-b89f-79dd8f5acfef}, !- Handle
  Port List 38,                           !- Name
  {d567eecb-d13b-486f-8b28-095933970530}, !- HVAC Component
  {44bfbe43-3679-48d4-b19d-5e44d8a9aa22}; !- Port 1

OS:Sizing:Zone,
  {89b5ddf9-14eb-4e1a-843b-20c267df30ea}, !- Handle
  {d567eecb-d13b-486f-8b28-095933970530}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0c9eb6d-0e3e-41ce-abd0-bc7dbf1eb695}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d567eecb-d13b-486f-8b28-095933970530}, !- Thermal Zone
  {cc42d645-d778-44ed-9ddd-986374f265f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {25d0b672-2d13-48f1-9ba4-2bda8631d098}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {17af7e93-41bb-4256-b1d0-1197c0b39331}, !- Handle
  LargeHotel GuestRoom Thermostat 4,      !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- Handle
  Room_3_Mult9_Flr_6 ZN,                  !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf756b05-2946-4255-8884-c48eed049938}, !- Zone Air Inlet Port List
  {8b04ed48-6cc0-469e-90c8-dd57fe6c5918}, !- Zone Air Exhaust Port List
  {019a5b88-68da-4ede-8ebc-8d9730580f30}, !- Zone Air Node Name
  {a149bafb-bc0e-4811-840a-1a9d2d33b4fc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {711920f1-ba0e-4268-ac6a-6486a6442862}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a781380-38f8-4907-90bd-ec7796fb4f69}, !- Handle
  Node 20,                                !- Name
  {019a5b88-68da-4ede-8ebc-8d9730580f30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {019a5b88-68da-4ede-8ebc-8d9730580f30}, !- Handle
  {dab0ed26-a12c-447f-8d79-f2f527caab52}, !- Name
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- Source Object
  11,                                     !- Outlet Port
  {9a781380-38f8-4907-90bd-ec7796fb4f69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf756b05-2946-4255-8884-c48eed049938}, !- Handle
  Port List 39,                           !- Name
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- HVAC Component
  {263576d6-4e26-4e50-8333-580a4c8fba45}, !- Port 1
  {23f71ac4-2596-402b-9847-2745a1a39cc7}; !- Port 2

OS:PortList,
  {8b04ed48-6cc0-469e-90c8-dd57fe6c5918}, !- Handle
  Port List 40,                           !- Name
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- HVAC Component
  {6b728176-8318-452f-acd7-1ed79137f33f}; !- Port 1

OS:Sizing:Zone,
  {a903832b-cf56-44d0-9094-a2f63aaf0da9}, !- Handle
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad94230b-bb23-48d2-ac99-726f78474664}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- Thermal Zone
  {794bf927-b228-4b4a-90cb-990133603b13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {23300f87-2f25-4627-a219-0a88b16f2f1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {711920f1-ba0e-4268-ac6a-6486a6442862}, !- Handle
  LargeHotel GuestRoom4 Thermostat 1,     !- Name
  {700bad49-b7b6-42cc-a4c9-3cb9b5006704}, !- Heating Setpoint Temperature Schedule Name
  {74eb6bfc-9757-45e2-904a-8a0330944b54}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- Handle
  Cafe_Flr_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9b552e9-4e56-4039-8f8f-1fbfb4978889}, !- Zone Air Inlet Port List
  {39c24c38-44f0-4b65-bc3b-8def14716b65}, !- Zone Air Exhaust Port List
  {3b285b48-2d27-481e-8176-dbd24b936552}, !- Zone Air Node Name
  {cf7fca9d-99d4-415a-a2af-01c6720cf20e}, !- Zone Return Air Node Name
  {0cf63fda-5593-440c-9091-81bcd0f50ace}, !- Primary Daylighting Control Name
  0.386957865923639,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a54652ad-e184-4a42-b726-61945702f831}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd608de8-cd6d-40b1-9089-968303bb40e6}, !- Handle
  Node 21,                                !- Name
  {3b285b48-2d27-481e-8176-dbd24b936552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b285b48-2d27-481e-8176-dbd24b936552}, !- Handle
  {706aa708-5534-4a34-baeb-63e94a7902c0}, !- Name
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- Source Object
  11,                                     !- Outlet Port
  {dd608de8-cd6d-40b1-9089-968303bb40e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9b552e9-4e56-4039-8f8f-1fbfb4978889}, !- Handle
  Port List 41,                           !- Name
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- HVAC Component
  {b094b47e-fcea-4dd8-a4d7-7e2aca18e382}; !- Port 1

OS:PortList,
  {39c24c38-44f0-4b65-bc3b-8def14716b65}, !- Handle
  Port List 42,                           !- Name
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}; !- HVAC Component

OS:Sizing:Zone,
  {27fc9b18-c3a1-4cf8-a139-8a3225a4acbc}, !- Handle
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33dac90a-54d4-4d17-88f4-1212bbbd0ff2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- Thermal Zone
  {b4f8afe1-a6e0-4a18-9536-7cbca687c554}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a54652ad-e184-4a42-b726-61945702f831}, !- Handle
  LargeHotel Cafe Thermostat 1,           !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- Handle
  Corridor_Flr_3 ZN,                      !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07adf801-8fff-452c-8b46-ea392aa20c81}, !- Zone Air Inlet Port List
  {568a6bd0-781e-4c57-82e9-8f888c647dc3}, !- Zone Air Exhaust Port List
  {02f4dfee-4ac1-4f89-94d6-453e8949b42f}, !- Zone Air Node Name
  {dfa36c13-f50d-4557-a9e7-0bf7e6c9e21a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e9cd688-d867-4802-9a96-c59aac7f004c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac67c72e-e818-4f7d-9805-41f7a174f85b}, !- Handle
  Node 22,                                !- Name
  {02f4dfee-4ac1-4f89-94d6-453e8949b42f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02f4dfee-4ac1-4f89-94d6-453e8949b42f}, !- Handle
  {b89f9a27-eb9a-47b0-b6d5-7259610680a9}, !- Name
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- Source Object
  11,                                     !- Outlet Port
  {ac67c72e-e818-4f7d-9805-41f7a174f85b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07adf801-8fff-452c-8b46-ea392aa20c81}, !- Handle
  Port List 43,                           !- Name
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- HVAC Component
  {61b91d24-312f-4bdd-9897-b6efcbcf5fef}; !- Port 1

OS:PortList,
  {568a6bd0-781e-4c57-82e9-8f888c647dc3}, !- Handle
  Port List 44,                           !- Name
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}; !- HVAC Component

OS:Sizing:Zone,
  {e22d96f8-40b4-4593-8e53-2965bf8f6241}, !- Handle
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {437d707c-cde0-4d18-b45a-cbc0b83cffea}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- Thermal Zone
  {db3e481f-7a2c-4a61-9216-099bf43899c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e9cd688-d867-4802-9a96-c59aac7f004c}, !- Handle
  LargeHotel Corridor2 Thermostat 1,      !- Name
  {0ab49e49-be46-48c4-94fa-0181c16875a9}, !- Heating Setpoint Temperature Schedule Name
  {41803d25-f037-4d2a-b9b1-76d515b5f0b0}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {df7026ca-8b71-4a6d-a96a-107bd6c7e22d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {80503711-de42-494f-8ffe-e60034b1d53a}, !- Plant Side Inlet Node Name
  {9dd05921-a6ea-4c49-a4f9-e38607671f52}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8acbe684-6246-4344-881f-3d2c2cfe949d}, !- Demand Side Inlet Node Name
  {938df39c-e6e1-4293-878c-ae3d186071f4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {10886a43-ceda-405d-86f3-ac49bb291180}, !- Handle
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {811b4d5c-30fe-473c-88ec-dc66b033bce7}, !- Handle
  Node 23,                                !- Name
  {80503711-de42-494f-8ffe-e60034b1d53a}, !- Inlet Port
  {f44bd3c1-cebb-4abf-bd90-4996165cf4da}; !- Outlet Port

OS:Node,
  {df7026ca-8b71-4a6d-a96a-107bd6c7e22d}, !- Handle
  Node 24,                                !- Name
  {8fe38d25-dedd-47cd-a2fb-ff02f1ec6c41}, !- Inlet Port
  {9dd05921-a6ea-4c49-a4f9-e38607671f52}; !- Outlet Port

OS:Node,
  {31b249b3-15d2-4816-830a-fab12d6463ef}, !- Handle
  Node 25,                                !- Name
  {8c9a1771-94c1-46c4-9e97-f35ecd0327c0}, !- Inlet Port
  {5221d6ec-c0c9-40da-9cf6-76f9082517a8}; !- Outlet Port

OS:Connector:Mixer,
  {6eeecce4-af5c-45b0-98e6-cc9788c8a3f1}, !- Handle
  Connector Mixer 1,                      !- Name
  {1f2eabf7-35c7-4f9c-ba5a-e09cfd02a45d}, !- Outlet Branch Name
  {1b71f9a5-186f-4cd2-95ed-349732ed8f20}, !- Inlet Branch Name 1
  {1f95d2d2-010f-4550-bf30-3066aca6c069}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4b2911c7-cae4-4198-91e9-305d5d6a9b46}, !- Handle
  Connector Splitter 1,                   !- Name
  {cf8b576b-6158-4bd7-94b7-d8e8e08c4382}, !- Inlet Branch Name
  {8c9a1771-94c1-46c4-9e97-f35ecd0327c0}, !- Outlet Branch Name 1
  {52f991c5-b707-43bd-9136-8fb00aa55bdf}; !- Outlet Branch Name 2

OS:Connection,
  {80503711-de42-494f-8ffe-e60034b1d53a}, !- Handle
  {1c1eea3f-b74e-4bfb-b26a-ea0e8156eb9e}, !- Name
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Source Object
  13,                                     !- Outlet Port
  {811b4d5c-30fe-473c-88ec-dc66b033bce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9a1771-94c1-46c4-9e97-f35ecd0327c0}, !- Handle
  {accffc86-e8bd-4601-b53c-eb9e97b7e82a}, !- Name
  {4b2911c7-cae4-4198-91e9-305d5d6a9b46}, !- Source Object
  3,                                      !- Outlet Port
  {31b249b3-15d2-4816-830a-fab12d6463ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd05921-a6ea-4c49-a4f9-e38607671f52}, !- Handle
  {cf3f3743-8477-443a-9fc5-c759965e3d9e}, !- Name
  {df7026ca-8b71-4a6d-a96a-107bd6c7e22d}, !- Source Object
  3,                                      !- Outlet Port
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {68a8535c-77d4-4f35-a5ab-de104b4341f4}, !- Handle
  Node 26,                                !- Name
  {8acbe684-6246-4344-881f-3d2c2cfe949d}, !- Inlet Port
  {f6e30597-ec08-4982-9518-2daea5ca6159}; !- Outlet Port

OS:Node,
  {eef54e12-0b55-4ca1-906e-4d961d4790c9}, !- Handle
  Node 27,                                !- Name
  {4f5e4b6a-f4c6-4f83-9b16-ce805a5349ec}, !- Inlet Port
  {938df39c-e6e1-4293-878c-ae3d186071f4}; !- Outlet Port

OS:Node,
  {f6b3328f-ed9f-49b0-a654-727f7834eff6}, !- Handle
  Node 28,                                !- Name
  {70a84a35-fdc1-40a7-96e1-89c6f438da85}, !- Inlet Port
  {a4f4d706-5043-4cec-8b2e-fe8b78bcf76b}; !- Outlet Port

OS:Connector:Mixer,
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Handle
  Connector Mixer 2,                      !- Name
  {48a46f2b-bbed-4c2d-a160-c7550e37c49f}, !- Outlet Branch Name
  {e292d233-9452-48ec-b35d-39c5d8831b13}, !- Inlet Branch Name 1
  {e131eb93-0d60-46b2-be15-1a1172b7df19}, !- Inlet Branch Name 2
  {5c6ae43b-d6b4-42f2-8416-fd6fe6d81fbc}, !- Inlet Branch Name 3
  {b0af22bf-2bea-4d14-8708-7a2e0e36302b}, !- Inlet Branch Name 4
  {40a4787b-7418-4dc5-8e5a-2f37d8e09707}, !- Inlet Branch Name 5
  {cb4187bf-a533-4c24-a737-023f8fcad91f}, !- Inlet Branch Name 6
  {3dcf5ce9-bde4-4306-b19e-f90e55b346d3}, !- Inlet Branch Name 7
  {5d40d4a2-86bf-4982-a419-f6958b15abad}, !- Inlet Branch Name 8
  {18fb7fe9-ed89-4520-a469-5fae35401927}, !- Inlet Branch Name 9
  {600936bc-44b4-462a-928d-263a355196a2}, !- Inlet Branch Name 10
  {1677cee9-a1f0-4457-97a2-9aa9644b718e}, !- Inlet Branch Name 11
  {059fa528-c544-4a25-81a5-966a6b382e75}, !- Inlet Branch Name 12
  {585982bf-11f1-4681-ae04-8a970d601fc9}, !- Inlet Branch Name 13
  {625f295d-be37-4050-b3a7-fe0f988d44ba}, !- Inlet Branch Name 14
  {1e26fce7-68cb-478b-9e2a-6fd42e018939}, !- Inlet Branch Name 15
  {953d8109-e7a9-4c03-901e-0c7b8bcefbbc}, !- Inlet Branch Name 16
  {f5fe04c8-fbd7-45d4-81b3-6d3a1ffd0f94}, !- Inlet Branch Name 17
  {152896fc-66ce-47ff-8a8d-86af083ed070}, !- Inlet Branch Name 18
  {22ca7097-699c-4528-bb8c-1aa9510b7167}, !- Inlet Branch Name 19
  {58562aef-ca37-4b2b-b748-e196caddd090}, !- Inlet Branch Name 20
  {96f1ef63-10a1-4a6a-979c-9ffb0ef2541b}, !- Inlet Branch Name 21
  {fef1d2f9-db21-43df-9dbc-cd541d4d5147}, !- Inlet Branch Name 22
  {76cce6a0-8fa3-430f-9068-fbbe9b81d809}, !- Inlet Branch Name 23
  {c6975b80-3d62-439b-9418-ad5a5e700dcd}, !- Inlet Branch Name 24
  {5b30b7cd-329d-4042-bf8b-1ba0fc2aa98b}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Handle
  Connector Splitter 2,                   !- Name
  {a5ff5d9f-8ba7-4057-8076-cebea5f4530e}, !- Inlet Branch Name
  {70a84a35-fdc1-40a7-96e1-89c6f438da85}, !- Outlet Branch Name 1
  {a08ea32d-e87f-45b9-9776-5cf832eec5cc}, !- Outlet Branch Name 2
  {2ff07d2b-9016-4e96-bca9-646309e4a647}, !- Outlet Branch Name 3
  {3c4e0f0b-e93e-43bf-b9e7-2acd55e62045}, !- Outlet Branch Name 4
  {eeeaa277-871c-462a-890b-4a80fbff99a7}, !- Outlet Branch Name 5
  {cee113b8-57c3-48e3-a1e8-8ab4376b2490}, !- Outlet Branch Name 6
  {845a4388-db30-4009-8d71-f353b183471c}, !- Outlet Branch Name 7
  {0e3ca285-48f9-4f9c-ae21-e92331470507}, !- Outlet Branch Name 8
  {1d946905-1177-4903-ac47-c718eb47610b}, !- Outlet Branch Name 9
  {9dbcc5b9-7586-434a-a87f-7a8e5bb61802}, !- Outlet Branch Name 10
  {7772a38f-7fc5-4531-b30b-60541ecf0eb3}, !- Outlet Branch Name 11
  {a4b28503-ef51-455b-bac3-6f1c2b393410}, !- Outlet Branch Name 12
  {7dba252c-11c8-4dd5-a352-938fe8924dbf}, !- Outlet Branch Name 13
  {071d0987-bb52-4ec9-865b-918af02425bc}, !- Outlet Branch Name 14
  {4cf19621-2591-4920-88b7-112879948cee}, !- Outlet Branch Name 15
  {dfaa2d06-e065-411d-a850-d139aeacd8ae}, !- Outlet Branch Name 16
  {f7d31015-d6dc-408b-8147-2823548c02f3}, !- Outlet Branch Name 17
  {8154836c-329d-4e1d-bf7a-e57e29c643b6}, !- Outlet Branch Name 18
  {b6c2623a-d4f6-4e7d-b61f-22437e96f126}, !- Outlet Branch Name 19
  {742a8748-f921-4bb1-85e9-7197a6a0a1e6}, !- Outlet Branch Name 20
  {832df41f-90f3-4a2f-8d5a-bf0ed253806a}, !- Outlet Branch Name 21
  {9bcd4553-e5d0-4efe-b05f-b24bda1713d1}, !- Outlet Branch Name 22
  {66a40a9e-b90a-4b96-b613-77cd63bb41a2}, !- Outlet Branch Name 23
  {4899db2b-426c-4ed7-a93c-7a200f553a46}, !- Outlet Branch Name 24
  {0784e238-8d35-471b-b94e-52c641868eae}; !- Outlet Branch Name 25

OS:Connection,
  {8acbe684-6246-4344-881f-3d2c2cfe949d}, !- Handle
  {3e2e4096-7a25-40dd-9821-eeff3c6faab3}, !- Name
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Source Object
  16,                                     !- Outlet Port
  {68a8535c-77d4-4f35-a5ab-de104b4341f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a84a35-fdc1-40a7-96e1-89c6f438da85}, !- Handle
  {b88bfb8c-5939-46dd-bb83-5e0594a26a21}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  3,                                      !- Outlet Port
  {f6b3328f-ed9f-49b0-a654-727f7834eff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938df39c-e6e1-4293-878c-ae3d186071f4}, !- Handle
  {b5824daa-3006-45ec-a03a-50d5c47be0f2}, !- Name
  {eef54e12-0b55-4ca1-906e-4d961d4790c9}, !- Source Object
  3,                                      !- Outlet Port
  {8374083e-5916-48b0-9d10-03800ad45009}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {5a28bf03-068d-45aa-a9bc-97b907959182}, !- Handle
  Hot Water Loop Temp - 140F,             !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {400985fb-2078-4d2c-9aa1-fe4df8e2db10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {400985fb-2078-4d2c-9aa1-fe4df8e2db10}, !- Handle
  Hot Water Loop Temp - 140F Default,     !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8afecc62-cf88-45b4-80dd-69834b69f561}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {5a28bf03-068d-45aa-a9bc-97b907959182}, !- Schedule Name
  {df7026ca-8b71-4a6d-a96a-107bd6c7e22d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {606daa2a-a452-4fe6-8c49-4208638d6590}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {f44bd3c1-cebb-4abf-bd90-4996165cf4da}, !- Inlet Node Name
  {841f10e1-eb87-4adf-8e25-46691fe10bdc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {f5003290-d703-4325-ab03-fc3a59695ab3}, !- Handle
  Node 29,                                !- Name
  {841f10e1-eb87-4adf-8e25-46691fe10bdc}, !- Inlet Port
  {cf8b576b-6158-4bd7-94b7-d8e8e08c4382}; !- Outlet Port

OS:Connection,
  {f44bd3c1-cebb-4abf-bd90-4996165cf4da}, !- Handle
  {48beb271-6b54-4693-9ed0-eaf233d217d1}, !- Name
  {811b4d5c-30fe-473c-88ec-dc66b033bce7}, !- Source Object
  3,                                      !- Outlet Port
  {606daa2a-a452-4fe6-8c49-4208638d6590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841f10e1-eb87-4adf-8e25-46691fe10bdc}, !- Handle
  {4126bb14-b13d-40cb-9c5c-86119d5fd468}, !- Name
  {606daa2a-a452-4fe6-8c49-4208638d6590}, !- Source Object
  3,                                      !- Outlet Port
  {f5003290-d703-4325-ab03-fc3a59695ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8b576b-6158-4bd7-94b7-d8e8e08c4382}, !- Handle
  {5e89df85-8784-42ef-85e4-dbeb3e1b57cd}, !- Name
  {f5003290-d703-4325-ab03-fc3a59695ab3}, !- Source Object
  3,                                      !- Outlet Port
  {4b2911c7-cae4-4198-91e9-305d5d6a9b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {259bb33e-d389-4af0-a41d-ac8fa3663851}, !- Handle
  Hot Water Loop Boiler 3064kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e1c0cfe3-1151-43b8-b899-bea167709174}, !- Normalized Boiler Efficiency Curve Name
  81,                                     !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5221d6ec-c0c9-40da-9cf6-76f9082517a8}, !- Boiler Water Inlet Node Name
  {f87cc64b-8c51-4784-ad7f-ef35454fc8e8}, !- Boiler Water Outlet Node Name
  95,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1.2;                                    !- Sizing Factor

OS:Node,
  {b96a5c9b-9ddf-4099-be32-fcd79e37bac7}, !- Handle
  Node 30,                                !- Name
  {f87cc64b-8c51-4784-ad7f-ef35454fc8e8}, !- Inlet Port
  {1b71f9a5-186f-4cd2-95ed-349732ed8f20}; !- Outlet Port

OS:Connection,
  {5221d6ec-c0c9-40da-9cf6-76f9082517a8}, !- Handle
  {86173cee-57cd-4557-9193-41d2f70e3588}, !- Name
  {31b249b3-15d2-4816-830a-fab12d6463ef}, !- Source Object
  3,                                      !- Outlet Port
  {259bb33e-d389-4af0-a41d-ac8fa3663851}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f87cc64b-8c51-4784-ad7f-ef35454fc8e8}, !- Handle
  {3935f915-eaec-4a12-b111-c172542dacc3}, !- Name
  {259bb33e-d389-4af0-a41d-ac8fa3663851}, !- Source Object
  13,                                     !- Outlet Port
  {b96a5c9b-9ddf-4099-be32-fcd79e37bac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b71f9a5-186f-4cd2-95ed-349732ed8f20}, !- Handle
  {603ad43c-bd78-4805-a065-35eb29741a23}, !- Name
  {b96a5c9b-9ddf-4099-be32-fcd79e37bac7}, !- Source Object
  3,                                      !- Outlet Port
  {6eeecce4-af5c-45b0-98e6-cc9788c8a3f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {543830e0-c72a-4781-8b08-c43d7290ca69}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f015eb5a-2438-4a3c-8064-ee006dcd18f0}, !- Inlet Node Name
  {cca0723b-0d52-4734-833d-fb6947045705}; !- Outlet Node Name

OS:Node,
  {1de30d46-8d22-40e2-82c1-37699bca9ac5}, !- Handle
  Node 31,                                !- Name
  {52f991c5-b707-43bd-9136-8fb00aa55bdf}, !- Inlet Port
  {f015eb5a-2438-4a3c-8064-ee006dcd18f0}; !- Outlet Port

OS:Connection,
  {52f991c5-b707-43bd-9136-8fb00aa55bdf}, !- Handle
  {f4a646c6-bce3-4365-971f-90456e41adde}, !- Name
  {4b2911c7-cae4-4198-91e9-305d5d6a9b46}, !- Source Object
  4,                                      !- Outlet Port
  {1de30d46-8d22-40e2-82c1-37699bca9ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34160649-2261-4b49-b4f3-17bdb0aab078}, !- Handle
  Node 32,                                !- Name
  {cca0723b-0d52-4734-833d-fb6947045705}, !- Inlet Port
  {1f95d2d2-010f-4550-bf30-3066aca6c069}; !- Outlet Port

OS:Connection,
  {f015eb5a-2438-4a3c-8064-ee006dcd18f0}, !- Handle
  {3ce8e6fd-9333-4d65-acb8-43e2a1d8f1c4}, !- Name
  {1de30d46-8d22-40e2-82c1-37699bca9ac5}, !- Source Object
  3,                                      !- Outlet Port
  {543830e0-c72a-4781-8b08-c43d7290ca69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca0723b-0d52-4734-833d-fb6947045705}, !- Handle
  {bb710c03-64dc-42d5-847a-fddd7c64a6ba}, !- Name
  {543830e0-c72a-4781-8b08-c43d7290ca69}, !- Source Object
  3,                                      !- Outlet Port
  {34160649-2261-4b49-b4f3-17bdb0aab078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f95d2d2-010f-4550-bf30-3066aca6c069}, !- Handle
  {d6acf217-a61b-4498-a4ec-886bad883746}, !- Name
  {34160649-2261-4b49-b4f3-17bdb0aab078}, !- Source Object
  3,                                      !- Outlet Port
  {6eeecce4-af5c-45b0-98e6-cc9788c8a3f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50d2ed48-35e8-4ab2-b547-7fc8fae3f247}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a4f4d706-5043-4cec-8b2e-fe8b78bcf76b}, !- Inlet Node Name
  {8f1a414c-26bf-4807-b874-b35063957341}; !- Outlet Node Name

OS:Node,
  {e212bc79-5b57-4486-b885-3351050258be}, !- Handle
  Node 33,                                !- Name
  {8f1a414c-26bf-4807-b874-b35063957341}, !- Inlet Port
  {e292d233-9452-48ec-b35d-39c5d8831b13}; !- Outlet Port

OS:Connection,
  {a4f4d706-5043-4cec-8b2e-fe8b78bcf76b}, !- Handle
  {300aba1c-9d09-4eb1-97fa-fd27748dbabc}, !- Name
  {f6b3328f-ed9f-49b0-a654-727f7834eff6}, !- Source Object
  3,                                      !- Outlet Port
  {50d2ed48-35e8-4ab2-b547-7fc8fae3f247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1a414c-26bf-4807-b874-b35063957341}, !- Handle
  {a17ac1ea-5b01-4b44-9158-6e60f8957ab5}, !- Name
  {50d2ed48-35e8-4ab2-b547-7fc8fae3f247}, !- Source Object
  3,                                      !- Outlet Port
  {e212bc79-5b57-4486-b885-3351050258be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e292d233-9452-48ec-b35d-39c5d8831b13}, !- Handle
  {f51f79fe-7495-4b59-b9a8-d075ba2f44ed}, !- Name
  {e212bc79-5b57-4486-b885-3351050258be}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ac8022d-4545-4e09-b53d-4941ee8fcd48}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b0fb3357-fdd9-4041-98ad-7d100384ccd2}, !- Inlet Node Name
  {8fe38d25-dedd-47cd-a2fb-ff02f1ec6c41}; !- Outlet Node Name

OS:Node,
  {53a21b50-017c-4c01-8b3f-c44e8d03b0d0}, !- Handle
  Node 34,                                !- Name
  {1f2eabf7-35c7-4f9c-ba5a-e09cfd02a45d}, !- Inlet Port
  {b0fb3357-fdd9-4041-98ad-7d100384ccd2}; !- Outlet Port

OS:Connection,
  {1f2eabf7-35c7-4f9c-ba5a-e09cfd02a45d}, !- Handle
  {46956f5c-ceac-4155-92f4-018196f15da2}, !- Name
  {6eeecce4-af5c-45b0-98e6-cc9788c8a3f1}, !- Source Object
  2,                                      !- Outlet Port
  {53a21b50-017c-4c01-8b3f-c44e8d03b0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fb3357-fdd9-4041-98ad-7d100384ccd2}, !- Handle
  {17e052e3-fa07-454e-b0d5-481d311dfafe}, !- Name
  {53a21b50-017c-4c01-8b3f-c44e8d03b0d0}, !- Source Object
  3,                                      !- Outlet Port
  {1ac8022d-4545-4e09-b53d-4941ee8fcd48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe38d25-dedd-47cd-a2fb-ff02f1ec6c41}, !- Handle
  {ad05fa96-f356-41e3-a708-1164e41fc41d}, !- Name
  {1ac8022d-4545-4e09-b53d-4941ee8fcd48}, !- Source Object
  3,                                      !- Outlet Port
  {df7026ca-8b71-4a6d-a96a-107bd6c7e22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d181484a-1ef7-4685-9ea5-46b7e273fd29}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f6e30597-ec08-4982-9518-2daea5ca6159}, !- Inlet Node Name
  {1840d35d-011e-4477-926a-090b448a2a2f}; !- Outlet Node Name

OS:Node,
  {781ca5d4-5b44-41ee-9a39-0fa2d3e32725}, !- Handle
  Node 35,                                !- Name
  {1840d35d-011e-4477-926a-090b448a2a2f}, !- Inlet Port
  {a5ff5d9f-8ba7-4057-8076-cebea5f4530e}; !- Outlet Port

OS:Connection,
  {f6e30597-ec08-4982-9518-2daea5ca6159}, !- Handle
  {5f822795-24b7-40ec-8e61-7d21206b4d62}, !- Name
  {68a8535c-77d4-4f35-a5ab-de104b4341f4}, !- Source Object
  3,                                      !- Outlet Port
  {d181484a-1ef7-4685-9ea5-46b7e273fd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1840d35d-011e-4477-926a-090b448a2a2f}, !- Handle
  {e89e81a8-1a01-465a-b5c0-3365b2e3bad8}, !- Name
  {d181484a-1ef7-4685-9ea5-46b7e273fd29}, !- Source Object
  3,                                      !- Outlet Port
  {781ca5d4-5b44-41ee-9a39-0fa2d3e32725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ff5d9f-8ba7-4057-8076-cebea5f4530e}, !- Handle
  {d31c9633-9f2f-42a1-ae43-892f4d6ebbb5}, !- Name
  {781ca5d4-5b44-41ee-9a39-0fa2d3e32725}, !- Source Object
  3,                                      !- Outlet Port
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {95faba3c-297a-4db1-a0b4-2e01c1689a58}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8457a2f3-553c-4d9e-87c8-41846a99e04b}, !- Inlet Node Name
  {4f5e4b6a-f4c6-4f83-9b16-ce805a5349ec}; !- Outlet Node Name

OS:Node,
  {ffded54c-1d3b-47bc-b9ec-1dd02c42cc5e}, !- Handle
  Node 36,                                !- Name
  {48a46f2b-bbed-4c2d-a160-c7550e37c49f}, !- Inlet Port
  {8457a2f3-553c-4d9e-87c8-41846a99e04b}; !- Outlet Port

OS:Connection,
  {48a46f2b-bbed-4c2d-a160-c7550e37c49f}, !- Handle
  {8ba72bd6-beba-44af-9ce3-401d3182884f}, !- Name
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Source Object
  2,                                      !- Outlet Port
  {ffded54c-1d3b-47bc-b9ec-1dd02c42cc5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8457a2f3-553c-4d9e-87c8-41846a99e04b}, !- Handle
  {7a3e6400-11dc-42c1-985d-d264e35dd849}, !- Name
  {ffded54c-1d3b-47bc-b9ec-1dd02c42cc5e}, !- Source Object
  3,                                      !- Outlet Port
  {95faba3c-297a-4db1-a0b4-2e01c1689a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5e4b6a-f4c6-4f83-9b16-ce805a5349ec}, !- Handle
  {9bcde5a3-6375-4135-a556-cc6a5a4d410e}, !- Name
  {95faba3c-297a-4db1-a0b4-2e01c1689a58}, !- Source Object
  3,                                      !- Outlet Port
  {eef54e12-0b55-4ca1-906e-4d961d4790c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {996927ce-b3b1-4dd4-8e88-66f6be74c343}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5a03fd78-0b99-429a-9902-455bbfd2ff5e}, !- Plant Side Inlet Node Name
  {d498da80-fc3f-481f-b38d-4faf60c8584d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fcef99d6-4330-4309-bc1d-939240d76002}, !- Demand Side Inlet Node Name
  {53a9e803-0e48-4c66-98a3-47c08eb7ca6c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1d58dece-ee2b-493b-b0c7-46ef7fda1a67}, !- Handle
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f51c58e9-a30d-4140-8810-cf945c750d9a}, !- Handle
  Node 37,                                !- Name
  {5a03fd78-0b99-429a-9902-455bbfd2ff5e}, !- Inlet Port
  {35efc093-524e-4b0a-821d-9462add09c69}; !- Outlet Port

OS:Node,
  {996927ce-b3b1-4dd4-8e88-66f6be74c343}, !- Handle
  Node 38,                                !- Name
  {8f1b9e94-407e-4863-8f81-cc17b89933e3}, !- Inlet Port
  {d498da80-fc3f-481f-b38d-4faf60c8584d}; !- Outlet Port

OS:Node,
  {d780af79-1a80-47d3-aa7d-f3b00c455c08}, !- Handle
  Node 39,                                !- Name
  {7b73e480-e5e4-4d4e-95e7-f71b8b837482}, !- Inlet Port
  {19eb63b0-7d5a-4c8e-9c02-e24a32547924}; !- Outlet Port

OS:Connector:Mixer,
  {b4ee40a5-cc29-4e52-a7ea-9488344118f0}, !- Handle
  Connector Mixer 3,                      !- Name
  {fbbf5b5f-01d2-48a0-b7f8-74978d12363d}, !- Outlet Branch Name
  {a7ff8e5e-e936-4850-8601-a783ee7345d3}, !- Inlet Branch Name 1
  {70042578-318c-4e3f-8155-e75bc228d8c4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {39f9beae-b85d-43d6-a23c-ee042066bb82}, !- Handle
  Connector Splitter 3,                   !- Name
  {424cea47-ba6e-450a-87fd-3f867da8ea75}, !- Inlet Branch Name
  {7b73e480-e5e4-4d4e-95e7-f71b8b837482}, !- Outlet Branch Name 1
  {493b989b-6f1b-46c6-bb41-9e779239b91c}; !- Outlet Branch Name 2

OS:Connection,
  {5a03fd78-0b99-429a-9902-455bbfd2ff5e}, !- Handle
  {78b029dd-106a-4c23-a9a0-803f6b7d56bd}, !- Name
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Source Object
  13,                                     !- Outlet Port
  {f51c58e9-a30d-4140-8810-cf945c750d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b73e480-e5e4-4d4e-95e7-f71b8b837482}, !- Handle
  {5fb01894-1d93-48b2-90a5-68f591c9cda2}, !- Name
  {39f9beae-b85d-43d6-a23c-ee042066bb82}, !- Source Object
  3,                                      !- Outlet Port
  {d780af79-1a80-47d3-aa7d-f3b00c455c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d498da80-fc3f-481f-b38d-4faf60c8584d}, !- Handle
  {81140e23-d0e8-4423-b1e3-b119896d7f99}, !- Name
  {996927ce-b3b1-4dd4-8e88-66f6be74c343}, !- Source Object
  3,                                      !- Outlet Port
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d58abe0c-1c53-4ea5-9ee6-be48523f9db9}, !- Handle
  Node 40,                                !- Name
  {fcef99d6-4330-4309-bc1d-939240d76002}, !- Inlet Port
  {a90f2dcd-2d12-4556-8ecf-03792e796546}; !- Outlet Port

OS:Node,
  {fd008fdd-145b-4d0c-b5b7-ebb84fc15476}, !- Handle
  Node 41,                                !- Name
  {f6c9d1f9-dfa2-4052-b43b-4a04b372ea47}, !- Inlet Port
  {53a9e803-0e48-4c66-98a3-47c08eb7ca6c}; !- Outlet Port

OS:Node,
  {46b16124-dc3b-4df2-ad86-7e7ef5b09c38}, !- Handle
  Node 42,                                !- Name
  {5b2a0a57-4ffc-42d8-adb3-7b147d093072}, !- Inlet Port
  {43c2f547-cdf7-45b5-8c4b-8b1718f68980}; !- Outlet Port

OS:Connector:Mixer,
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Handle
  Connector Mixer 4,                      !- Name
  {dc338a86-25d3-4301-b0f7-72d755f84733}, !- Outlet Branch Name
  {55741e44-ffbf-4b46-bc19-079ccc4bc130}, !- Inlet Branch Name 1
  {05c24ee6-0ad2-4a08-81ae-afda12fc58f2}, !- Inlet Branch Name 2
  {ce11f9d4-e9a1-41df-84c9-5761b6e22cfa}, !- Inlet Branch Name 3
  {1cb74cf3-133b-4af0-9b0e-a2274271fc56}, !- Inlet Branch Name 4
  {b0bfaac2-c7f4-455c-a502-d4de0ea5d00a}, !- Inlet Branch Name 5
  {dddc4f47-e303-4944-a4c9-586e51385ed1}, !- Inlet Branch Name 6
  {337660cd-ec01-4524-a852-6080837135a2}, !- Inlet Branch Name 7
  {0d57cc22-906b-4b3a-93ad-86b11a821497}, !- Inlet Branch Name 8
  {a4c635c4-41a5-47bd-bc89-ebbd3fad86bb}, !- Inlet Branch Name 9
  {8a62cd2f-a357-408c-b654-dc53c7235fe7}, !- Inlet Branch Name 10
  {5efeef57-7152-4b70-a0cf-a22c3c56605f}, !- Inlet Branch Name 11
  {9e1a545d-9525-4f91-bb29-d6ee07251675}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Handle
  Connector Splitter 4,                   !- Name
  {94331d92-73ba-4d74-ac1f-6453a48582a1}, !- Inlet Branch Name
  {5b2a0a57-4ffc-42d8-adb3-7b147d093072}, !- Outlet Branch Name 1
  {962919fb-34ba-4393-8d84-00664c1dc340}, !- Outlet Branch Name 2
  {421b6a3b-eb60-4794-9e59-adfd58a2e864}, !- Outlet Branch Name 3
  {ab69be0a-d560-41e5-85ed-e9a1feeae71f}, !- Outlet Branch Name 4
  {54af3c58-71bc-4411-9962-70086894ff2e}, !- Outlet Branch Name 5
  {40a39a9d-01c1-44ce-8def-39cfc34beaf6}, !- Outlet Branch Name 6
  {857c0dff-eb47-4e59-896f-b82a2a97fc9f}, !- Outlet Branch Name 7
  {25f5e046-7338-460e-bb63-2290ada2cbcd}, !- Outlet Branch Name 8
  {e79204d1-a546-4e45-ac33-77736fdbd324}, !- Outlet Branch Name 9
  {b97f39ed-179c-4309-a62c-94895a4e4052}, !- Outlet Branch Name 10
  {62be19dc-32bd-41b9-8288-9181edbbba9a}, !- Outlet Branch Name 11
  {91e3e44c-49b9-479b-8a82-c0c09be708ee}; !- Outlet Branch Name 12

OS:Connection,
  {fcef99d6-4330-4309-bc1d-939240d76002}, !- Handle
  {aaafca62-da6e-4254-b50d-0dd55cb37055}, !- Name
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Source Object
  16,                                     !- Outlet Port
  {d58abe0c-1c53-4ea5-9ee6-be48523f9db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2a0a57-4ffc-42d8-adb3-7b147d093072}, !- Handle
  {f8fa1e8b-8920-4374-9272-449a862df3e4}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  3,                                      !- Outlet Port
  {46b16124-dc3b-4df2-ad86-7e7ef5b09c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a9e803-0e48-4c66-98a3-47c08eb7ca6c}, !- Handle
  {612a4158-046c-445f-9d41-360af8a3b43c}, !- Name
  {fd008fdd-145b-4d0c-b5b7-ebb84fc15476}, !- Source Object
  3,                                      !- Outlet Port
  {ad479268-83e3-440c-99b2-8d17b17d4b4f}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {12453000-ffa9-4ee3-ac0c-775b82288186}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {85186ea9-92f6-467b-866f-620a9f57ac72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85186ea9-92f6-467b-866f-620a9f57ac72}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b2613a00-f66c-4311-9258-64b215bf363f}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {12453000-ffa9-4ee3-ac0c-775b82288186}, !- Schedule Name
  {996927ce-b3b1-4dd4-8e88-66f6be74c343}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {96415d43-e47a-454d-9faa-4aaa51ca6555}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {35efc093-524e-4b0a-821d-9462add09c69}, !- Inlet Node Name
  {2dc909e3-4890-4ec8-89e1-f1358ead2276}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {7b4709af-c82e-4b4f-be1e-88cdf9052407}, !- Handle
  Node 43,                                !- Name
  {2dc909e3-4890-4ec8-89e1-f1358ead2276}, !- Inlet Port
  {424cea47-ba6e-450a-87fd-3f867da8ea75}; !- Outlet Port

OS:Connection,
  {35efc093-524e-4b0a-821d-9462add09c69}, !- Handle
  {14f50104-19f7-4f76-91f2-3ee56b2ff1ad}, !- Name
  {f51c58e9-a30d-4140-8810-cf945c750d9a}, !- Source Object
  3,                                      !- Outlet Port
  {96415d43-e47a-454d-9faa-4aaa51ca6555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc909e3-4890-4ec8-89e1-f1358ead2276}, !- Handle
  {bdf08ab3-3daf-4b11-be3e-adff6f25301f}, !- Name
  {96415d43-e47a-454d-9faa-4aaa51ca6555}, !- Source Object
  3,                                      !- Outlet Port
  {7b4709af-c82e-4b4f-be1e-88cdf9052407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424cea47-ba6e-450a-87fd-3f867da8ea75}, !- Handle
  {062d92c1-48fa-4575-bfd5-6ffb1a9b6071}, !- Name
  {7b4709af-c82e-4b4f-be1e-88cdf9052407}, !- Source Object
  3,                                      !- Outlet Port
  {39f9beae-b85d-43d6-a23c-ee042066bb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5828c9ec-6605-434c-85bb-3a87c1320033}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {3f787fce-67bd-49b1-abf5-5dfebb9f7a77}, !- Inlet Node Name
  {27ed5256-e6c9-4a70-975e-347b03d77b16}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {d9ac1e59-7076-4cd4-86a2-cfbfce914d82}, !- Handle
  Node 44,                                !- Name
  {27ed5256-e6c9-4a70-975e-347b03d77b16}, !- Inlet Port
  {94331d92-73ba-4d74-ac1f-6453a48582a1}; !- Outlet Port

OS:Connection,
  {27ed5256-e6c9-4a70-975e-347b03d77b16}, !- Handle
  {97653ce5-fa5c-40cf-93d2-2499528e2eff}, !- Name
  {5828c9ec-6605-434c-85bb-3a87c1320033}, !- Source Object
  3,                                      !- Outlet Port
  {d9ac1e59-7076-4cd4-86a2-cfbfce914d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94331d92-73ba-4d74-ac1f-6453a48582a1}, !- Handle
  {095c4b26-5fc9-4975-a417-99974a0f1599}, !- Name
  {d9ac1e59-7076-4cd4-86a2-cfbfce914d82}, !- Source Object
  3,                                      !- Outlet Port
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {5602bd74-0738-4940-a675-bb9372e14acb}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller 0 410tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80239043824701,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b89be8ea-84df-4dbf-a70c-7f30600d1f06}, !- Cooling Capacity Function of Temperature Curve Name
  {45c1ddb8-e50f-4ad9-8169-a2ebf496822f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {9922f66b-3ebd-42cb-8dc6-95a6a0c6701a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {19eb63b0-7d5a-4c8e-9c02-e24a32547924}, !- Chilled Water Inlet Node Name
  {ba41d15a-aeaa-4f68-b9c9-ec9f42b99038}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b28b11bc-0d3d-4552-a7a7-088272ad1afd}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b8e477f-1ff2-41c9-b78c-b4f673ae0e45}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22180981-ca84-4549-ae7d-7e94299c4e60}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {910ba72d-49a2-4c95-bf06-af152ea7420d}, !- Handle
  Node 45,                                !- Name
  {ba41d15a-aeaa-4f68-b9c9-ec9f42b99038}, !- Inlet Port
  {a7ff8e5e-e936-4850-8601-a783ee7345d3}; !- Outlet Port

OS:Connection,
  {19eb63b0-7d5a-4c8e-9c02-e24a32547924}, !- Handle
  {2394fcb3-c1d8-4872-b4ec-66e827c30a1c}, !- Name
  {d780af79-1a80-47d3-aa7d-f3b00c455c08}, !- Source Object
  3,                                      !- Outlet Port
  {5602bd74-0738-4940-a675-bb9372e14acb}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ba41d15a-aeaa-4f68-b9c9-ec9f42b99038}, !- Handle
  {0128ed73-1fb0-4bb4-abbb-8a0e23d4817e}, !- Name
  {5602bd74-0738-4940-a675-bb9372e14acb}, !- Source Object
  16,                                     !- Outlet Port
  {910ba72d-49a2-4c95-bf06-af152ea7420d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ff8e5e-e936-4850-8601-a783ee7345d3}, !- Handle
  {f2c88477-9a5e-4dc7-a695-fdce9a101cee}, !- Name
  {910ba72d-49a2-4c95-bf06-af152ea7420d}, !- Source Object
  3,                                      !- Outlet Port
  {b4ee40a5-cc29-4e52-a7ea-9488344118f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b958928a-3974-4316-b5db-e0dd3a7556c1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {344c7a5f-3b27-4bc9-84ce-eff1af53f478}, !- Inlet Node Name
  {f34b4499-3619-437c-942f-b47c2fc867a1}; !- Outlet Node Name

OS:Node,
  {ee325564-f013-4739-9e7e-4c26907ad05f}, !- Handle
  Node 46,                                !- Name
  {493b989b-6f1b-46c6-bb41-9e779239b91c}, !- Inlet Port
  {344c7a5f-3b27-4bc9-84ce-eff1af53f478}; !- Outlet Port

OS:Connection,
  {493b989b-6f1b-46c6-bb41-9e779239b91c}, !- Handle
  {f881a1dc-63da-43a3-82d7-d63a50213b28}, !- Name
  {39f9beae-b85d-43d6-a23c-ee042066bb82}, !- Source Object
  4,                                      !- Outlet Port
  {ee325564-f013-4739-9e7e-4c26907ad05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe6ad406-1ba7-4457-988b-5349b159c96d}, !- Handle
  Node 47,                                !- Name
  {f34b4499-3619-437c-942f-b47c2fc867a1}, !- Inlet Port
  {70042578-318c-4e3f-8155-e75bc228d8c4}; !- Outlet Port

OS:Connection,
  {344c7a5f-3b27-4bc9-84ce-eff1af53f478}, !- Handle
  {cfb9faef-d861-4518-8ca1-7920661a6f9f}, !- Name
  {ee325564-f013-4739-9e7e-4c26907ad05f}, !- Source Object
  3,                                      !- Outlet Port
  {b958928a-3974-4316-b5db-e0dd3a7556c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34b4499-3619-437c-942f-b47c2fc867a1}, !- Handle
  {d33de42b-d145-4b13-aff4-2dee58dd382d}, !- Name
  {b958928a-3974-4316-b5db-e0dd3a7556c1}, !- Source Object
  3,                                      !- Outlet Port
  {fe6ad406-1ba7-4457-988b-5349b159c96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70042578-318c-4e3f-8155-e75bc228d8c4}, !- Handle
  {13199d89-f13b-497e-995e-486b04d77be2}, !- Name
  {fe6ad406-1ba7-4457-988b-5349b159c96d}, !- Source Object
  3,                                      !- Outlet Port
  {b4ee40a5-cc29-4e52-a7ea-9488344118f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3379dda1-a25d-4d52-957c-48b4b721a812}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {43c2f547-cdf7-45b5-8c4b-8b1718f68980}, !- Inlet Node Name
  {77468de3-fc55-4f87-b344-2240955a044e}; !- Outlet Node Name

OS:Node,
  {93845d40-edb6-41b9-8510-2903dd60298c}, !- Handle
  Node 48,                                !- Name
  {77468de3-fc55-4f87-b344-2240955a044e}, !- Inlet Port
  {55741e44-ffbf-4b46-bc19-079ccc4bc130}; !- Outlet Port

OS:Connection,
  {43c2f547-cdf7-45b5-8c4b-8b1718f68980}, !- Handle
  {200e942e-33ef-4123-8d2d-7a47abdb0ca5}, !- Name
  {46b16124-dc3b-4df2-ad86-7e7ef5b09c38}, !- Source Object
  3,                                      !- Outlet Port
  {3379dda1-a25d-4d52-957c-48b4b721a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77468de3-fc55-4f87-b344-2240955a044e}, !- Handle
  {e04589c8-867f-43f0-b8b3-b49d8bcb8e50}, !- Name
  {3379dda1-a25d-4d52-957c-48b4b721a812}, !- Source Object
  3,                                      !- Outlet Port
  {93845d40-edb6-41b9-8510-2903dd60298c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55741e44-ffbf-4b46-bc19-079ccc4bc130}, !- Handle
  {3fecc926-fe79-49c7-9818-580981d456d8}, !- Name
  {93845d40-edb6-41b9-8510-2903dd60298c}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5cb5b8c3-ac3e-4e18-a6a2-dda3fd050743}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {cab79ae4-52a0-458c-a6fa-c65e22e9aabf}, !- Inlet Node Name
  {8f1b9e94-407e-4863-8f81-cc17b89933e3}; !- Outlet Node Name

OS:Node,
  {e378188f-bc01-4ee0-b229-ebdabcf70f11}, !- Handle
  Node 49,                                !- Name
  {fbbf5b5f-01d2-48a0-b7f8-74978d12363d}, !- Inlet Port
  {cab79ae4-52a0-458c-a6fa-c65e22e9aabf}; !- Outlet Port

OS:Connection,
  {fbbf5b5f-01d2-48a0-b7f8-74978d12363d}, !- Handle
  {5b220e50-0181-4224-9a22-61d175798a23}, !- Name
  {b4ee40a5-cc29-4e52-a7ea-9488344118f0}, !- Source Object
  2,                                      !- Outlet Port
  {e378188f-bc01-4ee0-b229-ebdabcf70f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab79ae4-52a0-458c-a6fa-c65e22e9aabf}, !- Handle
  {fca325e3-f31b-43f7-8991-f67ff5c6306f}, !- Name
  {e378188f-bc01-4ee0-b229-ebdabcf70f11}, !- Source Object
  3,                                      !- Outlet Port
  {5cb5b8c3-ac3e-4e18-a6a2-dda3fd050743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1b9e94-407e-4863-8f81-cc17b89933e3}, !- Handle
  {c8268e60-8df0-4daa-ac3d-1ffd15c8bb9b}, !- Name
  {5cb5b8c3-ac3e-4e18-a6a2-dda3fd050743}, !- Source Object
  3,                                      !- Outlet Port
  {996927ce-b3b1-4dd4-8e88-66f6be74c343}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {067a9389-1f1c-488f-8e70-484319a611b0}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a90f2dcd-2d12-4556-8ecf-03792e796546}, !- Inlet Node Name
  {09cf7164-5160-41c9-ad89-ba587a74f7ca}; !- Outlet Node Name

OS:Node,
  {5c066390-1e84-400d-9839-3a695305b1e6}, !- Handle
  Node 50,                                !- Name
  {09cf7164-5160-41c9-ad89-ba587a74f7ca}, !- Inlet Port
  {3f787fce-67bd-49b1-abf5-5dfebb9f7a77}; !- Outlet Port

OS:Connection,
  {a90f2dcd-2d12-4556-8ecf-03792e796546}, !- Handle
  {da38f215-db8f-4739-b691-e0425b899ab0}, !- Name
  {d58abe0c-1c53-4ea5-9ee6-be48523f9db9}, !- Source Object
  3,                                      !- Outlet Port
  {067a9389-1f1c-488f-8e70-484319a611b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cf7164-5160-41c9-ad89-ba587a74f7ca}, !- Handle
  {59762ae4-5b93-41c7-8740-9c6397960543}, !- Name
  {067a9389-1f1c-488f-8e70-484319a611b0}, !- Source Object
  3,                                      !- Outlet Port
  {5c066390-1e84-400d-9839-3a695305b1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f787fce-67bd-49b1-abf5-5dfebb9f7a77}, !- Handle
  {76551133-2453-4239-ad45-6ef761eab34f}, !- Name
  {5c066390-1e84-400d-9839-3a695305b1e6}, !- Source Object
  3,                                      !- Outlet Port
  {5828c9ec-6605-434c-85bb-3a87c1320033}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {31494a0a-63f0-43ad-af04-4fcf25cd1fff}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {c0b5ffbd-125d-4331-96f2-f7391fd18a70}, !- Inlet Node Name
  {f6c9d1f9-dfa2-4052-b43b-4a04b372ea47}; !- Outlet Node Name

OS:Node,
  {f0fb4d97-e96d-4158-adc2-1e5485bb76b5}, !- Handle
  Node 51,                                !- Name
  {dc338a86-25d3-4301-b0f7-72d755f84733}, !- Inlet Port
  {c0b5ffbd-125d-4331-96f2-f7391fd18a70}; !- Outlet Port

OS:Connection,
  {dc338a86-25d3-4301-b0f7-72d755f84733}, !- Handle
  {bd6b0fbc-d198-4488-8714-62f9ad29b08a}, !- Name
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Source Object
  2,                                      !- Outlet Port
  {f0fb4d97-e96d-4158-adc2-1e5485bb76b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b5ffbd-125d-4331-96f2-f7391fd18a70}, !- Handle
  {6de0f1b6-5d5b-45e2-83f9-4e65f6a88a7b}, !- Name
  {f0fb4d97-e96d-4158-adc2-1e5485bb76b5}, !- Source Object
  3,                                      !- Outlet Port
  {31494a0a-63f0-43ad-af04-4fcf25cd1fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c9d1f9-dfa2-4052-b43b-4a04b372ea47}, !- Handle
  {6bb06ea9-c048-432b-ab0f-7d0ecb7f1d5d}, !- Name
  {31494a0a-63f0-43ad-af04-4fcf25cd1fff}, !- Source Object
  3,                                      !- Outlet Port
  {fd008fdd-145b-4d0c-b5b7-ebb84fc15476}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45e7343e-5c1e-4ad1-9bff-f75eb3089357}, !- Handle
  HotelLarge HVACOperationSchd,           !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {ee53e5f1-58e2-4cae-b86e-1ed157dc8c03}, !- Default Day Schedule Name
  {0de547c2-c968-470d-8701-77ae5b53a263}, !- Summer Design Day Schedule Name
  {62aaf647-b8c5-41c3-a2f5-350dd405e254}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee53e5f1-58e2-4cae-b86e-1ed157dc8c03}, !- Handle
  HotelLarge HVACOperationSchd Default,   !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20f8a3c1-0b1c-4de8-9f96-0b65b6856bb7}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62aaf647-b8c5-41c3-a2f5-350dd405e254}, !- Handle
  HotelLarge HVACOperationSchd Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93642435-262c-4e24-b59f-b123de07eae6}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0de547c2-c968-470d-8701-77ae5b53a263}, !- Handle
  HotelLarge HVACOperationSchd Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de4ef68b-d4e4-4662-b12d-803fed112906}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched, !- Name
  ,                                       !- Schedule Type Limits Name
  {7d9c70c0-fa34-4a02-b0e0-46ad94dd947f}, !- Default Day Schedule Name
  {4fe5e990-578e-4c37-9168-9204b4257cbd}, !- Summer Design Day Schedule Name
  {237a82dc-1906-4319-b9b6-00c8f693afff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d9c70c0-fa34-4a02-b0e0-46ad94dd947f}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9a6eefc-0118-4594-9315-580351231817}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {237a82dc-1906-4319-b9b6-00c8f693afff}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {928b85a4-c298-42f9-9b49-3d2da665468f}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fe5e990-578e-4c37-9168-9204b4257cbd}, !- Handle
  HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {16035c93-3ef5-4ed9-93f3-5780454c98ee}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {199473bf-640c-4b15-b7fc-64570ec03e17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {199473bf-640c-4b15-b7fc-64570ec03e17}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- Handle
  VAV WITH REHEAT,                        !- Name
  ,                                       !- Controller List Name
  {45e7343e-5c1e-4ad1-9bff-f75eb3089357}, !- Availability Schedule
  {da1f7a6f-a03f-457e-96f3-6397640285a4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d79950da-3cb7-44b2-8cab-d21c6642f558}, !- Supply Side Inlet Node Name
  {e270d94a-2477-4138-b999-b0a3d8ac0743}, !- Demand Side Outlet Node Name
  {14cb1d56-300b-471f-b01a-563403d133b3}, !- Demand Side Inlet Node A
  {9441c1d1-e2eb-4426-8206-e83e340a2aaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6867755d-6ba3-443a-92ff-f4e91e89289c}, !- Handle
  Node 52,                                !- Name
  {d79950da-3cb7-44b2-8cab-d21c6642f558}, !- Inlet Port
  {a9cbf141-7bad-4139-ad72-e70765452ed1}; !- Outlet Port

OS:Node,
  {731ac2e4-5f53-465c-9362-7734e63ae418}, !- Handle
  Node 53,                                !- Name
  {794ce98c-1452-4e94-a703-1e7a69afc33c}, !- Inlet Port
  {9441c1d1-e2eb-4426-8206-e83e340a2aaa}; !- Outlet Port

OS:Connection,
  {d79950da-3cb7-44b2-8cab-d21c6642f558}, !- Handle
  {a91dff1a-3940-4afa-8ff8-311b7a580273}, !- Name
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- Source Object
  8,                                      !- Outlet Port
  {6867755d-6ba3-443a-92ff-f4e91e89289c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9441c1d1-e2eb-4426-8206-e83e340a2aaa}, !- Handle
  {47e41eac-c9a6-495b-a3a3-e5ffdd396700}, !- Name
  {731ac2e4-5f53-465c-9362-7734e63ae418}, !- Source Object
  3,                                      !- Outlet Port
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cce778f3-cdb5-46fd-a802-52869019c6d6}, !- Handle
  Node 54,                                !- Name
  {14cb1d56-300b-471f-b01a-563403d133b3}, !- Inlet Port
  {5f8ef86b-d159-49a9-b292-9dd622415e82}; !- Outlet Port

OS:Node,
  {ac6ee89a-22fe-45c2-9506-ada7066a245c}, !- Handle
  Node 55,                                !- Name
  {ff127bd7-69d0-46db-81ab-3b1d6d6afe41}, !- Inlet Port
  {e270d94a-2477-4138-b999-b0a3d8ac0743}; !- Outlet Port

OS:Node,
  {617662d6-efd7-4ec1-b919-b379254bc672}, !- Handle
  Node 56,                                !- Name
  {6d012690-759d-4e91-a216-6726eacc2ff7}, !- Inlet Port
  {4f5a9d38-3f8e-4257-94c6-bff6349a4b04}; !- Outlet Port

OS:Connection,
  {14cb1d56-300b-471f-b01a-563403d133b3}, !- Handle
  {7d865cd8-067a-40bc-8a21-354540088c95}, !- Name
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- Source Object
  10,                                     !- Outlet Port
  {cce778f3-cdb5-46fd-a802-52869019c6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e270d94a-2477-4138-b999-b0a3d8ac0743}, !- Handle
  {df226601-3b22-43fa-a6ca-bf14f4abf68f}, !- Name
  {ac6ee89a-22fe-45c2-9506-ada7066a245c}, !- Source Object
  3,                                      !- Outlet Port
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5f8ef86b-d159-49a9-b292-9dd622415e82}, !- Inlet Node Name
  {0dec574d-550c-4cad-93c5-fadb3ad43540}, !- Outlet Node Name 1
  {1e7417db-82fe-4e0d-8208-8bf95eaeadef}, !- Outlet Node Name 2
  {52f15bf8-fccf-4a47-989e-9c8b5304fea2}, !- Outlet Node Name 3
  {3dcd7d7c-f952-4a40-b3bc-345ac5459a48}, !- Outlet Node Name 4
  {2767009b-8b3b-4094-85c6-41eca31f0214}, !- Outlet Node Name 5
  {6d31bd55-5711-4773-8d5f-60016e948baa}, !- Outlet Node Name 6
  {90badd1a-0127-4d7c-9d08-619514363eaf}, !- Outlet Node Name 7
  {30b27283-8c2c-4200-95fe-3b7a411da260}, !- Outlet Node Name 8
  {932153c6-0558-44c6-83b3-9f9d7932a80d}, !- Outlet Node Name 9
  {30b079d2-6014-4e26-95dd-decb78a7a424}, !- Outlet Node Name 10
  {6f0141ea-9935-4f00-8bde-662aeb16ed74}, !- Outlet Node Name 11
  {728488bc-887f-4ed4-bb19-3f4051fa6db9}, !- Outlet Node Name 12
  {bb6ee3aa-5912-409e-a47c-7968a98a80e9}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ff127bd7-69d0-46db-81ab-3b1d6d6afe41}, !- Outlet Node Name
  {1971ab63-4376-4e81-a64e-1629b348f79b}, !- Inlet Node Name 1
  {e4c18635-ab56-46ae-b9b3-60c760ec2612}, !- Inlet Node Name 2
  {f10ac89b-4163-4b10-972d-f1e83073ef7c}, !- Inlet Node Name 3
  {826b82e8-059d-4eb9-acea-2563694a8e2e}, !- Inlet Node Name 4
  {ffa650be-274f-422c-a0f8-872d313b48fc}, !- Inlet Node Name 5
  {0b352979-94a9-4b1f-a7ff-9711e53059d1}, !- Inlet Node Name 6
  {efcf4348-3cd7-4183-acc7-3073da17f46e}, !- Inlet Node Name 7
  {0e421c65-aead-48ae-a001-0bf9d03b3610}, !- Inlet Node Name 8
  {fe095847-ba08-4a79-b33e-7e42534823bb}, !- Inlet Node Name 9
  {26dc06cb-cb8e-4833-a6b1-8d9d3f429a5f}, !- Inlet Node Name 10
  {1f98633a-32d9-4b2c-afbc-d7f2edd66477}, !- Inlet Node Name 11
  {a8616be0-d51a-4b53-a655-6600c0f11c6c}, !- Inlet Node Name 12
  {b834b7be-e567-4492-88a8-dfb3d6a6ffcd}; !- Inlet Node Name 13

OS:Connection,
  {5f8ef86b-d159-49a9-b292-9dd622415e82}, !- Handle
  {007352a8-7154-41af-b51b-1eb3724b8186}, !- Name
  {cce778f3-cdb5-46fd-a802-52869019c6d6}, !- Source Object
  3,                                      !- Outlet Port
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff127bd7-69d0-46db-81ab-3b1d6d6afe41}, !- Handle
  {53f9d44c-a094-4aa5-aa05-3c7826e51039}, !- Name
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Source Object
  2,                                      !- Outlet Port
  {ac6ee89a-22fe-45c2-9506-ada7066a245c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b17dd592-80ae-48f0-93d5-109db86399c8}, !- Handle
  {cb821c0e-2013-4ad9-b04f-6c6d2d46e970}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.343731331042,                         !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Handle
  Always On Discrete,                     !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {6494b7b0-be45-4985-960a-b150259a2f38}, !- Handle
  VAV WITH REHEAT Fan,                    !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.6201,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.2,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0c7f4721-85ba-436b-94e8-64343b96ab03}, !- Air Inlet Node Name
  {794ce98c-1452-4e94-a703-1e7a69afc33c}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {794ce98c-1452-4e94-a703-1e7a69afc33c}, !- Handle
  {782dd9af-d4c3-4169-8eef-1e612c4308b2}, !- Name
  {6494b7b0-be45-4985-960a-b150259a2f38}, !- Source Object
  17,                                     !- Outlet Port
  {731ac2e4-5f53-465c-9362-7734e63ae418}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Handle
  VAV WITH REHEAT Main Htg Coil,          !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d1e900de-ab3c-4090-a1ec-a0ebbdd632d8}, !- Water Inlet Node Name
  {d59bacdf-4500-4369-b7b6-2862188a9f9d}, !- Water Outlet Node Name
  {21f848ff-fde0-47b0-96fc-0bb4fede514a}, !- Air Inlet Node Name
  {dd81259d-e2ff-4fcc-8b91-ddbdc52b5ce0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f15941bf-dc67-4d98-ad0b-a5878889ac2c}, !- Handle
  Node 57,                                !- Name
  {dd81259d-e2ff-4fcc-8b91-ddbdc52b5ce0}, !- Inlet Port
  {0c7f4721-85ba-436b-94e8-64343b96ab03}; !- Outlet Port

OS:Connection,
  {dd81259d-e2ff-4fcc-8b91-ddbdc52b5ce0}, !- Handle
  {6595a0b5-a049-46ed-b6cd-f0b519fd00a8}, !- Name
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Source Object
  8,                                      !- Outlet Port
  {f15941bf-dc67-4d98-ad0b-a5878889ac2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7f4721-85ba-436b-94e8-64343b96ab03}, !- Handle
  {0d4ce0a8-57de-4bf0-ac94-41bb8045463f}, !- Name
  {f15941bf-dc67-4d98-ad0b-a5878889ac2c}, !- Source Object
  3,                                      !- Outlet Port
  {6494b7b0-be45-4985-960a-b150259a2f38}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b8a6f25e-f127-48e6-b62c-aa21652cb71e}, !- Handle
  Node 58,                                !- Name
  {a08ea32d-e87f-45b9-9776-5cf832eec5cc}, !- Inlet Port
  {d1e900de-ab3c-4090-a1ec-a0ebbdd632d8}; !- Outlet Port

OS:Connection,
  {a08ea32d-e87f-45b9-9776-5cf832eec5cc}, !- Handle
  {c52deac3-e293-4285-ac77-a28de32f238b}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  4,                                      !- Outlet Port
  {b8a6f25e-f127-48e6-b62c-aa21652cb71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6820369b-c2dd-4c31-a673-b464189effab}, !- Handle
  Node 59,                                !- Name
  {d59bacdf-4500-4369-b7b6-2862188a9f9d}, !- Inlet Port
  {e131eb93-0d60-46b2-be15-1a1172b7df19}; !- Outlet Port

OS:Connection,
  {d1e900de-ab3c-4090-a1ec-a0ebbdd632d8}, !- Handle
  {b77f0ec6-ac16-448b-81ef-9ff224429ed1}, !- Name
  {b8a6f25e-f127-48e6-b62c-aa21652cb71e}, !- Source Object
  3,                                      !- Outlet Port
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d59bacdf-4500-4369-b7b6-2862188a9f9d}, !- Handle
  {25c4041c-f4da-4242-8c94-f50c900fa12e}, !- Name
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Source Object
  6,                                      !- Outlet Port
  {6820369b-c2dd-4c31-a673-b464189effab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e131eb93-0d60-46b2-be15-1a1172b7df19}, !- Handle
  {5cbbb26e-9e1f-49ea-b4c7-7ac5de47b5ad}, !- Name
  {6820369b-c2dd-4c31-a673-b464189effab}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {304341c0-bec6-445a-b564-46aea7fd55ee}, !- Handle
  VAV WITH REHEAT Main Htg Coil Controller, !- Name
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Handle
  VAV WITH REHEAT Clg Coil,               !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3afdb740-ff94-439e-a84a-c669428a7c79}, !- Water Inlet Node Name
  {c76b98e4-d7f3-4e07-9362-41001ae7b348}, !- Water Outlet Node Name
  {9aa1a806-ce6e-4453-ae86-dab7b7fe8b1a}, !- Air Inlet Node Name
  {b10ef3fc-6e98-4373-bb19-169912bd65dc}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5c0c2fb9-df48-4d39-876c-75ca21d053e8}, !- Handle
  Node 60,                                !- Name
  {b10ef3fc-6e98-4373-bb19-169912bd65dc}, !- Inlet Port
  {21f848ff-fde0-47b0-96fc-0bb4fede514a}; !- Outlet Port

OS:Connection,
  {b10ef3fc-6e98-4373-bb19-169912bd65dc}, !- Handle
  {6e1900cf-f0c6-4343-abd3-14e62d080077}, !- Name
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Source Object
  13,                                     !- Outlet Port
  {5c0c2fb9-df48-4d39-876c-75ca21d053e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f848ff-fde0-47b0-96fc-0bb4fede514a}, !- Handle
  {c3c48ed3-4dfe-4a2f-86b6-ac91664c9129}, !- Name
  {5c0c2fb9-df48-4d39-876c-75ca21d053e8}, !- Source Object
  3,                                      !- Outlet Port
  {500ebcac-f11a-4d2e-ad8d-a39f4f334ee2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {76dfbaf0-ac04-4809-bd9b-295773532514}, !- Handle
  Node 61,                                !- Name
  {962919fb-34ba-4393-8d84-00664c1dc340}, !- Inlet Port
  {3afdb740-ff94-439e-a84a-c669428a7c79}; !- Outlet Port

OS:Connection,
  {962919fb-34ba-4393-8d84-00664c1dc340}, !- Handle
  {1b543d17-b09c-4b66-ac85-f765d446578a}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  4,                                      !- Outlet Port
  {76dfbaf0-ac04-4809-bd9b-295773532514}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8e2f0b7-ba68-454c-b60d-ed43fc244850}, !- Handle
  Node 62,                                !- Name
  {c76b98e4-d7f3-4e07-9362-41001ae7b348}, !- Inlet Port
  {05c24ee6-0ad2-4a08-81ae-afda12fc58f2}; !- Outlet Port

OS:Connection,
  {3afdb740-ff94-439e-a84a-c669428a7c79}, !- Handle
  {27f51efb-eb91-4b50-aed7-7debe984feca}, !- Name
  {76dfbaf0-ac04-4809-bd9b-295773532514}, !- Source Object
  3,                                      !- Outlet Port
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c76b98e4-d7f3-4e07-9362-41001ae7b348}, !- Handle
  {002728eb-423b-4575-bca1-3759a7a89b1b}, !- Name
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Source Object
  11,                                     !- Outlet Port
  {e8e2f0b7-ba68-454c-b60d-ed43fc244850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c24ee6-0ad2-4a08-81ae-afda12fc58f2}, !- Handle
  {8e042cf5-e5ee-45d4-b61d-7b3204757c6b}, !- Name
  {e8e2f0b7-ba68-454c-b60d-ed43fc244850}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b4dbe9c4-1f2f-4aee-8a6f-178932890661}, !- Handle
  VAV WITH REHEAT Clg Coil Controller,    !- Name
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {845a078e-68f7-46c8-83d9-ff96fa29c99e}, !- Handle
  VAV WITH REHEAT OA Controller,          !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {45e7343e-5c1e-4ad1-9bff-f75eb3089357}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e6b07c87-d758-4faa-a6a2-f5d623f2efb3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e6b07c87-d758-4faa-a6a2-f5d623f2efb3}, !- Handle
  VAV WITH REHEAT Vent Controller,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad9e0f1e-65f2-4ae4-8285-5840cfb2720e}, !- Handle
  VAV WITH REHEAT OA Sys,                 !- Name
  {845a078e-68f7-46c8-83d9-ff96fa29c99e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b32e088-c467-41d9-a29b-4373648767fd}, !- Mixed Air Node Name
  {4c8b00bc-d280-40f3-aa74-224501b09358}, !- Outdoor Air Stream Node Name
  {43998cb3-08f2-49fa-9547-45d240337ecc}, !- Relief Air Stream Node Name
  {a9cbf141-7bad-4139-ad72-e70765452ed1}; !- Return Air Stream Node Name

OS:Node,
  {0f52e1ad-cd7a-4395-9628-5a2004314d3e}, !- Handle
  Node 63,                                !- Name
  ,                                       !- Inlet Port
  {4c8b00bc-d280-40f3-aa74-224501b09358}; !- Outlet Port

OS:Connection,
  {4c8b00bc-d280-40f3-aa74-224501b09358}, !- Handle
  {a7bd710b-c408-4b12-895d-1abb22b06129}, !- Name
  {0f52e1ad-cd7a-4395-9628-5a2004314d3e}, !- Source Object
  3,                                      !- Outlet Port
  {ad9e0f1e-65f2-4ae4-8285-5840cfb2720e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2ceb512-e8ee-40d1-a354-2d2d2cecbd60}, !- Handle
  Node 64,                                !- Name
  {43998cb3-08f2-49fa-9547-45d240337ecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43998cb3-08f2-49fa-9547-45d240337ecc}, !- Handle
  {85730c22-63a1-4475-8cbd-4cf605bbe0ac}, !- Name
  {ad9e0f1e-65f2-4ae4-8285-5840cfb2720e}, !- Source Object
  7,                                      !- Outlet Port
  {f2ceb512-e8ee-40d1-a354-2d2d2cecbd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f05a00-6018-4072-a1a7-5047398c3622}, !- Handle
  Node 65,                                !- Name
  {8b32e088-c467-41d9-a29b-4373648767fd}, !- Inlet Port
  {9aa1a806-ce6e-4453-ae86-dab7b7fe8b1a}; !- Outlet Port

OS:Connection,
  {a9cbf141-7bad-4139-ad72-e70765452ed1}, !- Handle
  {7b04f108-8b39-48c4-bff4-22837a242ce1}, !- Name
  {6867755d-6ba3-443a-92ff-f4e91e89289c}, !- Source Object
  3,                                      !- Outlet Port
  {ad9e0f1e-65f2-4ae4-8285-5840cfb2720e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b32e088-c467-41d9-a29b-4373648767fd}, !- Handle
  {b9d45f9f-5bd4-4b53-afff-b899ecab6341}, !- Name
  {ad9e0f1e-65f2-4ae4-8285-5840cfb2720e}, !- Source Object
  5,                                      !- Outlet Port
  {d2f05a00-6018-4072-a1a7-5047398c3622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa1a806-ce6e-4453-ae86-dab7b7fe8b1a}, !- Handle
  {60a5a26c-2e47-40cc-abfc-aa5d8c5b8263}, !- Name
  {d2f05a00-6018-4072-a1a7-5047398c3622}, !- Source Object
  3,                                      !- Outlet Port
  {51965b03-2943-4ad9-9ca6-ffbb1118aebe}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {da1f7a6f-a03f-457e-96f3-6397640285a4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {6bf2586d-4d12-40e4-97a2-00525f17bea4}, !- Handle
  Basement ZN Rht Coil,                   !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c69e0db-2a2a-4d6a-a198-572263c9ca35}, !- Water Inlet Node Name
  {63718962-bfb0-4a84-9eda-5ad7858c0f36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51ae9310-9a0b-4a0b-a333-f7ee985d84c6}, !- Handle
  Node 66,                                !- Name
  {2ff07d2b-9016-4e96-bca9-646309e4a647}, !- Inlet Port
  {5c69e0db-2a2a-4d6a-a198-572263c9ca35}; !- Outlet Port

OS:Connection,
  {2ff07d2b-9016-4e96-bca9-646309e4a647}, !- Handle
  {035fbda9-ecee-4a72-abd8-4e1ded22925a}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  5,                                      !- Outlet Port
  {51ae9310-9a0b-4a0b-a333-f7ee985d84c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d1a9a3-609e-43ce-a573-395208502551}, !- Handle
  Node 67,                                !- Name
  {63718962-bfb0-4a84-9eda-5ad7858c0f36}, !- Inlet Port
  {5c6ae43b-d6b4-42f2-8416-fd6fe6d81fbc}; !- Outlet Port

OS:Connection,
  {5c69e0db-2a2a-4d6a-a198-572263c9ca35}, !- Handle
  {921c01af-c99c-404e-ab0f-940974890d59}, !- Name
  {51ae9310-9a0b-4a0b-a333-f7ee985d84c6}, !- Source Object
  3,                                      !- Outlet Port
  {6bf2586d-4d12-40e4-97a2-00525f17bea4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63718962-bfb0-4a84-9eda-5ad7858c0f36}, !- Handle
  {e8d28000-3653-4076-aeb5-a674fe5e4de9}, !- Name
  {6bf2586d-4d12-40e4-97a2-00525f17bea4}, !- Source Object
  6,                                      !- Outlet Port
  {40d1a9a3-609e-43ce-a573-395208502551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6ae43b-d6b4-42f2-8416-fd6fe6d81fbc}, !- Handle
  {46e646eb-9394-4656-a804-dc05afcaa466}, !- Name
  {40d1a9a3-609e-43ce-a573-395208502551}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0229f19d-5e5a-434c-b569-853dd317e5c1}, !- Handle
  Controller Water Coil 1,                !- Name
  {6bf2586d-4d12-40e4-97a2-00525f17bea4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c0692cb-2cfe-4fae-8d51-ade6c0a7deec}, !- Handle
  Basement ZN VAV Term,                   !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {bf308671-149d-4619-aff3-a4055604451f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.759690142894957,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6bf2586d-4d12-40e4-97a2-00525f17bea4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d012690-759d-4e91-a216-6726eacc2ff7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a2657b2-7c14-4027-9962-8cea6bdea224}, !- Handle
  Node 68,                                !- Name
  {9c26e792-e913-4305-9e60-9f4bbb4488b1}, !- Inlet Port
  {1971ab63-4376-4e81-a64e-1629b348f79b}; !- Outlet Port

OS:Connection,
  {4f5a9d38-3f8e-4257-94c6-bff6349a4b04}, !- Handle
  {48e2e4cd-9b57-44de-9904-6ef174913589}, !- Name
  {617662d6-efd7-4ec1-b919-b379254bc672}, !- Source Object
  3,                                      !- Outlet Port
  {5cb7c24c-c2a6-43e9-be4d-195419d7a9c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c26e792-e913-4305-9e60-9f4bbb4488b1}, !- Handle
  {1bd492d7-6a7f-4c32-bbdf-da1942f97077}, !- Name
  {9f6b084b-c1cc-43a2-a2c1-9f739d7a6cc3}, !- Source Object
  12,                                     !- Outlet Port
  {2a2657b2-7c14-4027-9962-8cea6bdea224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1971ab63-4376-4e81-a64e-1629b348f79b}, !- Handle
  {f3bfed6a-8a56-4d54-b70c-49e9839ecd33}, !- Name
  {2a2657b2-7c14-4027-9962-8cea6bdea224}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69a6e09c-6896-4e21-905f-251fb53ed2b3}, !- Handle
  Node 69,                                !- Name
  {0dec574d-550c-4cad-93c5-fadb3ad43540}, !- Inlet Port
  {bf308671-149d-4619-aff3-a4055604451f}; !- Outlet Port

OS:Connection,
  {0dec574d-550c-4cad-93c5-fadb3ad43540}, !- Handle
  {f7482bab-32d5-451b-bcfe-cb072e127a7f}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  3,                                      !- Outlet Port
  {69a6e09c-6896-4e21-905f-251fb53ed2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf308671-149d-4619-aff3-a4055604451f}, !- Handle
  {46ca530e-10f0-4159-aa64-7be1effe9c6d}, !- Name
  {69a6e09c-6896-4e21-905f-251fb53ed2b3}, !- Source Object
  3,                                      !- Outlet Port
  {8c0692cb-2cfe-4fae-8d51-ade6c0a7deec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d012690-759d-4e91-a216-6726eacc2ff7}, !- Handle
  {ff6db749-8e2b-455a-83d6-f3ad0c62875b}, !- Name
  {8c0692cb-2cfe-4fae-8d51-ade6c0a7deec}, !- Source Object
  12,                                     !- Outlet Port
  {617662d6-efd7-4ec1-b919-b379254bc672}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81d5d9cc-b267-4282-bb00-6e7fd84cdaeb}, !- Handle
  Retail_1_Flr_1 ZN Rht Coil,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb7bce76-4e4b-4e4d-8967-46435b01d65c}, !- Water Inlet Node Name
  {29df5ee0-7008-4001-bd93-d88a57f06ad5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea7a501f-02d4-40a9-a39a-f3c3414fe2c6}, !- Handle
  Node 70,                                !- Name
  {3c4e0f0b-e93e-43bf-b9e7-2acd55e62045}, !- Inlet Port
  {eb7bce76-4e4b-4e4d-8967-46435b01d65c}; !- Outlet Port

OS:Connection,
  {3c4e0f0b-e93e-43bf-b9e7-2acd55e62045}, !- Handle
  {af23544b-a40e-43f4-9121-daa32a5a8061}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  6,                                      !- Outlet Port
  {ea7a501f-02d4-40a9-a39a-f3c3414fe2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f98ff4d-e059-499d-b119-6bf9200b4a55}, !- Handle
  Node 71,                                !- Name
  {29df5ee0-7008-4001-bd93-d88a57f06ad5}, !- Inlet Port
  {b0af22bf-2bea-4d14-8708-7a2e0e36302b}; !- Outlet Port

OS:Connection,
  {eb7bce76-4e4b-4e4d-8967-46435b01d65c}, !- Handle
  {602fa2f6-f332-4a2d-8298-3900a695e0f1}, !- Name
  {ea7a501f-02d4-40a9-a39a-f3c3414fe2c6}, !- Source Object
  3,                                      !- Outlet Port
  {81d5d9cc-b267-4282-bb00-6e7fd84cdaeb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29df5ee0-7008-4001-bd93-d88a57f06ad5}, !- Handle
  {9c9c2264-eab2-43cb-89ce-fc0c77eecf8e}, !- Name
  {81d5d9cc-b267-4282-bb00-6e7fd84cdaeb}, !- Source Object
  6,                                      !- Outlet Port
  {9f98ff4d-e059-499d-b119-6bf9200b4a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0af22bf-2bea-4d14-8708-7a2e0e36302b}, !- Handle
  {8e82dcf9-94b7-4b14-b955-e90965f1819e}, !- Name
  {9f98ff4d-e059-499d-b119-6bf9200b4a55}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {61484da7-4a22-4eb2-a6e5-6a60f39ab5ab}, !- Handle
  Controller Water Coil 2,                !- Name
  {81d5d9cc-b267-4282-bb00-6e7fd84cdaeb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b100dba1-8a76-4b48-9de1-37692cf42f2c}, !- Handle
  Retail_1_Flr_1 ZN VAV Term,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {3f413186-77e3-48c2-b6e8-badbbebfb850}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81d5d9cc-b267-4282-bb00-6e7fd84cdaeb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {020fa7b7-d86a-4aae-a1c4-22f0876e2ba3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51d5d0c4-651f-4e46-b045-4129516df787}, !- Handle
  Node 72,                                !- Name
  {020fa7b7-d86a-4aae-a1c4-22f0876e2ba3}, !- Inlet Port
  {5ca95a17-09be-4bab-858b-d3c6af9043d4}; !- Outlet Port

OS:Node,
  {bba4005d-e938-4635-b634-2a09fa71608a}, !- Handle
  Node 73,                                !- Name
  {4c214e43-f6a7-4a45-a532-bd4b77683582}, !- Inlet Port
  {e4c18635-ab56-46ae-b9b3-60c760ec2612}; !- Outlet Port

OS:Connection,
  {5ca95a17-09be-4bab-858b-d3c6af9043d4}, !- Handle
  {b45b3c1b-778c-41ba-8cf3-f9119fefce62}, !- Name
  {51d5d0c4-651f-4e46-b045-4129516df787}, !- Source Object
  3,                                      !- Outlet Port
  {af3c72e4-5e33-4f0b-8455-3ddbedb7bf23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c214e43-f6a7-4a45-a532-bd4b77683582}, !- Handle
  {0f87e7a7-ebc3-4a53-beb3-b2f99bfb9246}, !- Name
  {2269156a-78a9-4119-b01d-0268482eb170}, !- Source Object
  12,                                     !- Outlet Port
  {bba4005d-e938-4635-b634-2a09fa71608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c18635-ab56-46ae-b9b3-60c760ec2612}, !- Handle
  {3db3e0a0-7399-47e9-9134-13fd033d83e6}, !- Name
  {bba4005d-e938-4635-b634-2a09fa71608a}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {69cf8d62-4eb1-486b-b6b6-84e62d02a902}, !- Handle
  Node 74,                                !- Name
  {1e7417db-82fe-4e0d-8208-8bf95eaeadef}, !- Inlet Port
  {3f413186-77e3-48c2-b6e8-badbbebfb850}; !- Outlet Port

OS:Connection,
  {1e7417db-82fe-4e0d-8208-8bf95eaeadef}, !- Handle
  {b808f854-4f7c-484d-b979-cb73f2023688}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  4,                                      !- Outlet Port
  {69cf8d62-4eb1-486b-b6b6-84e62d02a902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f413186-77e3-48c2-b6e8-badbbebfb850}, !- Handle
  {caec3b5e-e5e8-4813-844a-bf9b413f4c99}, !- Name
  {69cf8d62-4eb1-486b-b6b6-84e62d02a902}, !- Source Object
  3,                                      !- Outlet Port
  {b100dba1-8a76-4b48-9de1-37692cf42f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {020fa7b7-d86a-4aae-a1c4-22f0876e2ba3}, !- Handle
  {00154467-2217-462f-a8c8-292635328b8e}, !- Name
  {b100dba1-8a76-4b48-9de1-37692cf42f2c}, !- Source Object
  12,                                     !- Outlet Port
  {51d5d0c4-651f-4e46-b045-4129516df787}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f7b91a81-cead-45c8-b3af-69365cac0731}, !- Handle
  Retail_2_Flr_1 ZN Rht Coil,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b918f8c2-937b-4fe4-aa5b-660a18291a2c}, !- Water Inlet Node Name
  {c761dc48-0b0a-482b-b524-011193d958a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7d108d4-0c4c-42ab-b8d4-1b199e04acb1}, !- Handle
  Node 75,                                !- Name
  {eeeaa277-871c-462a-890b-4a80fbff99a7}, !- Inlet Port
  {b918f8c2-937b-4fe4-aa5b-660a18291a2c}; !- Outlet Port

OS:Connection,
  {eeeaa277-871c-462a-890b-4a80fbff99a7}, !- Handle
  {5c07b3c0-9954-4bef-904d-393a0e6e4c9d}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  7,                                      !- Outlet Port
  {f7d108d4-0c4c-42ab-b8d4-1b199e04acb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19faf04e-d1d8-4a93-86b3-5e09f9b5208b}, !- Handle
  Node 76,                                !- Name
  {c761dc48-0b0a-482b-b524-011193d958a7}, !- Inlet Port
  {40a4787b-7418-4dc5-8e5a-2f37d8e09707}; !- Outlet Port

OS:Connection,
  {b918f8c2-937b-4fe4-aa5b-660a18291a2c}, !- Handle
  {cb179085-edc2-4ae6-88ec-b27688ad1c16}, !- Name
  {f7d108d4-0c4c-42ab-b8d4-1b199e04acb1}, !- Source Object
  3,                                      !- Outlet Port
  {f7b91a81-cead-45c8-b3af-69365cac0731}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c761dc48-0b0a-482b-b524-011193d958a7}, !- Handle
  {b8cf60dd-2fe6-461a-bec0-7defa70fa59a}, !- Name
  {f7b91a81-cead-45c8-b3af-69365cac0731}, !- Source Object
  6,                                      !- Outlet Port
  {19faf04e-d1d8-4a93-86b3-5e09f9b5208b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a4787b-7418-4dc5-8e5a-2f37d8e09707}, !- Handle
  {329a1bc3-ec26-4399-9eca-feada4f03d96}, !- Name
  {19faf04e-d1d8-4a93-86b3-5e09f9b5208b}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3b274aac-9469-4cb2-8097-2d91a9af74ef}, !- Handle
  Controller Water Coil 3,                !- Name
  {f7b91a81-cead-45c8-b3af-69365cac0731}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e35b0b98-5b4e-44d1-9bc4-b93f9d61f131}, !- Handle
  Retail_2_Flr_1 ZN VAV Term,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {060e7f57-3e2e-429a-b30d-adef9e8ac89d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7b91a81-cead-45c8-b3af-69365cac0731}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae81332b-e54e-4685-a49f-b950464fce16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37d8b0a4-1e09-422a-84aa-d5ea2a4a97bd}, !- Handle
  Node 77,                                !- Name
  {ae81332b-e54e-4685-a49f-b950464fce16}, !- Inlet Port
  {7e67d40e-e55a-4cbb-821b-a645e46164a7}; !- Outlet Port

OS:Node,
  {7abafa61-6489-4243-bafa-f9dbe55069aa}, !- Handle
  Node 78,                                !- Name
  {d2f89020-fe47-47ff-907d-c50bb79063a4}, !- Inlet Port
  {f10ac89b-4163-4b10-972d-f1e83073ef7c}; !- Outlet Port

OS:Connection,
  {7e67d40e-e55a-4cbb-821b-a645e46164a7}, !- Handle
  {41b958f9-aa8a-44f6-8c71-d99e3641f006}, !- Name
  {37d8b0a4-1e09-422a-84aa-d5ea2a4a97bd}, !- Source Object
  3,                                      !- Outlet Port
  {3bbd5ddf-ecf7-425d-bbcf-5abeaebcaab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2f89020-fe47-47ff-907d-c50bb79063a4}, !- Handle
  {eb255a55-dc5d-464b-89cb-1b21548e2806}, !- Name
  {f573cd69-7130-498d-8857-cda1f9a3b277}, !- Source Object
  12,                                     !- Outlet Port
  {7abafa61-6489-4243-bafa-f9dbe55069aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10ac89b-4163-4b10-972d-f1e83073ef7c}, !- Handle
  {bd6b16bd-851a-4fe6-ae25-ad4ad1af9466}, !- Name
  {7abafa61-6489-4243-bafa-f9dbe55069aa}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e61d529-b45b-45c8-8a63-775681660a61}, !- Handle
  Node 79,                                !- Name
  {52f15bf8-fccf-4a47-989e-9c8b5304fea2}, !- Inlet Port
  {060e7f57-3e2e-429a-b30d-adef9e8ac89d}; !- Outlet Port

OS:Connection,
  {52f15bf8-fccf-4a47-989e-9c8b5304fea2}, !- Handle
  {8ee53606-f9bd-4cf0-8136-86ec5dd81539}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  5,                                      !- Outlet Port
  {9e61d529-b45b-45c8-8a63-775681660a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060e7f57-3e2e-429a-b30d-adef9e8ac89d}, !- Handle
  {daad99fc-e360-4b9d-8151-762c6fc94184}, !- Name
  {9e61d529-b45b-45c8-8a63-775681660a61}, !- Source Object
  3,                                      !- Outlet Port
  {e35b0b98-5b4e-44d1-9bc4-b93f9d61f131}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae81332b-e54e-4685-a49f-b950464fce16}, !- Handle
  {dbae6037-ea5b-466f-8358-668899153038}, !- Name
  {e35b0b98-5b4e-44d1-9bc4-b93f9d61f131}, !- Source Object
  12,                                     !- Outlet Port
  {37d8b0a4-1e09-422a-84aa-d5ea2a4a97bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fcf82c8-24d1-4c74-bc47-2ec47cd86d4e}, !- Handle
  Mech_Flr_1 ZN Rht Coil,                 !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1fccf1f-ef66-45dc-929e-5ee5631735a8}, !- Water Inlet Node Name
  {64a31745-ee85-420d-b7c9-f6ec88aa74ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a205e2da-f9ff-4604-93ec-f5be9dee7dbb}, !- Handle
  Node 80,                                !- Name
  {cee113b8-57c3-48e3-a1e8-8ab4376b2490}, !- Inlet Port
  {a1fccf1f-ef66-45dc-929e-5ee5631735a8}; !- Outlet Port

OS:Connection,
  {cee113b8-57c3-48e3-a1e8-8ab4376b2490}, !- Handle
  {16beddd3-0ed5-420e-a0ad-fcfeb3f220d5}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  8,                                      !- Outlet Port
  {a205e2da-f9ff-4604-93ec-f5be9dee7dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dcdf1d7-1aba-438d-91ec-29a24b32b2fc}, !- Handle
  Node 81,                                !- Name
  {64a31745-ee85-420d-b7c9-f6ec88aa74ed}, !- Inlet Port
  {cb4187bf-a533-4c24-a737-023f8fcad91f}; !- Outlet Port

OS:Connection,
  {a1fccf1f-ef66-45dc-929e-5ee5631735a8}, !- Handle
  {14babd0b-c557-4479-aaa3-10a2fb259541}, !- Name
  {a205e2da-f9ff-4604-93ec-f5be9dee7dbb}, !- Source Object
  3,                                      !- Outlet Port
  {5fcf82c8-24d1-4c74-bc47-2ec47cd86d4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64a31745-ee85-420d-b7c9-f6ec88aa74ed}, !- Handle
  {5427975d-2a92-44ae-afbd-0881511eaefc}, !- Name
  {5fcf82c8-24d1-4c74-bc47-2ec47cd86d4e}, !- Source Object
  6,                                      !- Outlet Port
  {1dcdf1d7-1aba-438d-91ec-29a24b32b2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4187bf-a533-4c24-a737-023f8fcad91f}, !- Handle
  {5aa89386-e4b5-4836-9329-1faae97aa292}, !- Name
  {1dcdf1d7-1aba-438d-91ec-29a24b32b2fc}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d750021a-00dc-4f58-9b2c-447b02a8cccc}, !- Handle
  Controller Water Coil 4,                !- Name
  {5fcf82c8-24d1-4c74-bc47-2ec47cd86d4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {322dfd63-9170-455f-bdc9-ced7c964007a}, !- Handle
  Mech_Flr_1 ZN VAV Term,                 !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {ccd8ec80-7d55-45fd-8cb2-0db8358983b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.645471810814807,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fcf82c8-24d1-4c74-bc47-2ec47cd86d4e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0beb94a7-ede5-4dbd-a502-653e14db3c6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab675921-0b27-4f0f-a9bb-c2f50431319b}, !- Handle
  Node 82,                                !- Name
  {0beb94a7-ede5-4dbd-a502-653e14db3c6e}, !- Inlet Port
  {8a632b07-d1fe-42aa-b980-85602cd19702}; !- Outlet Port

OS:Node,
  {ac6ab73e-a62e-4c8e-ab9d-a7a1891520e4}, !- Handle
  Node 83,                                !- Name
  {11ab4dd0-eefa-421a-8c80-adc107ffadef}, !- Inlet Port
  {826b82e8-059d-4eb9-acea-2563694a8e2e}; !- Outlet Port

OS:Connection,
  {8a632b07-d1fe-42aa-b980-85602cd19702}, !- Handle
  {df92d731-ef96-4455-bbb4-8907e3675e82}, !- Name
  {ab675921-0b27-4f0f-a9bb-c2f50431319b}, !- Source Object
  3,                                      !- Outlet Port
  {d5168017-24a0-40a2-8f81-a43495843134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11ab4dd0-eefa-421a-8c80-adc107ffadef}, !- Handle
  {9908c787-748c-4211-abdd-40787ae13cc8}, !- Name
  {c26c4611-f283-4c32-8abd-46ea52695a4f}, !- Source Object
  12,                                     !- Outlet Port
  {ac6ab73e-a62e-4c8e-ab9d-a7a1891520e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826b82e8-059d-4eb9-acea-2563694a8e2e}, !- Handle
  {d3d584af-fd31-4234-84f4-2523f572d4f7}, !- Name
  {ac6ab73e-a62e-4c8e-ab9d-a7a1891520e4}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1b737f6-dbc9-49c7-84ac-9ced0abde04f}, !- Handle
  Node 84,                                !- Name
  {3dcd7d7c-f952-4a40-b3bc-345ac5459a48}, !- Inlet Port
  {ccd8ec80-7d55-45fd-8cb2-0db8358983b2}; !- Outlet Port

OS:Connection,
  {3dcd7d7c-f952-4a40-b3bc-345ac5459a48}, !- Handle
  {e6872655-bdd3-451e-9dd0-b853428e60fa}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  6,                                      !- Outlet Port
  {f1b737f6-dbc9-49c7-84ac-9ced0abde04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd8ec80-7d55-45fd-8cb2-0db8358983b2}, !- Handle
  {61cc4511-75bb-48f1-a67e-0f0c8b92d59d}, !- Name
  {f1b737f6-dbc9-49c7-84ac-9ced0abde04f}, !- Source Object
  3,                                      !- Outlet Port
  {322dfd63-9170-455f-bdc9-ced7c964007a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0beb94a7-ede5-4dbd-a502-653e14db3c6e}, !- Handle
  {665be115-01fa-45e5-bd7d-c7149bea360d}, !- Name
  {322dfd63-9170-455f-bdc9-ced7c964007a}, !- Source Object
  12,                                     !- Outlet Port
  {ab675921-0b27-4f0f-a9bb-c2f50431319b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {47ac6f61-65a0-4517-b31e-4b6bf13710ce}, !- Handle
  Storage_Flr_1 ZN Rht Coil,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69606054-d684-48f9-a7ab-0c95a6c5373b}, !- Water Inlet Node Name
  {1b3586fc-857a-489d-91db-3b113e58205f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18533a47-e4cd-4040-8ecb-fded80981d80}, !- Handle
  Node 85,                                !- Name
  {845a4388-db30-4009-8d71-f353b183471c}, !- Inlet Port
  {69606054-d684-48f9-a7ab-0c95a6c5373b}; !- Outlet Port

OS:Connection,
  {845a4388-db30-4009-8d71-f353b183471c}, !- Handle
  {a78eb0ff-0fcc-4d09-be8a-5a39c9f1efe5}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  9,                                      !- Outlet Port
  {18533a47-e4cd-4040-8ecb-fded80981d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16f5c090-2784-4d4f-8cb4-2262bea29e4f}, !- Handle
  Node 86,                                !- Name
  {1b3586fc-857a-489d-91db-3b113e58205f}, !- Inlet Port
  {3dcf5ce9-bde4-4306-b19e-f90e55b346d3}; !- Outlet Port

OS:Connection,
  {69606054-d684-48f9-a7ab-0c95a6c5373b}, !- Handle
  {77be7d0f-ce9c-41ec-86bf-824756cd3425}, !- Name
  {18533a47-e4cd-4040-8ecb-fded80981d80}, !- Source Object
  3,                                      !- Outlet Port
  {47ac6f61-65a0-4517-b31e-4b6bf13710ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b3586fc-857a-489d-91db-3b113e58205f}, !- Handle
  {b3c47cc9-15ed-490b-bf99-23da981b823a}, !- Name
  {47ac6f61-65a0-4517-b31e-4b6bf13710ce}, !- Source Object
  6,                                      !- Outlet Port
  {16f5c090-2784-4d4f-8cb4-2262bea29e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcf5ce9-bde4-4306-b19e-f90e55b346d3}, !- Handle
  {d36cb4ad-d63b-4e17-b5fb-3dab63d5b60a}, !- Name
  {16f5c090-2784-4d4f-8cb4-2262bea29e4f}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3ae42a5a-7fe4-4d54-b7a0-53bd41769de3}, !- Handle
  Controller Water Coil 5,                !- Name
  {47ac6f61-65a0-4517-b31e-4b6bf13710ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e753184d-1da7-441f-be26-4f11e539da58}, !- Handle
  Storage_Flr_1 ZN VAV Term,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {a8d02bd6-a4d6-4fe0-aeab-aef2280515f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.822669167458808,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47ac6f61-65a0-4517-b31e-4b6bf13710ce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33b8afab-8599-4e80-8b0a-2fa329825eca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {008c2751-aca2-43d8-ab54-9ecfbe132875}, !- Handle
  Node 87,                                !- Name
  {33b8afab-8599-4e80-8b0a-2fa329825eca}, !- Inlet Port
  {8010eefb-0d1a-4393-b494-65833b8b7d66}; !- Outlet Port

OS:Node,
  {229b130b-2b1e-4046-a808-783e4e3c372c}, !- Handle
  Node 88,                                !- Name
  {04ff472f-4c06-42f8-b679-19a92c649cec}, !- Inlet Port
  {ffa650be-274f-422c-a0f8-872d313b48fc}; !- Outlet Port

OS:Connection,
  {8010eefb-0d1a-4393-b494-65833b8b7d66}, !- Handle
  {84a2d99d-28b2-47d8-a4f3-8716f49f9154}, !- Name
  {008c2751-aca2-43d8-ab54-9ecfbe132875}, !- Source Object
  3,                                      !- Outlet Port
  {8d6bff90-c662-4f25-8e17-a174e5c82842}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04ff472f-4c06-42f8-b679-19a92c649cec}, !- Handle
  {df193766-3944-4d8c-908c-57e97be5a415}, !- Name
  {cd4a7465-cd41-4984-b463-55f159434532}, !- Source Object
  12,                                     !- Outlet Port
  {229b130b-2b1e-4046-a808-783e4e3c372c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa650be-274f-422c-a0f8-872d313b48fc}, !- Handle
  {bbe353b1-428c-4f37-8494-5dda116ac077}, !- Name
  {229b130b-2b1e-4046-a808-783e4e3c372c}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fed94e77-fc92-476c-9f32-1e4a6adc0b9a}, !- Handle
  Node 89,                                !- Name
  {2767009b-8b3b-4094-85c6-41eca31f0214}, !- Inlet Port
  {a8d02bd6-a4d6-4fe0-aeab-aef2280515f9}; !- Outlet Port

OS:Connection,
  {2767009b-8b3b-4094-85c6-41eca31f0214}, !- Handle
  {196bcdc0-0b5f-4883-af8d-e15be7b8b3fd}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  7,                                      !- Outlet Port
  {fed94e77-fc92-476c-9f32-1e4a6adc0b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d02bd6-a4d6-4fe0-aeab-aef2280515f9}, !- Handle
  {0063e6a0-b751-4506-bebe-a1c603bc1891}, !- Name
  {fed94e77-fc92-476c-9f32-1e4a6adc0b9a}, !- Source Object
  3,                                      !- Outlet Port
  {e753184d-1da7-441f-be26-4f11e539da58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b8afab-8599-4e80-8b0a-2fa329825eca}, !- Handle
  {32459568-50c5-4769-9351-ce196866ad30}, !- Name
  {e753184d-1da7-441f-be26-4f11e539da58}, !- Source Object
  12,                                     !- Outlet Port
  {008c2751-aca2-43d8-ab54-9ecfbe132875}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c2b8f73-4429-40f8-a591-1641915fb99b}, !- Handle
  Laundry_Flr_1 ZN Rht Coil,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7c1eb32-3bdf-48d6-8d64-d2fa2db13de0}, !- Water Inlet Node Name
  {a3a9a27c-f11d-4b69-a4d9-bc17f8afc801}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86d7a0ec-225f-4089-bc46-452fe3948e8e}, !- Handle
  Node 90,                                !- Name
  {0e3ca285-48f9-4f9c-ae21-e92331470507}, !- Inlet Port
  {b7c1eb32-3bdf-48d6-8d64-d2fa2db13de0}; !- Outlet Port

OS:Connection,
  {0e3ca285-48f9-4f9c-ae21-e92331470507}, !- Handle
  {af2a2158-9fb8-4f17-b1d5-d3d0e679f12f}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  10,                                     !- Outlet Port
  {86d7a0ec-225f-4089-bc46-452fe3948e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1456d716-4ec5-43a6-9c36-8ab3a09bb77d}, !- Handle
  Node 91,                                !- Name
  {a3a9a27c-f11d-4b69-a4d9-bc17f8afc801}, !- Inlet Port
  {5d40d4a2-86bf-4982-a419-f6958b15abad}; !- Outlet Port

OS:Connection,
  {b7c1eb32-3bdf-48d6-8d64-d2fa2db13de0}, !- Handle
  {6cb048aa-90a1-4598-9ea2-b53ed19cc2b7}, !- Name
  {86d7a0ec-225f-4089-bc46-452fe3948e8e}, !- Source Object
  3,                                      !- Outlet Port
  {0c2b8f73-4429-40f8-a591-1641915fb99b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3a9a27c-f11d-4b69-a4d9-bc17f8afc801}, !- Handle
  {198f6490-12fc-4f95-a617-0e6cb25eb7eb}, !- Name
  {0c2b8f73-4429-40f8-a591-1641915fb99b}, !- Source Object
  6,                                      !- Outlet Port
  {1456d716-4ec5-43a6-9c36-8ab3a09bb77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d40d4a2-86bf-4982-a419-f6958b15abad}, !- Handle
  {2adfed43-083f-442a-9992-7045198f0bd1}, !- Name
  {1456d716-4ec5-43a6-9c36-8ab3a09bb77d}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1463daff-5e91-42a2-b664-11151c5a8d54}, !- Handle
  Controller Water Coil 6,                !- Name
  {0c2b8f73-4429-40f8-a591-1641915fb99b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a9ce1bd-fdf2-447a-9db1-812ddfabe271}, !- Handle
  Laundry_Flr_1 ZN VAV Term,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {04da9b87-171f-4506-92eb-8f26b5e5d705}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c2b8f73-4429-40f8-a591-1641915fb99b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37c8352c-0a24-46df-8536-b05a88620872}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ad13b13-cbc0-41cb-b297-e79c59a5a741}, !- Handle
  Node 92,                                !- Name
  {37c8352c-0a24-46df-8536-b05a88620872}, !- Inlet Port
  {05102212-9c97-4c73-b1f1-e0c5e971c469}; !- Outlet Port

OS:Node,
  {3144f32b-870a-4be9-bfa6-1ca67cebe08d}, !- Handle
  Node 93,                                !- Name
  {9a9e7299-30d5-432a-b257-d41766ce3602}, !- Inlet Port
  {0b352979-94a9-4b1f-a7ff-9711e53059d1}; !- Outlet Port

OS:Connection,
  {05102212-9c97-4c73-b1f1-e0c5e971c469}, !- Handle
  {899f9e35-6816-4f67-98c2-635e7783abe8}, !- Name
  {8ad13b13-cbc0-41cb-b297-e79c59a5a741}, !- Source Object
  3,                                      !- Outlet Port
  {eff0f5dc-7b70-4610-9394-2eceff1acea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a9e7299-30d5-432a-b257-d41766ce3602}, !- Handle
  {56c7def3-a2f5-4a34-96c5-a065a34e25ab}, !- Name
  {748bb6d9-3ab4-4e57-a019-61ce3036c1c0}, !- Source Object
  12,                                     !- Outlet Port
  {3144f32b-870a-4be9-bfa6-1ca67cebe08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b352979-94a9-4b1f-a7ff-9711e53059d1}, !- Handle
  {03beea36-1796-46bd-9f50-7ac96af0108d}, !- Name
  {3144f32b-870a-4be9-bfa6-1ca67cebe08d}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd7b61b7-5cbf-49f6-92c3-766efb7e018b}, !- Handle
  Node 94,                                !- Name
  {6d31bd55-5711-4773-8d5f-60016e948baa}, !- Inlet Port
  {04da9b87-171f-4506-92eb-8f26b5e5d705}; !- Outlet Port

OS:Connection,
  {6d31bd55-5711-4773-8d5f-60016e948baa}, !- Handle
  {3ef85b0e-2c0f-46c8-9b80-736f5eeabf98}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  8,                                      !- Outlet Port
  {bd7b61b7-5cbf-49f6-92c3-766efb7e018b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04da9b87-171f-4506-92eb-8f26b5e5d705}, !- Handle
  {15371bcb-d994-4480-a787-58b679d76e66}, !- Name
  {bd7b61b7-5cbf-49f6-92c3-766efb7e018b}, !- Source Object
  3,                                      !- Outlet Port
  {5a9ce1bd-fdf2-447a-9db1-812ddfabe271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37c8352c-0a24-46df-8536-b05a88620872}, !- Handle
  {3d6da9aa-8ea0-42e5-a64d-0d28a804f258}, !- Name
  {5a9ce1bd-fdf2-447a-9db1-812ddfabe271}, !- Source Object
  12,                                     !- Outlet Port
  {8ad13b13-cbc0-41cb-b297-e79c59a5a741}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fadbebb6-9f63-48d2-a072-2e1e37c75ba1}, !- Handle
  Cafe_Flr_1 ZN Rht Coil,                 !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b8ca02b-b215-42f4-9cc2-74b8024ee680}, !- Water Inlet Node Name
  {889605a1-2cda-4ce5-913e-7c1c97219d4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23366633-ef54-4bc3-9757-192c43ee6a5e}, !- Handle
  Node 95,                                !- Name
  {1d946905-1177-4903-ac47-c718eb47610b}, !- Inlet Port
  {5b8ca02b-b215-42f4-9cc2-74b8024ee680}; !- Outlet Port

OS:Connection,
  {1d946905-1177-4903-ac47-c718eb47610b}, !- Handle
  {26f9e479-ca2a-457e-8023-ca013693be9f}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  11,                                     !- Outlet Port
  {23366633-ef54-4bc3-9757-192c43ee6a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade35778-e640-4cfe-85f1-88290f922714}, !- Handle
  Node 96,                                !- Name
  {889605a1-2cda-4ce5-913e-7c1c97219d4f}, !- Inlet Port
  {18fb7fe9-ed89-4520-a469-5fae35401927}; !- Outlet Port

OS:Connection,
  {5b8ca02b-b215-42f4-9cc2-74b8024ee680}, !- Handle
  {724f1f66-a13f-4bec-9716-58874550d4fb}, !- Name
  {23366633-ef54-4bc3-9757-192c43ee6a5e}, !- Source Object
  3,                                      !- Outlet Port
  {fadbebb6-9f63-48d2-a072-2e1e37c75ba1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {889605a1-2cda-4ce5-913e-7c1c97219d4f}, !- Handle
  {539a09ce-abcf-4425-b72a-5b0af6fb37d2}, !- Name
  {fadbebb6-9f63-48d2-a072-2e1e37c75ba1}, !- Source Object
  6,                                      !- Outlet Port
  {ade35778-e640-4cfe-85f1-88290f922714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fb7fe9-ed89-4520-a469-5fae35401927}, !- Handle
  {adf22ea6-fc31-4d47-915a-5b922ff05848}, !- Name
  {ade35778-e640-4cfe-85f1-88290f922714}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00234e19-d6c7-4a19-a225-7af26ff0ac26}, !- Handle
  Controller Water Coil 7,                !- Name
  {fadbebb6-9f63-48d2-a072-2e1e37c75ba1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4f8afe1-a6e0-4a18-9536-7cbca687c554}, !- Handle
  Cafe_Flr_1 ZN VAV Term,                 !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {6c39d2c2-ad50-44e0-be7f-dd17fc950ad1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fadbebb6-9f63-48d2-a072-2e1e37c75ba1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a911028-1cb9-48ca-b50a-6d81e151f9a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77aa1922-482f-42e5-8eaa-d05351ea5335}, !- Handle
  Node 97,                                !- Name
  {7a911028-1cb9-48ca-b50a-6d81e151f9a6}, !- Inlet Port
  {b094b47e-fcea-4dd8-a4d7-7e2aca18e382}; !- Outlet Port

OS:Node,
  {aecbd4a9-6dbe-45d7-95a1-eae9e8a215c9}, !- Handle
  Node 98,                                !- Name
  {cf7fca9d-99d4-415a-a2af-01c6720cf20e}, !- Inlet Port
  {efcf4348-3cd7-4183-acc7-3073da17f46e}; !- Outlet Port

OS:Connection,
  {b094b47e-fcea-4dd8-a4d7-7e2aca18e382}, !- Handle
  {370474d4-c573-4768-9fd3-bfffc4e10afc}, !- Name
  {77aa1922-482f-42e5-8eaa-d05351ea5335}, !- Source Object
  3,                                      !- Outlet Port
  {d9b552e9-4e56-4039-8f8f-1fbfb4978889}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7fca9d-99d4-415a-a2af-01c6720cf20e}, !- Handle
  {30772385-427a-4c98-9b05-6a4791fdd9d7}, !- Name
  {4cde7de0-7889-46e0-8ab1-fe1fa83fd9ad}, !- Source Object
  12,                                     !- Outlet Port
  {aecbd4a9-6dbe-45d7-95a1-eae9e8a215c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcf4348-3cd7-4183-acc7-3073da17f46e}, !- Handle
  {32dc25bb-7bec-489d-97fb-9725d4272794}, !- Name
  {aecbd4a9-6dbe-45d7-95a1-eae9e8a215c9}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d5d6a976-b261-4811-aa81-c42106ae3e10}, !- Handle
  Node 99,                                !- Name
  {90badd1a-0127-4d7c-9d08-619514363eaf}, !- Inlet Port
  {6c39d2c2-ad50-44e0-be7f-dd17fc950ad1}; !- Outlet Port

OS:Connection,
  {90badd1a-0127-4d7c-9d08-619514363eaf}, !- Handle
  {7f330796-4936-4652-929e-07f4bd1d1352}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  9,                                      !- Outlet Port
  {d5d6a976-b261-4811-aa81-c42106ae3e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c39d2c2-ad50-44e0-be7f-dd17fc950ad1}, !- Handle
  {61509d3e-6460-49c5-b568-a22f32ae765b}, !- Name
  {d5d6a976-b261-4811-aa81-c42106ae3e10}, !- Source Object
  3,                                      !- Outlet Port
  {b4f8afe1-a6e0-4a18-9536-7cbca687c554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a911028-1cb9-48ca-b50a-6d81e151f9a6}, !- Handle
  {c0d1b46c-8d41-43b0-ad02-03f699e2b6c8}, !- Name
  {b4f8afe1-a6e0-4a18-9536-7cbca687c554}, !- Source Object
  12,                                     !- Outlet Port
  {77aa1922-482f-42e5-8eaa-d05351ea5335}, !- Target Object
  2;                                      !- Inlet Port
