
OS:Coil:Heating:Water,
  {adbda110-7ebd-4436-8694-1c3fcb34ad8b}, !- Handle
  Lobby_Flr_1 ZN Rht Coil,                !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e4cf6465-2064-40d4-83a6-a446148ac751}, !- Water Inlet Node Name
  {0461c3c9-58c7-4a0d-bab9-076dac4969e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8caf017-abc4-4ad1-a502-af90314ced4e}, !- Handle
  Node 100,                               !- Name
  {9dbcc5b9-7586-434a-a87f-7a8e5bb61802}, !- Inlet Port
  {e4cf6465-2064-40d4-83a6-a446148ac751}; !- Outlet Port

OS:Connection,
  {9dbcc5b9-7586-434a-a87f-7a8e5bb61802}, !- Handle
  {956373a0-0e07-4756-9fd6-9b7c2de4b6f2}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  12,                                     !- Outlet Port
  {f8caf017-abc4-4ad1-a502-af90314ced4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bee46e69-aad4-4caa-ba91-fe798d6ed8d1}, !- Handle
  Node 101,                               !- Name
  {0461c3c9-58c7-4a0d-bab9-076dac4969e6}, !- Inlet Port
  {600936bc-44b4-462a-928d-263a355196a2}; !- Outlet Port

OS:Connection,
  {e4cf6465-2064-40d4-83a6-a446148ac751}, !- Handle
  {72dd273c-1a7a-4139-8db0-726ee98686b7}, !- Name
  {f8caf017-abc4-4ad1-a502-af90314ced4e}, !- Source Object
  3,                                      !- Outlet Port
  {adbda110-7ebd-4436-8694-1c3fcb34ad8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0461c3c9-58c7-4a0d-bab9-076dac4969e6}, !- Handle
  {a218fe8d-b3fa-46c6-aac4-96fe949a4869}, !- Name
  {adbda110-7ebd-4436-8694-1c3fcb34ad8b}, !- Source Object
  6,                                      !- Outlet Port
  {bee46e69-aad4-4caa-ba91-fe798d6ed8d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600936bc-44b4-462a-928d-263a355196a2}, !- Handle
  {d3a70d74-9dd2-4e07-b320-9e404f0c5dad}, !- Name
  {bee46e69-aad4-4caa-ba91-fe798d6ed8d1}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {104cf943-89fb-48cc-9f57-d533f35750d2}, !- Handle
  Controller Water Coil 8,                !- Name
  {adbda110-7ebd-4436-8694-1c3fcb34ad8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f8e562a-8a38-447e-8942-5bf08b55fc19}, !- Handle
  Lobby_Flr_1 ZN VAV Term,                !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {60282156-8a02-4bd1-a10c-0f556a08f7c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adbda110-7ebd-4436-8694-1c3fcb34ad8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f14ce8c6-87e7-46e0-8edb-5330f8f8faf7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7a3a818-b958-4a61-9ee8-fa2231930787}, !- Handle
  Node 102,                               !- Name
  {f14ce8c6-87e7-46e0-8edb-5330f8f8faf7}, !- Inlet Port
  {6dfee003-001b-47e4-9d85-ee0221636544}; !- Outlet Port

OS:Node,
  {c1121ab1-221f-4171-adad-670009c8b216}, !- Handle
  Node 103,                               !- Name
  {94a62ebe-0263-4a8e-a1fc-2255017c3e17}, !- Inlet Port
  {0e421c65-aead-48ae-a001-0bf9d03b3610}; !- Outlet Port

OS:Connection,
  {6dfee003-001b-47e4-9d85-ee0221636544}, !- Handle
  {96aae94c-51ac-4872-aea7-878ab7dc15ff}, !- Name
  {a7a3a818-b958-4a61-9ee8-fa2231930787}, !- Source Object
  3,                                      !- Outlet Port
  {a815486c-2a3f-4b2f-8f7f-cad758d8e543}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94a62ebe-0263-4a8e-a1fc-2255017c3e17}, !- Handle
  {01f17f8d-fae5-44be-afc5-ae7fc8d36d70}, !- Name
  {b0aaed3b-b327-4e59-a4e6-e6b5de0e6d8f}, !- Source Object
  12,                                     !- Outlet Port
  {c1121ab1-221f-4171-adad-670009c8b216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e421c65-aead-48ae-a001-0bf9d03b3610}, !- Handle
  {d1b81946-eccb-489b-8339-36e0ddd6564c}, !- Name
  {c1121ab1-221f-4171-adad-670009c8b216}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7e6d49c2-aeed-4521-9797-0ec370094327}, !- Handle
  Node 104,                               !- Name
  {30b27283-8c2c-4200-95fe-3b7a411da260}, !- Inlet Port
  {60282156-8a02-4bd1-a10c-0f556a08f7c9}; !- Outlet Port

OS:Connection,
  {30b27283-8c2c-4200-95fe-3b7a411da260}, !- Handle
  {d77e8325-0a68-4d3d-845f-6061c99179fe}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  10,                                     !- Outlet Port
  {7e6d49c2-aeed-4521-9797-0ec370094327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60282156-8a02-4bd1-a10c-0f556a08f7c9}, !- Handle
  {92530ec3-766b-4e2c-a945-ffb474d9699c}, !- Name
  {7e6d49c2-aeed-4521-9797-0ec370094327}, !- Source Object
  3,                                      !- Outlet Port
  {2f8e562a-8a38-447e-8942-5bf08b55fc19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f14ce8c6-87e7-46e0-8edb-5330f8f8faf7}, !- Handle
  {2c47a673-72a7-49cc-89ab-a92526e659cb}, !- Name
  {2f8e562a-8a38-447e-8942-5bf08b55fc19}, !- Source Object
  12,                                     !- Outlet Port
  {a7a3a818-b958-4a61-9ee8-fa2231930787}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52dfc80d-1b4c-4f87-9466-38470659018d}, !- Handle
  Corridor_Flr_3 ZN Rht Coil,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5beeb186-675e-4666-ab5c-f8839e1b5c45}, !- Water Inlet Node Name
  {49b87ad0-d8b6-42af-92c8-6316d21a9c1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09158911-ab3a-4a8f-bdd2-e1bc4901d9eb}, !- Handle
  Node 105,                               !- Name
  {7772a38f-7fc5-4531-b30b-60541ecf0eb3}, !- Inlet Port
  {5beeb186-675e-4666-ab5c-f8839e1b5c45}; !- Outlet Port

OS:Connection,
  {7772a38f-7fc5-4531-b30b-60541ecf0eb3}, !- Handle
  {67fdaf94-e893-43ad-ab46-6f232092c685}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  13,                                     !- Outlet Port
  {09158911-ab3a-4a8f-bdd2-e1bc4901d9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b0194bc-7f12-434d-8966-fb9cd82a7463}, !- Handle
  Node 106,                               !- Name
  {49b87ad0-d8b6-42af-92c8-6316d21a9c1e}, !- Inlet Port
  {1677cee9-a1f0-4457-97a2-9aa9644b718e}; !- Outlet Port

OS:Connection,
  {5beeb186-675e-4666-ab5c-f8839e1b5c45}, !- Handle
  {5adebdc2-77eb-4129-b1d9-815df63cd5f9}, !- Name
  {09158911-ab3a-4a8f-bdd2-e1bc4901d9eb}, !- Source Object
  3,                                      !- Outlet Port
  {52dfc80d-1b4c-4f87-9466-38470659018d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49b87ad0-d8b6-42af-92c8-6316d21a9c1e}, !- Handle
  {026df19f-3bc4-418d-93a0-fa7c30ec16e0}, !- Name
  {52dfc80d-1b4c-4f87-9466-38470659018d}, !- Source Object
  6,                                      !- Outlet Port
  {7b0194bc-7f12-434d-8966-fb9cd82a7463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1677cee9-a1f0-4457-97a2-9aa9644b718e}, !- Handle
  {9d5c0399-5a2a-46d9-8d57-446e21411789}, !- Name
  {7b0194bc-7f12-434d-8966-fb9cd82a7463}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {381dde52-7e91-4099-a047-b11313282c16}, !- Handle
  Controller Water Coil 9,                !- Name
  {52dfc80d-1b4c-4f87-9466-38470659018d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db3e481f-7a2c-4a61-9216-099bf43899c4}, !- Handle
  Corridor_Flr_3 ZN VAV Term,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {d8835a55-5eb6-48f3-bfd7-602f2f07884c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {52dfc80d-1b4c-4f87-9466-38470659018d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58521957-9b4b-433a-841a-94e6e273e9d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3479be8f-a8c6-4ad0-a8c8-0055385622ce}, !- Handle
  Node 107,                               !- Name
  {58521957-9b4b-433a-841a-94e6e273e9d3}, !- Inlet Port
  {61b91d24-312f-4bdd-9897-b6efcbcf5fef}; !- Outlet Port

OS:Node,
  {109560ff-79ee-42a7-89f8-eb58329c294a}, !- Handle
  Node 108,                               !- Name
  {dfa36c13-f50d-4557-a9e7-0bf7e6c9e21a}, !- Inlet Port
  {fe095847-ba08-4a79-b33e-7e42534823bb}; !- Outlet Port

OS:Connection,
  {61b91d24-312f-4bdd-9897-b6efcbcf5fef}, !- Handle
  {2872069e-cefc-4a4c-8c9c-2ea47a066746}, !- Name
  {3479be8f-a8c6-4ad0-a8c8-0055385622ce}, !- Source Object
  3,                                      !- Outlet Port
  {07adf801-8fff-452c-8b46-ea392aa20c81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa36c13-f50d-4557-a9e7-0bf7e6c9e21a}, !- Handle
  {bda0d8b4-aa38-41d9-a4cf-0f1950c95f36}, !- Name
  {80413ad8-7fb6-42c2-bf8f-03faeef708fe}, !- Source Object
  12,                                     !- Outlet Port
  {109560ff-79ee-42a7-89f8-eb58329c294a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe095847-ba08-4a79-b33e-7e42534823bb}, !- Handle
  {684873a9-0e1e-464a-9b2d-62ebaa7ef623}, !- Name
  {109560ff-79ee-42a7-89f8-eb58329c294a}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {496e02ed-2183-4a8f-9960-be7e13616d76}, !- Handle
  Node 109,                               !- Name
  {932153c6-0558-44c6-83b3-9f9d7932a80d}, !- Inlet Port
  {d8835a55-5eb6-48f3-bfd7-602f2f07884c}; !- Outlet Port

OS:Connection,
  {932153c6-0558-44c6-83b3-9f9d7932a80d}, !- Handle
  {93437c46-a8af-4694-86b2-dc0cbc90fea7}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  11,                                     !- Outlet Port
  {496e02ed-2183-4a8f-9960-be7e13616d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8835a55-5eb6-48f3-bfd7-602f2f07884c}, !- Handle
  {d38beb57-73fd-4d3e-98f6-5cde8161cddd}, !- Name
  {496e02ed-2183-4a8f-9960-be7e13616d76}, !- Source Object
  3,                                      !- Outlet Port
  {db3e481f-7a2c-4a61-9216-099bf43899c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58521957-9b4b-433a-841a-94e6e273e9d3}, !- Handle
  {f474595b-af27-44a7-87d9-7a602ccce07b}, !- Name
  {db3e481f-7a2c-4a61-9216-099bf43899c4}, !- Source Object
  12,                                     !- Outlet Port
  {3479be8f-a8c6-4ad0-a8c8-0055385622ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c7a2ecc-8fe0-468d-bd07-d7ed41514acb}, !- Handle
  Banquet_Flr_6 ZN Rht Coil,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d5005a1-ea43-449e-bd10-aef0f00b2471}, !- Water Inlet Node Name
  {efc082d6-19bb-41cd-8596-04b886e2b7ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13ec6e7d-4a36-436a-bf81-836998bc9648}, !- Handle
  Node 110,                               !- Name
  {a4b28503-ef51-455b-bac3-6f1c2b393410}, !- Inlet Port
  {0d5005a1-ea43-449e-bd10-aef0f00b2471}; !- Outlet Port

OS:Connection,
  {a4b28503-ef51-455b-bac3-6f1c2b393410}, !- Handle
  {42592a58-9fba-4c72-baf7-748dddc846ca}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  14,                                     !- Outlet Port
  {13ec6e7d-4a36-436a-bf81-836998bc9648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3106cc20-1fa9-4067-8697-307039ac08bd}, !- Handle
  Node 111,                               !- Name
  {efc082d6-19bb-41cd-8596-04b886e2b7ab}, !- Inlet Port
  {059fa528-c544-4a25-81a5-966a6b382e75}; !- Outlet Port

OS:Connection,
  {0d5005a1-ea43-449e-bd10-aef0f00b2471}, !- Handle
  {746a499a-fe59-4ab2-83af-12efafb408f8}, !- Name
  {13ec6e7d-4a36-436a-bf81-836998bc9648}, !- Source Object
  3,                                      !- Outlet Port
  {0c7a2ecc-8fe0-468d-bd07-d7ed41514acb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {efc082d6-19bb-41cd-8596-04b886e2b7ab}, !- Handle
  {8668dd7b-3c36-40b3-aa3e-02ddb8599502}, !- Name
  {0c7a2ecc-8fe0-468d-bd07-d7ed41514acb}, !- Source Object
  6,                                      !- Outlet Port
  {3106cc20-1fa9-4067-8697-307039ac08bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059fa528-c544-4a25-81a5-966a6b382e75}, !- Handle
  {ffbb17f4-8f85-4da9-bf92-1ad3aac078de}, !- Name
  {3106cc20-1fa9-4067-8697-307039ac08bd}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11f9de29-845c-4a48-b590-f92983155dfb}, !- Handle
  Controller Water Coil 10,               !- Name
  {0c7a2ecc-8fe0-468d-bd07-d7ed41514acb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4430dc26-b254-4091-9957-9c10d428668e}, !- Handle
  Banquet_Flr_6 ZN VAV Term,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {b095fcbc-80b5-4b9d-b24a-5b1a0661d10a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c7a2ecc-8fe0-468d-bd07-d7ed41514acb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46686545-691a-453c-b146-c02f459e15d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7212e7ee-b71e-4ca3-92d0-e6011e720573}, !- Handle
  Node 112,                               !- Name
  {46686545-691a-453c-b146-c02f459e15d7}, !- Inlet Port
  {931d0222-763f-452a-812f-fdf763632347}; !- Outlet Port

OS:Node,
  {d982f07b-8d20-41ae-a5a3-441372f1e239}, !- Handle
  Node 113,                               !- Name
  {fef4e2ee-18a2-4bda-ac72-1f3c39cc8796}, !- Inlet Port
  {26dc06cb-cb8e-4833-a6b1-8d9d3f429a5f}; !- Outlet Port

OS:Connection,
  {931d0222-763f-452a-812f-fdf763632347}, !- Handle
  {923865c3-52b0-4e0b-87b6-884178584b68}, !- Name
  {7212e7ee-b71e-4ca3-92d0-e6011e720573}, !- Source Object
  3,                                      !- Outlet Port
  {ae40e323-5d6d-4d66-a7d8-83d7daec6132}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fef4e2ee-18a2-4bda-ac72-1f3c39cc8796}, !- Handle
  {1336f85f-bb9f-46ba-9d8e-3003c10370ee}, !- Name
  {b2dbcda0-1dbb-4edf-87ed-3b7293a5b38f}, !- Source Object
  12,                                     !- Outlet Port
  {d982f07b-8d20-41ae-a5a3-441372f1e239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26dc06cb-cb8e-4833-a6b1-8d9d3f429a5f}, !- Handle
  {5de7ccc0-b985-4e95-afd2-d45ccb29462f}, !- Name
  {d982f07b-8d20-41ae-a5a3-441372f1e239}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e635279b-88ec-4452-9a5a-39deb3adcc80}, !- Handle
  Node 114,                               !- Name
  {30b079d2-6014-4e26-95dd-decb78a7a424}, !- Inlet Port
  {b095fcbc-80b5-4b9d-b24a-5b1a0661d10a}; !- Outlet Port

OS:Connection,
  {30b079d2-6014-4e26-95dd-decb78a7a424}, !- Handle
  {9f12d8df-978d-41a2-9046-97ab275aefd7}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  12,                                     !- Outlet Port
  {e635279b-88ec-4452-9a5a-39deb3adcc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b095fcbc-80b5-4b9d-b24a-5b1a0661d10a}, !- Handle
  {f8c00a5c-de81-4020-a51e-665d4fd1cdb9}, !- Name
  {e635279b-88ec-4452-9a5a-39deb3adcc80}, !- Source Object
  3,                                      !- Outlet Port
  {4430dc26-b254-4091-9957-9c10d428668e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46686545-691a-453c-b146-c02f459e15d7}, !- Handle
  {e5a1ec3e-64f8-438f-8149-8983deaaa621}, !- Name
  {4430dc26-b254-4091-9957-9c10d428668e}, !- Source Object
  12,                                     !- Outlet Port
  {7212e7ee-b71e-4ca3-92d0-e6011e720573}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c2297d62-c099-4597-842f-01e2e4841be4}, !- Handle
  Dining_Flr_6 ZN Rht Coil,               !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aea1dadf-c0cd-435e-a9d9-4f557ce94042}, !- Water Inlet Node Name
  {6f54b959-8e2a-4581-80a7-b6149b418fae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e1e9690-f0a4-409d-948c-20e0012e2164}, !- Handle
  Node 115,                               !- Name
  {7dba252c-11c8-4dd5-a352-938fe8924dbf}, !- Inlet Port
  {aea1dadf-c0cd-435e-a9d9-4f557ce94042}; !- Outlet Port

OS:Connection,
  {7dba252c-11c8-4dd5-a352-938fe8924dbf}, !- Handle
  {70026c63-0ba6-46b0-bf49-fe769b484e17}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  15,                                     !- Outlet Port
  {5e1e9690-f0a4-409d-948c-20e0012e2164}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac4a772a-da54-4ab9-b972-bea40d4afdf6}, !- Handle
  Node 116,                               !- Name
  {6f54b959-8e2a-4581-80a7-b6149b418fae}, !- Inlet Port
  {585982bf-11f1-4681-ae04-8a970d601fc9}; !- Outlet Port

OS:Connection,
  {aea1dadf-c0cd-435e-a9d9-4f557ce94042}, !- Handle
  {334adce9-7456-487d-a398-b1c9f893e0be}, !- Name
  {5e1e9690-f0a4-409d-948c-20e0012e2164}, !- Source Object
  3,                                      !- Outlet Port
  {c2297d62-c099-4597-842f-01e2e4841be4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f54b959-8e2a-4581-80a7-b6149b418fae}, !- Handle
  {4448584d-c6b3-4995-81c1-f1dff5627c71}, !- Name
  {c2297d62-c099-4597-842f-01e2e4841be4}, !- Source Object
  6,                                      !- Outlet Port
  {ac4a772a-da54-4ab9-b972-bea40d4afdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585982bf-11f1-4681-ae04-8a970d601fc9}, !- Handle
  {25087683-ec44-4214-a6c3-e05e7e2e9707}, !- Name
  {ac4a772a-da54-4ab9-b972-bea40d4afdf6}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e779653e-2c54-4450-a26e-349d36537793}, !- Handle
  Controller Water Coil 11,               !- Name
  {c2297d62-c099-4597-842f-01e2e4841be4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8e0249e5-ce61-416b-bcf4-738d48761c9d}, !- Handle
  Dining_Flr_6 ZN VAV Term,               !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {e99e8411-2c89-486b-a234-f5a28e8c7c1a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2297d62-c099-4597-842f-01e2e4841be4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {014ddf67-4d8d-4588-b5d2-2e11a241beab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03af9004-e7af-47e5-9754-3f5e66cd38be}, !- Handle
  Node 117,                               !- Name
  {014ddf67-4d8d-4588-b5d2-2e11a241beab}, !- Inlet Port
  {078d0458-ee44-4026-ba38-4d643a7acfb9}; !- Outlet Port

OS:Node,
  {2c589ecb-4102-4f8d-aa95-61a1609d9dee}, !- Handle
  Node 118,                               !- Name
  {104cb68e-fa6c-459f-8b3b-dfde8811c397}, !- Inlet Port
  {1f98633a-32d9-4b2c-afbc-d7f2edd66477}; !- Outlet Port

OS:Connection,
  {078d0458-ee44-4026-ba38-4d643a7acfb9}, !- Handle
  {ddd2e978-1d81-442c-ab1b-881b9039b7ef}, !- Name
  {03af9004-e7af-47e5-9754-3f5e66cd38be}, !- Source Object
  3,                                      !- Outlet Port
  {5bbce47e-0cf4-416d-98d3-91a5ffe8c9a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {104cb68e-fa6c-459f-8b3b-dfde8811c397}, !- Handle
  {38f660cb-38b1-49de-bb67-06ba19e0295f}, !- Name
  {0b7ca0a7-1542-439a-90f6-70402b50c0d0}, !- Source Object
  12,                                     !- Outlet Port
  {2c589ecb-4102-4f8d-aa95-61a1609d9dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f98633a-32d9-4b2c-afbc-d7f2edd66477}, !- Handle
  {ab51d8e2-1ece-45b5-8f35-a23d78393c3c}, !- Name
  {2c589ecb-4102-4f8d-aa95-61a1609d9dee}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {67448956-526a-483d-b30e-31a5b2e03706}, !- Handle
  Node 119,                               !- Name
  {6f0141ea-9935-4f00-8bde-662aeb16ed74}, !- Inlet Port
  {e99e8411-2c89-486b-a234-f5a28e8c7c1a}; !- Outlet Port

OS:Connection,
  {6f0141ea-9935-4f00-8bde-662aeb16ed74}, !- Handle
  {e3d329ab-8962-40df-b7aa-d2f214b05e48}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  13,                                     !- Outlet Port
  {67448956-526a-483d-b30e-31a5b2e03706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99e8411-2c89-486b-a234-f5a28e8c7c1a}, !- Handle
  {abd02b2e-f9e9-4f33-88fb-64aee3bcd8de}, !- Name
  {67448956-526a-483d-b30e-31a5b2e03706}, !- Source Object
  3,                                      !- Outlet Port
  {8e0249e5-ce61-416b-bcf4-738d48761c9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {014ddf67-4d8d-4588-b5d2-2e11a241beab}, !- Handle
  {f221eb0f-a775-4bf5-ad0d-566f6f74b89a}, !- Name
  {8e0249e5-ce61-416b-bcf4-738d48761c9d}, !- Source Object
  12,                                     !- Outlet Port
  {03af9004-e7af-47e5-9754-3f5e66cd38be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53d40918-407f-4094-991b-37ee55344787}, !- Handle
  Corridor_Flr_6 ZN Rht Coil,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a086d8b2-603a-4c89-bc24-e763e2c64717}, !- Water Inlet Node Name
  {575e59eb-be9c-4702-8df3-bb8469c0d950}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e2a7ca1e-b1f6-4ad0-abc4-5c8dac45b20e}, !- Handle
  Node 120,                               !- Name
  {071d0987-bb52-4ec9-865b-918af02425bc}, !- Inlet Port
  {a086d8b2-603a-4c89-bc24-e763e2c64717}; !- Outlet Port

OS:Connection,
  {071d0987-bb52-4ec9-865b-918af02425bc}, !- Handle
  {4ba94ba2-af6e-41ba-9d1b-1d02c33bd69f}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  16,                                     !- Outlet Port
  {e2a7ca1e-b1f6-4ad0-abc4-5c8dac45b20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c8bf76-93b6-4bcc-bbb9-7a95f2fe3821}, !- Handle
  Node 121,                               !- Name
  {575e59eb-be9c-4702-8df3-bb8469c0d950}, !- Inlet Port
  {625f295d-be37-4050-b3a7-fe0f988d44ba}; !- Outlet Port

OS:Connection,
  {a086d8b2-603a-4c89-bc24-e763e2c64717}, !- Handle
  {d89df72c-899d-451f-a0f1-981af058c18c}, !- Name
  {e2a7ca1e-b1f6-4ad0-abc4-5c8dac45b20e}, !- Source Object
  3,                                      !- Outlet Port
  {53d40918-407f-4094-991b-37ee55344787}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {575e59eb-be9c-4702-8df3-bb8469c0d950}, !- Handle
  {88126f3b-71a5-4262-8bd8-833e7b0a1e01}, !- Name
  {53d40918-407f-4094-991b-37ee55344787}, !- Source Object
  6,                                      !- Outlet Port
  {57c8bf76-93b6-4bcc-bbb9-7a95f2fe3821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625f295d-be37-4050-b3a7-fe0f988d44ba}, !- Handle
  {afb4152a-6dde-40c1-9103-6b1e3002e2cb}, !- Name
  {57c8bf76-93b6-4bcc-bbb9-7a95f2fe3821}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ec07447-122d-4315-bd94-21a464be41ee}, !- Handle
  Controller Water Coil 12,               !- Name
  {53d40918-407f-4094-991b-37ee55344787}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d9fa878-f0a2-4ffa-a338-937321da2c8e}, !- Handle
  Corridor_Flr_6 ZN VAV Term,             !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {ec5314d1-7383-44e8-8c2c-fd4e6fa80bcb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.204772420952983,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53d40918-407f-4094-991b-37ee55344787}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {302b067a-798e-4d66-a26e-6887a98cb7eb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ddb40c3d-451e-42ab-9102-a68dfa84ec19}, !- Handle
  Node 122,                               !- Name
  {302b067a-798e-4d66-a26e-6887a98cb7eb}, !- Inlet Port
  {7b5bdaf0-df56-4bbd-abc3-a02e050d5899}; !- Outlet Port

OS:Node,
  {cd1eb0d4-0c3b-43f7-a035-d095768a390b}, !- Handle
  Node 123,                               !- Name
  {21ff6e32-f154-46ea-9fa6-72b5e4bc43fc}, !- Inlet Port
  {a8616be0-d51a-4b53-a655-6600c0f11c6c}; !- Outlet Port

OS:Connection,
  {7b5bdaf0-df56-4bbd-abc3-a02e050d5899}, !- Handle
  {8dcb3a9f-ca2b-4cfd-af18-c0f96dc2bf76}, !- Name
  {ddb40c3d-451e-42ab-9102-a68dfa84ec19}, !- Source Object
  3,                                      !- Outlet Port
  {17b23d0a-b658-4a65-b1ee-8d0ce795943f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21ff6e32-f154-46ea-9fa6-72b5e4bc43fc}, !- Handle
  {653e6770-8bb5-4899-9acd-b85dca141155}, !- Name
  {ecd8660e-54fd-431d-b538-b591fc2e7ca6}, !- Source Object
  12,                                     !- Outlet Port
  {cd1eb0d4-0c3b-43f7-a035-d095768a390b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8616be0-d51a-4b53-a655-6600c0f11c6c}, !- Handle
  {35736f95-bb27-47c5-9426-3a9798590353}, !- Name
  {cd1eb0d4-0c3b-43f7-a035-d095768a390b}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1c3c6936-fce3-45ed-960e-f69408cfb59d}, !- Handle
  Node 124,                               !- Name
  {728488bc-887f-4ed4-bb19-3f4051fa6db9}, !- Inlet Port
  {ec5314d1-7383-44e8-8c2c-fd4e6fa80bcb}; !- Outlet Port

OS:Connection,
  {728488bc-887f-4ed4-bb19-3f4051fa6db9}, !- Handle
  {951c5e2d-35cd-4c7c-ad6f-d614d1087513}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  14,                                     !- Outlet Port
  {1c3c6936-fce3-45ed-960e-f69408cfb59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5314d1-7383-44e8-8c2c-fd4e6fa80bcb}, !- Handle
  {d84031e1-6caa-4a7e-a528-d802241265f8}, !- Name
  {1c3c6936-fce3-45ed-960e-f69408cfb59d}, !- Source Object
  3,                                      !- Outlet Port
  {4d9fa878-f0a2-4ffa-a338-937321da2c8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {302b067a-798e-4d66-a26e-6887a98cb7eb}, !- Handle
  {62ae3266-7105-404a-87c3-e0685d4ed512}, !- Name
  {4d9fa878-f0a2-4ffa-a338-937321da2c8e}, !- Source Object
  12,                                     !- Outlet Port
  {ddb40c3d-451e-42ab-9102-a68dfa84ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {940d8301-7f0d-4df8-afa4-d95233a62bda}, !- Handle
  Kitchen_Flr_6 ZN Rht Coil,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9fe18f1-24ea-4aa8-a346-eae223eed400}, !- Water Inlet Node Name
  {f17bde27-4e4a-4b8a-84de-979d6c065b97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9670241-7e07-4056-b9ef-b90f6cfa5557}, !- Handle
  Node 125,                               !- Name
  {4cf19621-2591-4920-88b7-112879948cee}, !- Inlet Port
  {e9fe18f1-24ea-4aa8-a346-eae223eed400}; !- Outlet Port

OS:Connection,
  {4cf19621-2591-4920-88b7-112879948cee}, !- Handle
  {7e60acac-5976-47bf-999d-cbdbcb7da5f1}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  17,                                     !- Outlet Port
  {e9670241-7e07-4056-b9ef-b90f6cfa5557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44ad4b31-2c71-4b09-9f61-b174051e63fd}, !- Handle
  Node 126,                               !- Name
  {f17bde27-4e4a-4b8a-84de-979d6c065b97}, !- Inlet Port
  {1e26fce7-68cb-478b-9e2a-6fd42e018939}; !- Outlet Port

OS:Connection,
  {e9fe18f1-24ea-4aa8-a346-eae223eed400}, !- Handle
  {5db44028-1c7d-440f-b8c5-11208c2eddf3}, !- Name
  {e9670241-7e07-4056-b9ef-b90f6cfa5557}, !- Source Object
  3,                                      !- Outlet Port
  {940d8301-7f0d-4df8-afa4-d95233a62bda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f17bde27-4e4a-4b8a-84de-979d6c065b97}, !- Handle
  {4e93f878-d480-4253-9a6c-1f2eb45fcca8}, !- Name
  {940d8301-7f0d-4df8-afa4-d95233a62bda}, !- Source Object
  6,                                      !- Outlet Port
  {44ad4b31-2c71-4b09-9f61-b174051e63fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e26fce7-68cb-478b-9e2a-6fd42e018939}, !- Handle
  {27eb86d5-1c9f-4c54-8536-173610f33c2f}, !- Name
  {44ad4b31-2c71-4b09-9f61-b174051e63fd}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b22d2d3-c57c-4f16-8ae5-c7043cdaf04e}, !- Handle
  Controller Water Coil 13,               !- Name
  {940d8301-7f0d-4df8-afa4-d95233a62bda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {917d9aee-b052-430c-a879-12d3eb5b72c7}, !- Handle
  Kitchen_Flr_6 ZN VAV Term,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {e12fcd7d-c2f1-48aa-9cf8-afce948abcbb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {940d8301-7f0d-4df8-afa4-d95233a62bda}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6bbee1b-38a7-46ac-a117-e182725bf1d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ffa3af33-b1da-4a16-9b90-e6a282d2a50b}, !- Handle
  Node 127,                               !- Name
  {c6bbee1b-38a7-46ac-a117-e182725bf1d5}, !- Inlet Port
  {e19552d0-94c2-4e98-b598-6b0c803cfd1d}; !- Outlet Port

OS:Node,
  {9f230139-62b6-4e7a-8c15-dc4d1e8a9ab4}, !- Handle
  Node 128,                               !- Name
  {b433730a-9f92-484a-8147-47ae6fc10aee}, !- Inlet Port
  {b834b7be-e567-4492-88a8-dfb3d6a6ffcd}; !- Outlet Port

OS:Connection,
  {e19552d0-94c2-4e98-b598-6b0c803cfd1d}, !- Handle
  {2db7a26b-0f03-4023-9b44-bb49f5e9da1d}, !- Name
  {ffa3af33-b1da-4a16-9b90-e6a282d2a50b}, !- Source Object
  3,                                      !- Outlet Port
  {5cc9aafd-8a80-44f5-adca-fa575ba14983}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b433730a-9f92-484a-8147-47ae6fc10aee}, !- Handle
  {9d5a66c2-0524-4eba-96a0-643b3b586b89}, !- Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Source Object
  12,                                     !- Outlet Port
  {9f230139-62b6-4e7a-8c15-dc4d1e8a9ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b834b7be-e567-4492-88a8-dfb3d6a6ffcd}, !- Handle
  {e71fda65-e5f5-4dbe-a2cf-994085f9adb1}, !- Name
  {9f230139-62b6-4e7a-8c15-dc4d1e8a9ab4}, !- Source Object
  3,                                      !- Outlet Port
  {6f685798-4384-4d06-a209-eaaae8f5c6e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {607bc47a-4f2d-41b7-974f-e13e2af2de18}, !- Handle
  Node 129,                               !- Name
  {bb6ee3aa-5912-409e-a47c-7968a98a80e9}, !- Inlet Port
  {e12fcd7d-c2f1-48aa-9cf8-afce948abcbb}; !- Outlet Port

OS:Connection,
  {bb6ee3aa-5912-409e-a47c-7968a98a80e9}, !- Handle
  {6470e9db-63c7-4f37-813b-45a7029eee20}, !- Name
  {dc4d5533-1161-4a9f-88ad-995af432a1a9}, !- Source Object
  15,                                     !- Outlet Port
  {607bc47a-4f2d-41b7-974f-e13e2af2de18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e12fcd7d-c2f1-48aa-9cf8-afce948abcbb}, !- Handle
  {1de80379-813d-4b2a-ba20-76c2d7292b0a}, !- Name
  {607bc47a-4f2d-41b7-974f-e13e2af2de18}, !- Source Object
  3,                                      !- Outlet Port
  {917d9aee-b052-430c-a879-12d3eb5b72c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6bbee1b-38a7-46ac-a117-e182725bf1d5}, !- Handle
  {dd019370-6517-4f8a-8ede-d3024e709bf0}, !- Name
  {917d9aee-b052-430c-a879-12d3eb5b72c7}, !- Source Object
  12,                                     !- Outlet Port
  {ffa3af33-b1da-4a16-9b90-e6a282d2a50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {401406c7-f08e-4114-b2a7-a26302a5ac60}, !- Handle
  HotelLarge MinOA_Sched,                 !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {db0bb832-aa26-4678-bb0d-b853ebf32c41}, !- Default Day Schedule Name
  {98c29ed7-83a9-4838-bc05-13c7dfb8a4c6}, !- Summer Design Day Schedule Name
  {1fd84e50-9c42-4870-94ed-cb832918ae45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db0bb832-aa26-4678-bb0d-b853ebf32c41}, !- Handle
  HotelLarge MinOA_Sched Default,         !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0827cd7-c690-43f9-a8c3-d611e8523534}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fd84e50-9c42-4870-94ed-cb832918ae45}, !- Handle
  HotelLarge MinOA_Sched Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1081879b-1a4e-4056-935c-b9e6f25f91b5}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98c29ed7-83a9-4838-bc05-13c7dfb8a4c6}, !- Handle
  HotelLarge MinOA_Sched Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- Handle
  9 DOAS Air Loop HVAC,                   !- Name
  ,                                       !- Controller List Name
  {45e7343e-5c1e-4ad1-9bff-f75eb3089357}, !- Availability Schedule
  {c3f2ee1a-0b49-4ca1-a968-a6e19fe89d64}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a13fead-9d64-46f2-910a-8437ab4af684}, !- Supply Side Inlet Node Name
  {917470ad-3d61-474e-ad7f-4fe030b4716c}, !- Demand Side Outlet Node Name
  {c8104e78-0385-430b-be2a-445ea9ac8a34}, !- Demand Side Inlet Node A
  {0a134da7-1ea1-44dd-8de6-dd9be4f675c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e579d7d8-b1fa-4e97-9d9e-c13621eedeb9}, !- Handle
  Node 130,                               !- Name
  {2a13fead-9d64-46f2-910a-8437ab4af684}, !- Inlet Port
  {bd4cbbe9-53d0-4e33-b2e4-86d7ce393689}; !- Outlet Port

OS:Node,
  {5b1b29b9-2f5e-4f90-b8e9-a33d1b831918}, !- Handle
  Node 131,                               !- Name
  {43b8d184-1d77-460e-aaec-7b520ed1bcc5}, !- Inlet Port
  {0a134da7-1ea1-44dd-8de6-dd9be4f675c1}; !- Outlet Port

OS:Connection,
  {2a13fead-9d64-46f2-910a-8437ab4af684}, !- Handle
  {958a5966-abf0-42e6-a74e-8403736fd5d7}, !- Name
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- Source Object
  8,                                      !- Outlet Port
  {e579d7d8-b1fa-4e97-9d9e-c13621eedeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a134da7-1ea1-44dd-8de6-dd9be4f675c1}, !- Handle
  {2490be6d-3344-4dbc-933d-8d18e559b395}, !- Name
  {5b1b29b9-2f5e-4f90-b8e9-a33d1b831918}, !- Source Object
  3,                                      !- Outlet Port
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48792865-aee6-4da5-a0a2-1cf6e24f98f9}, !- Handle
  Node 132,                               !- Name
  {c8104e78-0385-430b-be2a-445ea9ac8a34}, !- Inlet Port
  {ae0fb046-9112-4914-9faf-e6503018cb25}; !- Outlet Port

OS:Node,
  {fe2adf7f-3f05-4168-9f1d-60a0604d9aa8}, !- Handle
  Node 133,                               !- Name
  {d52f79fa-2264-473d-9a47-5043b7df5b52}, !- Inlet Port
  {917470ad-3d61-474e-ad7f-4fe030b4716c}; !- Outlet Port

OS:Node,
  {2d56ef2e-78bd-4fe0-aed1-8ea52fc0ebd6}, !- Handle
  Node 134,                               !- Name
  {4c68bd87-0f0f-468a-a83f-087f97abb4b0}, !- Inlet Port
  {5fa07bfb-fccd-433f-b303-8219f2f8ec2d}; !- Outlet Port

OS:Connection,
  {c8104e78-0385-430b-be2a-445ea9ac8a34}, !- Handle
  {cf9df08f-8f7f-4182-a227-1d657844e43b}, !- Name
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- Source Object
  10,                                     !- Outlet Port
  {48792865-aee6-4da5-a0a2-1cf6e24f98f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917470ad-3d61-474e-ad7f-4fe030b4716c}, !- Handle
  {60dca487-757a-41c5-9d90-9852c4c31b78}, !- Name
  {fe2adf7f-3f05-4168-9f1d-60a0604d9aa8}, !- Source Object
  3,                                      !- Outlet Port
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ae0fb046-9112-4914-9faf-e6503018cb25}, !- Inlet Node Name
  {dc50e414-3093-4f94-968c-0d92d1105ce1}, !- Outlet Node Name 1
  {5e311fc0-bd8f-4464-9e3e-4d45d9f7c66e}, !- Outlet Node Name 2
  {888ae9e9-1c81-4fe9-bba7-43b080037bab}, !- Outlet Node Name 3
  {93d90fe0-86fc-4c46-aca0-9c7363eeed04}, !- Outlet Node Name 4
  {71653439-016f-46c1-a540-31a0310fbed0}, !- Outlet Node Name 5
  {a8a33199-4941-49e8-9da5-9031aad1c446}, !- Outlet Node Name 6
  {a84d5fd1-87bd-464b-8ca7-43e11c33208c}, !- Outlet Node Name 7
  {0bbcd1e1-bce3-498e-b5b8-de3792cf2392}, !- Outlet Node Name 8
  {b32b2ed6-0884-4e49-b61e-44dde64e58d4}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d52f79fa-2264-473d-9a47-5043b7df5b52}, !- Outlet Node Name
  {6328532e-6e0f-4448-92a0-c2ab4eda96ce}, !- Inlet Node Name 1
  {71eaafeb-5089-4735-b442-1862a61c5f7d}, !- Inlet Node Name 2
  {15a71f7b-b5f9-417f-ad91-27e230a95903}, !- Inlet Node Name 3
  {d0cee8f8-7be8-42cf-8f65-d8d5753a5df3}, !- Inlet Node Name 4
  {7ddb1629-4e6e-4c47-ab92-6ecf8cca57a8}, !- Inlet Node Name 5
  {74751d64-fbf6-4ac3-8ee5-075172b659ed}, !- Inlet Node Name 6
  {d0518d79-b267-42b9-b0f6-3c7f65963bb9}, !- Inlet Node Name 7
  {86417afa-c553-485a-91f4-6ed0c1c5cbfd}, !- Inlet Node Name 8
  {54d7abe0-29fe-4082-b293-fcc1f66d7607}; !- Inlet Node Name 9

OS:Connection,
  {ae0fb046-9112-4914-9faf-e6503018cb25}, !- Handle
  {d1b36ce0-c7f7-415e-9258-8cfbb52e0ff2}, !- Name
  {48792865-aee6-4da5-a0a2-1cf6e24f98f9}, !- Source Object
  3,                                      !- Outlet Port
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52f79fa-2264-473d-9a47-5043b7df5b52}, !- Handle
  {36de613e-8199-407e-b4f8-ca9b00e4a2fd}, !- Name
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Source Object
  2,                                      !- Outlet Port
  {fe2adf7f-3f05-4168-9f1d-60a0604d9aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {077ab3da-49af-4d11-ab44-4de2194b6136}, !- Handle
  {6d0a3da3-9f03-4c10-8751-a439dc55db44}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {c3f2ee1a-0b49-4ca1-a968-a6e19fe89d64}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:ConstantVolume,
  {d6e7b268-e0c5-4130-b58c-5ec57b94bc7f}, !- Handle
  DOAS fan,                               !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.0511990453697,                        !- Maximum Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2361405d-b7c3-418b-b1a3-6be71bfc5f87}, !- Air Inlet Node Name
  {43b8d184-1d77-460e-aaec-7b520ed1bcc5}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {43b8d184-1d77-460e-aaec-7b520ed1bcc5}, !- Handle
  {293f7876-f4cc-468d-8a20-8b1cf87ab0fb}, !- Name
  {d6e7b268-e0c5-4130-b58c-5ec57b94bc7f}, !- Source Object
  9,                                      !- Outlet Port
  {5b1b29b9-2f5e-4f90-b8e9-a33d1b831918}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Handle
  Coil Heating Water 1,                   !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d14dcbe-3fae-41bc-ba5f-03177756f7dc}, !- Water Inlet Node Name
  {4d9e1d5e-6d10-456f-bb99-729ab3189a5a}, !- Water Outlet Node Name
  {d45243f7-72ed-47ba-b330-48c81a7e54f3}, !- Air Inlet Node Name
  {65e300fa-f081-480b-b417-488648851a37}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95438aee-e371-4c59-807f-024adafe01f8}, !- Handle
  Node 135,                               !- Name
  {dfaa2d06-e065-411d-a850-d139aeacd8ae}, !- Inlet Port
  {1d14dcbe-3fae-41bc-ba5f-03177756f7dc}; !- Outlet Port

OS:Connection,
  {dfaa2d06-e065-411d-a850-d139aeacd8ae}, !- Handle
  {7f75bbd5-d021-4c4b-a97a-2987b0fa3dc6}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  18,                                     !- Outlet Port
  {95438aee-e371-4c59-807f-024adafe01f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68d0f524-2a40-4677-9a60-d0afcd23f668}, !- Handle
  Node 136,                               !- Name
  {4d9e1d5e-6d10-456f-bb99-729ab3189a5a}, !- Inlet Port
  {953d8109-e7a9-4c03-901e-0c7b8bcefbbc}; !- Outlet Port

OS:Connection,
  {1d14dcbe-3fae-41bc-ba5f-03177756f7dc}, !- Handle
  {244cc741-d731-45d5-bf4f-3999c09a4fac}, !- Name
  {95438aee-e371-4c59-807f-024adafe01f8}, !- Source Object
  3,                                      !- Outlet Port
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d9e1d5e-6d10-456f-bb99-729ab3189a5a}, !- Handle
  {d8ce5c8c-8062-4af1-843f-b658d19627be}, !- Name
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Source Object
  6,                                      !- Outlet Port
  {68d0f524-2a40-4677-9a60-d0afcd23f668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953d8109-e7a9-4c03-901e-0c7b8bcefbbc}, !- Handle
  {431ebcc5-7d21-48ba-b6c6-14c6d40a449a}, !- Name
  {68d0f524-2a40-4677-9a60-d0afcd23f668}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c046432a-9757-4ea8-8c49-ce959811e651}, !- Handle
  Node 137,                               !- Name
  {65e300fa-f081-480b-b417-488648851a37}, !- Inlet Port
  {2361405d-b7c3-418b-b1a3-6be71bfc5f87}; !- Outlet Port

OS:Connection,
  {65e300fa-f081-480b-b417-488648851a37}, !- Handle
  {0f5db14d-e5aa-42d1-a8ec-9bbace3076ec}, !- Name
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Source Object
  8,                                      !- Outlet Port
  {c046432a-9757-4ea8-8c49-ce959811e651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2361405d-b7c3-418b-b1a3-6be71bfc5f87}, !- Handle
  {09b1c95e-d3a6-41d6-ba66-b5913faaeb05}, !- Name
  {c046432a-9757-4ea8-8c49-ce959811e651}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7b268-e0c5-4130-b58c-5ec57b94bc7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1854411c-74a1-481d-ad6f-8d406ace2384}, !- Handle
  Controller Water Coil 14,               !- Name
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f39d610d-4fcf-461c-90da-5f7ef8d799c1}, !- Water Inlet Node Name
  {5d88a4f5-bc10-4261-9734-d7d82ef10439}, !- Water Outlet Node Name
  {1a17cac9-1e4a-4486-8378-b69d2f943067}, !- Air Inlet Node Name
  {8f7c5092-b9aa-49b5-b58a-ed8f7a82fed5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c36174d0-b56a-4373-906d-bfeba0e1eff4}, !- Handle
  Node 138,                               !- Name
  {421b6a3b-eb60-4794-9e59-adfd58a2e864}, !- Inlet Port
  {f39d610d-4fcf-461c-90da-5f7ef8d799c1}; !- Outlet Port

OS:Connection,
  {421b6a3b-eb60-4794-9e59-adfd58a2e864}, !- Handle
  {b526a98a-564b-45cc-8469-d0a1bce9470d}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  5,                                      !- Outlet Port
  {c36174d0-b56a-4373-906d-bfeba0e1eff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd07aa6f-c988-4fd9-a2e8-5362d7c2f79e}, !- Handle
  Node 139,                               !- Name
  {5d88a4f5-bc10-4261-9734-d7d82ef10439}, !- Inlet Port
  {ce11f9d4-e9a1-41df-84c9-5761b6e22cfa}; !- Outlet Port

OS:Connection,
  {f39d610d-4fcf-461c-90da-5f7ef8d799c1}, !- Handle
  {3959b141-82c9-4ea0-8221-464e4c4880cb}, !- Name
  {c36174d0-b56a-4373-906d-bfeba0e1eff4}, !- Source Object
  3,                                      !- Outlet Port
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5d88a4f5-bc10-4261-9734-d7d82ef10439}, !- Handle
  {c474b42b-9d2b-4513-99b6-d74e2f26a4e2}, !- Name
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Source Object
  11,                                     !- Outlet Port
  {cd07aa6f-c988-4fd9-a2e8-5362d7c2f79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce11f9d4-e9a1-41df-84c9-5761b6e22cfa}, !- Handle
  {cdde91f7-934c-455f-86b8-be55bf74093d}, !- Name
  {cd07aa6f-c988-4fd9-a2e8-5362d7c2f79e}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cdfd2e88-2a6e-4a87-ad64-67a9750e0f26}, !- Handle
  Node 140,                               !- Name
  {8f7c5092-b9aa-49b5-b58a-ed8f7a82fed5}, !- Inlet Port
  {d45243f7-72ed-47ba-b330-48c81a7e54f3}; !- Outlet Port

OS:Connection,
  {8f7c5092-b9aa-49b5-b58a-ed8f7a82fed5}, !- Handle
  {31903d85-f67f-4f07-ab80-419b2b2b32bb}, !- Name
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Source Object
  13,                                     !- Outlet Port
  {cdfd2e88-2a6e-4a87-ad64-67a9750e0f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45243f7-72ed-47ba-b330-48c81a7e54f3}, !- Handle
  {78fced80-14c5-4982-93dd-d0ede309e332}, !- Name
  {cdfd2e88-2a6e-4a87-ad64-67a9750e0f26}, !- Source Object
  3,                                      !- Outlet Port
  {115b14bd-8b6c-475b-8a06-48eb1610a644}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e28471e-4f79-46d9-8d2d-1b775d860faa}, !- Handle
  Controller Water Coil 15,               !- Name
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {ff89923f-ea73-4bb7-9da5-8488443cf980}, !- Handle
  DOAS OA Controller,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {45e7343e-5c1e-4ad1-9bff-f75eb3089357}, !- Minimum Outdoor Air Schedule Name
  {3a69f660-c192-4054-8f3c-511ffa7369da}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ce98a2c-9c76-4345-898e-aa78f4830901}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ce98a2c-9c76-4345-898e-aa78f4830901}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Schedule:Ruleset,
  {3a69f660-c192-4054-8f3c-511ffa7369da}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {4f8d7a0f-cacf-4621-8e53-db1f5294d7e2}, !- Default Day Schedule Name
  {905d9626-2d3c-48e7-bd3d-ee8d0997471f}, !- Summer Design Day Schedule Name
  {6d96d93b-71a9-4c1d-9141-0bb99771d172}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f8d7a0f-cacf-4621-8e53-db1f5294d7e2}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d27908f6-8703-458c-9812-69bd4297a8eb}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d96d93b-71a9-4c1d-9141-0bb99771d172}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a713da79-8f0b-47f9-bb55-8bb32e4830cc}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {905d9626-2d3c-48e7-bd3d-ee8d0997471f}, !- Handle
  HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC:OutdoorAirSystem,
  {265c4ba9-f307-426a-8c86-9c151b4da546}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ff89923f-ea73-4bb7-9da5-8488443cf980}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {116d1c38-56dd-40da-bb8e-30d90b16cedd}, !- Mixed Air Node Name
  {7c516685-c3c6-43bd-9883-8931ed2d2098}, !- Outdoor Air Stream Node Name
  {0ff23133-161c-4f59-a8bd-00abf8a23d9e}, !- Relief Air Stream Node Name
  {bd4cbbe9-53d0-4e33-b2e4-86d7ce393689}; !- Return Air Stream Node Name

OS:Node,
  {44521929-1111-4820-a7f3-920058acb054}, !- Handle
  Node 141,                               !- Name
  ,                                       !- Inlet Port
  {7c516685-c3c6-43bd-9883-8931ed2d2098}; !- Outlet Port

OS:Connection,
  {7c516685-c3c6-43bd-9883-8931ed2d2098}, !- Handle
  {1bd12612-f1bc-4a90-9834-dd25d669477b}, !- Name
  {44521929-1111-4820-a7f3-920058acb054}, !- Source Object
  3,                                      !- Outlet Port
  {265c4ba9-f307-426a-8c86-9c151b4da546}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ea3bb12-9d0e-44d2-a028-fafc9a569120}, !- Handle
  Node 142,                               !- Name
  {0ff23133-161c-4f59-a8bd-00abf8a23d9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ff23133-161c-4f59-a8bd-00abf8a23d9e}, !- Handle
  {e83362b6-8431-4ba7-8369-4c30b6f5bed3}, !- Name
  {265c4ba9-f307-426a-8c86-9c151b4da546}, !- Source Object
  7,                                      !- Outlet Port
  {9ea3bb12-9d0e-44d2-a028-fafc9a569120}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25b04584-59ee-44dd-a96c-2e978d9b3199}, !- Handle
  Node 143,                               !- Name
  {116d1c38-56dd-40da-bb8e-30d90b16cedd}, !- Inlet Port
  {1a17cac9-1e4a-4486-8378-b69d2f943067}; !- Outlet Port

OS:Connection,
  {bd4cbbe9-53d0-4e33-b2e4-86d7ce393689}, !- Handle
  {d51644d1-ee0b-4304-8ef3-2db3b748477b}, !- Name
  {e579d7d8-b1fa-4e97-9d9e-c13621eedeb9}, !- Source Object
  3,                                      !- Outlet Port
  {265c4ba9-f307-426a-8c86-9c151b4da546}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {116d1c38-56dd-40da-bb8e-30d90b16cedd}, !- Handle
  {c50d852c-92e7-4367-8a47-b5e2e34a3eac}, !- Name
  {265c4ba9-f307-426a-8c86-9c151b4da546}, !- Source Object
  5,                                      !- Outlet Port
  {25b04584-59ee-44dd-a96c-2e978d9b3199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a17cac9-1e4a-4486-8378-b69d2f943067}, !- Handle
  {33a3acd7-fcba-44e7-b84a-6c7077a669d2}, !- Name
  {25b04584-59ee-44dd-a96c-2e978d9b3199}, !- Source Object
  3,                                      !- Outlet Port
  {57ec80fa-e968-43c6-8aeb-9d94faec2ecf}, !- Target Object
  12;                                     !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7d9aeb7a-c33b-4609-be2e-7338571ce0ad}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  15.5,                                   !- Setpoint at Outdoor Low Temperature {C}
  15.5,                                   !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21,                                     !- Outdoor High Temperature {C}
  {5b1b29b9-2f5e-4f90-b8e9-a33d1b831918}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b89cd234-b1b3-4c11-9f70-e01fcb78c47b}, !- Handle
  Room_1_Flr_3 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {dc50e414-3093-4f94-968c-0d92d1105ce1}, !- Inlet Air Node Name
  {4c68bd87-0f0f-468a-a83f-087f97abb4b0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {d26e83cc-6259-48b9-9b15-a5549800a7d0}, !- Handle
  Room_1_Flr_3 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dc3f7f54-20c4-4be8-89d6-f254333b9594}, !- Water Inlet Node Name
  {32db97ee-0603-4191-a57e-19bd6293dc5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {6614c26f-d52d-4334-8daf-41ea91944fee}, !- Handle
  Node 144,                               !- Name
  {ab69be0a-d560-41e5-85ed-e9a1feeae71f}, !- Inlet Port
  {dc3f7f54-20c4-4be8-89d6-f254333b9594}; !- Outlet Port

OS:Connection,
  {ab69be0a-d560-41e5-85ed-e9a1feeae71f}, !- Handle
  {d851814b-3b2f-4ddc-895e-62ef44660437}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  6,                                      !- Outlet Port
  {6614c26f-d52d-4334-8daf-41ea91944fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b4465ef-258a-4112-9a9d-c4a9c15d790b}, !- Handle
  Node 145,                               !- Name
  {32db97ee-0603-4191-a57e-19bd6293dc5e}, !- Inlet Port
  {1cb74cf3-133b-4af0-9b0e-a2274271fc56}; !- Outlet Port

OS:Connection,
  {dc3f7f54-20c4-4be8-89d6-f254333b9594}, !- Handle
  {e55c1d04-e479-417e-847e-def34d8721aa}, !- Name
  {6614c26f-d52d-4334-8daf-41ea91944fee}, !- Source Object
  3,                                      !- Outlet Port
  {d26e83cc-6259-48b9-9b15-a5549800a7d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {32db97ee-0603-4191-a57e-19bd6293dc5e}, !- Handle
  {d5d5bfbe-66d9-4d52-b14f-9bdccb812f75}, !- Name
  {d26e83cc-6259-48b9-9b15-a5549800a7d0}, !- Source Object
  11,                                     !- Outlet Port
  {5b4465ef-258a-4112-9a9d-c4a9c15d790b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb74cf3-133b-4af0-9b0e-a2274271fc56}, !- Handle
  {5f14cef8-913d-41ec-9f2f-a73f4e3c863d}, !- Name
  {5b4465ef-258a-4112-9a9d-c4a9c15d790b}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c6055aec-f4a8-4f9a-950d-3d877ada85ec}, !- Handle
  Controller Water Coil 16,               !- Name
  {d26e83cc-6259-48b9-9b15-a5549800a7d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {efdbabbc-61b5-407a-9c5f-328b21ee7419}, !- Handle
  Room_1_Flr_3 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a1d2e71-2b90-4732-a099-d609e542d577}, !- Water Inlet Node Name
  {f6423033-ec6e-49c1-a20a-c9f7945aabde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b84dd32a-db2e-4bc0-b2f6-26262f5b2433}, !- Handle
  Node 146,                               !- Name
  {f7d31015-d6dc-408b-8147-2823548c02f3}, !- Inlet Port
  {5a1d2e71-2b90-4732-a099-d609e542d577}; !- Outlet Port

OS:Connection,
  {f7d31015-d6dc-408b-8147-2823548c02f3}, !- Handle
  {fb45783f-7512-4ce0-b315-3843b994b4cd}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  19,                                     !- Outlet Port
  {b84dd32a-db2e-4bc0-b2f6-26262f5b2433}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99596f44-2352-4ed6-b4f8-7c7fe5e30a1e}, !- Handle
  Node 147,                               !- Name
  {f6423033-ec6e-49c1-a20a-c9f7945aabde}, !- Inlet Port
  {f5fe04c8-fbd7-45d4-81b3-6d3a1ffd0f94}; !- Outlet Port

OS:Connection,
  {5a1d2e71-2b90-4732-a099-d609e542d577}, !- Handle
  {3ef6885f-ed51-4dfd-ba6d-c856b9d9e062}, !- Name
  {b84dd32a-db2e-4bc0-b2f6-26262f5b2433}, !- Source Object
  3,                                      !- Outlet Port
  {efdbabbc-61b5-407a-9c5f-328b21ee7419}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6423033-ec6e-49c1-a20a-c9f7945aabde}, !- Handle
  {8b24cf78-a64a-4735-a585-d3371d549646}, !- Name
  {efdbabbc-61b5-407a-9c5f-328b21ee7419}, !- Source Object
  6,                                      !- Outlet Port
  {99596f44-2352-4ed6-b4f8-7c7fe5e30a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe04c8-fbd7-45d4-81b3-6d3a1ffd0f94}, !- Handle
  {e4d9e33f-2029-47e8-8e9c-bc2f174eb9c0}, !- Name
  {99596f44-2352-4ed6-b4f8-7c7fe5e30a1e}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c43759e-5cd5-400e-9044-0532a16c945b}, !- Handle
  Controller Water Coil 17,               !- Name
  {efdbabbc-61b5-407a-9c5f-328b21ee7419}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ae2991d3-9c45-464f-a8bc-7f21882489ed}, !- Handle
  Room_1_Flr_3 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35bf2183-8ba5-4d7c-8cb2-1c63995d41c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7c2a318-6aa8-423e-99cc-eb527ed1d51a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {35bf2183-8ba5-4d7c-8cb2-1c63995d41c8}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7c2a318-6aa8-423e-99cc-eb527ed1d51a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fcfe78b5-ebc1-428e-aa9c-fa2b94d8648d}, !- Handle
  Room_1_Flr_3 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4031ccc3-cbe5-4783-960e-3ba111d336b1}, !- Air Inlet Node Name
  {b724edda-1c96-4e02-a0d7-84bd400473b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ae2991d3-9c45-464f-a8bc-7f21882489ed}, !- Supply Air Fan Name
  {d26e83cc-6259-48b9-9b15-a5549800a7d0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {efdbabbc-61b5-407a-9c5f-328b21ee7419}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {f86d6283-b8cd-408c-8cf1-9f6c34a97cfd}, !- Handle
  Node 148,                               !- Name
  {8a91789e-8565-4b99-94f7-daf6ecc23081}, !- Inlet Port
  {4031ccc3-cbe5-4783-960e-3ba111d336b1}; !- Outlet Port

OS:Connection,
  {8a91789e-8565-4b99-94f7-daf6ecc23081}, !- Handle
  {41feca6f-3c32-401c-bb2f-6f132ea3d449}, !- Name
  {9d0afd36-f42b-418e-966e-b31f1b25c890}, !- Source Object
  3,                                      !- Outlet Port
  {f86d6283-b8cd-408c-8cf1-9f6c34a97cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4031ccc3-cbe5-4783-960e-3ba111d336b1}, !- Handle
  {537a6379-9e1f-4a53-ae5e-ac8d3483a429}, !- Name
  {f86d6283-b8cd-408c-8cf1-9f6c34a97cfd}, !- Source Object
  3,                                      !- Outlet Port
  {fcfe78b5-ebc1-428e-aa9c-fa2b94d8648d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bf3d7252-4923-4ba2-8110-84e9e07c6239}, !- Handle
  Node 149,                               !- Name
  {b724edda-1c96-4e02-a0d7-84bd400473b4}, !- Inlet Port
  {e8f97b03-aabe-4903-b590-f88547b08085}; !- Outlet Port

OS:Connection,
  {e8f97b03-aabe-4903-b590-f88547b08085}, !- Handle
  {3838c840-a899-496f-8224-6606ff1c2c29}, !- Name
  {bf3d7252-4923-4ba2-8110-84e9e07c6239}, !- Source Object
  3,                                      !- Outlet Port
  {8e161726-01c2-4f52-b9d9-2488f410bdb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b724edda-1c96-4e02-a0d7-84bd400473b4}, !- Handle
  {6bdf52a3-a6d1-40c0-8fd7-1fcc5a2d6a97}, !- Name
  {fcfe78b5-ebc1-428e-aa9c-fa2b94d8648d}, !- Source Object
  10,                                     !- Outlet Port
  {bf3d7252-4923-4ba2-8110-84e9e07c6239}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e18d2258-5340-4f0e-98ef-518c710d847d}, !- Handle
  Node 150,                               !- Name
  {c9e03719-613b-4fc6-aae6-ce4d80d4a01e}, !- Inlet Port
  {6328532e-6e0f-4448-92a0-c2ab4eda96ce}; !- Outlet Port

OS:Connection,
  {5fa07bfb-fccd-433f-b303-8219f2f8ec2d}, !- Handle
  {9fbe6650-1e1b-4366-9cc6-35eb87f42582}, !- Name
  {2d56ef2e-78bd-4fe0-aed1-8ea52fc0ebd6}, !- Source Object
  3,                                      !- Outlet Port
  {8e161726-01c2-4f52-b9d9-2488f410bdb1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c9e03719-613b-4fc6-aae6-ce4d80d4a01e}, !- Handle
  {fc628c34-717f-4cc6-8af9-17a44e721378}, !- Name
  {83b00402-1c8f-4d59-8aef-6560b0d5a2e1}, !- Source Object
  12,                                     !- Outlet Port
  {e18d2258-5340-4f0e-98ef-518c710d847d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6328532e-6e0f-4448-92a0-c2ab4eda96ce}, !- Handle
  {972314dd-ace1-44e8-959e-21cc41a73345}, !- Name
  {e18d2258-5340-4f0e-98ef-518c710d847d}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc50e414-3093-4f94-968c-0d92d1105ce1}, !- Handle
  {af88f61f-78fb-4fe1-95cc-1327e7f53cd8}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  3,                                      !- Outlet Port
  {b89cd234-b1b3-4c11-9f70-e01fcb78c47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c68bd87-0f0f-468a-a83f-087f97abb4b0}, !- Handle
  {b17c036c-d3dd-490f-a64d-b14a921c5362}, !- Name
  {b89cd234-b1b3-4c11-9f70-e01fcb78c47b}, !- Source Object
  4,                                      !- Outlet Port
  {2d56ef2e-78bd-4fe0-aed1-8ea52fc0ebd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {25d0b672-2d13-48f1-9ba4-2bda8631d098}, !- Handle
  Room_2_Flr_3 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {5e311fc0-bd8f-4464-9e3e-4d45d9f7c66e}, !- Inlet Air Node Name
  {8fcac2c1-be7b-4b45-84df-9a1514c87aff}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {2d674a57-cebf-417f-8bec-fcad129d33dd}, !- Handle
  Room_2_Flr_3 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {da9ff927-9203-411d-97ad-4c9ff62094f8}, !- Water Inlet Node Name
  {c96e28eb-fca5-4d8e-9090-a37a0f4b50e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {db53af3d-cc7b-43c3-b867-261342c655ef}, !- Handle
  Node 151,                               !- Name
  {54af3c58-71bc-4411-9962-70086894ff2e}, !- Inlet Port
  {da9ff927-9203-411d-97ad-4c9ff62094f8}; !- Outlet Port

OS:Connection,
  {54af3c58-71bc-4411-9962-70086894ff2e}, !- Handle
  {0adfe90e-e55c-4d1b-be22-6e792aed711e}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  7,                                      !- Outlet Port
  {db53af3d-cc7b-43c3-b867-261342c655ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd44e1eb-18aa-43e3-b497-f4f3985fbac9}, !- Handle
  Node 152,                               !- Name
  {c96e28eb-fca5-4d8e-9090-a37a0f4b50e1}, !- Inlet Port
  {b0bfaac2-c7f4-455c-a502-d4de0ea5d00a}; !- Outlet Port

OS:Connection,
  {da9ff927-9203-411d-97ad-4c9ff62094f8}, !- Handle
  {b416a96a-502c-4be3-a8f9-68a2a7b7796c}, !- Name
  {db53af3d-cc7b-43c3-b867-261342c655ef}, !- Source Object
  3,                                      !- Outlet Port
  {2d674a57-cebf-417f-8bec-fcad129d33dd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c96e28eb-fca5-4d8e-9090-a37a0f4b50e1}, !- Handle
  {44ef8297-b01c-4461-861d-105457d107a4}, !- Name
  {2d674a57-cebf-417f-8bec-fcad129d33dd}, !- Source Object
  11,                                     !- Outlet Port
  {cd44e1eb-18aa-43e3-b497-f4f3985fbac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bfaac2-c7f4-455c-a502-d4de0ea5d00a}, !- Handle
  {7a4c5760-ee5f-4aa6-b355-355a8b23786d}, !- Name
  {cd44e1eb-18aa-43e3-b497-f4f3985fbac9}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cead9759-2310-49a3-8840-f17351ec692e}, !- Handle
  Controller Water Coil 18,               !- Name
  {2d674a57-cebf-417f-8bec-fcad129d33dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d8c9e23f-b371-4059-a766-564581d1ac6a}, !- Handle
  Room_2_Flr_3 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {559ca7f3-33d0-404f-9844-eda421f9ad28}, !- Water Inlet Node Name
  {315ec56a-3f68-489f-982a-eb84ebcc7abc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2e87329-2b0c-451c-93bf-774879d4bbf6}, !- Handle
  Node 153,                               !- Name
  {8154836c-329d-4e1d-bf7a-e57e29c643b6}, !- Inlet Port
  {559ca7f3-33d0-404f-9844-eda421f9ad28}; !- Outlet Port

OS:Connection,
  {8154836c-329d-4e1d-bf7a-e57e29c643b6}, !- Handle
  {8296db1c-dd97-4ae0-a163-c8d11dd63f5f}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  20,                                     !- Outlet Port
  {c2e87329-2b0c-451c-93bf-774879d4bbf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4336737a-5cb0-4081-ac97-355bfe0e3d63}, !- Handle
  Node 154,                               !- Name
  {315ec56a-3f68-489f-982a-eb84ebcc7abc}, !- Inlet Port
  {152896fc-66ce-47ff-8a8d-86af083ed070}; !- Outlet Port

OS:Connection,
  {559ca7f3-33d0-404f-9844-eda421f9ad28}, !- Handle
  {cbd8b05f-fe77-4b44-91ba-71131f493e8b}, !- Name
  {c2e87329-2b0c-451c-93bf-774879d4bbf6}, !- Source Object
  3,                                      !- Outlet Port
  {d8c9e23f-b371-4059-a766-564581d1ac6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {315ec56a-3f68-489f-982a-eb84ebcc7abc}, !- Handle
  {6d12b52c-b4c0-4193-87ee-fcce442ba7f5}, !- Name
  {d8c9e23f-b371-4059-a766-564581d1ac6a}, !- Source Object
  6,                                      !- Outlet Port
  {4336737a-5cb0-4081-ac97-355bfe0e3d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152896fc-66ce-47ff-8a8d-86af083ed070}, !- Handle
  {17f8185d-ee0d-46c2-b9ae-bf02eee48c22}, !- Name
  {4336737a-5cb0-4081-ac97-355bfe0e3d63}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3dfbae72-b324-4b14-b249-0d37c2b83d57}, !- Handle
  Controller Water Coil 19,               !- Name
  {d8c9e23f-b371-4059-a766-564581d1ac6a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7ca4b40b-7b6e-4be7-9c7a-b1fcbfa3f5e9}, !- Handle
  Room_2_Flr_3 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3758bf7c-144d-412a-9116-71a77694a4c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f66bc83e-41fd-439f-81c5-20a649148656}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3758bf7c-144d-412a-9116-71a77694a4c3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f66bc83e-41fd-439f-81c5-20a649148656}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cc42d645-d778-44ed-9ddd-986374f265f4}, !- Handle
  Room_2_Flr_3 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {43b47962-af15-4f15-bffd-4aaad1377b70}, !- Air Inlet Node Name
  {d9a4eb51-addf-4e78-94ad-18c2ad230325}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7ca4b40b-7b6e-4be7-9c7a-b1fcbfa3f5e9}, !- Supply Air Fan Name
  {2d674a57-cebf-417f-8bec-fcad129d33dd}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d8c9e23f-b371-4059-a766-564581d1ac6a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {c0fe505b-6ebc-4fb0-878c-9d909e3dfdf6}, !- Handle
  Node 155,                               !- Name
  {44bfbe43-3679-48d4-b19d-5e44d8a9aa22}, !- Inlet Port
  {43b47962-af15-4f15-bffd-4aaad1377b70}; !- Outlet Port

OS:Connection,
  {44bfbe43-3679-48d4-b19d-5e44d8a9aa22}, !- Handle
  {13ffbdb7-9e0f-42d7-bb70-5a630fdce949}, !- Name
  {053c991f-4b16-4b9b-b89f-79dd8f5acfef}, !- Source Object
  3,                                      !- Outlet Port
  {c0fe505b-6ebc-4fb0-878c-9d909e3dfdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b47962-af15-4f15-bffd-4aaad1377b70}, !- Handle
  {da2b4e8d-4040-448b-9285-8da07ec01d69}, !- Name
  {c0fe505b-6ebc-4fb0-878c-9d909e3dfdf6}, !- Source Object
  3,                                      !- Outlet Port
  {cc42d645-d778-44ed-9ddd-986374f265f4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0c8540e3-eb81-4fb2-b427-5a3757c24224}, !- Handle
  Node 156,                               !- Name
  {d9a4eb51-addf-4e78-94ad-18c2ad230325}, !- Inlet Port
  {21c8b6f2-573a-45f1-af22-0450c14a6f01}; !- Outlet Port

OS:Connection,
  {21c8b6f2-573a-45f1-af22-0450c14a6f01}, !- Handle
  {1baf1e5a-93b4-4ee0-a5df-65804bb0f0f7}, !- Name
  {0c8540e3-eb81-4fb2-b427-5a3757c24224}, !- Source Object
  3,                                      !- Outlet Port
  {52989a90-1c15-4d09-983c-d4c7f4a23826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9a4eb51-addf-4e78-94ad-18c2ad230325}, !- Handle
  {ddb56149-e352-4ed7-8fc9-3e1c74741199}, !- Name
  {cc42d645-d778-44ed-9ddd-986374f265f4}, !- Source Object
  10,                                     !- Outlet Port
  {0c8540e3-eb81-4fb2-b427-5a3757c24224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09319687-8c79-4a0b-a7df-89aa633f747d}, !- Handle
  Node 157,                               !- Name
  {8fcac2c1-be7b-4b45-84df-9a1514c87aff}, !- Inlet Port
  {cbe94afa-d379-4433-ba7c-dd8a5716d3e3}; !- Outlet Port

OS:Node,
  {3c253b1c-46c3-4756-962a-de9a1346dff6}, !- Handle
  Node 158,                               !- Name
  {a3560ec6-5350-4b45-937a-a0ae278a78c2}, !- Inlet Port
  {71eaafeb-5089-4735-b442-1862a61c5f7d}; !- Outlet Port

OS:Connection,
  {cbe94afa-d379-4433-ba7c-dd8a5716d3e3}, !- Handle
  {5e67edaa-a517-4bb0-bc56-a22d54a200ec}, !- Name
  {09319687-8c79-4a0b-a7df-89aa633f747d}, !- Source Object
  3,                                      !- Outlet Port
  {52989a90-1c15-4d09-983c-d4c7f4a23826}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a3560ec6-5350-4b45-937a-a0ae278a78c2}, !- Handle
  {809cc68a-c4dc-4867-82b7-2808bd772073}, !- Name
  {d567eecb-d13b-486f-8b28-095933970530}, !- Source Object
  12,                                     !- Outlet Port
  {3c253b1c-46c3-4756-962a-de9a1346dff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71eaafeb-5089-4735-b442-1862a61c5f7d}, !- Handle
  {75f4c5db-c2bd-4acb-9e0d-a7f0bbf0b138}, !- Name
  {3c253b1c-46c3-4756-962a-de9a1346dff6}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e311fc0-bd8f-4464-9e3e-4d45d9f7c66e}, !- Handle
  {4f34c6ff-f5e6-4580-9885-a770e0f00ca9}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  4,                                      !- Outlet Port
  {25d0b672-2d13-48f1-9ba4-2bda8631d098}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fcac2c1-be7b-4b45-84df-9a1514c87aff}, !- Handle
  {7d557263-c5a4-4a57-9a4b-27a3942e0b23}, !- Name
  {25d0b672-2d13-48f1-9ba4-2bda8631d098}, !- Source Object
  4,                                      !- Outlet Port
  {09319687-8c79-4a0b-a7df-89aa633f747d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5820718c-a072-4acb-abfa-2bc1226df5a0}, !- Handle
  Room_3_Mult19_Flr_3 ZNAir Terminal,     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {888ae9e9-1c81-4fe9-bba7-43b080037bab}, !- Inlet Air Node Name
  {761fa8dd-b635-4a14-b5c3-1337f72f3d97}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {fcd419de-c78f-4438-929e-75cb8858c1f3}, !- Handle
  Room_3_Mult19_Flr_3 ZNFCU Cooling Coil, !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {983926d3-391f-4d74-84fd-16713ff492a6}, !- Water Inlet Node Name
  {bae2ffe2-8233-4a87-b041-bdbb9343d89b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {86dacc80-cb08-4104-95e8-865689cd4ad4}, !- Handle
  Node 159,                               !- Name
  {40a39a9d-01c1-44ce-8def-39cfc34beaf6}, !- Inlet Port
  {983926d3-391f-4d74-84fd-16713ff492a6}; !- Outlet Port

OS:Connection,
  {40a39a9d-01c1-44ce-8def-39cfc34beaf6}, !- Handle
  {f7b5781f-5680-4774-8ef2-18db09a05f35}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  8,                                      !- Outlet Port
  {86dacc80-cb08-4104-95e8-865689cd4ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f45d39a-8cb5-4e0e-909b-b2292440e8d7}, !- Handle
  Node 160,                               !- Name
  {bae2ffe2-8233-4a87-b041-bdbb9343d89b}, !- Inlet Port
  {dddc4f47-e303-4944-a4c9-586e51385ed1}; !- Outlet Port

OS:Connection,
  {983926d3-391f-4d74-84fd-16713ff492a6}, !- Handle
  {007ea4ed-38be-4d90-a2f4-21c8082df794}, !- Name
  {86dacc80-cb08-4104-95e8-865689cd4ad4}, !- Source Object
  3,                                      !- Outlet Port
  {fcd419de-c78f-4438-929e-75cb8858c1f3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bae2ffe2-8233-4a87-b041-bdbb9343d89b}, !- Handle
  {413ba127-94fc-45a7-b7ef-f22de7ac101b}, !- Name
  {fcd419de-c78f-4438-929e-75cb8858c1f3}, !- Source Object
  11,                                     !- Outlet Port
  {3f45d39a-8cb5-4e0e-909b-b2292440e8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddc4f47-e303-4944-a4c9-586e51385ed1}, !- Handle
  {dcbdf4ea-075c-4b83-aea3-18920c733e38}, !- Name
  {3f45d39a-8cb5-4e0e-909b-b2292440e8d7}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {50503f14-0d0c-4a58-b3e4-a053987bb1dc}, !- Handle
  Controller Water Coil 20,               !- Name
  {fcd419de-c78f-4438-929e-75cb8858c1f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d88c7cf0-9acd-49c0-bbc6-727319c2008e}, !- Handle
  Room_3_Mult19_Flr_3 ZNFCU Heating Coil, !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aa60a740-a619-4abd-9e3b-79ad45a20598}, !- Water Inlet Node Name
  {1a78d62b-84c8-4999-846e-3ec41ed01439}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52fdcd51-fc8d-43e3-94e9-9adf91b12ba9}, !- Handle
  Node 161,                               !- Name
  {b6c2623a-d4f6-4e7d-b61f-22437e96f126}, !- Inlet Port
  {aa60a740-a619-4abd-9e3b-79ad45a20598}; !- Outlet Port

OS:Connection,
  {b6c2623a-d4f6-4e7d-b61f-22437e96f126}, !- Handle
  {2c98443b-8fad-44e4-8e04-d0d719bd74c6}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  21,                                     !- Outlet Port
  {52fdcd51-fc8d-43e3-94e9-9adf91b12ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ac03a92-96f8-4f4e-99b4-95b92978e1e3}, !- Handle
  Node 162,                               !- Name
  {1a78d62b-84c8-4999-846e-3ec41ed01439}, !- Inlet Port
  {22ca7097-699c-4528-bb8c-1aa9510b7167}; !- Outlet Port

OS:Connection,
  {aa60a740-a619-4abd-9e3b-79ad45a20598}, !- Handle
  {28d1552e-cfec-4803-9b62-b4e0edad5ea9}, !- Name
  {52fdcd51-fc8d-43e3-94e9-9adf91b12ba9}, !- Source Object
  3,                                      !- Outlet Port
  {d88c7cf0-9acd-49c0-bbc6-727319c2008e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a78d62b-84c8-4999-846e-3ec41ed01439}, !- Handle
  {4ff6d32a-1f4d-4d52-b1de-ac0ded8cbd69}, !- Name
  {d88c7cf0-9acd-49c0-bbc6-727319c2008e}, !- Source Object
  6,                                      !- Outlet Port
  {1ac03a92-96f8-4f4e-99b4-95b92978e1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ca7097-699c-4528-bb8c-1aa9510b7167}, !- Handle
  {1b587392-b8e1-41ea-bfc7-ebd21fe54c55}, !- Name
  {1ac03a92-96f8-4f4e-99b4-95b92978e1e3}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c4d42b5-35d9-4331-a17d-22a7c1a5b70f}, !- Handle
  Controller Water Coil 21,               !- Name
  {d88c7cf0-9acd-49c0-bbc6-727319c2008e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5ab45c06-16f6-453b-9265-0f243c6ae4ca}, !- Handle
  Room_3_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {772a2c49-7ed1-4b67-97b8-91758e1791fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4074603-0b64-4dcf-a216-55d17b7c6332}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {772a2c49-7ed1-4b67-97b8-91758e1791fe}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4074603-0b64-4dcf-a216-55d17b7c6332}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8a771d01-75ed-475e-86de-e91dfaee4dba}, !- Handle
  Room_3_Mult19_Flr_3 ZNFCU,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c4ef2210-2450-4549-8b24-977bd8b3aaba}, !- Air Inlet Node Name
  {4d92eeda-efb7-4917-8fc9-0848294018b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5ab45c06-16f6-453b-9265-0f243c6ae4ca}, !- Supply Air Fan Name
  {fcd419de-c78f-4438-929e-75cb8858c1f3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d88c7cf0-9acd-49c0-bbc6-727319c2008e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {d14f5694-dc79-4b11-83d2-85165872b960}, !- Handle
  Node 163,                               !- Name
  {0932f4ad-2378-4586-81cf-2f91d2d82623}, !- Inlet Port
  {c4ef2210-2450-4549-8b24-977bd8b3aaba}; !- Outlet Port

OS:Connection,
  {0932f4ad-2378-4586-81cf-2f91d2d82623}, !- Handle
  {4f9366ec-b507-413e-b333-a3975cb1f01a}, !- Name
  {6241dabf-0e80-421e-93c0-fa0b0cc71b73}, !- Source Object
  3,                                      !- Outlet Port
  {d14f5694-dc79-4b11-83d2-85165872b960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ef2210-2450-4549-8b24-977bd8b3aaba}, !- Handle
  {197ef21c-dbb9-45e0-be3d-ace4413e53c7}, !- Name
  {d14f5694-dc79-4b11-83d2-85165872b960}, !- Source Object
  3,                                      !- Outlet Port
  {8a771d01-75ed-475e-86de-e91dfaee4dba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c547e4bc-bc26-4b4e-b393-a2aae77ab9c2}, !- Handle
  Node 164,                               !- Name
  {4d92eeda-efb7-4917-8fc9-0848294018b4}, !- Inlet Port
  {87b08a23-b521-4907-9055-3727936e5623}; !- Outlet Port

OS:Connection,
  {87b08a23-b521-4907-9055-3727936e5623}, !- Handle
  {c40d6ea5-bbd0-4f76-a10d-6a8080ee3adb}, !- Name
  {c547e4bc-bc26-4b4e-b393-a2aae77ab9c2}, !- Source Object
  3,                                      !- Outlet Port
  {7231c71a-8b36-4f3c-b4bb-72483e68a9f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d92eeda-efb7-4917-8fc9-0848294018b4}, !- Handle
  {239e75f7-693f-4be2-a193-7eea0773ccdc}, !- Name
  {8a771d01-75ed-475e-86de-e91dfaee4dba}, !- Source Object
  10,                                     !- Outlet Port
  {c547e4bc-bc26-4b4e-b393-a2aae77ab9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfdc99cf-734e-4180-8f5e-1448b9c43201}, !- Handle
  Node 165,                               !- Name
  {761fa8dd-b635-4a14-b5c3-1337f72f3d97}, !- Inlet Port
  {9518c9e3-8984-42f2-ab56-1fffb7867547}; !- Outlet Port

OS:Node,
  {29ecf0c8-bdb9-4a74-be46-08d3c648a495}, !- Handle
  Node 166,                               !- Name
  {67c8df35-35ef-44e6-8002-a02a8fb82858}, !- Inlet Port
  {15a71f7b-b5f9-417f-ad91-27e230a95903}; !- Outlet Port

OS:Connection,
  {9518c9e3-8984-42f2-ab56-1fffb7867547}, !- Handle
  {060e54d6-c719-4534-a37a-aa8190923e48}, !- Name
  {bfdc99cf-734e-4180-8f5e-1448b9c43201}, !- Source Object
  3,                                      !- Outlet Port
  {7231c71a-8b36-4f3c-b4bb-72483e68a9f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67c8df35-35ef-44e6-8002-a02a8fb82858}, !- Handle
  {b40b2af6-9198-471b-aef2-8318e3561f78}, !- Name
  {e65ec15f-4f59-42a5-8497-9ac660b0b49d}, !- Source Object
  12,                                     !- Outlet Port
  {29ecf0c8-bdb9-4a74-be46-08d3c648a495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a71f7b-b5f9-417f-ad91-27e230a95903}, !- Handle
  {f08b206c-4cde-420c-9633-75d57bd9cd87}, !- Name
  {29ecf0c8-bdb9-4a74-be46-08d3c648a495}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {888ae9e9-1c81-4fe9-bba7-43b080037bab}, !- Handle
  {adb4ff80-0079-4728-b11c-f156638c9dc6}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  5,                                      !- Outlet Port
  {5820718c-a072-4acb-abfa-2bc1226df5a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {761fa8dd-b635-4a14-b5c3-1337f72f3d97}, !- Handle
  {df2316b7-f3b5-41c6-8b9d-30b5a6380f24}, !- Name
  {5820718c-a072-4acb-abfa-2bc1226df5a0}, !- Source Object
  4,                                      !- Outlet Port
  {bfdc99cf-734e-4180-8f5e-1448b9c43201}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {135e15ee-d9ba-4fca-a143-3df158a5d281}, !- Handle
  Room_4_Mult19_Flr_3 ZNAir Terminal,     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {93d90fe0-86fc-4c46-aca0-9c7363eeed04}, !- Inlet Air Node Name
  {f7475f18-4e30-4bcd-bb47-55de704d369d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {8fb9d86e-30bc-401b-8359-f171264b831b}, !- Handle
  Room_4_Mult19_Flr_3 ZNFCU Cooling Coil, !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b43dfdef-e07f-41ec-86dc-f3c1aedbce1f}, !- Water Inlet Node Name
  {0cafa18a-8dac-47bf-96c4-523037b160d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {671e32df-c8dc-462b-ba15-77481d6ff23c}, !- Handle
  Node 167,                               !- Name
  {857c0dff-eb47-4e59-896f-b82a2a97fc9f}, !- Inlet Port
  {b43dfdef-e07f-41ec-86dc-f3c1aedbce1f}; !- Outlet Port

OS:Connection,
  {857c0dff-eb47-4e59-896f-b82a2a97fc9f}, !- Handle
  {6c82f5bf-4cc6-4b5d-967e-8bc7db0a2780}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  9,                                      !- Outlet Port
  {671e32df-c8dc-462b-ba15-77481d6ff23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da434d5-320a-4b11-8980-e9d5ebfcd1d8}, !- Handle
  Node 168,                               !- Name
  {0cafa18a-8dac-47bf-96c4-523037b160d9}, !- Inlet Port
  {337660cd-ec01-4524-a852-6080837135a2}; !- Outlet Port

OS:Connection,
  {b43dfdef-e07f-41ec-86dc-f3c1aedbce1f}, !- Handle
  {6b04eb9e-1b05-4dbc-be3c-c0c01db15399}, !- Name
  {671e32df-c8dc-462b-ba15-77481d6ff23c}, !- Source Object
  3,                                      !- Outlet Port
  {8fb9d86e-30bc-401b-8359-f171264b831b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0cafa18a-8dac-47bf-96c4-523037b160d9}, !- Handle
  {35dda1fc-965f-4222-b222-4e28d1e9fc01}, !- Name
  {8fb9d86e-30bc-401b-8359-f171264b831b}, !- Source Object
  11,                                     !- Outlet Port
  {7da434d5-320a-4b11-8980-e9d5ebfcd1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337660cd-ec01-4524-a852-6080837135a2}, !- Handle
  {3758ca54-b0d1-4793-a82a-1c42be70a972}, !- Name
  {7da434d5-320a-4b11-8980-e9d5ebfcd1d8}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b79e63e8-210b-4003-87e8-c54ebf2b3e44}, !- Handle
  Controller Water Coil 22,               !- Name
  {8fb9d86e-30bc-401b-8359-f171264b831b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2c2dbcf2-5dc5-4790-973b-7e214196afbb}, !- Handle
  Room_4_Mult19_Flr_3 ZNFCU Heating Coil, !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {29109550-b862-490c-a940-0ffe82777ca9}, !- Water Inlet Node Name
  {f27e0495-a788-482a-a578-f30c133658b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ecf5d594-9a51-4101-a5a9-7712225fa0d8}, !- Handle
  Node 169,                               !- Name
  {742a8748-f921-4bb1-85e9-7197a6a0a1e6}, !- Inlet Port
  {29109550-b862-490c-a940-0ffe82777ca9}; !- Outlet Port

OS:Connection,
  {742a8748-f921-4bb1-85e9-7197a6a0a1e6}, !- Handle
  {e8171eeb-7824-44b3-8bca-0422c215aa7a}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  22,                                     !- Outlet Port
  {ecf5d594-9a51-4101-a5a9-7712225fa0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c2d7ca-567d-4612-b318-c5e5b4b01897}, !- Handle
  Node 170,                               !- Name
  {f27e0495-a788-482a-a578-f30c133658b9}, !- Inlet Port
  {58562aef-ca37-4b2b-b748-e196caddd090}; !- Outlet Port

OS:Connection,
  {29109550-b862-490c-a940-0ffe82777ca9}, !- Handle
  {eb684506-b68a-4cae-a33c-aa611b6eeb91}, !- Name
  {ecf5d594-9a51-4101-a5a9-7712225fa0d8}, !- Source Object
  3,                                      !- Outlet Port
  {2c2dbcf2-5dc5-4790-973b-7e214196afbb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f27e0495-a788-482a-a578-f30c133658b9}, !- Handle
  {87a6ccc6-99ad-4662-b229-a57d1ad50bec}, !- Name
  {2c2dbcf2-5dc5-4790-973b-7e214196afbb}, !- Source Object
  6,                                      !- Outlet Port
  {73c2d7ca-567d-4612-b318-c5e5b4b01897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58562aef-ca37-4b2b-b748-e196caddd090}, !- Handle
  {ece4fc4b-a3f1-4224-83e9-e19a6e5e1f7f}, !- Name
  {73c2d7ca-567d-4612-b318-c5e5b4b01897}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba87f9c7-64bc-46d7-b7b8-be544400dfb9}, !- Handle
  Controller Water Coil 23,               !- Name
  {2c2dbcf2-5dc5-4790-973b-7e214196afbb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {78694735-0162-4cd9-b238-0f265fd8f2d1}, !- Handle
  Room_4_Mult19_Flr_3 ZN Fan Coil fan,    !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {649f2917-df19-4993-b80f-c9857d0e0e86}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e01b9877-9f89-4c47-b5fc-02af6430337d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {649f2917-df19-4993-b80f-c9857d0e0e86}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e01b9877-9f89-4c47-b5fc-02af6430337d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fa6ad93a-6775-4558-9a25-b3b90f5fec8e}, !- Handle
  Room_4_Mult19_Flr_3 ZNFCU,              !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fe9632b7-fab8-416e-a964-4ca69f7b06a3}, !- Air Inlet Node Name
  {b4a5e5be-5dce-46a8-9d6f-e6a95dad3eff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {78694735-0162-4cd9-b238-0f265fd8f2d1}, !- Supply Air Fan Name
  {8fb9d86e-30bc-401b-8359-f171264b831b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2c2dbcf2-5dc5-4790-973b-7e214196afbb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {2b81c87f-67c8-45a5-a852-23b6311b2750}, !- Handle
  Node 171,                               !- Name
  {886fbd2e-37c2-4863-b799-87536aba0cc4}, !- Inlet Port
  {fe9632b7-fab8-416e-a964-4ca69f7b06a3}; !- Outlet Port

OS:Connection,
  {886fbd2e-37c2-4863-b799-87536aba0cc4}, !- Handle
  {09d17b37-304a-429e-8980-3c8c199afc43}, !- Name
  {0225962b-77fc-4c72-9487-0c06d3345a3d}, !- Source Object
  3,                                      !- Outlet Port
  {2b81c87f-67c8-45a5-a852-23b6311b2750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9632b7-fab8-416e-a964-4ca69f7b06a3}, !- Handle
  {1e237c81-6c3d-495c-9360-bde3ed34d7ec}, !- Name
  {2b81c87f-67c8-45a5-a852-23b6311b2750}, !- Source Object
  3,                                      !- Outlet Port
  {fa6ad93a-6775-4558-9a25-b3b90f5fec8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b702618e-503c-47f9-8db8-67ed5b34da0e}, !- Handle
  Node 172,                               !- Name
  {b4a5e5be-5dce-46a8-9d6f-e6a95dad3eff}, !- Inlet Port
  {cf56c0a4-f302-4b7f-b813-3d513698a69c}; !- Outlet Port

OS:Connection,
  {cf56c0a4-f302-4b7f-b813-3d513698a69c}, !- Handle
  {9d445983-71ff-4e0e-b8ed-61447c797aaa}, !- Name
  {b702618e-503c-47f9-8db8-67ed5b34da0e}, !- Source Object
  3,                                      !- Outlet Port
  {66130422-eb7b-4f2e-aa0b-6d2e9b41ad81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4a5e5be-5dce-46a8-9d6f-e6a95dad3eff}, !- Handle
  {ea024b6a-692a-4c6b-9b57-f59ca6cfe457}, !- Name
  {fa6ad93a-6775-4558-9a25-b3b90f5fec8e}, !- Source Object
  10,                                     !- Outlet Port
  {b702618e-503c-47f9-8db8-67ed5b34da0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {486459b9-f1d7-484f-8344-4a9b1779ed0d}, !- Handle
  Node 173,                               !- Name
  {f7475f18-4e30-4bcd-bb47-55de704d369d}, !- Inlet Port
  {5edb7286-973d-47f2-b25d-64fcaf8f8512}; !- Outlet Port

OS:Node,
  {24cf282d-70ad-401d-af3b-09f84f8328f2}, !- Handle
  Node 174,                               !- Name
  {4443d477-23bf-4e72-b7a3-4cc535492ae3}, !- Inlet Port
  {d0cee8f8-7be8-42cf-8f65-d8d5753a5df3}; !- Outlet Port

OS:Connection,
  {5edb7286-973d-47f2-b25d-64fcaf8f8512}, !- Handle
  {e4577851-50a4-477c-a0ef-7a3b3da83ddb}, !- Name
  {486459b9-f1d7-484f-8344-4a9b1779ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {66130422-eb7b-4f2e-aa0b-6d2e9b41ad81}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4443d477-23bf-4e72-b7a3-4cc535492ae3}, !- Handle
  {a7f4fd02-682a-42eb-afdc-9c23101f4e71}, !- Name
  {ef0c0074-f7e0-474e-a410-66977b6e09a6}, !- Source Object
  12,                                     !- Outlet Port
  {24cf282d-70ad-401d-af3b-09f84f8328f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cee8f8-7be8-42cf-8f65-d8d5753a5df3}, !- Handle
  {b8e64efe-3773-4234-b9bf-4a364d710110}, !- Name
  {24cf282d-70ad-401d-af3b-09f84f8328f2}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {93d90fe0-86fc-4c46-aca0-9c7363eeed04}, !- Handle
  {c7a5939d-05e4-4512-8459-ca3143550c75}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  6,                                      !- Outlet Port
  {135e15ee-d9ba-4fca-a143-3df158a5d281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7475f18-4e30-4bcd-bb47-55de704d369d}, !- Handle
  {f22276e4-3ec6-417e-8818-878e4ccdbc70}, !- Name
  {135e15ee-d9ba-4fca-a143-3df158a5d281}, !- Source Object
  4,                                      !- Outlet Port
  {486459b9-f1d7-484f-8344-4a9b1779ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {df7760ca-fa38-48a2-9dea-653771352ab6}, !- Handle
  Room_5_Flr_3 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {71653439-016f-46c1-a540-31a0310fbed0}, !- Inlet Air Node Name
  {8f66e4d3-0191-4c96-9e1c-d7d81fd39665}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {340ab08f-592e-4760-bf7e-2be5df23a3f8}, !- Handle
  Room_5_Flr_3 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b579a0e-3ece-4ea0-a1c1-9ad6ff3f321a}, !- Water Inlet Node Name
  {73be35d6-ff95-4428-9554-fbef65257bf4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b8b2e3aa-2879-4ef3-b083-07b36f8de69c}, !- Handle
  Node 175,                               !- Name
  {25f5e046-7338-460e-bb63-2290ada2cbcd}, !- Inlet Port
  {7b579a0e-3ece-4ea0-a1c1-9ad6ff3f321a}; !- Outlet Port

OS:Connection,
  {25f5e046-7338-460e-bb63-2290ada2cbcd}, !- Handle
  {6fdfb40f-5dbf-4920-ac31-8b506975b72b}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  10,                                     !- Outlet Port
  {b8b2e3aa-2879-4ef3-b083-07b36f8de69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd70d73-621e-4430-8bd5-3546570b24f3}, !- Handle
  Node 176,                               !- Name
  {73be35d6-ff95-4428-9554-fbef65257bf4}, !- Inlet Port
  {0d57cc22-906b-4b3a-93ad-86b11a821497}; !- Outlet Port

OS:Connection,
  {7b579a0e-3ece-4ea0-a1c1-9ad6ff3f321a}, !- Handle
  {7f72b996-7e13-4673-8bd0-602931676d53}, !- Name
  {b8b2e3aa-2879-4ef3-b083-07b36f8de69c}, !- Source Object
  3,                                      !- Outlet Port
  {340ab08f-592e-4760-bf7e-2be5df23a3f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {73be35d6-ff95-4428-9554-fbef65257bf4}, !- Handle
  {8c639e25-df95-4f36-a8d2-b7ba71434051}, !- Name
  {340ab08f-592e-4760-bf7e-2be5df23a3f8}, !- Source Object
  11,                                     !- Outlet Port
  {7dd70d73-621e-4430-8bd5-3546570b24f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d57cc22-906b-4b3a-93ad-86b11a821497}, !- Handle
  {7530f93d-2f2a-4351-87e1-1ccc58a380a6}, !- Name
  {7dd70d73-621e-4430-8bd5-3546570b24f3}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {710c60d3-526b-41a9-809a-6784c090f8f8}, !- Handle
  Controller Water Coil 24,               !- Name
  {340ab08f-592e-4760-bf7e-2be5df23a3f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7d798883-4a87-47cd-985d-c8b5e8603edd}, !- Handle
  Room_5_Flr_3 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9e6e521-5492-4a37-869e-71afbd20170f}, !- Water Inlet Node Name
  {5a67660d-5d18-40ea-b1f6-8d030891784b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c88e1a8-cfa1-4658-aeb9-7667eb9f4967}, !- Handle
  Node 177,                               !- Name
  {832df41f-90f3-4a2f-8d5a-bf0ed253806a}, !- Inlet Port
  {a9e6e521-5492-4a37-869e-71afbd20170f}; !- Outlet Port

OS:Connection,
  {832df41f-90f3-4a2f-8d5a-bf0ed253806a}, !- Handle
  {55bbbe32-cd1d-4839-9ac2-dedc410e4023}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  23,                                     !- Outlet Port
  {5c88e1a8-cfa1-4658-aeb9-7667eb9f4967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4047fd7b-c253-4dcf-8b65-b210e8a30917}, !- Handle
  Node 178,                               !- Name
  {5a67660d-5d18-40ea-b1f6-8d030891784b}, !- Inlet Port
  {96f1ef63-10a1-4a6a-979c-9ffb0ef2541b}; !- Outlet Port

OS:Connection,
  {a9e6e521-5492-4a37-869e-71afbd20170f}, !- Handle
  {579b3d8c-c9cf-47ff-897c-ae46274648a4}, !- Name
  {5c88e1a8-cfa1-4658-aeb9-7667eb9f4967}, !- Source Object
  3,                                      !- Outlet Port
  {7d798883-4a87-47cd-985d-c8b5e8603edd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a67660d-5d18-40ea-b1f6-8d030891784b}, !- Handle
  {3cd2a655-4b16-4510-9df5-eb92b112198b}, !- Name
  {7d798883-4a87-47cd-985d-c8b5e8603edd}, !- Source Object
  6,                                      !- Outlet Port
  {4047fd7b-c253-4dcf-8b65-b210e8a30917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f1ef63-10a1-4a6a-979c-9ffb0ef2541b}, !- Handle
  {d128a8b3-4b69-46b3-a8dc-dc62253a991d}, !- Name
  {4047fd7b-c253-4dcf-8b65-b210e8a30917}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de89e7c6-2174-4554-b4f3-2aaa05122cef}, !- Handle
  Controller Water Coil 25,               !- Name
  {7d798883-4a87-47cd-985d-c8b5e8603edd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {769585f2-06ac-4fc4-9e31-d979cd91a1a3}, !- Handle
  Room_5_Flr_3 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30fa4763-1787-4a29-9e69-48b0287e32ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d03a4d2-0419-41bd-9a0b-9171f1eb42a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {30fa4763-1787-4a29-9e69-48b0287e32ae}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d03a4d2-0419-41bd-9a0b-9171f1eb42a8}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {aeee44c6-cfcb-4285-8b4c-a9694c4a954f}, !- Handle
  Room_5_Flr_3 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f8c64607-3d3f-4c7b-a8eb-2048040d6e6d}, !- Air Inlet Node Name
  {0c817a3b-1c3d-4475-82fe-d4ae78d25f0e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {769585f2-06ac-4fc4-9e31-d979cd91a1a3}, !- Supply Air Fan Name
  {340ab08f-592e-4760-bf7e-2be5df23a3f8}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7d798883-4a87-47cd-985d-c8b5e8603edd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {3f5c0c11-94ca-45f4-8801-96bdddbc84f4}, !- Handle
  Node 179,                               !- Name
  {bf2d2138-d4e1-4362-acfc-ad2214bfb422}, !- Inlet Port
  {f8c64607-3d3f-4c7b-a8eb-2048040d6e6d}; !- Outlet Port

OS:Connection,
  {bf2d2138-d4e1-4362-acfc-ad2214bfb422}, !- Handle
  {120bd20a-c362-43b4-90ee-e62281668d5e}, !- Name
  {8d405538-a1eb-4b92-9251-398d07ba89b3}, !- Source Object
  3,                                      !- Outlet Port
  {3f5c0c11-94ca-45f4-8801-96bdddbc84f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c64607-3d3f-4c7b-a8eb-2048040d6e6d}, !- Handle
  {27f3dc92-c5c1-424f-8eb7-509667d2009c}, !- Name
  {3f5c0c11-94ca-45f4-8801-96bdddbc84f4}, !- Source Object
  3,                                      !- Outlet Port
  {aeee44c6-cfcb-4285-8b4c-a9694c4a954f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {74a4ab2f-aaed-46d0-bd80-bf110cf8b38c}, !- Handle
  Node 180,                               !- Name
  {0c817a3b-1c3d-4475-82fe-d4ae78d25f0e}, !- Inlet Port
  {171f170c-1e8b-4e73-8bc7-dca5c90f8e35}; !- Outlet Port

OS:Connection,
  {171f170c-1e8b-4e73-8bc7-dca5c90f8e35}, !- Handle
  {2577601d-9400-4250-836a-46a3822896a7}, !- Name
  {74a4ab2f-aaed-46d0-bd80-bf110cf8b38c}, !- Source Object
  3,                                      !- Outlet Port
  {3fb32437-a713-434e-9a1a-90d8fabff2c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c817a3b-1c3d-4475-82fe-d4ae78d25f0e}, !- Handle
  {cf772df5-c045-4717-8789-264d947137ec}, !- Name
  {aeee44c6-cfcb-4285-8b4c-a9694c4a954f}, !- Source Object
  10,                                     !- Outlet Port
  {74a4ab2f-aaed-46d0-bd80-bf110cf8b38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7df8ee0c-a5d9-41d0-a34f-0feb569a11ea}, !- Handle
  Node 181,                               !- Name
  {8f66e4d3-0191-4c96-9e1c-d7d81fd39665}, !- Inlet Port
  {459fcd53-5800-49f1-b17b-7e6cbb75ea7a}; !- Outlet Port

OS:Node,
  {c75c9a2b-a127-46a0-b713-93fab754567c}, !- Handle
  Node 182,                               !- Name
  {7bd3d656-5aed-4bb3-ad29-3012de1a0d8d}, !- Inlet Port
  {7ddb1629-4e6e-4c47-ab92-6ecf8cca57a8}; !- Outlet Port

OS:Connection,
  {459fcd53-5800-49f1-b17b-7e6cbb75ea7a}, !- Handle
  {2e5569be-0a97-48c9-9ca0-0ed16ce695cd}, !- Name
  {7df8ee0c-a5d9-41d0-a34f-0feb569a11ea}, !- Source Object
  3,                                      !- Outlet Port
  {3fb32437-a713-434e-9a1a-90d8fabff2c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7bd3d656-5aed-4bb3-ad29-3012de1a0d8d}, !- Handle
  {dbce44db-d241-4a75-8987-876a61f21829}, !- Name
  {becb5960-f441-4428-8416-c9daa7542a2e}, !- Source Object
  12,                                     !- Outlet Port
  {c75c9a2b-a127-46a0-b713-93fab754567c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddb1629-4e6e-4c47-ab92-6ecf8cca57a8}, !- Handle
  {f2a64697-5f7a-4dab-89a3-70c2cd7cd83b}, !- Name
  {c75c9a2b-a127-46a0-b713-93fab754567c}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {71653439-016f-46c1-a540-31a0310fbed0}, !- Handle
  {541ff39a-7b99-4ca1-a98a-f77efd82b8ee}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  7,                                      !- Outlet Port
  {df7760ca-fa38-48a2-9dea-653771352ab6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f66e4d3-0191-4c96-9e1c-d7d81fd39665}, !- Handle
  {0880a44b-aa95-4ce2-bc50-4b8ee26a6598}, !- Name
  {df7760ca-fa38-48a2-9dea-653771352ab6}, !- Source Object
  4,                                      !- Outlet Port
  {7df8ee0c-a5d9-41d0-a34f-0feb569a11ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0a7c4fb9-8d5e-4156-aa9e-418d78c343ef}, !- Handle
  Room_6_Flr_3 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {a8a33199-4941-49e8-9da5-9031aad1c446}, !- Inlet Air Node Name
  {45fe70d5-2013-4c50-aa52-4e0a06710460}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {9ea2ae84-851e-4342-962b-0323d3e2bc66}, !- Handle
  Room_6_Flr_3 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f6e51765-ce1e-4dc5-b2c8-4ac0de8026bc}, !- Water Inlet Node Name
  {db8884ab-aa47-49ed-ab23-d5f0b07bf31e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {983ba40a-de9b-43d3-8cf5-928c420004ef}, !- Handle
  Node 183,                               !- Name
  {e79204d1-a546-4e45-ac33-77736fdbd324}, !- Inlet Port
  {f6e51765-ce1e-4dc5-b2c8-4ac0de8026bc}; !- Outlet Port

OS:Connection,
  {e79204d1-a546-4e45-ac33-77736fdbd324}, !- Handle
  {0c1c7a80-8904-4389-ab63-6d1bb5843cb0}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  11,                                     !- Outlet Port
  {983ba40a-de9b-43d3-8cf5-928c420004ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b30601b-3b7e-4f91-9fc1-3c3f97b20826}, !- Handle
  Node 184,                               !- Name
  {db8884ab-aa47-49ed-ab23-d5f0b07bf31e}, !- Inlet Port
  {a4c635c4-41a5-47bd-bc89-ebbd3fad86bb}; !- Outlet Port

OS:Connection,
  {f6e51765-ce1e-4dc5-b2c8-4ac0de8026bc}, !- Handle
  {5716ae56-df15-46f0-a3ff-6011025ccd32}, !- Name
  {983ba40a-de9b-43d3-8cf5-928c420004ef}, !- Source Object
  3,                                      !- Outlet Port
  {9ea2ae84-851e-4342-962b-0323d3e2bc66}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {db8884ab-aa47-49ed-ab23-d5f0b07bf31e}, !- Handle
  {4bc6c603-9cc2-41cd-af89-6bacaf9eceff}, !- Name
  {9ea2ae84-851e-4342-962b-0323d3e2bc66}, !- Source Object
  11,                                     !- Outlet Port
  {6b30601b-3b7e-4f91-9fc1-3c3f97b20826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c635c4-41a5-47bd-bc89-ebbd3fad86bb}, !- Handle
  {178b03e7-221e-4895-b5db-91f8cd043474}, !- Name
  {6b30601b-3b7e-4f91-9fc1-3c3f97b20826}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bedab52b-9560-48c5-abe7-12225fb166bc}, !- Handle
  Controller Water Coil 26,               !- Name
  {9ea2ae84-851e-4342-962b-0323d3e2bc66}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1b978f6f-5348-4808-addd-cd1b17d1baa4}, !- Handle
  Room_6_Flr_3 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46c3ba8c-c44a-4151-98db-382e6474a7be}, !- Water Inlet Node Name
  {26ae2600-4375-4f27-9cd7-8999dfd8a4da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8fbbaacb-bb34-4338-a637-1339f9b09093}, !- Handle
  Node 185,                               !- Name
  {9bcd4553-e5d0-4efe-b05f-b24bda1713d1}, !- Inlet Port
  {46c3ba8c-c44a-4151-98db-382e6474a7be}; !- Outlet Port

OS:Connection,
  {9bcd4553-e5d0-4efe-b05f-b24bda1713d1}, !- Handle
  {c8b0d2bb-2669-4c57-b255-4621bae93f29}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  24,                                     !- Outlet Port
  {8fbbaacb-bb34-4338-a637-1339f9b09093}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dccc83f-3c0a-4018-b940-d2865961ef2f}, !- Handle
  Node 186,                               !- Name
  {26ae2600-4375-4f27-9cd7-8999dfd8a4da}, !- Inlet Port
  {fef1d2f9-db21-43df-9dbc-cd541d4d5147}; !- Outlet Port

OS:Connection,
  {46c3ba8c-c44a-4151-98db-382e6474a7be}, !- Handle
  {a5125a5b-fc22-4bd7-8131-b2f76571f52a}, !- Name
  {8fbbaacb-bb34-4338-a637-1339f9b09093}, !- Source Object
  3,                                      !- Outlet Port
  {1b978f6f-5348-4808-addd-cd1b17d1baa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26ae2600-4375-4f27-9cd7-8999dfd8a4da}, !- Handle
  {3dbb8bfa-0788-476e-8b34-8348107bd0dc}, !- Name
  {1b978f6f-5348-4808-addd-cd1b17d1baa4}, !- Source Object
  6,                                      !- Outlet Port
  {5dccc83f-3c0a-4018-b940-d2865961ef2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef1d2f9-db21-43df-9dbc-cd541d4d5147}, !- Handle
  {e181e592-8f26-49ec-bad5-f12e6e055307}, !- Name
  {5dccc83f-3c0a-4018-b940-d2865961ef2f}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62f46ef5-c7b7-4192-ae1b-2116519e1e1e}, !- Handle
  Controller Water Coil 27,               !- Name
  {1b978f6f-5348-4808-addd-cd1b17d1baa4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {41e348a6-63ef-45b2-8c41-7680410fa485}, !- Handle
  Room_6_Flr_3 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ac339bf-46ca-4d51-b116-9a3825009670}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {07f7f48b-86e9-40d2-9139-8120b61d3915}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9ac339bf-46ca-4d51-b116-9a3825009670}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07f7f48b-86e9-40d2-9139-8120b61d3915}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2ed4cebe-bfd3-4a22-be31-a977ee135140}, !- Handle
  Room_6_Flr_3 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1e97bc9d-0f86-4a35-92ad-5bcdfa5b58f8}, !- Air Inlet Node Name
  {03b0ec19-9af0-42e4-900e-c94bd2525db2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {41e348a6-63ef-45b2-8c41-7680410fa485}, !- Supply Air Fan Name
  {9ea2ae84-851e-4342-962b-0323d3e2bc66}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1b978f6f-5348-4808-addd-cd1b17d1baa4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {21aebea6-8758-4241-a15d-2dccff83fa6f}, !- Handle
  Node 187,                               !- Name
  {80569ede-cd32-44a1-9df5-b7f05bcdb943}, !- Inlet Port
  {1e97bc9d-0f86-4a35-92ad-5bcdfa5b58f8}; !- Outlet Port

OS:Connection,
  {80569ede-cd32-44a1-9df5-b7f05bcdb943}, !- Handle
  {a9bc831c-a9c5-4c11-af72-4f64dc53f9d9}, !- Name
  {06a37364-b497-4a90-be6f-494d7e647cf4}, !- Source Object
  3,                                      !- Outlet Port
  {21aebea6-8758-4241-a15d-2dccff83fa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e97bc9d-0f86-4a35-92ad-5bcdfa5b58f8}, !- Handle
  {c004dbe4-184b-4e1e-bc22-511e2f36293c}, !- Name
  {21aebea6-8758-4241-a15d-2dccff83fa6f}, !- Source Object
  3,                                      !- Outlet Port
  {2ed4cebe-bfd3-4a22-be31-a977ee135140}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {31deed33-4cb6-4e50-a7c3-e275051100db}, !- Handle
  Node 188,                               !- Name
  {03b0ec19-9af0-42e4-900e-c94bd2525db2}, !- Inlet Port
  {93e98e94-b398-49c5-bb31-2341d282029c}; !- Outlet Port

OS:Connection,
  {93e98e94-b398-49c5-bb31-2341d282029c}, !- Handle
  {5a2ce60f-27e8-4a22-a704-e935f3a2b508}, !- Name
  {31deed33-4cb6-4e50-a7c3-e275051100db}, !- Source Object
  3,                                      !- Outlet Port
  {e213f013-2000-4e48-a309-dbdbd4c88eca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03b0ec19-9af0-42e4-900e-c94bd2525db2}, !- Handle
  {0c492215-5567-43f2-8b1d-79ee4a03f451}, !- Name
  {2ed4cebe-bfd3-4a22-be31-a977ee135140}, !- Source Object
  10,                                     !- Outlet Port
  {31deed33-4cb6-4e50-a7c3-e275051100db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8876b40-5e18-4772-a25e-5989b700ef29}, !- Handle
  Node 189,                               !- Name
  {45fe70d5-2013-4c50-aa52-4e0a06710460}, !- Inlet Port
  {21ca71d8-3cab-4af9-9d75-58ef8f8f06ba}; !- Outlet Port

OS:Node,
  {3f008588-ef01-40cd-929d-ef5400949c2c}, !- Handle
  Node 190,                               !- Name
  {f13d9ba7-35bb-4e16-8001-1a91cd1ad49b}, !- Inlet Port
  {74751d64-fbf6-4ac3-8ee5-075172b659ed}; !- Outlet Port

OS:Connection,
  {21ca71d8-3cab-4af9-9d75-58ef8f8f06ba}, !- Handle
  {42f2f6b1-dabf-402d-a80b-a155d8ac7595}, !- Name
  {f8876b40-5e18-4772-a25e-5989b700ef29}, !- Source Object
  3,                                      !- Outlet Port
  {e213f013-2000-4e48-a309-dbdbd4c88eca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f13d9ba7-35bb-4e16-8001-1a91cd1ad49b}, !- Handle
  {ad0364fe-b779-473b-ac95-bff8c11bbf54}, !- Name
  {364c648b-edb6-4b7e-b293-f4504f36837a}, !- Source Object
  12,                                     !- Outlet Port
  {3f008588-ef01-40cd-929d-ef5400949c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74751d64-fbf6-4ac3-8ee5-075172b659ed}, !- Handle
  {490c1d92-27a4-48c7-b4a4-f67891e48952}, !- Name
  {3f008588-ef01-40cd-929d-ef5400949c2c}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8a33199-4941-49e8-9da5-9031aad1c446}, !- Handle
  {6f77e546-eb52-4fd7-b2d7-9150027e4ecd}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  8,                                      !- Outlet Port
  {0a7c4fb9-8d5e-4156-aa9e-418d78c343ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45fe70d5-2013-4c50-aa52-4e0a06710460}, !- Handle
  {0061f0d2-1969-4220-979d-cc29b8c2b317}, !- Name
  {0a7c4fb9-8d5e-4156-aa9e-418d78c343ef}, !- Source Object
  4,                                      !- Outlet Port
  {f8876b40-5e18-4772-a25e-5989b700ef29}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab4fdf70-9c81-4bcb-8545-1c94ba6b1edf}, !- Handle
  Room_1_Flr_6 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {a84d5fd1-87bd-464b-8ca7-43e11c33208c}, !- Inlet Air Node Name
  {bfd1a95e-2776-472a-8ae4-77a32771e0df}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {319dd966-8a74-4594-bcb4-26ba7f38eb41}, !- Handle
  Room_1_Flr_6 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {02a6c236-f132-4c57-9ffe-f5dd72f8ed15}, !- Water Inlet Node Name
  {634a44fc-29e8-4e09-98ae-c868409ecc85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {b7653af2-67be-484e-9022-096ebb9e05a5}, !- Handle
  Node 191,                               !- Name
  {b97f39ed-179c-4309-a62c-94895a4e4052}, !- Inlet Port
  {02a6c236-f132-4c57-9ffe-f5dd72f8ed15}; !- Outlet Port

OS:Connection,
  {b97f39ed-179c-4309-a62c-94895a4e4052}, !- Handle
  {8a28fdf6-73bb-4459-a96a-eaa17dc7e023}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  12,                                     !- Outlet Port
  {b7653af2-67be-484e-9022-096ebb9e05a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c67d3b55-bb13-4324-a376-8d2c7f426d1a}, !- Handle
  Node 192,                               !- Name
  {634a44fc-29e8-4e09-98ae-c868409ecc85}, !- Inlet Port
  {8a62cd2f-a357-408c-b654-dc53c7235fe7}; !- Outlet Port

OS:Connection,
  {02a6c236-f132-4c57-9ffe-f5dd72f8ed15}, !- Handle
  {156956d5-5fb9-491a-af0d-99104cd152ae}, !- Name
  {b7653af2-67be-484e-9022-096ebb9e05a5}, !- Source Object
  3,                                      !- Outlet Port
  {319dd966-8a74-4594-bcb4-26ba7f38eb41}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {634a44fc-29e8-4e09-98ae-c868409ecc85}, !- Handle
  {f1bc0398-b85d-4514-a4d1-62b2abf6568f}, !- Name
  {319dd966-8a74-4594-bcb4-26ba7f38eb41}, !- Source Object
  11,                                     !- Outlet Port
  {c67d3b55-bb13-4324-a376-8d2c7f426d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a62cd2f-a357-408c-b654-dc53c7235fe7}, !- Handle
  {68143a0c-84e7-4e25-a862-c5df60065ef7}, !- Name
  {c67d3b55-bb13-4324-a376-8d2c7f426d1a}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66a27c61-8b63-422b-a8e8-722b61f705be}, !- Handle
  Controller Water Coil 28,               !- Name
  {319dd966-8a74-4594-bcb4-26ba7f38eb41}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0adf247c-d055-4c59-8e8d-a8580e78ed82}, !- Handle
  Room_1_Flr_6 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79c1041c-6fbf-43c5-bd6e-39826b4589c3}, !- Water Inlet Node Name
  {5296d1c1-abaa-4441-b83b-c49073905389}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f45f206-8dc7-4d77-94a9-a616320fd77e}, !- Handle
  Node 193,                               !- Name
  {66a40a9e-b90a-4b96-b613-77cd63bb41a2}, !- Inlet Port
  {79c1041c-6fbf-43c5-bd6e-39826b4589c3}; !- Outlet Port

OS:Connection,
  {66a40a9e-b90a-4b96-b613-77cd63bb41a2}, !- Handle
  {8fa97d99-c852-45e8-ad66-7ba236484445}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  25,                                     !- Outlet Port
  {2f45f206-8dc7-4d77-94a9-a616320fd77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f8c3333-7a61-48f5-8565-5574a0e7e373}, !- Handle
  Node 194,                               !- Name
  {5296d1c1-abaa-4441-b83b-c49073905389}, !- Inlet Port
  {76cce6a0-8fa3-430f-9068-fbbe9b81d809}; !- Outlet Port

OS:Connection,
  {79c1041c-6fbf-43c5-bd6e-39826b4589c3}, !- Handle
  {e4b32062-dc4f-4fcb-80f8-c1bedaf7a336}, !- Name
  {2f45f206-8dc7-4d77-94a9-a616320fd77e}, !- Source Object
  3,                                      !- Outlet Port
  {0adf247c-d055-4c59-8e8d-a8580e78ed82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5296d1c1-abaa-4441-b83b-c49073905389}, !- Handle
  {63dfeeb3-367d-4522-bb03-99cb883af999}, !- Name
  {0adf247c-d055-4c59-8e8d-a8580e78ed82}, !- Source Object
  6,                                      !- Outlet Port
  {6f8c3333-7a61-48f5-8565-5574a0e7e373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cce6a0-8fa3-430f-9068-fbbe9b81d809}, !- Handle
  {df8f0400-0d8d-43a8-b9f3-0ced3ae50f85}, !- Name
  {6f8c3333-7a61-48f5-8565-5574a0e7e373}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ea07ce5-5c90-402c-815e-c1fdbeb485a0}, !- Handle
  Controller Water Coil 29,               !- Name
  {0adf247c-d055-4c59-8e8d-a8580e78ed82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c8dc87a9-b7bf-4cd5-9e33-d614cffaed10}, !- Handle
  Room_1_Flr_6 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12121964-7a69-4e20-b8e3-722ac95aa19e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6abfdf97-11c6-4a6e-a32a-f9576f13b2d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {12121964-7a69-4e20-b8e3-722ac95aa19e}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6abfdf97-11c6-4a6e-a32a-f9576f13b2d3}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d02e7257-e43a-4d22-81b3-2dd6ed8e560e}, !- Handle
  Room_1_Flr_6 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {19f297c5-92ed-40cf-808e-79388a3a504e}, !- Air Inlet Node Name
  {8f544342-ee4a-4131-b624-091d5a27c7ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c8dc87a9-b7bf-4cd5-9e33-d614cffaed10}, !- Supply Air Fan Name
  {319dd966-8a74-4594-bcb4-26ba7f38eb41}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0adf247c-d055-4c59-8e8d-a8580e78ed82}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {22c8a1ec-ba73-46f2-a1ce-843d51fa84e8}, !- Handle
  Node 195,                               !- Name
  {e076cf47-9e30-4162-8f27-138e2a64266f}, !- Inlet Port
  {19f297c5-92ed-40cf-808e-79388a3a504e}; !- Outlet Port

OS:Connection,
  {e076cf47-9e30-4162-8f27-138e2a64266f}, !- Handle
  {281fa82c-55de-40c6-82b1-af3e0a3100e4}, !- Name
  {d8c5f9f9-c330-491d-b6fc-efe644c39579}, !- Source Object
  3,                                      !- Outlet Port
  {22c8a1ec-ba73-46f2-a1ce-843d51fa84e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f297c5-92ed-40cf-808e-79388a3a504e}, !- Handle
  {a5a0ec6e-7509-4d3f-83a8-27ef62fae0fb}, !- Name
  {22c8a1ec-ba73-46f2-a1ce-843d51fa84e8}, !- Source Object
  3,                                      !- Outlet Port
  {d02e7257-e43a-4d22-81b3-2dd6ed8e560e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3331dc2b-d46c-40fa-bc77-10f0030323ea}, !- Handle
  Node 196,                               !- Name
  {8f544342-ee4a-4131-b624-091d5a27c7ce}, !- Inlet Port
  {576d9781-3968-4102-b3a6-554edacf12b2}; !- Outlet Port

OS:Connection,
  {576d9781-3968-4102-b3a6-554edacf12b2}, !- Handle
  {7c6274c8-2c3a-43b9-9d72-f0bd9bf9a669}, !- Name
  {3331dc2b-d46c-40fa-bc77-10f0030323ea}, !- Source Object
  3,                                      !- Outlet Port
  {1f41933f-b79d-4e04-a826-39d70c13f8ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f544342-ee4a-4131-b624-091d5a27c7ce}, !- Handle
  {e4bdcb3d-1c50-4841-bf86-3a5cdf08fdba}, !- Name
  {d02e7257-e43a-4d22-81b3-2dd6ed8e560e}, !- Source Object
  10,                                     !- Outlet Port
  {3331dc2b-d46c-40fa-bc77-10f0030323ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a389cc9-99ef-46a0-9ffc-69aace7b81fa}, !- Handle
  Node 197,                               !- Name
  {bfd1a95e-2776-472a-8ae4-77a32771e0df}, !- Inlet Port
  {7d61a132-8374-4043-a41a-8cacdc2eca0f}; !- Outlet Port

OS:Node,
  {0803f6c7-b6c4-4bae-8b52-9e1759d5fd42}, !- Handle
  Node 198,                               !- Name
  {8c7b7037-51fa-487f-8e19-882ec54aa029}, !- Inlet Port
  {d0518d79-b267-42b9-b0f6-3c7f65963bb9}; !- Outlet Port

OS:Connection,
  {7d61a132-8374-4043-a41a-8cacdc2eca0f}, !- Handle
  {bf4c9c8f-4d65-4297-a63b-63899e70debf}, !- Name
  {4a389cc9-99ef-46a0-9ffc-69aace7b81fa}, !- Source Object
  3,                                      !- Outlet Port
  {1f41933f-b79d-4e04-a826-39d70c13f8ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8c7b7037-51fa-487f-8e19-882ec54aa029}, !- Handle
  {9816453a-54e0-4559-bb9e-2c5fa93c7cbd}, !- Name
  {2323aa96-d7a2-441b-a3e4-4f89b42eaa30}, !- Source Object
  12,                                     !- Outlet Port
  {0803f6c7-b6c4-4bae-8b52-9e1759d5fd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0518d79-b267-42b9-b0f6-3c7f65963bb9}, !- Handle
  {cfa8559a-b91f-4eb2-9a4f-317250fb5b3e}, !- Name
  {0803f6c7-b6c4-4bae-8b52-9e1759d5fd42}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a84d5fd1-87bd-464b-8ca7-43e11c33208c}, !- Handle
  {7ba998e5-b15f-42fe-8163-eb911ad3653a}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  9,                                      !- Outlet Port
  {ab4fdf70-9c81-4bcb-8545-1c94ba6b1edf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfd1a95e-2776-472a-8ae4-77a32771e0df}, !- Handle
  {068696b6-4f92-4021-b8f6-1e9d646cccc6}, !- Name
  {ab4fdf70-9c81-4bcb-8545-1c94ba6b1edf}, !- Source Object
  4,                                      !- Outlet Port
  {4a389cc9-99ef-46a0-9ffc-69aace7b81fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fb6f4699-6c38-4aba-9388-2fd8da38977d}, !- Handle
  Room_2_Flr_6 ZNAir Terminal,            !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {0bbcd1e1-bce3-498e-b5b8-de3792cf2392}, !- Inlet Air Node Name
  {47d4147f-b1e9-481b-9986-3d1bce65d6ef}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {c0264691-6102-4c07-a2a2-48c6954fed5c}, !- Handle
  Room_2_Flr_6 ZNFCU Cooling Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e2e47db7-6c3f-4225-92cf-52793f5f35b5}, !- Water Inlet Node Name
  {8f233e5e-2f2c-4d41-9528-4acf38221028}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a4630f87-d770-44e0-8f04-8520e4d017c9}, !- Handle
  Node 199,                               !- Name
  {62be19dc-32bd-41b9-8288-9181edbbba9a}, !- Inlet Port
  {e2e47db7-6c3f-4225-92cf-52793f5f35b5}; !- Outlet Port

OS:Connection,
  {62be19dc-32bd-41b9-8288-9181edbbba9a}, !- Handle
  {ca148a9a-1b9a-4bac-9b3c-1aee417b5b69}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  13,                                     !- Outlet Port
  {a4630f87-d770-44e0-8f04-8520e4d017c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20ea2bad-66be-41a0-a3f7-b2b849c88447}, !- Handle
  Node 200,                               !- Name
  {8f233e5e-2f2c-4d41-9528-4acf38221028}, !- Inlet Port
  {5efeef57-7152-4b70-a0cf-a22c3c56605f}; !- Outlet Port

OS:Connection,
  {e2e47db7-6c3f-4225-92cf-52793f5f35b5}, !- Handle
  {05020d0a-5a90-42e7-a6db-8f1755de21ee}, !- Name
  {a4630f87-d770-44e0-8f04-8520e4d017c9}, !- Source Object
  3,                                      !- Outlet Port
  {c0264691-6102-4c07-a2a2-48c6954fed5c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f233e5e-2f2c-4d41-9528-4acf38221028}, !- Handle
  {ddc06a37-f610-4b19-89ca-867b9a76db01}, !- Name
  {c0264691-6102-4c07-a2a2-48c6954fed5c}, !- Source Object
  11,                                     !- Outlet Port
  {20ea2bad-66be-41a0-a3f7-b2b849c88447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efeef57-7152-4b70-a0cf-a22c3c56605f}, !- Handle
  {2de9ce3e-17f6-4734-8964-35befa9f4f1b}, !- Name
  {20ea2bad-66be-41a0-a3f7-b2b849c88447}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25924ded-611d-426c-a63d-200ddc727616}, !- Handle
  Controller Water Coil 30,               !- Name
  {c0264691-6102-4c07-a2a2-48c6954fed5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e97460c5-59d8-49a6-aed5-e41cdcc4b3ce}, !- Handle
  Room_2_Flr_6 ZNFCU Heating Coil,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0ccc481b-9972-4ce1-be0d-d4f00ce7bc75}, !- Water Inlet Node Name
  {19059408-fd5a-4dd7-9a07-6d937e0d88cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a6040e7-4609-48ad-b11e-ffdde59ca00c}, !- Handle
  Node 201,                               !- Name
  {4899db2b-426c-4ed7-a93c-7a200f553a46}, !- Inlet Port
  {0ccc481b-9972-4ce1-be0d-d4f00ce7bc75}; !- Outlet Port

OS:Connection,
  {4899db2b-426c-4ed7-a93c-7a200f553a46}, !- Handle
  {82c78d0c-2541-43dc-b9e9-3b21357ed47c}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  26,                                     !- Outlet Port
  {1a6040e7-4609-48ad-b11e-ffdde59ca00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9cfae57-dba2-494a-a8cf-66451517d374}, !- Handle
  Node 202,                               !- Name
  {19059408-fd5a-4dd7-9a07-6d937e0d88cf}, !- Inlet Port
  {c6975b80-3d62-439b-9418-ad5a5e700dcd}; !- Outlet Port

OS:Connection,
  {0ccc481b-9972-4ce1-be0d-d4f00ce7bc75}, !- Handle
  {f7d98eb4-5eb9-4699-9efc-3454b2197418}, !- Name
  {1a6040e7-4609-48ad-b11e-ffdde59ca00c}, !- Source Object
  3,                                      !- Outlet Port
  {e97460c5-59d8-49a6-aed5-e41cdcc4b3ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19059408-fd5a-4dd7-9a07-6d937e0d88cf}, !- Handle
  {f2bd691f-57f4-4722-9798-f24031d94c58}, !- Name
  {e97460c5-59d8-49a6-aed5-e41cdcc4b3ce}, !- Source Object
  6,                                      !- Outlet Port
  {b9cfae57-dba2-494a-a8cf-66451517d374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6975b80-3d62-439b-9418-ad5a5e700dcd}, !- Handle
  {42e7c2ca-48ca-431c-91df-97c83e314bd5}, !- Name
  {b9cfae57-dba2-494a-a8cf-66451517d374}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5529411e-c414-4520-828c-5794878bc219}, !- Handle
  Controller Water Coil 31,               !- Name
  {e97460c5-59d8-49a6-aed5-e41cdcc4b3ce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6b084421-05a2-4957-b93a-0efb4659c8f0}, !- Handle
  Room_2_Flr_6 ZN Fan Coil fan,           !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {344c1237-2ad5-44a5-94b1-77139a5eb522}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a18fad15-7e20-4371-95ec-0d0e9a078fe6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {344c1237-2ad5-44a5-94b1-77139a5eb522}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a18fad15-7e20-4371-95ec-0d0e9a078fe6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {93595020-f004-48b0-a73d-c899959060aa}, !- Handle
  Room_2_Flr_6 ZNFCU,                     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f46d2405-1b6c-4708-8a77-2621b41825bc}, !- Air Inlet Node Name
  {07ceb612-36e0-4a2c-b0bc-914c7ae7ff83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b084421-05a2-4957-b93a-0efb4659c8f0}, !- Supply Air Fan Name
  {c0264691-6102-4c07-a2a2-48c6954fed5c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e97460c5-59d8-49a6-aed5-e41cdcc4b3ce}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {48e36a96-5c92-4438-b659-126cc1ac6e61}, !- Handle
  Node 203,                               !- Name
  {d7271335-44a4-4a62-8189-205c2a7c51b1}, !- Inlet Port
  {f46d2405-1b6c-4708-8a77-2621b41825bc}; !- Outlet Port

OS:Connection,
  {d7271335-44a4-4a62-8189-205c2a7c51b1}, !- Handle
  {e3d6cbff-51ea-4332-adb8-4916e49d5fe6}, !- Name
  {c62ccf19-fdb6-4c30-9d33-0e734ab73cff}, !- Source Object
  3,                                      !- Outlet Port
  {48e36a96-5c92-4438-b659-126cc1ac6e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46d2405-1b6c-4708-8a77-2621b41825bc}, !- Handle
  {e56e17a2-7524-45f9-88c1-2e9866ab8726}, !- Name
  {48e36a96-5c92-4438-b659-126cc1ac6e61}, !- Source Object
  3,                                      !- Outlet Port
  {93595020-f004-48b0-a73d-c899959060aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {51f07ad9-59e1-41e1-8e09-c96121072970}, !- Handle
  Node 204,                               !- Name
  {07ceb612-36e0-4a2c-b0bc-914c7ae7ff83}, !- Inlet Port
  {fb2e08e6-aa97-4e21-a92f-867d1d7683a0}; !- Outlet Port

OS:Connection,
  {fb2e08e6-aa97-4e21-a92f-867d1d7683a0}, !- Handle
  {0ac9aaaf-be8d-4b15-9629-8ba58b06c70c}, !- Name
  {51f07ad9-59e1-41e1-8e09-c96121072970}, !- Source Object
  3,                                      !- Outlet Port
  {9bf292d8-b984-450d-9038-56651478fdf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07ceb612-36e0-4a2c-b0bc-914c7ae7ff83}, !- Handle
  {7e223abe-8db9-4d20-a3d7-a268bb6928c2}, !- Name
  {93595020-f004-48b0-a73d-c899959060aa}, !- Source Object
  10,                                     !- Outlet Port
  {51f07ad9-59e1-41e1-8e09-c96121072970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06478a72-fbcb-4812-917f-e5a42e003814}, !- Handle
  Node 205,                               !- Name
  {47d4147f-b1e9-481b-9986-3d1bce65d6ef}, !- Inlet Port
  {226485c0-31c2-4a36-82c2-38696a919a65}; !- Outlet Port

OS:Node,
  {40c25a7e-07de-4b4d-a16d-763818f95d21}, !- Handle
  Node 206,                               !- Name
  {d5976dc1-83b8-45f5-9649-05291756a29c}, !- Inlet Port
  {86417afa-c553-485a-91f4-6ed0c1c5cbfd}; !- Outlet Port

OS:Connection,
  {226485c0-31c2-4a36-82c2-38696a919a65}, !- Handle
  {a841d56a-e056-457a-9250-ee36f42d2d2b}, !- Name
  {06478a72-fbcb-4812-917f-e5a42e003814}, !- Source Object
  3,                                      !- Outlet Port
  {9bf292d8-b984-450d-9038-56651478fdf3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d5976dc1-83b8-45f5-9649-05291756a29c}, !- Handle
  {c5d6e84e-7873-40ba-ae1b-311c311f710f}, !- Name
  {6bf7ed10-de3b-4479-bbaa-f693ec7375a1}, !- Source Object
  12,                                     !- Outlet Port
  {40c25a7e-07de-4b4d-a16d-763818f95d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86417afa-c553-485a-91f4-6ed0c1c5cbfd}, !- Handle
  {78901a41-c640-4461-a725-d673933bdf01}, !- Name
  {40c25a7e-07de-4b4d-a16d-763818f95d21}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0bbcd1e1-bce3-498e-b5b8-de3792cf2392}, !- Handle
  {2eb5570b-31be-4512-8460-51eeb7b4a208}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  10,                                     !- Outlet Port
  {fb6f4699-6c38-4aba-9388-2fd8da38977d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47d4147f-b1e9-481b-9986-3d1bce65d6ef}, !- Handle
  {ed07972c-3392-4f3f-8f42-cbe5ab9f2a8f}, !- Name
  {fb6f4699-6c38-4aba-9388-2fd8da38977d}, !- Source Object
  4,                                      !- Outlet Port
  {06478a72-fbcb-4812-917f-e5a42e003814}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {23300f87-2f25-4627-a219-0a88b16f2f1a}, !- Handle
  Room_3_Mult9_Flr_6 ZNAir Terminal,      !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {b32b2ed6-0884-4e49-b61e-44dde64e58d4}, !- Inlet Air Node Name
  {6141ca04-a081-4390-8e00-5613a62e47dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Coil:Cooling:Water,
  {cb2e688a-d74e-4b4d-9f7f-556ab46bbaf6}, !- Handle
  Room_3_Mult9_Flr_6 ZNFCU Cooling Coil,  !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d287c4e5-e93a-45bc-88c2-599dcf8f8b09}, !- Water Inlet Node Name
  {c37f8277-16ce-4746-aed0-0dfe2a4634d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7b3939f5-f632-4f4b-a285-9ba19b71194a}, !- Handle
  Node 207,                               !- Name
  {91e3e44c-49b9-479b-8a82-c0c09be708ee}, !- Inlet Port
  {d287c4e5-e93a-45bc-88c2-599dcf8f8b09}; !- Outlet Port

OS:Connection,
  {91e3e44c-49b9-479b-8a82-c0c09be708ee}, !- Handle
  {8e42df51-2d3d-4dba-8996-3fe78eb442ec}, !- Name
  {a03efe4b-da6e-48f5-bfac-7def83fa4e71}, !- Source Object
  14,                                     !- Outlet Port
  {7b3939f5-f632-4f4b-a285-9ba19b71194a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d0a7a74-2646-4ab8-a733-735ef49f30c9}, !- Handle
  Node 208,                               !- Name
  {c37f8277-16ce-4746-aed0-0dfe2a4634d6}, !- Inlet Port
  {9e1a545d-9525-4f91-bb29-d6ee07251675}; !- Outlet Port

OS:Connection,
  {d287c4e5-e93a-45bc-88c2-599dcf8f8b09}, !- Handle
  {5cb25345-5f48-4b31-86b6-2b9fa7dccab6}, !- Name
  {7b3939f5-f632-4f4b-a285-9ba19b71194a}, !- Source Object
  3,                                      !- Outlet Port
  {cb2e688a-d74e-4b4d-9f7f-556ab46bbaf6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c37f8277-16ce-4746-aed0-0dfe2a4634d6}, !- Handle
  {6104543f-4e43-4b88-8886-27ad608b9b46}, !- Name
  {cb2e688a-d74e-4b4d-9f7f-556ab46bbaf6}, !- Source Object
  11,                                     !- Outlet Port
  {0d0a7a74-2646-4ab8-a733-735ef49f30c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1a545d-9525-4f91-bb29-d6ee07251675}, !- Handle
  {2735cd88-336e-4ae5-8d56-cf6eec3a4568}, !- Name
  {0d0a7a74-2646-4ab8-a733-735ef49f30c9}, !- Source Object
  3,                                      !- Outlet Port
  {16bc7a78-1fc0-43a0-adec-4c83b03f7a46}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {278b213e-c9d3-42d7-98b5-c82080a44c69}, !- Handle
  Controller Water Coil 32,               !- Name
  {cb2e688a-d74e-4b4d-9f7f-556ab46bbaf6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {37ce2534-3df5-471b-a72d-9a37123b27b0}, !- Handle
  Room_3_Mult9_Flr_6 ZNFCU Heating Coil,  !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0239d850-e5c2-4f3a-9aaa-7d9796ee0212}, !- Water Inlet Node Name
  {ca8ace40-2811-4dcb-8b75-7ee8b591f82a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1873bce-6a92-4311-81b7-e389188e9fdd}, !- Handle
  Node 209,                               !- Name
  {0784e238-8d35-471b-b94e-52c641868eae}, !- Inlet Port
  {0239d850-e5c2-4f3a-9aaa-7d9796ee0212}; !- Outlet Port

OS:Connection,
  {0784e238-8d35-471b-b94e-52c641868eae}, !- Handle
  {823ceafe-81e2-4777-84de-90456d8101ee}, !- Name
  {74580690-9da7-4722-9a03-40ab57c08b1e}, !- Source Object
  27,                                     !- Outlet Port
  {a1873bce-6a92-4311-81b7-e389188e9fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ab29ad1-7c7e-42a8-b09e-b79c8fb7eb50}, !- Handle
  Node 210,                               !- Name
  {ca8ace40-2811-4dcb-8b75-7ee8b591f82a}, !- Inlet Port
  {5b30b7cd-329d-4042-bf8b-1ba0fc2aa98b}; !- Outlet Port

OS:Connection,
  {0239d850-e5c2-4f3a-9aaa-7d9796ee0212}, !- Handle
  {2f5c0ce8-1b0e-438e-ad54-be4d142fdaa2}, !- Name
  {a1873bce-6a92-4311-81b7-e389188e9fdd}, !- Source Object
  3,                                      !- Outlet Port
  {37ce2534-3df5-471b-a72d-9a37123b27b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca8ace40-2811-4dcb-8b75-7ee8b591f82a}, !- Handle
  {abc595cf-8155-4b1b-8667-0b396f379305}, !- Name
  {37ce2534-3df5-471b-a72d-9a37123b27b0}, !- Source Object
  6,                                      !- Outlet Port
  {0ab29ad1-7c7e-42a8-b09e-b79c8fb7eb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b30b7cd-329d-4042-bf8b-1ba0fc2aa98b}, !- Handle
  {e788bd9b-6ea9-4572-9e7f-872b2367c16c}, !- Name
  {0ab29ad1-7c7e-42a8-b09e-b79c8fb7eb50}, !- Source Object
  3,                                      !- Outlet Port
  {879d7e74-98b2-4429-9f40-89c58103afa9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f3d851f-6f1f-4788-8287-7ccae05ceab0}, !- Handle
  Controller Water Coil 33,               !- Name
  {37ce2534-3df5-471b-a72d-9a37123b27b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c714b87f-61ed-41b2-90c5-78067a595201}, !- Handle
  Room_3_Mult9_Flr_6 ZN Fan Coil fan,     !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fc293e9-3a93-4599-aec1-d9f14976764b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de1ce54e-a120-4348-9933-e150d202f58f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8fc293e9-3a93-4599-aec1-d9f14976764b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de1ce54e-a120-4348-9933-e150d202f58f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {794bf927-b228-4b4a-90cb-990133603b13}, !- Handle
  Room_3_Mult9_Flr_6 ZNFCU,               !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8d5330f8-3edd-4f9a-96b9-3c89b6e8757a}, !- Air Inlet Node Name
  {0f169fd1-e399-4304-80a2-4d99d5e8d93a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c714b87f-61ed-41b2-90c5-78067a595201}, !- Supply Air Fan Name
  {cb2e688a-d74e-4b4d-9f7f-556ab46bbaf6}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {37ce2534-3df5-471b-a72d-9a37123b27b0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ;                                       !- Heating Convergence Tolerance

OS:Node,
  {d168b620-be68-4200-9ef2-4ac4f1bcb0de}, !- Handle
  Node 211,                               !- Name
  {6b728176-8318-452f-acd7-1ed79137f33f}, !- Inlet Port
  {8d5330f8-3edd-4f9a-96b9-3c89b6e8757a}; !- Outlet Port

OS:Connection,
  {6b728176-8318-452f-acd7-1ed79137f33f}, !- Handle
  {04a152c6-f1cd-4628-a2cd-c0099c64f6a6}, !- Name
  {8b04ed48-6cc0-469e-90c8-dd57fe6c5918}, !- Source Object
  3,                                      !- Outlet Port
  {d168b620-be68-4200-9ef2-4ac4f1bcb0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5330f8-3edd-4f9a-96b9-3c89b6e8757a}, !- Handle
  {1226d38c-b292-437e-b5c7-2a93d3929125}, !- Name
  {d168b620-be68-4200-9ef2-4ac4f1bcb0de}, !- Source Object
  3,                                      !- Outlet Port
  {794bf927-b228-4b4a-90cb-990133603b13}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dcb2a1a6-47a0-4f1f-bc79-addc42df947a}, !- Handle
  Node 212,                               !- Name
  {0f169fd1-e399-4304-80a2-4d99d5e8d93a}, !- Inlet Port
  {263576d6-4e26-4e50-8333-580a4c8fba45}; !- Outlet Port

OS:Connection,
  {263576d6-4e26-4e50-8333-580a4c8fba45}, !- Handle
  {ec701356-0ff1-44e3-af93-4bb8c0af03fd}, !- Name
  {dcb2a1a6-47a0-4f1f-bc79-addc42df947a}, !- Source Object
  3,                                      !- Outlet Port
  {cf756b05-2946-4255-8884-c48eed049938}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f169fd1-e399-4304-80a2-4d99d5e8d93a}, !- Handle
  {60bedc79-0be2-447c-8458-0b85a90b92d9}, !- Name
  {794bf927-b228-4b4a-90cb-990133603b13}, !- Source Object
  10,                                     !- Outlet Port
  {dcb2a1a6-47a0-4f1f-bc79-addc42df947a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea164165-d869-43b8-8ef8-c33cabe4ab90}, !- Handle
  Node 213,                               !- Name
  {6141ca04-a081-4390-8e00-5613a62e47dd}, !- Inlet Port
  {23f71ac4-2596-402b-9847-2745a1a39cc7}; !- Outlet Port

OS:Node,
  {1d44914e-d420-4307-a85d-3692a4b03abd}, !- Handle
  Node 214,                               !- Name
  {a149bafb-bc0e-4811-840a-1a9d2d33b4fc}, !- Inlet Port
  {54d7abe0-29fe-4082-b293-fcc1f66d7607}; !- Outlet Port

OS:Connection,
  {23f71ac4-2596-402b-9847-2745a1a39cc7}, !- Handle
  {8654541e-0c88-4f39-afb4-3af057f09474}, !- Name
  {ea164165-d869-43b8-8ef8-c33cabe4ab90}, !- Source Object
  3,                                      !- Outlet Port
  {cf756b05-2946-4255-8884-c48eed049938}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a149bafb-bc0e-4811-840a-1a9d2d33b4fc}, !- Handle
  {e2db56b9-415f-4898-9b18-ac5f51929c82}, !- Name
  {6133bb48-5627-43e5-a1cb-bb7b1ed28869}, !- Source Object
  12,                                     !- Outlet Port
  {1d44914e-d420-4307-a85d-3692a4b03abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d7abe0-29fe-4082-b293-fcc1f66d7607}, !- Handle
  {8cb9b6c8-ab8c-4fa1-bcbe-aca4510faa80}, !- Name
  {1d44914e-d420-4307-a85d-3692a4b03abd}, !- Source Object
  3,                                      !- Outlet Port
  {1297684e-f809-42d4-8241-e330c45dceab}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b32b2ed6-0884-4e49-b61e-44dde64e58d4}, !- Handle
  {cf4b3693-4baf-4089-8b4a-3397c8a616db}, !- Name
  {9e3dcd9e-caa8-45f8-a5e2-143e067a1704}, !- Source Object
  11,                                     !- Outlet Port
  {23300f87-2f25-4627-a219-0a88b16f2f1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6141ca04-a081-4390-8e00-5613a62e47dd}, !- Handle
  {326c466d-50e2-49dd-9aac-7b191a3d34bf}, !- Name
  {23300f87-2f25-4627-a219-0a88b16f2f1a}, !- Source Object
  4,                                      !- Outlet Port
  {ea164165-d869-43b8-8ef8-c33cabe4ab90}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bbe0658b-2cf8-47bc-b729-d175f64a1b43}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {777795f6-1b68-4916-999a-f9467f770988}; !- Default Day Schedule Name

OS:Schedule:Day,
  {777795f6-1b68-4916-999a-f9467f770988}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4df81c94-f39c-44a4-ab8a-20a21aa0be98}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {6255d2c3-3863-4ed9-81de-3806d158cf7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6255d2c3-3863-4ed9-81de-3806d158cf7e}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {502eb121-6639-4be4-acb6-d342be4b3db8}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {c271b9a5-1ec5-411c-bc9a-532f370c2528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c271b9a5-1ec5-411c-bc9a-532f370c2528}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {c7f01cd3-832a-48b6-a934-3e766e0ce1a9}, !- Handle
  Kitchen_Flr_6 ZN Walkin Freezer,        !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  367,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {7e4d5c78-5182-42d1-a6dd-32eda93bce83}, !- Latent Case Credit Curve Name
  34,                                     !- Standard Case Fan Power per Unit Length {W/m}
  34,                                     !- Operating Case Fan Power per Unit Length {W/m}
  16.4,                                   !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  273,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {bbe0658b-2cf8-47bc-b729-d175f64a1b43}, !- Case Defrost Schedule Name
  {4df81c94-f39c-44a4-ab8a-20a21aa0be98}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {d571bc9e-37ed-4465-a518-b068f05250df}, !- Refrigerated Case Restocking Schedule Name
  {502eb121-6639-4be4-acb6-d342be4b3db8}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {db1eda27-f0b4-4e94-a73e-2cf1f4465baa}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7e4d5c78-5182-42d1-a6dd-32eda93bce83}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {d571bc9e-37ed-4465-a518-b068f05250df}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  {29e16262-8f8d-465c-9677-983123753a24}, !- Default Day Schedule Name
  {443bb45e-1bcc-4ddc-8e81-a7c7f162159b}, !- Summer Design Day Schedule Name
  {a7b2c90e-0bb5-4392-a04f-f1f94431663c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29e16262-8f8d-465c-9677-983123753a24}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {96a87014-554c-45c2-a05d-7ea9fbc9e3c4}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7b2c90e-0bb5-4392-a04f-f1f94431663c}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {4df42894-f5e2-4ac6-8d36-f76ecf9644df}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {443bb45e-1bcc-4ddc-8e81-a7c7f162159b}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {6236c68c-055e-4b59-8ff4-b68f292a8e71}, !- Handle
  Schedule Rule 23,                       !- Name
  {d571bc9e-37ed-4465-a518-b068f05250df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524d8147-fea9-40cc-a1a1-086d2a46a1ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {524d8147-fea9-40cc-a1a1-086d2a46a1ed}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {a8302f08-c501-427b-b0ec-d270691a538c}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {d0d0a0b7-76aa-42f9-9b74-e67af106cec3}, !- Refrigeration Compressor Power Curve Name
  {8c504d01-4da9-44ed-8808-548e996c493f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d0d0a0b7-76aa-42f9-9b74-e67af106cec3}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8c504d01-4da9-44ed-8808-548e996c493f}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {4ae546c9-dd89-43e1-9b94-70220399dac9}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {d45d57c1-075c-44c1-b9b0-d2616504e324}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  350,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {d45d57c1-075c-44c1-b9b0-d2616504e324}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {fa97438a-eb22-4f32-8fb7-eb4d0e9e611c}, !- Handle
  Refrigeration System 1,                 !- Name
  {bbb50f89-4cbd-4122-aa1f-28089d46c908}, !- Refrigerated CaseAndWalkInList Name
  {51e9bd93-5fc3-45ca-8c61-d2a4df4ec1fc}, !- Refrigeration TransferLoad List Name
  {4ae546c9-dd89-43e1-9b94-70220399dac9}, !- Refrigeration Condenser Name
  {c5237846-35db-48f8-a34e-7e68970619fe}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {8fe394f8-423c-4d93-80a7-7d778df08b0b}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {bbb50f89-4cbd-4122-aa1f-28089d46c908}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {c7f01cd3-832a-48b6-a934-3e766e0ce1a9}; !- Model Object 1

OS:ModelObjectList,
  {51e9bd93-5fc3-45ca-8c61-d2a4df4ec1fc}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {c5237846-35db-48f8-a34e-7e68970619fe}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {a8302f08-c501-427b-b0ec-d270691a538c}; !- Model Object 1

OS:ModelObjectList,
  {8fe394f8-423c-4d93-80a7-7d778df08b0b}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {01448e32-3474-48d4-ba17-7b9b4bc97ad4}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {4ecbc661-72e9-482c-a4ef-98aff96e73e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ecbc661-72e9-482c-a4ef-98aff96e73e1}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {3e9913ca-3b1d-476b-9297-5eb65fed71df}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {ade45d61-a422-4810-a646-dd98e5268490}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ade45d61-a422-4810-a646-dd98e5268490}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {07b19c29-5685-4667-9e1f-fbf465801f70}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {6714898d-52f8-4655-aa64-b591c8b81e23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6714898d-52f8-4655-aa64-b591c8b81e23}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {d4bb524f-646d-40e5-b312-0a40dc328c98}, !- Handle
  Kitchen_Flr_6 ZN Display Case,          !- Name
  {ec63d9c8-cca1-4601-a629-cc44ab4f719d}, !- Availability Schedule Name
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a3cce502-34ac-42fa-a627-b0f1acc912f7}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {76bf576e-7776-4cf8-a44a-5a22b2455574}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {01448e32-3474-48d4-ba17-7b9b4bc97ad4}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {d76eea57-601c-46ec-a1a8-d52ab5df4867}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {d6c26c43-9079-471c-8bca-cc6b011665ff}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a3cce502-34ac-42fa-a627-b0f1acc912f7}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {d76eea57-601c-46ec-a1a8-d52ab5df4867}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  {ed53f106-72f9-463d-bbc4-cf83377c003b}, !- Default Day Schedule Name
  {193f4f9c-4118-4683-8d7d-fa24ef3b0349}, !- Summer Design Day Schedule Name
  {e2839b65-8daf-455a-bf7b-cde7bd09fdeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed53f106-72f9-463d-bbc4-cf83377c003b}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00c7e9a6-c4a8-4c32-9f95-ebcadc1cbdc5}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2839b65-8daf-455a-bf7b-cde7bd09fdeb}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {980d2627-7c53-47d8-a674-1faaa3b20edd}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {193f4f9c-4118-4683-8d7d-fa24ef3b0349}, !- Handle
  HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {93f3fbe1-5b8f-464b-b7c7-48d59977283e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Compressor,
  {3d756301-6045-4add-8e75-feb965112bce}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {7e7874b8-c723-4f2a-9170-a795a2b7d012}, !- Refrigeration Compressor Power Curve Name
  {8003e239-0534-4381-9897-a8c08c7026eb}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {7e7874b8-c723-4f2a-9170-a795a2b7d012}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8003e239-0534-4381-9897-a8c08c7026eb}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {2978253a-ae06-444f-80df-acdcab638e9a}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {f16a7ac6-d970-4051-af70-94fc2da38137}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {f16a7ac6-d970-4051-af70-94fc2da38137}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {cec9dfc2-70ce-4c69-b167-46af16c0da74}, !- Handle
  Refrigeration System 2,                 !- Name
  {1377ede9-4f0b-412d-acee-d60e1347a7a4}, !- Refrigerated CaseAndWalkInList Name
  {bcddd60d-1596-403e-9471-bea2b7224d27}, !- Refrigeration TransferLoad List Name
  {2978253a-ae06-444f-80df-acdcab638e9a}, !- Refrigeration Condenser Name
  {e7eea093-ad1d-4fb4-b4b9-20416e728e28}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {dae67945-0caf-465d-9617-3a7a86085c07}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {156fb0b3-7de6-45c2-bfb6-8c7991696212}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1377ede9-4f0b-412d-acee-d60e1347a7a4}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {d4bb524f-646d-40e5-b312-0a40dc328c98}; !- Model Object 1

OS:ModelObjectList,
  {bcddd60d-1596-403e-9471-bea2b7224d27}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {e7eea093-ad1d-4fb4-b4b9-20416e728e28}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {3d756301-6045-4add-8e75-feb965112bce}; !- Model Object 1

OS:ModelObjectList,
  {156fb0b3-7de6-45c2-bfb6-8c7991696212}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {61a64a62-1ad2-4ff3-bf55-f6fdcf256023}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH,         !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  {50b73ab3-b738-470d-b7b9-22b7ef41319e}, !- Default Day Schedule Name
  {76ca96fb-4574-497d-ba54-5b2237ed210d}, !- Summer Design Day Schedule Name
  {3c62b564-bdfb-49c8-a8e0-21224517a1c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50b73ab3-b738-470d-b7b9-22b7ef41319e}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Default, !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {aa5b5d1a-7d8d-4293-9b39-848556920204}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c62b564-bdfb-49c8-a8e0-21224517a1c7}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b88c156f-4e1c-43e1-a5c4-2f3710a5e774}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76ca96fb-4574-497d-ba54-5b2237ed210d}, !- Handle
  HotelLarge Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {47ee8542-5304-461e-9b1e-c7184d7ed45d}, !- Handle
  Banquet_Flr_6 Exhaust Fan,              !- Name
  {61a64a62-1ad2-4ff3-bf55-f6fdcf256023}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.480174001557689,                      !- Maximum Flow Rate {m3/s}
  {e2648999-aeeb-48f1-9e4d-dca770dc0d0d}, !- Air Inlet Node Name
  {1c13e596-f23c-4cd0-ab9f-0d178c22cdcd}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3b92787f-641a-428f-b3aa-f1d0a1d05bc8}, !- Handle
  Node 215,                               !- Name
  {b89be822-cd0d-4cf7-ae46-d57bbb8355fc}, !- Inlet Port
  {e2648999-aeeb-48f1-9e4d-dca770dc0d0d}; !- Outlet Port

OS:Connection,
  {b89be822-cd0d-4cf7-ae46-d57bbb8355fc}, !- Handle
  {1f648b7e-1843-4e81-b41f-f98ebce307b8}, !- Name
  {71aea4a7-27dc-4b97-9db4-15328a43825f}, !- Source Object
  3,                                      !- Outlet Port
  {3b92787f-641a-428f-b3aa-f1d0a1d05bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2648999-aeeb-48f1-9e4d-dca770dc0d0d}, !- Handle
  {41d7a8ec-1c6e-4fa2-a091-cc1b77503d87}, !- Name
  {3b92787f-641a-428f-b3aa-f1d0a1d05bc8}, !- Source Object
  3,                                      !- Outlet Port
  {47ee8542-5304-461e-9b1e-c7184d7ed45d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {298bf139-fd04-480c-a0af-e5b83fe44385}, !- Handle
  Node 216,                               !- Name
  {1c13e596-f23c-4cd0-ab9f-0d178c22cdcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c13e596-f23c-4cd0-ab9f-0d178c22cdcd}, !- Handle
  {5be4cb77-5928-45cb-9c62-c6ed552d3648}, !- Name
  {47ee8542-5304-461e-9b1e-c7184d7ed45d}, !- Source Object
  7,                                      !- Outlet Port
  {298bf139-fd04-480c-a0af-e5b83fe44385}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ff7dab3c-2893-485b-9215-bb73d9c6665d}, !- Handle
  Dining_Flr_6 Exhaust Fan,               !- Name
  {61a64a62-1ad2-4ff3-bf55-f6fdcf256023}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.480174001557689,                      !- Maximum Flow Rate {m3/s}
  {edc3c5a5-b7f9-480f-9e0e-22881a0aead5}, !- Air Inlet Node Name
  {3bb5c73c-f7ad-4e8c-87fb-638efe5181b0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {812b30c8-749d-4ee2-9002-de5f7bc3f837}, !- Handle
  Node 217,                               !- Name
  {65988903-838f-4bc4-9533-304eec80a3a5}, !- Inlet Port
  {edc3c5a5-b7f9-480f-9e0e-22881a0aead5}; !- Outlet Port

OS:Connection,
  {65988903-838f-4bc4-9533-304eec80a3a5}, !- Handle
  {e22a329c-0f28-4bb3-ae86-8fec452da534}, !- Name
  {7f39c011-953a-4f8f-9489-1ba5411c6b73}, !- Source Object
  3,                                      !- Outlet Port
  {812b30c8-749d-4ee2-9002-de5f7bc3f837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc3c5a5-b7f9-480f-9e0e-22881a0aead5}, !- Handle
  {e164d004-73ff-4583-8483-a3d0ed17a855}, !- Name
  {812b30c8-749d-4ee2-9002-de5f7bc3f837}, !- Source Object
  3,                                      !- Outlet Port
  {ff7dab3c-2893-485b-9215-bb73d9c6665d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c04b2601-ece0-49b8-a65a-ff259a2c2eda}, !- Handle
  Node 218,                               !- Name
  {3bb5c73c-f7ad-4e8c-87fb-638efe5181b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bb5c73c-f7ad-4e8c-87fb-638efe5181b0}, !- Handle
  {c08bf357-0321-4479-813f-d6dc9e2980be}, !- Name
  {ff7dab3c-2893-485b-9215-bb73d9c6665d}, !- Source Object
  7,                                      !- Outlet Port
  {c04b2601-ece0-49b8-a65a-ff259a2c2eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d082a5b0-748a-405c-8439-88eadf545c79}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {dc8f3218-8ebb-4bdb-9b96-2867dbf73719}, !- Schedule Type Limits Name
  {19b43260-b894-4c8d-b274-e72ccd226973}, !- Default Day Schedule Name
  {63c7583f-7785-401b-ba63-ad8b1fa112d2}, !- Summer Design Day Schedule Name
  {c944160f-cfd2-432b-ab77-fc7761630816}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19b43260-b894-4c8d-b274-e72ccd226973}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {dc8f3218-8ebb-4bdb-9b96-2867dbf73719}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {38200320-0e89-4b42-843e-8ece05fb43e2}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c944160f-cfd2-432b-ab77-fc7761630816}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {dc8f3218-8ebb-4bdb-9b96-2867dbf73719}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Schedule:Day,
  {a72a6427-dd65-464f-8530-88b1ebcf4d4d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63c7583f-7785-401b-ba63-ad8b1fa112d2}, !- Handle
  HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {dc8f3218-8ebb-4bdb-9b96-2867dbf73719}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.508715482124601;                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {f68d028c-1b06-4ada-912e-dbc235e7eb1f}, !- Handle
  Kitchen_Flr_6 Exhaust Fan,              !- Name
  {61a64a62-1ad2-4ff3-bf55-f6fdcf256023}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.8877897728,                           !- Maximum Flow Rate {m3/s}
  {dbf7c5b7-85b7-4bf4-ab48-ae6363c0dc2e}, !- Air Inlet Node Name
  {bab6126c-73e7-4c5e-8d0a-d6ea96cdbc52}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {d082a5b0-748a-405c-8439-88eadf545c79}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {dc8f3218-8ebb-4bdb-9b96-2867dbf73719}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {a7244090-0b41-4c30-8f5a-94f76b0667a9}, !- Handle
  Node 219,                               !- Name
  {ca8442e9-4195-493c-acde-861059cdf8d1}, !- Inlet Port
  {dbf7c5b7-85b7-4bf4-ab48-ae6363c0dc2e}; !- Outlet Port

OS:Connection,
  {ca8442e9-4195-493c-acde-861059cdf8d1}, !- Handle
  {1289b2ab-361f-4c56-859a-9aac122f6d02}, !- Name
  {8e95a905-4b6f-4ded-a177-6211c0a908b6}, !- Source Object
  3,                                      !- Outlet Port
  {a7244090-0b41-4c30-8f5a-94f76b0667a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf7c5b7-85b7-4bf4-ab48-ae6363c0dc2e}, !- Handle
  {9516891d-81e3-46dd-93d8-ce4318f9438a}, !- Name
  {a7244090-0b41-4c30-8f5a-94f76b0667a9}, !- Source Object
  3,                                      !- Outlet Port
  {f68d028c-1b06-4ada-912e-dbc235e7eb1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5eb04f28-1e4b-4e8b-93a9-eab0b703178e}, !- Handle
  Node 220,                               !- Name
  {bab6126c-73e7-4c5e-8d0a-d6ea96cdbc52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bab6126c-73e7-4c5e-8d0a-d6ea96cdbc52}, !- Handle
  {46ab22d8-b427-4528-acc3-b191e9b5284c}, !- Name
  {f68d028c-1b06-4ada-912e-dbc235e7eb1f}, !- Source Object
  7,                                      !- Outlet Port
  {5eb04f28-1e4b-4e8b-93a9-eab0b703178e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b135275-caf3-4630-bf83-59d196f98fe2}, !- Handle
  HotelLarge Hours_of_operation,          !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  {d1a08fa9-eeed-45a3-a7cc-6fd547c2425e}, !- Default Day Schedule Name
  {51159a0e-a511-466d-8de8-c73a0cc10db9}, !- Summer Design Day Schedule Name
  {470f567f-9a4e-4eee-928a-8e42a8334b6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a08fa9-eeed-45a3-a7cc-6fd547c2425e}, !- Handle
  HotelLarge Hours_of_operation Default,  !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4abf0238-e5e1-423f-8195-9ddd6649967b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {470f567f-9a4e-4eee-928a-8e42a8334b6c}, !- Handle
  HotelLarge Hours_of_operation Winter Design Day, !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1278003-b986-4249-b66a-9111d02554c2}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51159a0e-a511-466d-8de8-c73a0cc10db9}, !- Handle
  HotelLarge Hours_of_operation Summer Design Day, !- Name
  {4f2e25e9-d89d-4c08-9a80-b4bbb7408792}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {5935cb31-9219-4085-93bb-5e6acafaeaaf}, !- Handle
  Laundry_Flr_1 Exhaust Fan,              !- Name
  {2b135275-caf3-4630-bf83-59d196f98fe2}, !- Availability Schedule Name
  0.0660785714285714,                     !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {1841bff6-e300-4666-a514-171880b97b80}, !- Air Inlet Node Name
  {04f612a2-f448-4719-b94c-4e26ee2b17c5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2262f6fa-6bbb-4bef-99a8-4b788a6c5b5d}, !- Handle
  Node 221,                               !- Name
  {b797574e-c444-461d-91cf-5f029dfe0d12}, !- Inlet Port
  {1841bff6-e300-4666-a514-171880b97b80}; !- Outlet Port

OS:Connection,
  {b797574e-c444-461d-91cf-5f029dfe0d12}, !- Handle
  {e53ab384-f75f-4f98-ad43-8297859f8071}, !- Name
  {32ca98f4-203b-4da4-919c-1e45f2cee602}, !- Source Object
  3,                                      !- Outlet Port
  {2262f6fa-6bbb-4bef-99a8-4b788a6c5b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1841bff6-e300-4666-a514-171880b97b80}, !- Handle
  {b91df5dc-4404-471c-95d4-7fe2dc1a9884}, !- Name
  {2262f6fa-6bbb-4bef-99a8-4b788a6c5b5d}, !- Source Object
  3,                                      !- Outlet Port
  {5935cb31-9219-4085-93bb-5e6acafaeaaf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {147d3af4-a509-4b2f-8ccb-21f8dbeda02d}, !- Handle
  Node 222,                               !- Name
  {04f612a2-f448-4719-b94c-4e26ee2b17c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f612a2-f448-4719-b94c-4e26ee2b17c5}, !- Handle
  {32c57aac-6d17-4cb0-a36c-7599a6976331}, !- Name
  {5935cb31-9219-4085-93bb-5e6acafaeaaf}, !- Source Object
  7,                                      !- Outlet Port
  {147d3af4-a509-4b2f-8ccb-21f8dbeda02d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ae59f9c2-9705-49f1-8578-64ee58d058c3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ec08d757-d14d-433e-89e4-1168ac401a7a}, !- Plant Side Inlet Node Name
  {32cd2ee3-d8df-4c50-bdc4-9e11b00afe08}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6312b917-6007-4896-9ff1-2add10bf93b1}, !- Demand Side Inlet Node Name
  {95655604-bf23-4439-adb7-7302492c7d8b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c94b2d3e-6a7a-423d-8af0-a6d3984bfc33}, !- Handle
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0463f405-c57f-46f4-808b-2a045d830f59}, !- Handle
  Node 223,                               !- Name
  {ec08d757-d14d-433e-89e4-1168ac401a7a}, !- Inlet Port
  {5ba3dfca-9557-461f-bcca-08d6f5f340a3}; !- Outlet Port

OS:Node,
  {ae59f9c2-9705-49f1-8578-64ee58d058c3}, !- Handle
  Node 224,                               !- Name
  {afa2ea05-dd8e-4a45-9463-c4bcd2793c84}, !- Inlet Port
  {32cd2ee3-d8df-4c50-bdc4-9e11b00afe08}; !- Outlet Port

OS:Node,
  {52eb872f-fd82-4bda-96f2-3be34e4f6b2e}, !- Handle
  Node 225,                               !- Name
  {46c3cd9b-8c04-451e-bbe8-bd3868cc79e1}, !- Inlet Port
  {9b71c175-f26d-4da6-abb9-36900b9948bf}; !- Outlet Port

OS:Connector:Mixer,
  {df33f857-14bd-4297-9ced-dd0645eceee6}, !- Handle
  Connector Mixer 5,                      !- Name
  {caed8034-8314-4d56-8b5c-9e1c3f03a7bd}, !- Outlet Branch Name
  {5f9ba6d2-72c0-4e9f-b35f-b7963b98ae48}, !- Inlet Branch Name 1
  {30e9ca02-09be-4e41-92c2-80f0e1764981}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {804e8084-4fa0-4aa2-8316-a8cac52ebe97}, !- Handle
  Connector Splitter 5,                   !- Name
  {b9548c7c-1949-4a48-b033-ea78509338ae}, !- Inlet Branch Name
  {46c3cd9b-8c04-451e-bbe8-bd3868cc79e1}, !- Outlet Branch Name 1
  {ad0d2baf-2026-4be3-9f88-bec24e95f7c3}; !- Outlet Branch Name 2

OS:Connection,
  {ec08d757-d14d-433e-89e4-1168ac401a7a}, !- Handle
  {00c02897-c07c-42a3-816e-eabf8717a724}, !- Name
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Source Object
  13,                                     !- Outlet Port
  {0463f405-c57f-46f4-808b-2a045d830f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c3cd9b-8c04-451e-bbe8-bd3868cc79e1}, !- Handle
  {fe0177f7-2180-41fa-a350-5a7c4c457274}, !- Name
  {804e8084-4fa0-4aa2-8316-a8cac52ebe97}, !- Source Object
  3,                                      !- Outlet Port
  {52eb872f-fd82-4bda-96f2-3be34e4f6b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cd2ee3-d8df-4c50-bdc4-9e11b00afe08}, !- Handle
  {44d9c348-53b6-4d85-8b90-d193ec1970d9}, !- Name
  {ae59f9c2-9705-49f1-8578-64ee58d058c3}, !- Source Object
  3,                                      !- Outlet Port
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7fd5e776-0f91-404c-9644-df5c9069a712}, !- Handle
  Node 226,                               !- Name
  {6312b917-6007-4896-9ff1-2add10bf93b1}, !- Inlet Port
  {617fc555-be54-47f7-ae06-e15fc36113d0}; !- Outlet Port

OS:Node,
  {4b0f0967-d61d-4212-a518-5bcacdcce2d5}, !- Handle
  Node 227,                               !- Name
  {7f39bdca-e00d-4732-8cb2-ed47e9c0a8fb}, !- Inlet Port
  {95655604-bf23-4439-adb7-7302492c7d8b}; !- Outlet Port

OS:Node,
  {fb5584d4-e9ad-489c-aad0-0e025aae3b21}, !- Handle
  Node 228,                               !- Name
  {a558afff-4dfb-4c4a-a7fb-1bf4cda30df2}, !- Inlet Port
  {19b62e67-8adf-4be5-b857-c126c1c4cbae}; !- Outlet Port

OS:Connector:Mixer,
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Handle
  Connector Mixer 6,                      !- Name
  {e3c2a3bc-8ead-4c90-ac67-2f8775ff4529}, !- Outlet Branch Name
  {d9163623-cc0b-42c9-a3d8-a771d15560fb}, !- Inlet Branch Name 1
  {cf7a2b5d-e135-4854-ab89-ebeccb8263bb}, !- Inlet Branch Name 2
  {fe4bd409-c467-4b3d-9937-7a5902d40e25}, !- Inlet Branch Name 3
  {8daabedf-c900-4eb5-ba69-a351fcbc7b88}, !- Inlet Branch Name 4
  {16c0adb9-e5c6-40b4-b1f4-dceeb332501f}, !- Inlet Branch Name 5
  {69928d43-b05c-489a-aeed-02b52a0eea03}, !- Inlet Branch Name 6
  {e8ed771f-c4c0-484f-b5f4-0989cdf3feb5}, !- Inlet Branch Name 7
  {9f374dcf-13cc-4028-b78e-ae5750de729b}, !- Inlet Branch Name 8
  {c643241a-cc07-4e84-8198-83c76cb46cfe}, !- Inlet Branch Name 9
  {b4510122-61a1-4720-beca-2511409435b6}, !- Inlet Branch Name 10
  {58ead769-cb00-405f-9f93-84b4cebe30b2}, !- Inlet Branch Name 11
  {56177ba1-79b2-4915-987b-847429abed2c}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Handle
  Connector Splitter 6,                   !- Name
  {1e81250d-649b-45a7-b311-951526d34fba}, !- Inlet Branch Name
  {a558afff-4dfb-4c4a-a7fb-1bf4cda30df2}, !- Outlet Branch Name 1
  {ba50d29d-b476-4de1-8768-0e18662657b1}, !- Outlet Branch Name 2
  {d7782bbf-bc9b-4bca-953d-b23ee6fa8892}, !- Outlet Branch Name 3
  {d2f59b2f-adea-406d-a979-3e982cab8914}, !- Outlet Branch Name 4
  {9dd71646-e20a-401f-84f9-ad71297c3af3}, !- Outlet Branch Name 5
  {762fcdf2-0c27-462b-a171-6bcfc59524b0}, !- Outlet Branch Name 6
  {23f8eec3-cf90-497a-aa75-a0ca5eda167b}, !- Outlet Branch Name 7
  {3ce7489e-6786-4871-b0e4-44a575a79dda}, !- Outlet Branch Name 8
  {de022252-dd20-42c7-bf32-f8324139e649}, !- Outlet Branch Name 9
  {a5bb89a2-8b61-4d42-85bd-140c31f2ccb3}, !- Outlet Branch Name 10
  {4a88c170-8f0c-47f3-b1b2-ad27c1c7f433}, !- Outlet Branch Name 11
  {5f7bb094-1a5c-40b3-9bd3-b353d70a54fe}; !- Outlet Branch Name 12

OS:Connection,
  {6312b917-6007-4896-9ff1-2add10bf93b1}, !- Handle
  {c67fd95a-9401-4be6-9fc2-3dd4d51c75ac}, !- Name
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Source Object
  16,                                     !- Outlet Port
  {7fd5e776-0f91-404c-9644-df5c9069a712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a558afff-4dfb-4c4a-a7fb-1bf4cda30df2}, !- Handle
  {db453adc-4deb-4667-8a9b-eeead7a759cd}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  3,                                      !- Outlet Port
  {fb5584d4-e9ad-489c-aad0-0e025aae3b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95655604-bf23-4439-adb7-7302492c7d8b}, !- Handle
  {eb86a68b-7ff8-436b-9d61-b8af4e88b317}, !- Name
  {4b0f0967-d61d-4212-a518-5bcacdcce2d5}, !- Source Object
  3,                                      !- Outlet Port
  {8343392f-8136-4668-b373-4ffcd6d84e41}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c5eb591c-5f82-476d-b60a-2cf3964b8f7f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4f263b26-318a-4437-a0b2-7a6b6e68d045}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c5eb591c-5f82-476d-b60a-2cf3964b8f7f}, !- Schedule Type Limits Name
  {7e76d41b-d15a-4b8a-ba58-4c1cdc0587d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e76d41b-d15a-4b8a-ba58-4c1cdc0587d7}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c5eb591c-5f82-476d-b60a-2cf3964b8f7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {036dd274-c165-4114-91c5-ff2e83380b1d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4f263b26-318a-4437-a0b2-7a6b6e68d045}, !- Schedule Name
  {ae59f9c2-9705-49f1-8578-64ee58d058c3}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {25b8e161-cdbb-49d8-a726-6edecbf44871}, !- Handle
  Service Water Loop Pump,                !- Name
  {5ba3dfca-9557-461f-bcca-08d6f5f340a3}, !- Inlet Node Name
  {4dc35036-aaf6-4951-9ecc-087f1c0af361}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {add1cd18-6bf8-43f5-8f5e-4fba3b4f5ecb}, !- Handle
  Node 229,                               !- Name
  {4dc35036-aaf6-4951-9ecc-087f1c0af361}, !- Inlet Port
  {b9548c7c-1949-4a48-b033-ea78509338ae}; !- Outlet Port

OS:Connection,
  {5ba3dfca-9557-461f-bcca-08d6f5f340a3}, !- Handle
  {94226464-793e-433f-8302-0a4a63e4af80}, !- Name
  {0463f405-c57f-46f4-808b-2a045d830f59}, !- Source Object
  3,                                      !- Outlet Port
  {25b8e161-cdbb-49d8-a726-6edecbf44871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc35036-aaf6-4951-9ecc-087f1c0af361}, !- Handle
  {0eb5eeb5-6899-4388-b54f-d36d8b8d55ba}, !- Name
  {25b8e161-cdbb-49d8-a726-6edecbf44871}, !- Source Object
  3,                                      !- Outlet Port
  {add1cd18-6bf8-43f5-8f5e-4fba3b4f5ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9548c7c-1949-4a48-b033-ea78509338ae}, !- Handle
  {7b6863ec-6b21-40c2-bb2c-7d332f23a9f8}, !- Name
  {add1cd18-6bf8-43f5-8f5e-4fba3b4f5ecb}, !- Source Object
  3,                                      !- Outlet Port
  {804e8084-4fa0-4aa2-8316-a8cac52ebe97}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {954f5986-be0c-4e5d-a721-82afa7474d8c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9e612388-8f79-4270-a6b6-5a47e249d8ca}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {4f263b26-318a-4437-a0b2-7a6b6e68d045}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2301.00061608598,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2301.00061608598,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {726529b4-ea83-41bc-bdb4-5567843aa611}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9b71c175-f26d-4da6-abb9-36900b9948bf}, !- Use Side Inlet Node Name
  {d850945c-ec6d-4728-b837-11e274557421}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {acac76f6-1ffc-4cce-99cd-083fb42636fb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {3779d2ba-a41e-4302-9188-c0424a5c743a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3779d2ba-a41e-4302-9188-c0424a5c743a}, !- Handle
  Schedule Day 57,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb3b9ad0-2744-4da0-bbaa-38920fb36663}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {a0b3a986-a265-44e3-8680-691558d3b2d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0b3a986-a265-44e3-8680-691558d3b2d6}, !- Handle
  Schedule Day 58,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {726529b4-ea83-41bc-bdb4-5567843aa611}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {954f5986-be0c-4e5d-a721-82afa7474d8c}, !- Schedule Type Limits Name
  {0fc2507f-e2de-418f-a0cb-6ebd3628a02f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fc2507f-e2de-418f-a0cb-6ebd3628a02f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {954f5986-be0c-4e5d-a721-82afa7474d8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f5baaea8-ad94-4e14-a40a-a762fd98d439}, !- Handle
  Node 230,                               !- Name
  {d850945c-ec6d-4728-b837-11e274557421}, !- Inlet Port
  {5f9ba6d2-72c0-4e9f-b35f-b7963b98ae48}; !- Outlet Port

OS:Connection,
  {9b71c175-f26d-4da6-abb9-36900b9948bf}, !- Handle
  {474b1c28-0fb2-4894-b621-e82b68e9a506}, !- Name
  {52eb872f-fd82-4bda-96f2-3be34e4f6b2e}, !- Source Object
  3,                                      !- Outlet Port
  {9e612388-8f79-4270-a6b6-5a47e249d8ca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d850945c-ec6d-4728-b837-11e274557421}, !- Handle
  {e2afe97d-56f4-4dd6-b68a-3679887ea174}, !- Name
  {9e612388-8f79-4270-a6b6-5a47e249d8ca}, !- Source Object
  32,                                     !- Outlet Port
  {f5baaea8-ad94-4e14-a40a-a762fd98d439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9ba6d2-72c0-4e9f-b35f-b7963b98ae48}, !- Handle
  {f2cf3dc1-2e48-4178-96fd-11f1ca6f37db}, !- Name
  {f5baaea8-ad94-4e14-a40a-a762fd98d439}, !- Source Object
  3,                                      !- Outlet Port
  {df33f857-14bd-4297-9ced-dd0645eceee6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d8ba51d-38bc-484a-b87d-f671b6a23111}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c81a2d65-6b50-466d-bff6-2d4eb1ce71e6}, !- Inlet Node Name
  {12045c06-ce7a-449e-a2d9-979c6892ddb1}; !- Outlet Node Name

OS:Node,
  {abf8283d-fb42-4028-83f8-bf6d56c02726}, !- Handle
  Node 231,                               !- Name
  {ad0d2baf-2026-4be3-9f88-bec24e95f7c3}, !- Inlet Port
  {c81a2d65-6b50-466d-bff6-2d4eb1ce71e6}; !- Outlet Port

OS:Connection,
  {ad0d2baf-2026-4be3-9f88-bec24e95f7c3}, !- Handle
  {2286f621-e68f-472a-8bf1-fa77e9192cd2}, !- Name
  {804e8084-4fa0-4aa2-8316-a8cac52ebe97}, !- Source Object
  4,                                      !- Outlet Port
  {abf8283d-fb42-4028-83f8-bf6d56c02726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afb9c232-8809-4f9e-8ffa-ddca16197f8f}, !- Handle
  Node 232,                               !- Name
  {12045c06-ce7a-449e-a2d9-979c6892ddb1}, !- Inlet Port
  {30e9ca02-09be-4e41-92c2-80f0e1764981}; !- Outlet Port

OS:Connection,
  {c81a2d65-6b50-466d-bff6-2d4eb1ce71e6}, !- Handle
  {28517665-1bce-482c-a22c-a6bdb106ad5d}, !- Name
  {abf8283d-fb42-4028-83f8-bf6d56c02726}, !- Source Object
  3,                                      !- Outlet Port
  {9d8ba51d-38bc-484a-b87d-f671b6a23111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12045c06-ce7a-449e-a2d9-979c6892ddb1}, !- Handle
  {5ec344e6-2710-4564-a5da-a02ab922d16f}, !- Name
  {9d8ba51d-38bc-484a-b87d-f671b6a23111}, !- Source Object
  3,                                      !- Outlet Port
  {afb9c232-8809-4f9e-8ffa-ddca16197f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e9ca02-09be-4e41-92c2-80f0e1764981}, !- Handle
  {76ebd166-0c2b-41cb-ba74-cadb5cada199}, !- Name
  {afb9c232-8809-4f9e-8ffa-ddca16197f8f}, !- Source Object
  3,                                      !- Outlet Port
  {df33f857-14bd-4297-9ced-dd0645eceee6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d97c9456-6fa7-4cd3-898f-5b6c5d6fb9bd}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {19b62e67-8adf-4be5-b857-c126c1c4cbae}, !- Inlet Node Name
  {ada96fc2-db73-4c80-bd7d-4723e78de7ea}; !- Outlet Node Name

OS:Node,
  {e7392b8c-0d61-43a0-911c-12373f1082a7}, !- Handle
  Node 233,                               !- Name
  {ada96fc2-db73-4c80-bd7d-4723e78de7ea}, !- Inlet Port
  {d9163623-cc0b-42c9-a3d8-a771d15560fb}; !- Outlet Port

OS:Connection,
  {19b62e67-8adf-4be5-b857-c126c1c4cbae}, !- Handle
  {f2e92d4b-5a19-4fb6-b019-7f1b50888c02}, !- Name
  {fb5584d4-e9ad-489c-aad0-0e025aae3b21}, !- Source Object
  3,                                      !- Outlet Port
  {d97c9456-6fa7-4cd3-898f-5b6c5d6fb9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada96fc2-db73-4c80-bd7d-4723e78de7ea}, !- Handle
  {c93d6bb3-4406-4703-b39d-f614b57feeb4}, !- Name
  {d97c9456-6fa7-4cd3-898f-5b6c5d6fb9bd}, !- Source Object
  3,                                      !- Outlet Port
  {e7392b8c-0d61-43a0-911c-12373f1082a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9163623-cc0b-42c9-a3d8-a771d15560fb}, !- Handle
  {90cf9f79-4ef1-4718-a6a7-5f703d48b543}, !- Name
  {e7392b8c-0d61-43a0-911c-12373f1082a7}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64ba1527-d20b-46dd-91ac-ff1b4d071848}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {4a81b73f-c4b1-4652-b1d0-1131f4161d97}, !- Inlet Node Name
  {afa2ea05-dd8e-4a45-9463-c4bcd2793c84}; !- Outlet Node Name

OS:Node,
  {b8a033e1-1370-4f96-ab56-ac0e34857861}, !- Handle
  Node 234,                               !- Name
  {caed8034-8314-4d56-8b5c-9e1c3f03a7bd}, !- Inlet Port
  {4a81b73f-c4b1-4652-b1d0-1131f4161d97}; !- Outlet Port

OS:Connection,
  {caed8034-8314-4d56-8b5c-9e1c3f03a7bd}, !- Handle
  {a05e1b76-84bd-45aa-bd05-7e774e66db07}, !- Name
  {df33f857-14bd-4297-9ced-dd0645eceee6}, !- Source Object
  2,                                      !- Outlet Port
  {b8a033e1-1370-4f96-ab56-ac0e34857861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a81b73f-c4b1-4652-b1d0-1131f4161d97}, !- Handle
  {e7cde43a-6365-40a7-8ffa-3a69df1b9a95}, !- Name
  {b8a033e1-1370-4f96-ab56-ac0e34857861}, !- Source Object
  3,                                      !- Outlet Port
  {64ba1527-d20b-46dd-91ac-ff1b4d071848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa2ea05-dd8e-4a45-9463-c4bcd2793c84}, !- Handle
  {7c3f6f8a-67ac-4958-a124-4524519c5d2e}, !- Name
  {64ba1527-d20b-46dd-91ac-ff1b4d071848}, !- Source Object
  3,                                      !- Outlet Port
  {ae59f9c2-9705-49f1-8578-64ee58d058c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35f90b6d-e09d-42ea-86b8-ae259cdfd0de}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {617fc555-be54-47f7-ae06-e15fc36113d0}, !- Inlet Node Name
  {d29472c7-931c-4e6e-a457-9fc548a842d6}; !- Outlet Node Name

OS:Node,
  {8b40b07f-029a-4964-9956-cac3fc95f26d}, !- Handle
  Node 235,                               !- Name
  {d29472c7-931c-4e6e-a457-9fc548a842d6}, !- Inlet Port
  {1e81250d-649b-45a7-b311-951526d34fba}; !- Outlet Port

OS:Connection,
  {617fc555-be54-47f7-ae06-e15fc36113d0}, !- Handle
  {b93cc813-ded3-495e-8ce7-01c18d89390a}, !- Name
  {7fd5e776-0f91-404c-9644-df5c9069a712}, !- Source Object
  3,                                      !- Outlet Port
  {35f90b6d-e09d-42ea-86b8-ae259cdfd0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29472c7-931c-4e6e-a457-9fc548a842d6}, !- Handle
  {18f05747-42fc-4aeb-8efa-ff143aba39a2}, !- Name
  {35f90b6d-e09d-42ea-86b8-ae259cdfd0de}, !- Source Object
  3,                                      !- Outlet Port
  {8b40b07f-029a-4964-9956-cac3fc95f26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e81250d-649b-45a7-b311-951526d34fba}, !- Handle
  {74306247-4738-4bf1-8e32-5b224fd7186a}, !- Name
  {8b40b07f-029a-4964-9956-cac3fc95f26d}, !- Source Object
  3,                                      !- Outlet Port
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5a1aecb-b0dd-44b0-920e-ee3bd1f26d77}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {94eb50f6-4471-4055-b204-90033ec87364}, !- Inlet Node Name
  {7f39bdca-e00d-4732-8cb2-ed47e9c0a8fb}; !- Outlet Node Name

OS:Node,
  {611ca511-84c8-4c25-aa52-e29b5f911177}, !- Handle
  Node 236,                               !- Name
  {e3c2a3bc-8ead-4c90-ac67-2f8775ff4529}, !- Inlet Port
  {94eb50f6-4471-4055-b204-90033ec87364}; !- Outlet Port

OS:Connection,
  {e3c2a3bc-8ead-4c90-ac67-2f8775ff4529}, !- Handle
  {7a2448ba-a302-4e90-9c60-d1dd4b7ec31b}, !- Name
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Source Object
  2,                                      !- Outlet Port
  {611ca511-84c8-4c25-aa52-e29b5f911177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94eb50f6-4471-4055-b204-90033ec87364}, !- Handle
  {e5de1d25-293a-430d-aa89-d0abc53522e7}, !- Name
  {611ca511-84c8-4c25-aa52-e29b5f911177}, !- Source Object
  3,                                      !- Outlet Port
  {e5a1aecb-b0dd-44b0-920e-ee3bd1f26d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f39bdca-e00d-4732-8cb2-ed47e9c0a8fb}, !- Handle
  {a9a5158e-cbc5-4d76-a377-4aee9949a165}, !- Name
  {e5a1aecb-b0dd-44b0-920e-ee3bd1f26d77}, !- Source Object
  3,                                      !- Outlet Port
  {4b0f0967-d61d-4212-a518-5bcacdcce2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {412d655b-ea96-4eaa-96cd-741d115da0e0}, !- Handle
  Water Use Connections 1,                !- Name
  {26dc9e25-6022-46d4-ad9d-506e22dd471e}, !- Inlet Node Name
  {065e163f-d8c2-4c17-b5d6-5f5919b65484}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fd6027b-83d5-490a-8f33-b3a276ff5047}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98f7c671-dea4-425e-b97d-57e920951057}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920495e-06,                   !- Peak Flow Rate {m3/s}
  {56dfa831-e593-47f6-a6c2-8c91a6466ec9}, !- Target Temperature Schedule Name
  {c271fcc2-9bb7-47a2-a563-0bb7b65853da}, !- Sensible Fraction Schedule Name
  {548814bb-3b76-49a1-a919-e050263778d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c271fcc2-9bb7-47a2-a563-0bb7b65853da}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {02c5ddff-bf5f-4f20-97d6-ccc916100d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02c5ddff-bf5f-4f20-97d6-ccc916100d64}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {548814bb-3b76-49a1-a919-e050263778d4}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d06874d1-a98b-40df-9802-b57ac842c12e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d06874d1-a98b-40df-9802-b57ac842c12e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56dfa831-e593-47f6-a6c2-8c91a6466ec9}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b12d371b-e6e0-4b4c-bb6a-b3a41d78b199}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b12d371b-e6e0-4b4c-bb6a-b3a41d78b199}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fd6027b-83d5-490a-8f33-b3a276ff5047}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {98f7c671-dea4-425e-b97d-57e920951057}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {84865529-b700-4d8b-afe3-f6e68172c330}, !- Default Day Schedule Name
  {a922ecd3-d570-470d-9013-ea5d4a59bfe1}, !- Summer Design Day Schedule Name
  {ad2b590e-0a9a-442f-83fb-2883b4e6bf10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84865529-b700-4d8b-afe3-f6e68172c330}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {1bcb9ece-3ff9-4b26-a732-e29feee1139d}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad2b590e-0a9a-442f-83fb-2883b4e6bf10}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {de40787d-d0cc-4eea-abfb-de099d578ea1}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a922ecd3-d570-470d-9013-ea5d4a59bfe1}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {2b019321-3dbc-441c-ae41-f887a01d6dfa}, !- Handle
  Schedule Rule 24,                       !- Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a13a71a9-a2ce-43bc-a4ff-43bacae0b8ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a13a71a9-a2ce-43bc-a4ff-43bacae0b8ac}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {01ef8551-eb36-4e8a-8eec-93106d92b966}, !- Handle
  Node 237,                               !- Name
  {ba50d29d-b476-4de1-8768-0e18662657b1}, !- Inlet Port
  {26dc9e25-6022-46d4-ad9d-506e22dd471e}; !- Outlet Port

OS:Connection,
  {ba50d29d-b476-4de1-8768-0e18662657b1}, !- Handle
  {780affd7-6f6e-4758-8ad4-d9260f614c82}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  4,                                      !- Outlet Port
  {01ef8551-eb36-4e8a-8eec-93106d92b966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f61d01c5-31b0-41d9-ad07-4c7c7bab68ed}, !- Handle
  Node 238,                               !- Name
  {065e163f-d8c2-4c17-b5d6-5f5919b65484}, !- Inlet Port
  {cf7a2b5d-e135-4854-ab89-ebeccb8263bb}; !- Outlet Port

OS:Connection,
  {26dc9e25-6022-46d4-ad9d-506e22dd471e}, !- Handle
  {951a7c8d-f128-4552-89f0-9306a228f216}, !- Name
  {01ef8551-eb36-4e8a-8eec-93106d92b966}, !- Source Object
  3,                                      !- Outlet Port
  {412d655b-ea96-4eaa-96cd-741d115da0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065e163f-d8c2-4c17-b5d6-5f5919b65484}, !- Handle
  {437bda7f-4041-4b3e-ae74-29185e6872af}, !- Name
  {412d655b-ea96-4eaa-96cd-741d115da0e0}, !- Source Object
  3,                                      !- Outlet Port
  {f61d01c5-31b0-41d9-ad07-4c7c7bab68ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7a2b5d-e135-4854-ab89-ebeccb8263bb}, !- Handle
  {d2e398bf-f072-442f-88d9-d76a6e84d961}, !- Name
  {f61d01c5-31b0-41d9-ad07-4c7c7bab68ed}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {51747857-993c-4140-8d64-5f44a4bc06eb}, !- Handle
  Water Use Connections 2,                !- Name
  {e6e444ad-46ac-4a99-973d-049c139b6f0e}, !- Inlet Node Name
  {c362e08d-9fd7-461d-bcdd-2e0ee6904a1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2f1d1c1-6e71-4097-b033-82cc71a0410a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddf585c2-1663-499d-aec9-a914f2cadb23}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {93a5194f-dda1-4cb7-9f5c-e6980bd7c296}, !- Target Temperature Schedule Name
  {31f6c39f-17c7-4f81-ba5a-70c35a3131ab}, !- Sensible Fraction Schedule Name
  {286d08fa-7812-46eb-8e41-7997ec1ac8d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31f6c39f-17c7-4f81-ba5a-70c35a3131ab}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {23062ea3-1ab8-4b23-aa18-a251e9ec0349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23062ea3-1ab8-4b23-aa18-a251e9ec0349}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {286d08fa-7812-46eb-8e41-7997ec1ac8d9}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5c7f786c-40c4-49d5-aa3f-238a91ca4310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c7f786c-40c4-49d5-aa3f-238a91ca4310}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93a5194f-dda1-4cb7-9f5c-e6980bd7c296}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {674dd661-7874-411e-8464-4c6ac28f32c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {674dd661-7874-411e-8464-4c6ac28f32c1}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2f1d1c1-6e71-4097-b033-82cc71a0410a}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {ddf585c2-1663-499d-aec9-a914f2cadb23}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0417aa1a-7ca4-40cd-bd39-3555ca3a5bf4}, !- Handle
  Node 239,                               !- Name
  {d7782bbf-bc9b-4bca-953d-b23ee6fa8892}, !- Inlet Port
  {e6e444ad-46ac-4a99-973d-049c139b6f0e}; !- Outlet Port

OS:Connection,
  {d7782bbf-bc9b-4bca-953d-b23ee6fa8892}, !- Handle
  {a6ca9225-9671-4596-94e0-bbfefbf45ea2}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  5,                                      !- Outlet Port
  {0417aa1a-7ca4-40cd-bd39-3555ca3a5bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06cb1ec2-9470-44ba-bb82-e3fd8c5e3fa6}, !- Handle
  Node 240,                               !- Name
  {c362e08d-9fd7-461d-bcdd-2e0ee6904a1a}, !- Inlet Port
  {fe4bd409-c467-4b3d-9937-7a5902d40e25}; !- Outlet Port

OS:Connection,
  {e6e444ad-46ac-4a99-973d-049c139b6f0e}, !- Handle
  {07767c71-d4a7-44de-abb7-3ad9e4c48a84}, !- Name
  {0417aa1a-7ca4-40cd-bd39-3555ca3a5bf4}, !- Source Object
  3,                                      !- Outlet Port
  {51747857-993c-4140-8d64-5f44a4bc06eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c362e08d-9fd7-461d-bcdd-2e0ee6904a1a}, !- Handle
  {2560a8f8-078a-4d60-a5f6-5f0906a9f0bf}, !- Name
  {51747857-993c-4140-8d64-5f44a4bc06eb}, !- Source Object
  3,                                      !- Outlet Port
  {06cb1ec2-9470-44ba-bb82-e3fd8c5e3fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4bd409-c467-4b3d-9937-7a5902d40e25}, !- Handle
  {145b33c3-5ef9-4b6a-9fa0-59c161e5b2b2}, !- Name
  {06cb1ec2-9470-44ba-bb82-e3fd8c5e3fa6}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {da15e994-6f9d-4dc3-944e-bb37c78c1a67}, !- Handle
  Water Use Connections 3,                !- Name
  {f674593c-9ee1-40f3-bbac-af2571d59f16}, !- Inlet Node Name
  {577312fb-ed98-49a1-a03f-9cb8bbad8894}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d5c7669-c349-44d3-86e3-6e1c4a37f618}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2dd4461-216d-4cc1-9c8b-c42476f354a3}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.25788598920496e-06,                   !- Peak Flow Rate {m3/s}
  {1dc7a40b-2fc7-462b-b9dc-5fbfad16b00f}, !- Target Temperature Schedule Name
  {6a8d3f3a-f887-45da-8341-c5bacc463d4c}, !- Sensible Fraction Schedule Name
  {7e784df9-486a-4596-9000-12ab5626aa37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a8d3f3a-f887-45da-8341-c5bacc463d4c}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5d422012-c822-4606-9ec8-ea30113f58ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d422012-c822-4606-9ec8-ea30113f58ad}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e784df9-486a-4596-9000-12ab5626aa37}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9dd10b9e-045d-42bf-84d7-4f25c8d550f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dd10b9e-045d-42bf-84d7-4f25c8d550f5}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dc7a40b-2fc7-462b-b9dc-5fbfad16b00f}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {526cd7df-83ee-4f1f-b60a-b98cd239834a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {526cd7df-83ee-4f1f-b60a-b98cd239834a}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d5c7669-c349-44d3-86e3-6e1c4a37f618}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {e2dd4461-216d-4cc1-9c8b-c42476f354a3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab9ade27-6ace-4056-885c-9861aa5b575c}, !- Handle
  Node 241,                               !- Name
  {d2f59b2f-adea-406d-a979-3e982cab8914}, !- Inlet Port
  {f674593c-9ee1-40f3-bbac-af2571d59f16}; !- Outlet Port

OS:Connection,
  {d2f59b2f-adea-406d-a979-3e982cab8914}, !- Handle
  {4f1939b0-2a9b-40f2-8521-d254ae00c209}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  6,                                      !- Outlet Port
  {ab9ade27-6ace-4056-885c-9861aa5b575c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f0fb4c3-63ba-4023-af26-98b200ac4e99}, !- Handle
  Node 242,                               !- Name
  {577312fb-ed98-49a1-a03f-9cb8bbad8894}, !- Inlet Port
  {8daabedf-c900-4eb5-ba69-a351fcbc7b88}; !- Outlet Port

OS:Connection,
  {f674593c-9ee1-40f3-bbac-af2571d59f16}, !- Handle
  {41fa5217-6b07-4cf6-83b4-de33d4878eb8}, !- Name
  {ab9ade27-6ace-4056-885c-9861aa5b575c}, !- Source Object
  3,                                      !- Outlet Port
  {da15e994-6f9d-4dc3-944e-bb37c78c1a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577312fb-ed98-49a1-a03f-9cb8bbad8894}, !- Handle
  {8e89ffe3-a288-4b6f-a0bd-c4736cc0ed9b}, !- Name
  {da15e994-6f9d-4dc3-944e-bb37c78c1a67}, !- Source Object
  3,                                      !- Outlet Port
  {8f0fb4c3-63ba-4023-af26-98b200ac4e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8daabedf-c900-4eb5-ba69-a351fcbc7b88}, !- Handle
  {65d3e2c4-dd50-4b6a-9eeb-9be9c12b1e4b}, !- Name
  {8f0fb4c3-63ba-4023-af26-98b200ac4e99}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f80827c6-2bb1-4d14-8d87-5231df28118a}, !- Handle
  Water Use Connections 4,                !- Name
  {f0571f68-f148-4467-9676-09a5417a71b0}, !- Inlet Node Name
  {cdc4c2ee-d4c5-4402-9cbc-9abba41779e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d5e7c09-4d71-42d2-b983-933e9ffb1291}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {baa2f122-9673-48d7-ae7c-2cf4f29d9242}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.25726995101055e-06,                   !- Peak Flow Rate {m3/s}
  {a372942d-3a0d-48d6-b77c-1a4c85e47a35}, !- Target Temperature Schedule Name
  {abfcc7fd-f963-448c-8d6e-364d0e589598}, !- Sensible Fraction Schedule Name
  {631329f3-86f2-4d80-8759-dce810520534}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abfcc7fd-f963-448c-8d6e-364d0e589598}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {327b568a-229d-45e9-b8dd-857d6a135647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {327b568a-229d-45e9-b8dd-857d6a135647}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {631329f3-86f2-4d80-8759-dce810520534}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a621104-384b-4766-8771-00cd4c3f9696}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a621104-384b-4766-8771-00cd4c3f9696}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a372942d-3a0d-48d6-b77c-1a4c85e47a35}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db6d5927-bf09-45ad-96f2-7c234c6472c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db6d5927-bf09-45ad-96f2-7c234c6472c6}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d5e7c09-4d71-42d2-b983-933e9ffb1291}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {baa2f122-9673-48d7-ae7c-2cf4f29d9242}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d4b4bdfc-0b50-4523-badf-72ad65aed3b4}, !- Handle
  Node 243,                               !- Name
  {9dd71646-e20a-401f-84f9-ad71297c3af3}, !- Inlet Port
  {f0571f68-f148-4467-9676-09a5417a71b0}; !- Outlet Port

OS:Connection,
  {9dd71646-e20a-401f-84f9-ad71297c3af3}, !- Handle
  {0153fd8a-eaf4-4295-83c1-267f5987cbdd}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  7,                                      !- Outlet Port
  {d4b4bdfc-0b50-4523-badf-72ad65aed3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89d9a2d1-1f3b-4b21-97fd-afcf71fe7c38}, !- Handle
  Node 244,                               !- Name
  {cdc4c2ee-d4c5-4402-9cbc-9abba41779e9}, !- Inlet Port
  {16c0adb9-e5c6-40b4-b1f4-dceeb332501f}; !- Outlet Port

OS:Connection,
  {f0571f68-f148-4467-9676-09a5417a71b0}, !- Handle
  {3135508b-8651-4199-9e1f-aa2230bb390e}, !- Name
  {d4b4bdfc-0b50-4523-badf-72ad65aed3b4}, !- Source Object
  3,                                      !- Outlet Port
  {f80827c6-2bb1-4d14-8d87-5231df28118a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc4c2ee-d4c5-4402-9cbc-9abba41779e9}, !- Handle
  {fed09bb9-9d80-4053-b3e3-bbe1cda82c99}, !- Name
  {f80827c6-2bb1-4d14-8d87-5231df28118a}, !- Source Object
  3,                                      !- Outlet Port
  {89d9a2d1-1f3b-4b21-97fd-afcf71fe7c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c0adb9-e5c6-40b4-b1f4-dceeb332501f}, !- Handle
  {0001a00b-950d-4d17-b634-8c2825f073b6}, !- Name
  {89d9a2d1-1f3b-4b21-97fd-afcf71fe7c38}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9b908cd-4346-4329-862c-e3bf6a45b0f6}, !- Handle
  Water Use Connections 5,                !- Name
  {09d2fde0-2734-43cf-87fb-cfbe61e6dded}, !- Inlet Node Name
  {814660e9-63d6-42aa-aad0-d0e681af2fe0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e279476-2b45-4e56-849a-fde3b949bf47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53178475-1414-4e1a-b1e5-9665d4c60405}, !- Handle
  Room_3_mult19_flr_3 Service Water Use Def 1.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.98823821450512e-05,                   !- Peak Flow Rate {m3/s}
  {922362c8-3fca-4e6f-b875-7800ab12ae9c}, !- Target Temperature Schedule Name
  {027cf0ad-c8d5-4373-87eb-f88e8cae7696}, !- Sensible Fraction Schedule Name
  {6c1f5043-3d5c-4704-990b-aa44abd9624a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {027cf0ad-c8d5-4373-87eb-f88e8cae7696}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abe45b15-16c3-4249-a393-bf46684613c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abe45b15-16c3-4249-a393-bf46684613c1}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c1f5043-3d5c-4704-990b-aa44abd9624a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84c16243-99d5-4a5a-91d8-08b5f1cee468}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84c16243-99d5-4a5a-91d8-08b5f1cee468}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {922362c8-3fca-4e6f-b875-7800ab12ae9c}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe9f71aa-eb43-430d-8d5f-ef36a9065c64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe9f71aa-eb43-430d-8d5f-ef36a9065c64}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e279476-2b45-4e56-849a-fde3b949bf47}, !- Handle
  Room_3_mult19_flr_3 Service Water Use 1.58gal/min, !- Name
  {53178475-1414-4e1a-b1e5-9665d4c60405}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f5c3b1a-92b0-4c30-b8d1-6168d42af9ae}, !- Handle
  Node 245,                               !- Name
  {762fcdf2-0c27-462b-a171-6bcfc59524b0}, !- Inlet Port
  {09d2fde0-2734-43cf-87fb-cfbe61e6dded}; !- Outlet Port

OS:Connection,
  {762fcdf2-0c27-462b-a171-6bcfc59524b0}, !- Handle
  {593b2d42-c167-41e6-9e44-884a845ee0ee}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  8,                                      !- Outlet Port
  {8f5c3b1a-92b0-4c30-b8d1-6168d42af9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29353ab9-0431-41c9-892e-9db004fbccf6}, !- Handle
  Node 246,                               !- Name
  {814660e9-63d6-42aa-aad0-d0e681af2fe0}, !- Inlet Port
  {69928d43-b05c-489a-aeed-02b52a0eea03}; !- Outlet Port

OS:Connection,
  {09d2fde0-2734-43cf-87fb-cfbe61e6dded}, !- Handle
  {2951c22a-ff23-42dc-957b-e4107a4dde16}, !- Name
  {8f5c3b1a-92b0-4c30-b8d1-6168d42af9ae}, !- Source Object
  3,                                      !- Outlet Port
  {e9b908cd-4346-4329-862c-e3bf6a45b0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814660e9-63d6-42aa-aad0-d0e681af2fe0}, !- Handle
  {db70c21d-c783-40a0-bdfa-6aee565e3ff0}, !- Name
  {e9b908cd-4346-4329-862c-e3bf6a45b0f6}, !- Source Object
  3,                                      !- Outlet Port
  {29353ab9-0431-41c9-892e-9db004fbccf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69928d43-b05c-489a-aeed-02b52a0eea03}, !- Handle
  {548eeb2c-38f4-4ecd-a939-d566480ba1d4}, !- Name
  {29353ab9-0431-41c9-892e-9db004fbccf6}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bb7e400f-8b77-443c-bfdc-c0a22f5a16df}, !- Handle
  Water Use Connections 6,                !- Name
  {7c50b35c-9d71-4bb3-9881-909fe4931c9f}, !- Inlet Node Name
  {fdedcd73-48c9-4a8e-9349-6043427da29e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7aa64ca-0bd5-4ef4-bdc3-78148b2f381a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {900a40c2-3498-4bbb-b9d1-9e5cddb8d1e3}, !- Handle
  Room_4_mult19_flr_3 Service Water Use Def 1.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.99096948008196e-05,                   !- Peak Flow Rate {m3/s}
  {34965ecc-5770-46e6-a97c-d3554e66fc49}, !- Target Temperature Schedule Name
  {0d575913-8b63-482a-88f7-13e04e57ddd9}, !- Sensible Fraction Schedule Name
  {665d80a1-ca81-499d-86b0-1e0a869de8de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d575913-8b63-482a-88f7-13e04e57ddd9}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {418fdc0b-bba6-4105-84f0-7d51b1fba733}; !- Default Day Schedule Name

OS:Schedule:Day,
  {418fdc0b-bba6-4105-84f0-7d51b1fba733}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {665d80a1-ca81-499d-86b0-1e0a869de8de}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2cb0348-a7ca-4825-80d5-2d913bbc0bc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2cb0348-a7ca-4825-80d5-2d913bbc0bc8}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34965ecc-5770-46e6-a97c-d3554e66fc49}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f6caa15-d4db-4889-8e93-bc5030f5a36e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f6caa15-d4db-4889-8e93-bc5030f5a36e}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7aa64ca-0bd5-4ef4-bdc3-78148b2f381a}, !- Handle
  Room_4_mult19_flr_3 Service Water Use 1.58gal/min, !- Name
  {900a40c2-3498-4bbb-b9d1-9e5cddb8d1e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9725cf91-e9b7-4868-a4c1-4fc4dcf76cc5}, !- Handle
  Node 247,                               !- Name
  {23f8eec3-cf90-497a-aa75-a0ca5eda167b}, !- Inlet Port
  {7c50b35c-9d71-4bb3-9881-909fe4931c9f}; !- Outlet Port

OS:Connection,
  {23f8eec3-cf90-497a-aa75-a0ca5eda167b}, !- Handle
  {e12103c2-49a2-4344-b8f3-697a538f9840}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  9,                                      !- Outlet Port
  {9725cf91-e9b7-4868-a4c1-4fc4dcf76cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e530c60-e837-4587-9076-e84569f78700}, !- Handle
  Node 248,                               !- Name
  {fdedcd73-48c9-4a8e-9349-6043427da29e}, !- Inlet Port
  {e8ed771f-c4c0-484f-b5f4-0989cdf3feb5}; !- Outlet Port

OS:Connection,
  {7c50b35c-9d71-4bb3-9881-909fe4931c9f}, !- Handle
  {35c5d39f-33ba-4ccd-b1a7-27e0c97b2829}, !- Name
  {9725cf91-e9b7-4868-a4c1-4fc4dcf76cc5}, !- Source Object
  3,                                      !- Outlet Port
  {bb7e400f-8b77-443c-bfdc-c0a22f5a16df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdedcd73-48c9-4a8e-9349-6043427da29e}, !- Handle
  {91cf06cb-7afb-46f4-9528-5e572047683e}, !- Name
  {bb7e400f-8b77-443c-bfdc-c0a22f5a16df}, !- Source Object
  3,                                      !- Outlet Port
  {9e530c60-e837-4587-9076-e84569f78700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ed771f-c4c0-484f-b5f4-0989cdf3feb5}, !- Handle
  {4f26307d-8d6b-4a5a-9efd-7159af61df94}, !- Name
  {9e530c60-e837-4587-9076-e84569f78700}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {213f12c0-cf51-44db-95b9-d9d929dac433}, !- Handle
  Water Use Connections 7,                !- Name
  {5e9ec897-e9e7-4a08-88fd-236bd5fc81e9}, !- Inlet Node Name
  {933616ee-a007-44a2-a7a6-8c6ed492db23}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2cee190-e5f5-4d9c-ba38-751e00088e1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fce980d3-1365-410b-9742-7eca68f24366}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.31447149730124e-06,                   !- Peak Flow Rate {m3/s}
  {c2488144-2590-4feb-82fd-df946d36bc8b}, !- Target Temperature Schedule Name
  {696076dd-6249-4ac4-9b79-27ac07002f55}, !- Sensible Fraction Schedule Name
  {04e5146d-1a4e-4e7f-a929-34716ef0736b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {696076dd-6249-4ac4-9b79-27ac07002f55}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba2c980c-4e8c-45d6-85f2-2588063c2d33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba2c980c-4e8c-45d6-85f2-2588063c2d33}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04e5146d-1a4e-4e7f-a929-34716ef0736b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3313333-2a26-4b96-9ddf-37de96115a8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3313333-2a26-4b96-9ddf-37de96115a8d}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2488144-2590-4feb-82fd-df946d36bc8b}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {371fad9e-5add-4bca-83a3-ce714d2e9ba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {371fad9e-5add-4bca-83a3-ce714d2e9ba7}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2cee190-e5f5-4d9c-ba38-751e00088e1e}, !- Handle
  Room_1_flr_6 Service Water Use 0.02gal/min, !- Name
  {fce980d3-1365-410b-9742-7eca68f24366}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d7d7403-0b33-4944-bdac-de39732b13f5}, !- Handle
  Node 249,                               !- Name
  {3ce7489e-6786-4871-b0e4-44a575a79dda}, !- Inlet Port
  {5e9ec897-e9e7-4a08-88fd-236bd5fc81e9}; !- Outlet Port

OS:Connection,
  {3ce7489e-6786-4871-b0e4-44a575a79dda}, !- Handle
  {4866890e-04de-438e-b7d2-2084a338c17c}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  10,                                     !- Outlet Port
  {8d7d7403-0b33-4944-bdac-de39732b13f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eb85c57-52a4-4f37-8509-5bbd71d173a1}, !- Handle
  Node 250,                               !- Name
  {933616ee-a007-44a2-a7a6-8c6ed492db23}, !- Inlet Port
  {9f374dcf-13cc-4028-b78e-ae5750de729b}; !- Outlet Port

OS:Connection,
  {5e9ec897-e9e7-4a08-88fd-236bd5fc81e9}, !- Handle
  {8c517440-159e-4ead-a821-0d40bf0c8eeb}, !- Name
  {8d7d7403-0b33-4944-bdac-de39732b13f5}, !- Source Object
  3,                                      !- Outlet Port
  {213f12c0-cf51-44db-95b9-d9d929dac433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {933616ee-a007-44a2-a7a6-8c6ed492db23}, !- Handle
  {38cccb1c-4872-4ff7-80a0-db8d9645a0ee}, !- Name
  {213f12c0-cf51-44db-95b9-d9d929dac433}, !- Source Object
  3,                                      !- Outlet Port
  {7eb85c57-52a4-4f37-8509-5bbd71d173a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f374dcf-13cc-4028-b78e-ae5750de729b}, !- Handle
  {8365fd98-c62a-4e4a-a983-c1ea34469b04}, !- Name
  {7eb85c57-52a4-4f37-8509-5bbd71d173a1}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3d14c95-634d-4a15-9965-e49a85a5dc0d}, !- Handle
  Water Use Connections 8,                !- Name
  {43ede3c3-3b98-4001-99cd-b8d88ddad8d1}, !- Inlet Node Name
  {1f01a5c0-106e-4f9c-84ac-ce8b9a8d7b9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57810378-2eef-4ca4-bb65-1c8ee026cd51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0470d899-9387-44a7-8bfc-d3344ae7b7d4}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.31431748775264e-06,                   !- Peak Flow Rate {m3/s}
  {8da60375-17f2-440e-80fb-cc191411ae76}, !- Target Temperature Schedule Name
  {df42f72f-5e3f-4e2f-8402-18aaaa3b10a6}, !- Sensible Fraction Schedule Name
  {3fc5518d-270a-4a02-9d5f-a5f8ccb1d0ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df42f72f-5e3f-4e2f-8402-18aaaa3b10a6}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9e38ed6-c36b-4c33-90f2-8c24611b6703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9e38ed6-c36b-4c33-90f2-8c24611b6703}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fc5518d-270a-4a02-9d5f-a5f8ccb1d0ee}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cce8af0-8854-4691-bc91-7097b19c0ac8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cce8af0-8854-4691-bc91-7097b19c0ac8}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8da60375-17f2-440e-80fb-cc191411ae76}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {009cac66-1ec9-4013-9373-f317570d4fa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {009cac66-1ec9-4013-9373-f317570d4fa9}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {57810378-2eef-4ca4-bb65-1c8ee026cd51}, !- Handle
  Room_2_flr_6 Service Water Use 0.02gal/min, !- Name
  {0470d899-9387-44a7-8bfc-d3344ae7b7d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddf0398c-d1b1-4dfa-80d2-463f44e822e3}, !- Handle
  Node 251,                               !- Name
  {de022252-dd20-42c7-bf32-f8324139e649}, !- Inlet Port
  {43ede3c3-3b98-4001-99cd-b8d88ddad8d1}; !- Outlet Port

OS:Connection,
  {de022252-dd20-42c7-bf32-f8324139e649}, !- Handle
  {d91af130-0b36-4d43-8170-c4e2f597936f}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  11,                                     !- Outlet Port
  {ddf0398c-d1b1-4dfa-80d2-463f44e822e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ace328ae-f747-4736-8cc5-96265aa627ed}, !- Handle
  Node 252,                               !- Name
  {1f01a5c0-106e-4f9c-84ac-ce8b9a8d7b9c}, !- Inlet Port
  {c643241a-cc07-4e84-8198-83c76cb46cfe}; !- Outlet Port

OS:Connection,
  {43ede3c3-3b98-4001-99cd-b8d88ddad8d1}, !- Handle
  {c922a271-356d-4ef5-85fb-008dc38d1c52}, !- Name
  {ddf0398c-d1b1-4dfa-80d2-463f44e822e3}, !- Source Object
  3,                                      !- Outlet Port
  {c3d14c95-634d-4a15-9965-e49a85a5dc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f01a5c0-106e-4f9c-84ac-ce8b9a8d7b9c}, !- Handle
  {b07544bf-40f3-4681-a5e5-150d58c99206}, !- Name
  {c3d14c95-634d-4a15-9965-e49a85a5dc0d}, !- Source Object
  3,                                      !- Outlet Port
  {ace328ae-f747-4736-8cc5-96265aa627ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c643241a-cc07-4e84-8198-83c76cb46cfe}, !- Handle
  {7758f4e1-d3ae-47ab-be00-f805da9f43d4}, !- Name
  {ace328ae-f747-4736-8cc5-96265aa627ed}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a197f649-5a5f-4966-bcd5-d8a1f8089971}, !- Handle
  Water Use Connections 9,                !- Name
  {2a2a5534-56bd-485e-b39d-1fd33773de30}, !- Inlet Node Name
  {e778960b-8cf3-47fc-96c6-4d4332f01d71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ffcfec1-8e35-4dcf-9063-bb6832e43eee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9913bdf-17a4-41b8-9bb3-fa4ebadd40f2}, !- Handle
  Room_3_mult9_flr_6 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.18314112264128e-05,                   !- Peak Flow Rate {m3/s}
  {f409d3c8-abc9-4ba1-bc54-ae1447a6776e}, !- Target Temperature Schedule Name
  {cf79024c-7f2a-48f3-b888-e4606512abb9}, !- Sensible Fraction Schedule Name
  {9a4aad77-54de-4322-add0-c3ae0a18d421}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf79024c-7f2a-48f3-b888-e4606512abb9}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {641e3007-667d-4fdd-bab5-9e9a0b87aa60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {641e3007-667d-4fdd-bab5-9e9a0b87aa60}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a4aad77-54de-4322-add0-c3ae0a18d421}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c92ea03-7eb4-4ea1-b876-6429b91740c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c92ea03-7eb4-4ea1-b876-6429b91740c0}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f409d3c8-abc9-4ba1-bc54-ae1447a6776e}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58b7bc8b-35cd-47be-a374-1224fa57fb92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58b7bc8b-35cd-47be-a374-1224fa57fb92}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ffcfec1-8e35-4dcf-9063-bb6832e43eee}, !- Handle
  Room_3_mult9_flr_6 Service Water Use 0.19gal/min, !- Name
  {e9913bdf-17a4-41b8-9bb3-fa4ebadd40f2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a34a5a3e-8bad-4fd2-a259-e405ad6ef05a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f0d2f556-6957-43d7-859a-c4eb8a46850f}, !- Handle
  Node 253,                               !- Name
  {a5bb89a2-8b61-4d42-85bd-140c31f2ccb3}, !- Inlet Port
  {2a2a5534-56bd-485e-b39d-1fd33773de30}; !- Outlet Port

OS:Connection,
  {a5bb89a2-8b61-4d42-85bd-140c31f2ccb3}, !- Handle
  {2bded781-8cf9-434e-bb7b-8935a24a374d}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  12,                                     !- Outlet Port
  {f0d2f556-6957-43d7-859a-c4eb8a46850f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ab5fec7-d84d-45e1-8b68-76a510e42bd5}, !- Handle
  Node 254,                               !- Name
  {e778960b-8cf3-47fc-96c6-4d4332f01d71}, !- Inlet Port
  {b4510122-61a1-4720-beca-2511409435b6}; !- Outlet Port

OS:Connection,
  {2a2a5534-56bd-485e-b39d-1fd33773de30}, !- Handle
  {2d538167-8720-45cc-8d0c-b1b1095a5442}, !- Name
  {f0d2f556-6957-43d7-859a-c4eb8a46850f}, !- Source Object
  3,                                      !- Outlet Port
  {a197f649-5a5f-4966-bcd5-d8a1f8089971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e778960b-8cf3-47fc-96c6-4d4332f01d71}, !- Handle
  {67646baf-7bcb-49cb-8da1-36254714bc4d}, !- Name
  {a197f649-5a5f-4966-bcd5-d8a1f8089971}, !- Source Object
  3,                                      !- Outlet Port
  {3ab5fec7-d84d-45e1-8b68-76a510e42bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4510122-61a1-4720-beca-2511409435b6}, !- Handle
  {a9e57dac-aa2e-4cf5-a337-8cb09f95f23a}, !- Name
  {3ab5fec7-d84d-45e1-8b68-76a510e42bd5}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f757a6ce-6018-4f56-9bc2-8505c1058210}, !- Handle
  Water Use Connections 10,               !- Name
  {4ddaad01-56d3-4409-a67b-a803a6f277f4}, !- Inlet Node Name
  {04e1a007-4a53-4236-82b1-d37344e79289}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {817a0ebb-8121-4b95-b44c-b439730c6aad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a25e8b48-c2d8-44c5-b171-adca04ed2b2b}, !- Handle
  Kitchen_flr_6 Service Water Use Def 2.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000139844901531725,                   !- Peak Flow Rate {m3/s}
  {c32659ca-61fc-49cf-a4eb-ac895beab402}, !- Target Temperature Schedule Name
  {b40f1f1c-a285-465c-97f9-571caaa46cba}, !- Sensible Fraction Schedule Name
  {405ab81f-94d7-4387-a719-47e1c3b9a87f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b40f1f1c-a285-465c-97f9-571caaa46cba}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09db7be3-04e0-44f2-a4cb-2ac5cad8a60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09db7be3-04e0-44f2-a4cb-2ac5cad8a60e}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {405ab81f-94d7-4387-a719-47e1c3b9a87f}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66e6b6ab-5bd8-452b-9631-773153a2f57e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66e6b6ab-5bd8-452b-9631-773153a2f57e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c32659ca-61fc-49cf-a4eb-ac895beab402}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1df08e5-25af-47c9-aef5-07b095a3c29e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1df08e5-25af-47c9-aef5-07b095a3c29e}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {817a0ebb-8121-4b95-b44c-b439730c6aad}, !- Handle
  Kitchen_flr_6 Service Water Use 2.22gal/min, !- Name
  {a25e8b48-c2d8-44c5-b171-adca04ed2b2b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b68fdce0-08b1-4429-8749-3fb05b61384d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b68fdce0-08b1-4429-8749-3fb05b61384d}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {1ab7833a-e9ef-49b5-b43f-48812340978c}, !- Default Day Schedule Name
  {f62a7fdc-caad-4f6e-be9c-5a052440834a}, !- Summer Design Day Schedule Name
  {cc198a24-bcc8-4696-b1df-67795c2ed9e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ab7833a-e9ef-49b5-b43f-48812340978c}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2;                                    !- Value Until Time 14

OS:Schedule:Day,
  {26b14b3d-4236-4de7-8dbd-e04c243a8afb}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f62a7fdc-caad-4f6e-be9c-5a052440834a}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {10076edb-8e85-4b20-8ecf-34d14f176270}, !- Handle
  Schedule Rule 25,                       !- Name
  {b68fdce0-08b1-4429-8749-3fb05b61384d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65251ede-955e-4fbe-a393-6cd4e2c0f4ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65251ede-955e-4fbe-a393-6cd4e2c0f4ca}, !- Handle
  HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {40112c94-3bf5-4815-af86-5a4a0b9dc2d9}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc198a24-bcc8-4696-b1df-67795c2ed9e8}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {43dba3df-6b42-4853-b0c5-5366bf90a0ab}, !- Handle
  Schedule Rule 26,                       !- Name
  {b68fdce0-08b1-4429-8749-3fb05b61384d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47507082-c572-4521-8d46-55eba85c7fde}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47507082-c572-4521-8d46-55eba85c7fde}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Node,
  {35efbf20-f0cf-4c32-9284-df56e366ab2c}, !- Handle
  Node 255,                               !- Name
  {4a88c170-8f0c-47f3-b1b2-ad27c1c7f433}, !- Inlet Port
  {4ddaad01-56d3-4409-a67b-a803a6f277f4}; !- Outlet Port

OS:Connection,
  {4a88c170-8f0c-47f3-b1b2-ad27c1c7f433}, !- Handle
  {bc95bed8-5b18-477d-9dfd-06b8fc481cff}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  13,                                     !- Outlet Port
  {35efbf20-f0cf-4c32-9284-df56e366ab2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20116d33-bf40-4b59-8286-6eb66d671677}, !- Handle
  Node 256,                               !- Name
  {04e1a007-4a53-4236-82b1-d37344e79289}, !- Inlet Port
  {58ead769-cb00-405f-9f93-84b4cebe30b2}; !- Outlet Port

OS:Connection,
  {4ddaad01-56d3-4409-a67b-a803a6f277f4}, !- Handle
  {35e899dc-7d33-4d46-b860-3a19674df0d2}, !- Name
  {35efbf20-f0cf-4c32-9284-df56e366ab2c}, !- Source Object
  3,                                      !- Outlet Port
  {f757a6ce-6018-4f56-9bc2-8505c1058210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e1a007-4a53-4236-82b1-d37344e79289}, !- Handle
  {deaa68aa-23fd-4ff0-ba64-b7726c9189c2}, !- Name
  {f757a6ce-6018-4f56-9bc2-8505c1058210}, !- Source Object
  3,                                      !- Outlet Port
  {20116d33-bf40-4b59-8286-6eb66d671677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ead769-cb00-405f-9f93-84b4cebe30b2}, !- Handle
  {490aa670-fc41-4234-952f-90d598d0e460}, !- Name
  {20116d33-bf40-4b59-8286-6eb66d671677}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  13;                                     !- Inlet Port

OS:PlantLoop,
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {24e79d1e-d2dd-49a2-a08e-29a9cd14734c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c977df91-121b-4ffa-8da9-0934a53e2d8b}, !- Plant Side Inlet Node Name
  {df70b23c-14c9-40e7-bf6c-1577f1198198}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {25522ed4-0ba8-4c4f-90ee-6a87069a5864}, !- Demand Side Inlet Node Name
  {dda91397-698d-4ab0-9860-224efb015195}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {0760b105-d746-490a-ba6d-d1fd652e8809}, !- Handle
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {69062b6b-5c50-42cb-8a26-6e507b35d479}, !- Handle
  Node 257,                               !- Name
  {c977df91-121b-4ffa-8da9-0934a53e2d8b}, !- Inlet Port
  {d27fc879-5407-4170-8f39-ace3a82354d6}; !- Outlet Port

OS:Node,
  {24e79d1e-d2dd-49a2-a08e-29a9cd14734c}, !- Handle
  Node 258,                               !- Name
  {ec7c0518-8a66-411f-9bd8-e849f03556fb}, !- Inlet Port
  {df70b23c-14c9-40e7-bf6c-1577f1198198}; !- Outlet Port

OS:Node,
  {16718495-fa28-407c-9f69-d4f70c01cba9}, !- Handle
  Node 259,                               !- Name
  {461b761d-4c40-4c3c-bd5c-4a7e58895dcc}, !- Inlet Port
  {4954242e-dc78-4270-aa62-05b0c39163a4}; !- Outlet Port

OS:Connector:Mixer,
  {39433ae0-17fd-4cd5-9a6c-2376e50ee2a9}, !- Handle
  Connector Mixer 7,                      !- Name
  {4b49859e-586e-4fe7-8d8a-e82d59b016a0}, !- Outlet Branch Name
  {aea1710f-547e-49ea-ba75-657368dd523b}, !- Inlet Branch Name 1
  {ccc16c26-deb4-4c18-8e10-38847c1a8491}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {13e64414-523b-4688-a215-0ca5a957bfc0}, !- Handle
  Connector Splitter 7,                   !- Name
  {a6688087-466b-45ae-9729-d12fef578b7a}, !- Inlet Branch Name
  {461b761d-4c40-4c3c-bd5c-4a7e58895dcc}, !- Outlet Branch Name 1
  {b70f2cd9-3999-4193-a188-45a18500e059}; !- Outlet Branch Name 2

OS:Connection,
  {c977df91-121b-4ffa-8da9-0934a53e2d8b}, !- Handle
  {2a41a904-b305-4f3b-9f0c-787b7b24c28e}, !- Name
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Source Object
  13,                                     !- Outlet Port
  {69062b6b-5c50-42cb-8a26-6e507b35d479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461b761d-4c40-4c3c-bd5c-4a7e58895dcc}, !- Handle
  {dfa251db-6281-4a58-bef6-6f8189249037}, !- Name
  {13e64414-523b-4688-a215-0ca5a957bfc0}, !- Source Object
  3,                                      !- Outlet Port
  {16718495-fa28-407c-9f69-d4f70c01cba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df70b23c-14c9-40e7-bf6c-1577f1198198}, !- Handle
  {205f53c6-6e4f-4d84-83ab-5f5e2d21f80a}, !- Name
  {24e79d1e-d2dd-49a2-a08e-29a9cd14734c}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {e87d3e4d-1b8b-4473-9dbb-95bee9042798}, !- Handle
  Node 260,                               !- Name
  {25522ed4-0ba8-4c4f-90ee-6a87069a5864}, !- Inlet Port
  {015e2b32-be97-45cc-a00e-9a7c434a396b}; !- Outlet Port

OS:Node,
  {1fdd8888-8bec-45c6-aea1-1db1dcbe1541}, !- Handle
  Node 261,                               !- Name
  {3145a4b6-48c9-4244-aeb9-3a2e81605f4b}, !- Inlet Port
  {dda91397-698d-4ab0-9860-224efb015195}; !- Outlet Port

OS:Node,
  {36740f12-3377-487b-9097-5d5dc6c68ff3}, !- Handle
  Node 262,                               !- Name
  {fe5a289e-8422-4545-a125-81852d220af4}, !- Inlet Port
  {aa4cb34a-c1b0-4c19-997e-a6aabfb877c2}; !- Outlet Port

OS:Connector:Mixer,
  {874e9310-ed4c-405d-ba59-f0e4c14e31dc}, !- Handle
  Connector Mixer 8,                      !- Name
  {0b39344f-36ef-495b-9ecb-bb03c3de5c07}, !- Outlet Branch Name
  {c5e9108d-4985-49b2-8e92-ea174680b68e}, !- Inlet Branch Name 1
  {192dde66-e502-4253-9cb2-f15c4daa2bdc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {040b9c7f-ef21-4b3a-aae5-c3a5b243775a}, !- Handle
  Connector Splitter 8,                   !- Name
  {6893e25a-ea77-48b6-b42d-c3b13494f43c}, !- Inlet Branch Name
  {fe5a289e-8422-4545-a125-81852d220af4}, !- Outlet Branch Name 1
  {840088b1-ee0d-4d5c-8a9f-1bee8d5e13fc}; !- Outlet Branch Name 2

OS:Connection,
  {25522ed4-0ba8-4c4f-90ee-6a87069a5864}, !- Handle
  {9881255b-3224-4ae7-a3b7-206a8fbddb9f}, !- Name
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Source Object
  16,                                     !- Outlet Port
  {e87d3e4d-1b8b-4473-9dbb-95bee9042798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5a289e-8422-4545-a125-81852d220af4}, !- Handle
  {b1bcbf32-3ec7-4dd8-812a-4bc4d6294486}, !- Name
  {040b9c7f-ef21-4b3a-aae5-c3a5b243775a}, !- Source Object
  3,                                      !- Outlet Port
  {36740f12-3377-487b-9097-5d5dc6c68ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda91397-698d-4ab0-9860-224efb015195}, !- Handle
  {3b1741bd-6716-436b-bd2e-1ef8d316d0e2}, !- Name
  {1fdd8888-8bec-45c6-aea1-1db1dcbe1541}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6cf9e-2794-4e2c-9118-80ee0c856eba}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c6a2d824-117f-4f29-81f5-f94e3042f846}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {11e33071-a1af-452b-885e-6427a757d018}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {c6a2d824-117f-4f29-81f5-f94e3042f846}, !- Schedule Type Limits Name
  {da3366ad-79ea-4eca-9559-178431615472}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da3366ad-79ea-4eca-9559-178431615472}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {c6a2d824-117f-4f29-81f5-f94e3042f846}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {63cfe564-11ef-4a4f-aefb-43378babc1b3}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {11e33071-a1af-452b-885e-6427a757d018}, !- Schedule Name
  {24e79d1e-d2dd-49a2-a08e-29a9cd14734c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {dbf817e0-e77d-4656-aa5c-feccf6f587e7}, !- Handle
  Booster Water Loop Pump,                !- Name
  {066dd6a6-aab0-4949-b9cc-b7e67589061a}, !- Inlet Node Name
  {c8b6b6cf-561c-4aca-90ea-f92998f2460e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {97b48768-67e7-429f-8088-ebbb43088e53}, !- Handle
  Node 263,                               !- Name
  {c8b6b6cf-561c-4aca-90ea-f92998f2460e}, !- Inlet Port
  {a6688087-466b-45ae-9729-d12fef578b7a}; !- Outlet Port

OS:Connection,
  {c8b6b6cf-561c-4aca-90ea-f92998f2460e}, !- Handle
  {3d6c0296-7501-42d0-b73a-5ac64ebee950}, !- Name
  {dbf817e0-e77d-4656-aa5c-feccf6f587e7}, !- Source Object
  3,                                      !- Outlet Port
  {97b48768-67e7-429f-8088-ebbb43088e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6688087-466b-45ae-9729-d12fef578b7a}, !- Handle
  {623f92cb-4262-4ca9-84a2-90091fdf17a5}, !- Name
  {97b48768-67e7-429f-8088-ebbb43088e53}, !- Source Object
  3,                                      !- Outlet Port
  {13e64414-523b-4688-a215-0ca5a957bfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {f78a34d7-f16e-40f9-b918-3b33cd4a5376}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {11e33071-a1af-452b-885e-6427a757d018}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {01e14681-90b3-4e32-951f-e717ca0f5be7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.527431421949624,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.527431421949624,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4954242e-dc78-4270-aa62-05b0c39163a4}, !- Use Side Inlet Node Name
  {3be7529b-356c-4075-a8b0-d776628e9543}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e66e4e1f-5b39-4778-b3c9-2a745778bdb0}, !- Handle
  Schedule Ruleset 33,                    !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {46a93488-69e4-4124-88b9-3fd8d61f2a91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46a93488-69e4-4124-88b9-3fd8d61f2a91}, !- Handle
  Schedule Day 93,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {69319321-cf16-4c94-b01f-714495a1f9a6}, !- Handle
  Schedule Ruleset 34,                    !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {4746d902-e5a8-4fd4-8ae5-6efba79a7de7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4746d902-e5a8-4fd4-8ae5-6efba79a7de7}, !- Handle
  Schedule Day 94,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {01e14681-90b3-4e32-951f-e717ca0f5be7}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {c6a2d824-117f-4f29-81f5-f94e3042f846}, !- Schedule Type Limits Name
  {878fa665-cc08-4241-864f-b6f09d060f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {878fa665-cc08-4241-864f-b6f09d060f49}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {c6a2d824-117f-4f29-81f5-f94e3042f846}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a09fe49f-949e-4654-9d2a-cb812bd1c04e}, !- Handle
  Node 264,                               !- Name
  {3be7529b-356c-4075-a8b0-d776628e9543}, !- Inlet Port
  {aea1710f-547e-49ea-ba75-657368dd523b}; !- Outlet Port

OS:Connection,
  {4954242e-dc78-4270-aa62-05b0c39163a4}, !- Handle
  {23fb74c9-ad06-4801-a600-051f4d6144a7}, !- Name
  {16718495-fa28-407c-9f69-d4f70c01cba9}, !- Source Object
  3,                                      !- Outlet Port
  {f78a34d7-f16e-40f9-b918-3b33cd4a5376}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3be7529b-356c-4075-a8b0-d776628e9543}, !- Handle
  {628c482e-7a4f-4b2f-ba01-4e64d2ceaa25}, !- Name
  {f78a34d7-f16e-40f9-b918-3b33cd4a5376}, !- Source Object
  32,                                     !- Outlet Port
  {a09fe49f-949e-4654-9d2a-cb812bd1c04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea1710f-547e-49ea-ba75-657368dd523b}, !- Handle
  {a54b8b72-cc21-430c-a94a-6ef78a48e45e}, !- Name
  {a09fe49f-949e-4654-9d2a-cb812bd1c04e}, !- Source Object
  3,                                      !- Outlet Port
  {39433ae0-17fd-4cd5-9a6c-2376e50ee2a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8631ccc4-eda3-4cc0-83e2-f79cf4b85522}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {11b55139-9b42-4cc6-be11-7d3872b3a87e}, !- Inlet Node Name
  {09c0c55c-e986-4f3a-8319-56f8416a4e40}; !- Outlet Node Name

OS:Node,
  {a441cdd2-8d5e-4326-a70f-32eda3455a28}, !- Handle
  Node 265,                               !- Name
  {b70f2cd9-3999-4193-a188-45a18500e059}, !- Inlet Port
  {11b55139-9b42-4cc6-be11-7d3872b3a87e}; !- Outlet Port

OS:Connection,
  {b70f2cd9-3999-4193-a188-45a18500e059}, !- Handle
  {590677c5-f440-4c63-85fa-b750cfc2848b}, !- Name
  {13e64414-523b-4688-a215-0ca5a957bfc0}, !- Source Object
  4,                                      !- Outlet Port
  {a441cdd2-8d5e-4326-a70f-32eda3455a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fda3dc6-9d0d-4b1d-bff6-68f3767b7df0}, !- Handle
  Node 266,                               !- Name
  {09c0c55c-e986-4f3a-8319-56f8416a4e40}, !- Inlet Port
  {ccc16c26-deb4-4c18-8e10-38847c1a8491}; !- Outlet Port

OS:Connection,
  {11b55139-9b42-4cc6-be11-7d3872b3a87e}, !- Handle
  {a43aff21-e363-4c69-8838-bfe2beabb19f}, !- Name
  {a441cdd2-8d5e-4326-a70f-32eda3455a28}, !- Source Object
  3,                                      !- Outlet Port
  {8631ccc4-eda3-4cc0-83e2-f79cf4b85522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c0c55c-e986-4f3a-8319-56f8416a4e40}, !- Handle
  {d9b1ec46-af4f-48e0-af9b-3800049b6c8d}, !- Name
  {8631ccc4-eda3-4cc0-83e2-f79cf4b85522}, !- Source Object
  3,                                      !- Outlet Port
  {2fda3dc6-9d0d-4b1d-bff6-68f3767b7df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc16c26-deb4-4c18-8e10-38847c1a8491}, !- Handle
  {aedd9131-1278-4871-be1c-2d92e816b8d2}, !- Name
  {2fda3dc6-9d0d-4b1d-bff6-68f3767b7df0}, !- Source Object
  3,                                      !- Outlet Port
  {39433ae0-17fd-4cd5-9a6c-2376e50ee2a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cbbfb38a-6c5c-487e-b60c-d8cc93b324d0}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {aa4cb34a-c1b0-4c19-997e-a6aabfb877c2}, !- Inlet Node Name
  {4e601a52-91a5-4c4b-9c7d-cd1299723948}; !- Outlet Node Name

OS:Node,
  {d2c91796-96f2-4d3f-8d8c-81bd04d37138}, !- Handle
  Node 267,                               !- Name
  {4e601a52-91a5-4c4b-9c7d-cd1299723948}, !- Inlet Port
  {c5e9108d-4985-49b2-8e92-ea174680b68e}; !- Outlet Port

OS:Connection,
  {aa4cb34a-c1b0-4c19-997e-a6aabfb877c2}, !- Handle
  {b0c0e75a-da4d-42f0-8650-2b0beee6658b}, !- Name
  {36740f12-3377-487b-9097-5d5dc6c68ff3}, !- Source Object
  3,                                      !- Outlet Port
  {cbbfb38a-6c5c-487e-b60c-d8cc93b324d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e601a52-91a5-4c4b-9c7d-cd1299723948}, !- Handle
  {edc107c5-3969-4ba3-8f0e-04120ae5d363}, !- Name
  {cbbfb38a-6c5c-487e-b60c-d8cc93b324d0}, !- Source Object
  3,                                      !- Outlet Port
  {d2c91796-96f2-4d3f-8d8c-81bd04d37138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e9108d-4985-49b2-8e92-ea174680b68e}, !- Handle
  {77dea2a8-1571-4c04-a030-27bc33c80ea7}, !- Name
  {d2c91796-96f2-4d3f-8d8c-81bd04d37138}, !- Source Object
  3,                                      !- Outlet Port
  {874e9310-ed4c-405d-ba59-f0e4c14e31dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed950162-d1c7-40d8-bf0a-c02b3c639ca0}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {f769bab9-0629-4da5-abe2-719dda0327a8}, !- Inlet Node Name
  {ec7c0518-8a66-411f-9bd8-e849f03556fb}; !- Outlet Node Name

OS:Node,
  {f0790667-f7b3-4d99-ae83-c9f53625c13a}, !- Handle
  Node 268,                               !- Name
  {4b49859e-586e-4fe7-8d8a-e82d59b016a0}, !- Inlet Port
  {f769bab9-0629-4da5-abe2-719dda0327a8}; !- Outlet Port

OS:Connection,
  {4b49859e-586e-4fe7-8d8a-e82d59b016a0}, !- Handle
  {e0870371-8134-497e-9290-9e9735986438}, !- Name
  {39433ae0-17fd-4cd5-9a6c-2376e50ee2a9}, !- Source Object
  2,                                      !- Outlet Port
  {f0790667-f7b3-4d99-ae83-c9f53625c13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f769bab9-0629-4da5-abe2-719dda0327a8}, !- Handle
  {5470445d-4a55-4359-a494-6350a8cccf84}, !- Name
  {f0790667-f7b3-4d99-ae83-c9f53625c13a}, !- Source Object
  3,                                      !- Outlet Port
  {ed950162-d1c7-40d8-bf0a-c02b3c639ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7c0518-8a66-411f-9bd8-e849f03556fb}, !- Handle
  {dd892bbd-8f1f-41bb-bf3b-33c7306d9f8c}, !- Name
  {ed950162-d1c7-40d8-bf0a-c02b3c639ca0}, !- Source Object
  3,                                      !- Outlet Port
  {24e79d1e-d2dd-49a2-a08e-29a9cd14734c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d8fce80-1a35-402b-95ec-682a904f444d}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {015e2b32-be97-45cc-a00e-9a7c434a396b}, !- Inlet Node Name
  {4255f283-a415-4ee8-845b-144ddffab356}; !- Outlet Node Name

OS:Node,
  {e1120738-e934-43c4-b699-df5d42aa6b75}, !- Handle
  Node 269,                               !- Name
  {4255f283-a415-4ee8-845b-144ddffab356}, !- Inlet Port
  {6893e25a-ea77-48b6-b42d-c3b13494f43c}; !- Outlet Port

OS:Connection,
  {015e2b32-be97-45cc-a00e-9a7c434a396b}, !- Handle
  {be729b4e-002e-451c-b851-f93fbf903662}, !- Name
  {e87d3e4d-1b8b-4473-9dbb-95bee9042798}, !- Source Object
  3,                                      !- Outlet Port
  {2d8fce80-1a35-402b-95ec-682a904f444d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4255f283-a415-4ee8-845b-144ddffab356}, !- Handle
  {0736f34b-00cb-4532-bca2-4642159bacd7}, !- Name
  {2d8fce80-1a35-402b-95ec-682a904f444d}, !- Source Object
  3,                                      !- Outlet Port
  {e1120738-e934-43c4-b699-df5d42aa6b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6893e25a-ea77-48b6-b42d-c3b13494f43c}, !- Handle
  {bfedf797-3d90-4ef7-8cfb-66eb813d3273}, !- Name
  {e1120738-e934-43c4-b699-df5d42aa6b75}, !- Source Object
  3,                                      !- Outlet Port
  {040b9c7f-ef21-4b3a-aae5-c3a5b243775a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79885c98-85df-4fbd-85d4-d00e5d7d1658}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {344e14c6-ecf9-4669-beb1-2a0c79bf25c2}, !- Inlet Node Name
  {3145a4b6-48c9-4244-aeb9-3a2e81605f4b}; !- Outlet Node Name

OS:Node,
  {f0113b3a-6e57-4afb-b1bb-c2776b14c492}, !- Handle
  Node 270,                               !- Name
  {0b39344f-36ef-495b-9ecb-bb03c3de5c07}, !- Inlet Port
  {344e14c6-ecf9-4669-beb1-2a0c79bf25c2}; !- Outlet Port

OS:Connection,
  {0b39344f-36ef-495b-9ecb-bb03c3de5c07}, !- Handle
  {bee61e36-f954-4f1a-8c89-76cb3dbae5a6}, !- Name
  {874e9310-ed4c-405d-ba59-f0e4c14e31dc}, !- Source Object
  2,                                      !- Outlet Port
  {f0113b3a-6e57-4afb-b1bb-c2776b14c492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344e14c6-ecf9-4669-beb1-2a0c79bf25c2}, !- Handle
  {982dfad5-e01c-48b0-8292-84886e4be452}, !- Name
  {f0113b3a-6e57-4afb-b1bb-c2776b14c492}, !- Source Object
  3,                                      !- Outlet Port
  {79885c98-85df-4fbd-85d4-d00e5d7d1658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3145a4b6-48c9-4244-aeb9-3a2e81605f4b}, !- Handle
  {15590bb0-6d13-46c1-886c-0af0b3054b07}, !- Name
  {79885c98-85df-4fbd-85d4-d00e5d7d1658}, !- Source Object
  3,                                      !- Outlet Port
  {1fdd8888-8bec-45c6-aea1-1db1dcbe1541}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {2b47e505-5a51-450f-ba81-3c628f3b2ed1}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {c489cd25-df48-4da2-82f5-edf053c456a9}, !- Loop Demand Side Inlet Node
  {e940ed15-cb44-46b4-a424-463f70bd4ea6}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {d27fc879-5407-4170-8f39-ace3a82354d6}, !- Loop Supply Side Inlet Node
  {3422363f-d545-4d67-b11c-9c50971e25f5}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {b553e690-1d62-4e3c-adc5-202e2eaaf804}, !- Handle
  Node 271,                               !- Name
  {3422363f-d545-4d67-b11c-9c50971e25f5}, !- Inlet Port
  {066dd6a6-aab0-4949-b9cc-b7e67589061a}; !- Outlet Port

OS:Connection,
  {d27fc879-5407-4170-8f39-ace3a82354d6}, !- Handle
  {6b119c62-2d6d-4a82-a3f2-1faa9d30c7be}, !- Name
  {69062b6b-5c50-42cb-8a26-6e507b35d479}, !- Source Object
  3,                                      !- Outlet Port
  {2b47e505-5a51-450f-ba81-3c628f3b2ed1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3422363f-d545-4d67-b11c-9c50971e25f5}, !- Handle
  {5872bfe7-c5da-48d6-8719-b4e693d5395a}, !- Name
  {2b47e505-5a51-450f-ba81-3c628f3b2ed1}, !- Source Object
  7,                                      !- Outlet Port
  {b553e690-1d62-4e3c-adc5-202e2eaaf804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066dd6a6-aab0-4949-b9cc-b7e67589061a}, !- Handle
  {12c790c8-ed34-4614-9127-f68ab136fbd9}, !- Name
  {b553e690-1d62-4e3c-adc5-202e2eaaf804}, !- Source Object
  3,                                      !- Outlet Port
  {dbf817e0-e77d-4656-aa5c-feccf6f587e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d71110c6-1773-4296-ac20-1f754b4af874}, !- Handle
  Node 272,                               !- Name
  {5f7bb094-1a5c-40b3-9bd3-b353d70a54fe}, !- Inlet Port
  {c489cd25-df48-4da2-82f5-edf053c456a9}; !- Outlet Port

OS:Connection,
  {5f7bb094-1a5c-40b3-9bd3-b353d70a54fe}, !- Handle
  {3a5ff4e7-a2dc-4b4f-9466-c3d10b47d45e}, !- Name
  {4f450085-1390-4ce1-ad2b-716326fc3104}, !- Source Object
  14,                                     !- Outlet Port
  {d71110c6-1773-4296-ac20-1f754b4af874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70037efb-e696-4733-b5c0-48fd889d4432}, !- Handle
  Node 273,                               !- Name
  {e940ed15-cb44-46b4-a424-463f70bd4ea6}, !- Inlet Port
  {56177ba1-79b2-4915-987b-847429abed2c}; !- Outlet Port

OS:Connection,
  {c489cd25-df48-4da2-82f5-edf053c456a9}, !- Handle
  {e56c42ae-653e-41b5-a8b8-d9c3133fbcb2}, !- Name
  {d71110c6-1773-4296-ac20-1f754b4af874}, !- Source Object
  3,                                      !- Outlet Port
  {2b47e505-5a51-450f-ba81-3c628f3b2ed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e940ed15-cb44-46b4-a424-463f70bd4ea6}, !- Handle
  {e3ef1591-4ab1-4b5a-b95d-637af261cf50}, !- Name
  {2b47e505-5a51-450f-ba81-3c628f3b2ed1}, !- Source Object
  4,                                      !- Outlet Port
  {70037efb-e696-4733-b5c0-48fd889d4432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56177ba1-79b2-4915-987b-847429abed2c}, !- Handle
  {a2b16b53-d411-4aa2-a43b-49389b8e0237}, !- Name
  {70037efb-e696-4733-b5c0-48fd889d4432}, !- Source Object
  3,                                      !- Outlet Port
  {55f9c72b-8fe4-48a2-89c6-931cf1c9b2c9}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aba68c88-bbda-49c2-a901-4b5044969fb8}, !- Handle
  Water Use Connections 11,               !- Name
  {918b5fc8-410f-4142-8d1b-09bb726c70d1}, !- Inlet Node Name
  {e3d9b9ef-3705-4e0a-ae50-8d50318d032b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbc74313-746d-4f3b-9fae-e9c138725db4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03248817-c788-4482-9dea-b36aff2ca609}, !- Handle
  Water Fixture Def - 1.3300000000000003 gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {285fdcd5-9399-412a-b5cd-7364ee65fbd5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {285fdcd5-9399-412a-b5cd-7364ee65fbd5}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03a23720-6724-4236-a6e2-f460a051ec9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03a23720-6724-4236-a6e2-f460a051ec9d}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbc74313-746d-4f3b-9fae-e9c138725db4}, !- Handle
  Booster Water Fixture - 1.3300000000000003 gal/min at 27.901234567901326F, !- Name
  {03248817-c788-4482-9dea-b36aff2ca609}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b68fdce0-08b1-4429-8749-3fb05b61384d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a8938a0-0acc-4336-a8e9-5b6a102be062}, !- Handle
  Node 274,                               !- Name
  {840088b1-ee0d-4d5c-8a9f-1bee8d5e13fc}, !- Inlet Port
  {918b5fc8-410f-4142-8d1b-09bb726c70d1}; !- Outlet Port

OS:Connection,
  {840088b1-ee0d-4d5c-8a9f-1bee8d5e13fc}, !- Handle
  {74c9a422-0902-4307-a2f3-909534be85bd}, !- Name
  {040b9c7f-ef21-4b3a-aae5-c3a5b243775a}, !- Source Object
  4,                                      !- Outlet Port
  {3a8938a0-0acc-4336-a8e9-5b6a102be062}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fced85a3-16fc-4ff9-839e-67fcd24464fa}, !- Handle
  Node 275,                               !- Name
  {e3d9b9ef-3705-4e0a-ae50-8d50318d032b}, !- Inlet Port
  {192dde66-e502-4253-9cb2-f15c4daa2bdc}; !- Outlet Port

OS:Connection,
  {918b5fc8-410f-4142-8d1b-09bb726c70d1}, !- Handle
  {72413121-93d0-436b-93f7-22d32216896d}, !- Name
  {3a8938a0-0acc-4336-a8e9-5b6a102be062}, !- Source Object
  3,                                      !- Outlet Port
  {aba68c88-bbda-49c2-a901-4b5044969fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d9b9ef-3705-4e0a-ae50-8d50318d032b}, !- Handle
  {5705be6a-880f-4c08-b20f-29c2694a4c89}, !- Name
  {aba68c88-bbda-49c2-a901-4b5044969fb8}, !- Source Object
  3,                                      !- Outlet Port
  {fced85a3-16fc-4ff9-839e-67fcd24464fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192dde66-e502-4253-9cb2-f15c4daa2bdc}, !- Handle
  {d175b2ae-85ee-449a-a9f1-7af33a9641ad}, !- Name
  {fced85a3-16fc-4ff9-839e-67fcd24464fa}, !- Source Object
  3,                                      !- Outlet Port
  {874e9310-ed4c-405d-ba59-f0e4c14e31dc}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c855b528-3201-4f14-9341-16cf9b5fdd50}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d2257099-9cb5-4f81-92df-7b1505531384}, !- Plant Side Inlet Node Name
  {017d8b26-9c8b-4417-900c-da9a1b707238}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9af03ccb-6e65-4fb8-94ed-8c0a9c767ba3}, !- Demand Side Inlet Node Name
  {45e622fe-8d1d-4b2c-b663-93fbe47a7274}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {819c8838-3011-4d90-ba57-85dac5db0efe}, !- Handle
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0dbb8952-9094-4ba8-97a9-90298ca47e2b}, !- Handle
  Node 276,                               !- Name
  {d2257099-9cb5-4f81-92df-7b1505531384}, !- Inlet Port
  {658b7f14-5e0d-403b-afa6-f9858151abf3}; !- Outlet Port

OS:Node,
  {c855b528-3201-4f14-9341-16cf9b5fdd50}, !- Handle
  Node 277,                               !- Name
  {25e736ca-2dd7-4182-a9af-db638246b3dd}, !- Inlet Port
  {017d8b26-9c8b-4417-900c-da9a1b707238}; !- Outlet Port

OS:Node,
  {42a26954-0c0f-4026-b07a-22f77ac7139d}, !- Handle
  Node 278,                               !- Name
  {e0811f9c-b3ff-402a-bf78-f6e8bcbe7e74}, !- Inlet Port
  {299f2de5-2872-4342-b186-a2290842d990}; !- Outlet Port

OS:Connector:Mixer,
  {3807fdc4-3445-48f8-9e4f-62346acff3cd}, !- Handle
  Connector Mixer 9,                      !- Name
  {0b6517ce-71e1-48a5-9e3f-381f2e6c0575}, !- Outlet Branch Name
  {3bedd584-ffcd-4bd5-b603-47c70f931acc}, !- Inlet Branch Name 1
  {5c52e5c3-5eb9-4e37-b1e6-1dcb46b36256}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {99700092-0d60-4fab-9378-2a79cb0a033e}, !- Handle
  Connector Splitter 9,                   !- Name
  {828654fa-a723-41a6-bce1-fe8b615fed16}, !- Inlet Branch Name
  {e0811f9c-b3ff-402a-bf78-f6e8bcbe7e74}, !- Outlet Branch Name 1
  {45637dab-bcbf-4957-99c5-704f8a570951}; !- Outlet Branch Name 2

OS:Connection,
  {d2257099-9cb5-4f81-92df-7b1505531384}, !- Handle
  {0311365a-3bfc-4e97-a5f4-b875107f608e}, !- Name
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Source Object
  13,                                     !- Outlet Port
  {0dbb8952-9094-4ba8-97a9-90298ca47e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0811f9c-b3ff-402a-bf78-f6e8bcbe7e74}, !- Handle
  {a8618c10-be40-47d6-9953-49217725cd72}, !- Name
  {99700092-0d60-4fab-9378-2a79cb0a033e}, !- Source Object
  3,                                      !- Outlet Port
  {42a26954-0c0f-4026-b07a-22f77ac7139d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017d8b26-9c8b-4417-900c-da9a1b707238}, !- Handle
  {63acac89-07ef-46e9-b873-57b2ff3f9032}, !- Name
  {c855b528-3201-4f14-9341-16cf9b5fdd50}, !- Source Object
  3,                                      !- Outlet Port
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {7b34e208-af98-45fe-9fb1-74ee6f88d0ed}, !- Handle
  Node 279,                               !- Name
  {9af03ccb-6e65-4fb8-94ed-8c0a9c767ba3}, !- Inlet Port
  {bb7810c9-3610-4c65-a39c-621c2440dca0}; !- Outlet Port

OS:Node,
  {669732d4-68aa-4ded-b072-97f9fad088a3}, !- Handle
  Node 280,                               !- Name
  {253d89dc-29eb-406b-8573-bfbcc4be0494}, !- Inlet Port
  {45e622fe-8d1d-4b2c-b663-93fbe47a7274}; !- Outlet Port

OS:Node,
  {ecdd5120-6455-4056-8253-1d2bbff0b1e7}, !- Handle
  Node 281,                               !- Name
  {a09ae602-758d-488b-ab92-fdf02f83db07}, !- Inlet Port
  {ca598a92-1521-4bce-bff4-b13d6d8774ae}; !- Outlet Port

OS:Connector:Mixer,
  {ee858c08-d780-4480-b3d6-0604d699a74b}, !- Handle
  Connector Mixer 10,                     !- Name
  {070a9e78-9630-4f93-b45e-27cdb9a519e7}, !- Outlet Branch Name
  {b661feb0-4461-4710-8991-7429b83b935f}, !- Inlet Branch Name 1
  {a068ea5d-3d08-45c9-8a64-357c4945aaab}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1bfdecf1-a220-4783-a234-720c67503424}, !- Handle
  Connector Splitter 10,                  !- Name
  {0435c7c9-1871-4aa0-9389-de6a09c231f2}, !- Inlet Branch Name
  {a09ae602-758d-488b-ab92-fdf02f83db07}, !- Outlet Branch Name 1
  {6d93a7ab-437e-406b-80fb-bc058837c85a}; !- Outlet Branch Name 2

OS:Connection,
  {9af03ccb-6e65-4fb8-94ed-8c0a9c767ba3}, !- Handle
  {bf955e8b-6f52-4a82-b23a-58bc39fd618d}, !- Name
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Source Object
  16,                                     !- Outlet Port
  {7b34e208-af98-45fe-9fb1-74ee6f88d0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09ae602-758d-488b-ab92-fdf02f83db07}, !- Handle
  {b3a93e8b-ef6b-4b69-b7e6-5e8e39ccfbd4}, !- Name
  {1bfdecf1-a220-4783-a234-720c67503424}, !- Source Object
  3,                                      !- Outlet Port
  {ecdd5120-6455-4056-8253-1d2bbff0b1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e622fe-8d1d-4b2c-b663-93fbe47a7274}, !- Handle
  {c7927272-4506-452e-af7f-aaec96601bad}, !- Name
  {669732d4-68aa-4ded-b072-97f9fad088a3}, !- Source Object
  3,                                      !- Outlet Port
  {0ff39ebe-2a5e-430c-a542-7b2917d27fd9}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {924f6f5b-53db-4fb2-a505-1299b49e8f79}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {294d4377-d20e-4f8f-8de7-4e37e17352b7}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {924f6f5b-53db-4fb2-a505-1299b49e8f79}, !- Schedule Type Limits Name
  {bb6d4015-3027-4ffe-ad27-a97babb5b4a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb6d4015-3027-4ffe-ad27-a97babb5b4a8}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {924f6f5b-53db-4fb2-a505-1299b49e8f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c4bf5949-6829-4eb0-94e8-d3edc32e8cce}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {294d4377-d20e-4f8f-8de7-4e37e17352b7}, !- Schedule Name
  {c855b528-3201-4f14-9341-16cf9b5fdd50}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {96e74685-1d2e-4545-8d1b-09fe3a51df95}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {658b7f14-5e0d-403b-afa6-f9858151abf3}, !- Inlet Node Name
  {fcdc9f10-d35f-416e-be87-cccd60043e55}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {580a43cd-762a-4c92-928d-d640af9a9a86}, !- Handle
  Node 282,                               !- Name
  {fcdc9f10-d35f-416e-be87-cccd60043e55}, !- Inlet Port
  {828654fa-a723-41a6-bce1-fe8b615fed16}; !- Outlet Port

OS:Connection,
  {658b7f14-5e0d-403b-afa6-f9858151abf3}, !- Handle
  {0fae13f0-06a4-45e0-9992-3672df171af6}, !- Name
  {0dbb8952-9094-4ba8-97a9-90298ca47e2b}, !- Source Object
  3,                                      !- Outlet Port
  {96e74685-1d2e-4545-8d1b-09fe3a51df95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdc9f10-d35f-416e-be87-cccd60043e55}, !- Handle
  {7c2f455d-319d-47ff-86aa-e1b058371563}, !- Name
  {96e74685-1d2e-4545-8d1b-09fe3a51df95}, !- Source Object
  3,                                      !- Outlet Port
  {580a43cd-762a-4c92-928d-d640af9a9a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828654fa-a723-41a6-bce1-fe8b615fed16}, !- Handle
  {c4ce3a3f-8802-44e3-b4b8-64e543c4aa91}, !- Name
  {580a43cd-762a-4c92-928d-d640af9a9a86}, !- Source Object
  3,                                      !- Outlet Port
  {99700092-0d60-4fab-9378-2a79cb0a033e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5d54123a-54ca-4d91-9a4a-6ad1c97f8985}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {af61b1e5-fefc-48a6-afd4-6a2aa73fb4f2}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {294d4377-d20e-4f8f-8de7-4e37e17352b7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.806080682368869,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {afd884a4-fc77-4203-84e6-bd18bb5e1428}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  13.7474132597104,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  13.7474132597104,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {299f2de5-2872-4342-b186-a2290842d990}, !- Use Side Inlet Node Name
  {9f1d3ff4-bcf2-4aca-b219-e40a6bcefe98}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {19aa8ef7-2db4-4a97-8356-b99a9be24da3}, !- Handle
  Schedule Ruleset 36,                    !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {2b7186a4-f3ad-4d85-baed-262c7aec3dff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7186a4-f3ad-4d85-baed-262c7aec3dff}, !- Handle
  Schedule Day 96,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a20ab7db-eaa6-41b8-88e8-aea4887a3c3b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  {2eba2dbb-1446-4f71-9de9-df37de442ad2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eba2dbb-1446-4f71-9de9-df37de442ad2}, !- Handle
  Schedule Day 97,                        !- Name
  {3d6245a4-e9af-4378-9c92-9edf990ed3ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {afd884a4-fc77-4203-84e6-bd18bb5e1428}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 2, !- Name
  {5d54123a-54ca-4d91-9a4a-6ad1c97f8985}, !- Schedule Type Limits Name
  {edeafb64-f185-4fd3-9711-e9b15c7c0ae0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edeafb64-f185-4fd3-9711-e9b15c7c0ae0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 2, !- Name
  {5d54123a-54ca-4d91-9a4a-6ad1c97f8985}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9fa40013-67d2-4e00-85e5-dc1eccb82b65}, !- Handle
  Node 283,                               !- Name
  {9f1d3ff4-bcf2-4aca-b219-e40a6bcefe98}, !- Inlet Port
  {3bedd584-ffcd-4bd5-b603-47c70f931acc}; !- Outlet Port

OS:Connection,
  {299f2de5-2872-4342-b186-a2290842d990}, !- Handle
  {b0b060f5-f985-4adf-8c0c-a09b3dac6f30}, !- Name
  {42a26954-0c0f-4026-b07a-22f77ac7139d}, !- Source Object
  3,                                      !- Outlet Port
  {af61b1e5-fefc-48a6-afd4-6a2aa73fb4f2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9f1d3ff4-bcf2-4aca-b219-e40a6bcefe98}, !- Handle
  {5a892a50-3119-4aaa-91b1-a869ae2c6d71}, !- Name
  {af61b1e5-fefc-48a6-afd4-6a2aa73fb4f2}, !- Source Object
  32,                                     !- Outlet Port
  {9fa40013-67d2-4e00-85e5-dc1eccb82b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bedd584-ffcd-4bd5-b603-47c70f931acc}, !- Handle
  {76a89b9a-6593-4d3d-b04a-ccffb641e25a}, !- Name
  {9fa40013-67d2-4e00-85e5-dc1eccb82b65}, !- Source Object
  3,                                      !- Outlet Port
  {3807fdc4-3445-48f8-9e4f-62346acff3cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8458a370-41af-4791-9055-9366c8ec62b5}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {3832c149-11a9-4c39-a613-06f4514df2b7}, !- Inlet Node Name
  {6e46a9d2-18e3-4570-8ce6-b3b81040a586}; !- Outlet Node Name

OS:Node,
  {7ef908b3-7653-4a9d-9cd2-341a0b61b211}, !- Handle
  Node 284,                               !- Name
  {45637dab-bcbf-4957-99c5-704f8a570951}, !- Inlet Port
  {3832c149-11a9-4c39-a613-06f4514df2b7}; !- Outlet Port

OS:Connection,
  {45637dab-bcbf-4957-99c5-704f8a570951}, !- Handle
  {2af60cf4-352a-408a-86f8-faedbc54c9e8}, !- Name
  {99700092-0d60-4fab-9378-2a79cb0a033e}, !- Source Object
  4,                                      !- Outlet Port
  {7ef908b3-7653-4a9d-9cd2-341a0b61b211}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e132ac1b-5ef3-4114-81f0-93912c3bb267}, !- Handle
  Node 285,                               !- Name
  {6e46a9d2-18e3-4570-8ce6-b3b81040a586}, !- Inlet Port
  {5c52e5c3-5eb9-4e37-b1e6-1dcb46b36256}; !- Outlet Port

OS:Connection,
  {3832c149-11a9-4c39-a613-06f4514df2b7}, !- Handle
  {45a22f5c-9fa7-4a7c-9cf4-eda2b3797f86}, !- Name
  {7ef908b3-7653-4a9d-9cd2-341a0b61b211}, !- Source Object
  3,                                      !- Outlet Port
  {8458a370-41af-4791-9055-9366c8ec62b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e46a9d2-18e3-4570-8ce6-b3b81040a586}, !- Handle
  {a2f5366c-120f-4fc1-80ca-d0132a23f5d2}, !- Name
  {8458a370-41af-4791-9055-9366c8ec62b5}, !- Source Object
  3,                                      !- Outlet Port
  {e132ac1b-5ef3-4114-81f0-93912c3bb267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c52e5c3-5eb9-4e37-b1e6-1dcb46b36256}, !- Handle
  {b3d6a572-1eb7-49c8-9d36-099cc4d137dc}, !- Name
  {e132ac1b-5ef3-4114-81f0-93912c3bb267}, !- Source Object
  3,                                      !- Outlet Port
  {3807fdc4-3445-48f8-9e4f-62346acff3cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {516c83cb-b76e-4e4a-9805-fe570f4faa6d}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {ca598a92-1521-4bce-bff4-b13d6d8774ae}, !- Inlet Node Name
  {556714e7-31ce-4637-a501-29240aaf01ec}; !- Outlet Node Name

OS:Node,
  {c32a7592-04d2-4cd0-b2c4-9c42f7fe4653}, !- Handle
  Node 286,                               !- Name
  {556714e7-31ce-4637-a501-29240aaf01ec}, !- Inlet Port
  {b661feb0-4461-4710-8991-7429b83b935f}; !- Outlet Port

OS:Connection,
  {ca598a92-1521-4bce-bff4-b13d6d8774ae}, !- Handle
  {22bace04-7165-491a-8fc3-ca8e3371840e}, !- Name
  {ecdd5120-6455-4056-8253-1d2bbff0b1e7}, !- Source Object
  3,                                      !- Outlet Port
  {516c83cb-b76e-4e4a-9805-fe570f4faa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556714e7-31ce-4637-a501-29240aaf01ec}, !- Handle
  {bdab88a2-807e-4f54-bde3-4b64b017527f}, !- Name
  {516c83cb-b76e-4e4a-9805-fe570f4faa6d}, !- Source Object
  3,                                      !- Outlet Port
  {c32a7592-04d2-4cd0-b2c4-9c42f7fe4653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b661feb0-4461-4710-8991-7429b83b935f}, !- Handle
  {fa245739-ef02-4c94-b9c9-7998a4397445}, !- Name
  {c32a7592-04d2-4cd0-b2c4-9c42f7fe4653}, !- Source Object
  3,                                      !- Outlet Port
  {ee858c08-d780-4480-b3d6-0604d699a74b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afd4dd89-c8b8-49f3-8c97-3107afbc6ab0}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {17ebc3ce-24e5-45df-9dea-ade62c6c5cd6}, !- Inlet Node Name
  {25e736ca-2dd7-4182-a9af-db638246b3dd}; !- Outlet Node Name

OS:Node,
  {81489f59-51be-4a14-a1f6-20fc9f988767}, !- Handle
  Node 287,                               !- Name
  {0b6517ce-71e1-48a5-9e3f-381f2e6c0575}, !- Inlet Port
  {17ebc3ce-24e5-45df-9dea-ade62c6c5cd6}; !- Outlet Port

OS:Connection,
  {0b6517ce-71e1-48a5-9e3f-381f2e6c0575}, !- Handle
  {34300186-b294-490b-a1a8-79b0e5f80aec}, !- Name
  {3807fdc4-3445-48f8-9e4f-62346acff3cd}, !- Source Object
  2,                                      !- Outlet Port
  {81489f59-51be-4a14-a1f6-20fc9f988767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ebc3ce-24e5-45df-9dea-ade62c6c5cd6}, !- Handle
  {4b91af31-731b-43ab-b609-b86831395a00}, !- Name
  {81489f59-51be-4a14-a1f6-20fc9f988767}, !- Source Object
  3,                                      !- Outlet Port
  {afd4dd89-c8b8-49f3-8c97-3107afbc6ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e736ca-2dd7-4182-a9af-db638246b3dd}, !- Handle
  {57bb080c-e689-4799-a6de-7d7bc6bf27a6}, !- Name
  {afd4dd89-c8b8-49f3-8c97-3107afbc6ab0}, !- Source Object
  3,                                      !- Outlet Port
  {c855b528-3201-4f14-9341-16cf9b5fdd50}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c20e5673-eb92-42d6-bd8b-ec1810db0ce1}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {bb7810c9-3610-4c65-a39c-621c2440dca0}, !- Inlet Node Name
  {32b69839-2433-4202-9a13-ac66e91be493}; !- Outlet Node Name

OS:Node,
  {3015b625-6e4b-4ef3-bad4-22f419657b20}, !- Handle
  Node 288,                               !- Name
  {32b69839-2433-4202-9a13-ac66e91be493}, !- Inlet Port
  {0435c7c9-1871-4aa0-9389-de6a09c231f2}; !- Outlet Port

OS:Connection,
  {bb7810c9-3610-4c65-a39c-621c2440dca0}, !- Handle
  {32e8f652-bb74-47e1-84eb-3a6b9ddfe3d3}, !- Name
  {7b34e208-af98-45fe-9fb1-74ee6f88d0ed}, !- Source Object
  3,                                      !- Outlet Port
  {c20e5673-eb92-42d6-bd8b-ec1810db0ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b69839-2433-4202-9a13-ac66e91be493}, !- Handle
  {0e848045-2786-45d5-8824-6d33eabadb36}, !- Name
  {c20e5673-eb92-42d6-bd8b-ec1810db0ce1}, !- Source Object
  3,                                      !- Outlet Port
  {3015b625-6e4b-4ef3-bad4-22f419657b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0435c7c9-1871-4aa0-9389-de6a09c231f2}, !- Handle
  {3813203b-4512-4f62-9bd1-4b618db2da00}, !- Name
  {3015b625-6e4b-4ef3-bad4-22f419657b20}, !- Source Object
  3,                                      !- Outlet Port
  {1bfdecf1-a220-4783-a234-720c67503424}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {441992de-a98b-4068-a503-3bceb591f85a}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {887811dd-bbb8-4d8a-891a-5869be9a0fd2}, !- Inlet Node Name
  {253d89dc-29eb-406b-8573-bfbcc4be0494}; !- Outlet Node Name

OS:Node,
  {6ad7d568-af68-40b8-8fca-dadd0804e9d5}, !- Handle
  Node 289,                               !- Name
  {070a9e78-9630-4f93-b45e-27cdb9a519e7}, !- Inlet Port
  {887811dd-bbb8-4d8a-891a-5869be9a0fd2}; !- Outlet Port

OS:Connection,
  {070a9e78-9630-4f93-b45e-27cdb9a519e7}, !- Handle
  {d0268f58-f5cc-45cb-bd90-a448e5a4387a}, !- Name
  {ee858c08-d780-4480-b3d6-0604d699a74b}, !- Source Object
  2,                                      !- Outlet Port
  {6ad7d568-af68-40b8-8fca-dadd0804e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887811dd-bbb8-4d8a-891a-5869be9a0fd2}, !- Handle
  {752e5e09-e5f1-43c5-8fc2-854b8a97005d}, !- Name
  {6ad7d568-af68-40b8-8fca-dadd0804e9d5}, !- Source Object
  3,                                      !- Outlet Port
  {441992de-a98b-4068-a503-3bceb591f85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253d89dc-29eb-406b-8573-bfbcc4be0494}, !- Handle
  {66d651fe-1cf6-4d51-b3d4-e955c52aaf89}, !- Name
  {441992de-a98b-4068-a503-3bceb591f85a}, !- Source Object
  3,                                      !- Outlet Port
  {669732d4-68aa-4ded-b072-97f9fad088a3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3dc52362-c0d8-4fc3-9317-60d4b5d073d1}, !- Handle
  Water Use Connections 12,               !- Name
  {acf8c7ad-5379-4c9f-80a5-2ce12982bba1}, !- Inlet Node Name
  {ac6eb949-001a-45d8-8d1f-0f3de5b7626e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac1f3019-5018-4066-88dd-4cfc979161f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ce05251-e498-4092-9eb5-619089cc0e61}, !- Handle
  Laundry Service Water Use Def 30.6gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00193056000982462,                    !- Peak Flow Rate {m3/s}
  {286abe17-8770-40d7-b3c4-c2e89e1e60e0}, !- Target Temperature Schedule Name
  {f8b8470a-7430-46d4-a089-5e3e7ea2a82f}, !- Sensible Fraction Schedule Name
  {538b665e-0e5c-4096-ba16-54f2b29ef737}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8b8470a-7430-46d4-a089-5e3e7ea2a82f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {de61fdbb-2b47-4dfc-9e5d-f733982f3be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de61fdbb-2b47-4dfc-9e5d-f733982f3be6}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {538b665e-0e5c-4096-ba16-54f2b29ef737}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {7f909870-9243-4a1e-8932-1aa929ac5bf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f909870-9243-4a1e-8932-1aa929ac5bf0}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {286abe17-8770-40d7-b3c4-c2e89e1e60e0}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {5e740fab-1251-4652-acf6-13284ffe1c35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e740fab-1251-4652-acf6-13284ffe1c35}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ac1f3019-5018-4066-88dd-4cfc979161f9}, !- Handle
  Laundry Service Water Use 30.6gal/min,  !- Name
  {3ce05251-e498-4092-9eb5-619089cc0e61}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {97cd310f-df64-4a2d-9878-d3cb94359d89}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {97cd310f-df64-4a2d-9878-d3cb94359d89}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH,             !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {69ad44e9-892e-4a84-a2ab-515320be1607}, !- Default Day Schedule Name
  {057ec07c-0aaf-4c7a-89fc-6ce4b9bd3443}, !- Summer Design Day Schedule Name
  {4cc46694-711a-458e-8f83-5456ee1bed73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69ad44e9-892e-4a84-a2ab-515320be1607}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Default,     !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {068e7c12-036d-44fa-9c7a-5d5e6d018500}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cc46694-711a-458e-8f83-5456ee1bed73}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {aad417ab-db8a-490d-ac37-ece67f797c58}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {057ec07c-0aaf-4c7a-89fc-6ce4b9bd3443}, !- Handle
  HotelLarge LAUNDRY_SWH_SCH Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Node,
  {763d6ad4-49e4-49bf-9cee-312310fa0f9a}, !- Handle
  Node 290,                               !- Name
  {6d93a7ab-437e-406b-80fb-bc058837c85a}, !- Inlet Port
  {acf8c7ad-5379-4c9f-80a5-2ce12982bba1}; !- Outlet Port

OS:Connection,
  {6d93a7ab-437e-406b-80fb-bc058837c85a}, !- Handle
  {9a9adc95-bd10-47bf-a7a2-5bbf1f6b166e}, !- Name
  {1bfdecf1-a220-4783-a234-720c67503424}, !- Source Object
  4,                                      !- Outlet Port
  {763d6ad4-49e4-49bf-9cee-312310fa0f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b166c2af-b684-4676-a2dc-fb3eeb96cb79}, !- Handle
  Node 291,                               !- Name
  {ac6eb949-001a-45d8-8d1f-0f3de5b7626e}, !- Inlet Port
  {a068ea5d-3d08-45c9-8a64-357c4945aaab}; !- Outlet Port

OS:Connection,
  {acf8c7ad-5379-4c9f-80a5-2ce12982bba1}, !- Handle
  {50711480-1a29-406e-a801-530f247c6ee0}, !- Name
  {763d6ad4-49e4-49bf-9cee-312310fa0f9a}, !- Source Object
  3,                                      !- Outlet Port
  {3dc52362-c0d8-4fc3-9317-60d4b5d073d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6eb949-001a-45d8-8d1f-0f3de5b7626e}, !- Handle
  {b280885d-2113-4517-8843-2568ff7287db}, !- Name
  {3dc52362-c0d8-4fc3-9317-60d4b5d073d1}, !- Source Object
  3,                                      !- Outlet Port
  {b166c2af-b684-4676-a2dc-fb3eeb96cb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a068ea5d-3d08-45c9-8a64-357c4945aaab}, !- Handle
  {2c070924-0dd8-4b74-89c1-97a60d844d4b}, !- Name
  {b166c2af-b684-4676-a2dc-fb3eeb96cb79}, !- Source Object
  3,                                      !- Outlet Port
  {ee858c08-d780-4480-b3d6-0604d699a74b}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {1bd991ad-9f7f-4fd2-afd3-1571d7bd84ad}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  14952;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6f9781a6-1770-46a7-a636-4ddd1bcc4c05}, !- Handle
  Always On,                              !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {2d9cbd12-ff12-4e62-8076-a289689dc343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d9cbd12-ff12-4e62-8076-a289689dc343}, !- Handle
  Always On Default,                      !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {1c1e8a94-8d9e-468d-acec-af84b6d8ec80}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {1bd991ad-9f7f-4fd2-afd3-1571d7bd84ad}, !- Exterior Lights Definition Name
  {6f9781a6-1770-46a7-a636-4ddd1bcc4c05}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {3c54cf31-26a9-4b68-a329-cdf4a978c7f4}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  122221.978021978;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {8895b7bf-1564-4665-bb86-f9ecc4748c17}, !- Handle
  HotelLarge BLDG_ELEVATORS,              !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {d64a84b4-bbef-421e-a05e-11a32f5ffea7}, !- Default Day Schedule Name
  {8bcd9577-2ed6-405a-a774-b004f9172d16}, !- Summer Design Day Schedule Name
  {4dc274ae-57e4-4a5d-9c60-0d7813727334}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d64a84b4-bbef-421e-a05e-11a32f5ffea7}, !- Handle
  HotelLarge BLDG_ELEVATORS Default,      !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {4555e175-f55d-4647-b2c6-7d7df79bdae4}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bcd9577-2ed6-405a-a774-b004f9172d16}, !- Handle
  HotelLarge BLDG_ELEVATORS Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {369cd368-99ae-4f66-9283-9d5288a418c9}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dc274ae-57e4-4a5d-9c60-0d7813727334}, !- Handle
  HotelLarge BLDG_ELEVATORS Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:Lights,
  {a1fdf9a4-2cc3-4d66-a623-333a94a0f4d7}, !- Handle
  Fuel equipment 1,                       !- Name
  {3c54cf31-26a9-4b68-a329-cdf4a978c7f4}, !- Exterior Lights Definition Name
  {8895b7bf-1564-4665-bb86-f9ecc4748c17}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Exterior:Lights:Definition,
  {f4c1eb34-61f1-4834-88ea-62b467f35cb4}, !- Handle
  Fuel equipment 2 Def,                   !- Name
  635.4;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {fa47dd0c-9ef5-48bb-8e44-199105047527}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  {656b8a30-8128-445b-9691-18f103ee3b1e}, !- Default Day Schedule Name
  {a3f90977-3b1c-473c-b42c-e3d2772f429d}, !- Summer Design Day Schedule Name
  {4b5e4900-43e2-4231-97e6-bb1f256b32bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {656b8a30-8128-445b-9691-18f103ee3b1e}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {04bc815a-cb1a-46b4-ae58-f318b4956f5a}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3f90977-3b1c-473c-b42c-e3d2772f429d}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0da98435-0aea-4070-9d06-a6aae652d838}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b5e4900-43e2-4231-97e6-bb1f256b32bb}, !- Handle
  HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {0afbd92e-c1b9-41c3-bd9d-164ea7db0364}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Exterior:Lights,
  {eb5cb139-441c-47da-88b5-7f0755498ea5}, !- Handle
  Fuel equipment 2,                       !- Name
  {f4c1eb34-61f1-4834-88ea-62b467f35cb4}, !- Exterior Lights Definition Name
  {fa47dd0c-9ef5-48bb-8e44-199105047527}, !- Schedule Name
  ScheduleNameOnly;                       !- Control Option

OS:Site:GroundTemperature:BuildingSurface,
  {5d7372df-f79a-4250-88e3-d5a8ff2d4936}, !- Handle
  20.57,                                  !- January Ground Temperature {C}
  20.59,                                  !- February Ground Temperature {C}
  20.61,                                  !- March Ground Temperature {C}
  20.66,                                  !- April Ground Temperature {C}
  20.73,                                  !- May Ground Temperature {C}
  22.99,                                  !- June Ground Temperature {C}
  23.39,                                  !- July Ground Temperature {C}
  23.46,                                  !- August Ground Temperature {C}
  23.43,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.79,                                  !- November Ground Temperature {C}
  20.64;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {a4ef823a-d26f-4c3b-8040-bf79e469731e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.15,                                  !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {97816c41-ae03-42b0-bf9e-4c6c75240a3e}, !- Handle
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9bff911c-ef3b-43ed-a2bb-fe60d72c89c8}, !- Handle
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Taub {dimensionless}
  2.125;                                  !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {96399164-25a7-4dcc-a7f9-060a4b5bd800}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {e41863f3-97ed-45b2-8e3b-4176192d254a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {c6c0f877-6511-497f-bfe8-21d6d47aff9a}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {dfeca858-6e8d-4e07-a9c6-850402d58de4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfeca858-6e8d-4e07-a9c6-850402d58de4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b8ad4e94-01e7-48bf-8400-accf6b3e7d95}, !- Handle
  VAV WITH REHEAT SAT Warmest Reset,      !- Name
  Temperature,                            !- Control Variable
  12.8,                                   !- Minimum Setpoint Temperature {C}
  15.5777777777778,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {731ac2e4-5f53-465c-9362-7734e63ae418}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {b89be8ea-84df-4dbf-a70c-7f30600d1f06}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {45c1ddb8-e50f-4ad9-8169-a2ebf496822f}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9922f66b-3ebd-42cb-8dc6-95a6a0c6701a}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1c0cfe3-1151-43b8-b899-bea167709174}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {983dec7a-d742-46d3-a5d9-abf566164b8f}, !- Handle
  Banquet_Flr_6 Daylt Sensor 1,           !- Name
  {0e8ce773-2faa-40c2-b0ec-abecf35f2498}, !- Space Name
  26.3655,                                !- Position X-Coordinate {m}
  20.528,                                 !- Position Y-Coordinate {m}
  17.0664,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {b45f1821-0277-4050-a8dd-2fd7f7a98278}, !- Handle
  Dining_Flr_6 Daylt Sensor 1,            !- Name
  {a58732ab-b523-456d-a945-fa52cc6b3532}, !- Space Name
  63.5505,                                !- Position X-Coordinate {m}
  20.528,                                 !- Position Y-Coordinate {m}
  17.0664,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {0cf63fda-5593-440c-9091-81bcd0f50ace}, !- Handle
  Cafe_Flr_1 Daylt Sensor 1,              !- Name
  {e999cdd2-d4ce-44b3-90bc-7961717c62c0}, !- Space Name
  70.256,                                 !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {378dda03-3ff4-46c6-851d-0644643fa5f5}, !- Handle
  Lobby_Flr_1 Daylt Sensor 1,             !- Name
  {9946f358-1400-476e-83b9-365c9a6742b9}, !- Space Name
  32.766,                                 !- Position X-Coordinate {m}
  2.286,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:LifeCycleCost:Parameters,
  {98cf7d5a-64ef-480f-b3e3-70f12a6eb5ca}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {ea50c4c3-556d-4229-91bf-889fd94e1fda}, !- Handle
  Building Story 1,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9ad74c99-5d23-46c3-a169-2c7f46527de1}; !- Group Rendering Name

OS:BuildingStory,
  {c8739ce1-d8c5-44cc-b9ae-a4446777a9fe}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f2135769-0330-4357-8016-cd78f5ce3445}; !- Group Rendering Name

OS:BuildingStory,
  {bdbdf8cc-d23f-4ca1-b937-5ab835f095cb}, !- Handle
  Building Story 3,                       !- Name
  7.008,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bcd599ba-c817-4d52-872c-42edee538acf}; !- Group Rendering Name

OS:BuildingStory,
  {84dc142f-f247-4961-97d6-77ab0a880c80}, !- Handle
  Building Story 4,                       !- Name
  16.152,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7132b599-826c-4cab-9fef-6d0592b34faa}; !- Group Rendering Name

OS:Rendering:Color,
  {9ad74c99-5d23-46c3-a169-2c7f46527de1}, !- Handle
  Rendering Color 33,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2135769-0330-4357-8016-cd78f5ce3445}, !- Handle
  Rendering Color 34,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcd599ba-c817-4d52-872c-42edee538acf}, !- Handle
  Rendering Color 35,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7132b599-826c-4cab-9fef-6d0592b34faa}, !- Handle
  Rendering Color 36,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

